                                                "body": "<div><div class=\"u-mt-3 u-mb-3\"><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_alarm_system_\">Fire alarm systems</a></span> required by                                     the provisions of <a class=\"autolink\" href=\"#907.2\">Section 907.2</a> of this                                     code and Sections <a class=\"autolink\" href=\"/viewer/general-services-administration/ifc-2024/chapter/9/fire-protection-and-life-safety-systems#907.2\">907.2</a> and                                         <a class=\"autolink\" href=\"/viewer/general-services-administration/ifc-2024/chapter/9/fire-protection-and-life-safety-systems#907.9\">907.9</a> of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ifc-2024\">International Fire Code</a></span> shall be                                     monitored by an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a></span>                                     <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#supervising_station_\">supervising station</a></span> in                                     accordance with <a class=\"autolink\" href=\"#907.6.6\">Section 907.6.6</a> of                                     this code.</div><div class=\"u-ml-4\"><div class=\"u-mt-3 u-mb-3\"><span class=\"u-font-bold\">Exceptions: </span></div><ol class=\"u-text-left\"><li><span class=\"u-italic\">Single-</span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#multiple_station_smoke_alarm_\">multiple-station smoke                                                   alarms</a></span> required by <a class=\"autolink\" href=\"#907.2.11\">Section                                                   907.2.11</a>.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#smoke_detector_\">Smoke detectors</a></span> in                                                   Group <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#cell_group_i_3_occupancy_\">I-3</a> occupancies.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#supervisory_service_\">Supervisory service</a></span> is                                                   not required for <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler systems</a></span> in one- and                                                   two-family <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#dwelling_\">dwellings</a></span>.</li></ol></div></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "901.6.2 Fire Alarm Systems",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "901.6.2",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Fire Alarm Systems",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "901",
                                                    "901.6"
                                                ],
                                                "body": "<div>Supervision and monitoring of emergency alarm, detection and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_fire_extinguishing_system_\">automatic fire-extinguishing systems</a></span>                                 in <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#307\">Group H</a> occupancies shall be in accordance with the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ifc-2024\">International Fire Code</a></span>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "901.6.3 Group H",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "901.6.3",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group H",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "901"
                                        ],
                                        "body": "<div>Where <span class=\"u-italic\">buildings</span>, or portions thereof,                             are divided into <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_area_\">fire areas</a></span> so as not                             to exceed the limits established for requiring a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_protection_system_\">fire protection system</a></span> in accordance                             with this chapter, such <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_area_\">fire areas</a></span>                             shall be separated by <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_wall_\">fire walls</a></span>                             constructed in accordance with <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/7/fire-and-smoke-protection-features#706\">Section 706</a>, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_barrier_\">fire barriers</a></span> constructed in accordance                             with <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/7/fire-and-smoke-protection-features#707\">Section                                 707</a>, or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#horizontal_assembly_\">horizontal assemblies</a></span>                             constructed in accordance with <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/7/fire-and-smoke-protection-features#711\">Section 711</a>, or a combination                             thereof having a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_resistance_rating_\">fire-resistance                                 rating</a></span> of not less than that determined in accordance with <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/7/fire-and-smoke-protection-features#707.3.10\">Section                                 707.3.10</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "fire_areas_single_occupancy",
                                                "title": "Example: Fire Areas (Group M)",
                                                "descriptionHtml": "<div><strong>Fire Area:</strong> The aggregate floor area enclosed and bounded by fire walls, fire barriers, exterior walls or horizontal assemblies of a building. Areas of the building not provided with surrounding walls shall be included in the fire area if such areas are included within the horizontal projection of the roof or floor next above.  </div><br/>\n<div>When sprinklers are required for a fire area, it does not necessarily make it a \"sprinklered building\" for use in Chapter 5, unless it is \"Sprinklered Throughout\" in accordance with NFPA 13, 13R or 13D, as applicable.  In addition, the separations are also not necessarily the same concept as separated occupancies found in Section 508.   However fire barriers used for fire area separation may also be used as occupancy separations found in Section 508 if the most stringent of each fire rating requirements are met. </div>",
                                                "topics": [
                                                    "Sprinklers",
                                                    "Fire-Resistant",
                                                    "Example"
                                                ],
                                                "phases": [
                                                    "Design Development",
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "massachusetts",
                                                    "north_carolina"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "png"
                                            },
                                            {
                                                "key": "multiple_occupancies_non_separated",
                                                "title": "Fire Areas: Multi. Occ., Non-Rated vs. Rated Separation",
                                                "descriptionHtml": "<div>For non-separated occupancies, Section 508.3.1 states the most restrictive provision of Chapter 9 shall apply to the entire area. Therefore, even though there are no limits to B Occupancy fire areas, when combined with an F-1 Occupancy, for example, the 12,000 sq. ft. limit would apply to the total area of F-1 and B.</div><br/>\n<div><strong>UpCodes Note:</strong> This is a separate concept from separated occupancies found in Section 508. However fire barriers used for fire area separation may also be used as occupancy separations found in Section 508 if both fire rating requirements are met.</div>",
                                                "topics": [
                                                    "Sprinklers",
                                                    "Height and Area",
                                                    "Fire-Resistant"
                                                ],
                                                "phases": [
                                                    "Schematic",
                                                    "Design Development",
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "north_carolina",
                                                    "massachusetts"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "addition_fire_areas",
                                                "title": "Fire Areas: Additions to Buildings",
                                                "descriptionHtml": "<div>When an existing building's size is increased, it must comply with the fire protection requirements of chapter 9 of the building code. An addition is defined as, \"An extension or increase in floor area, number of stories, or height of a building or structure.\" For building additions, the existing building code must be consulted. Additions are specifically addressed in Ch. 11. The user note at the beginning of this chapter states that,\"...contains the minimum requirements for an addition that is not separated from the existing building by a fire wall\u2026\"</div><br/>\n<div> In our example we have a Group A-2 occupancy that is currently 3,000 sq. ft., as is no fire sprinkler protection is required. An addition to the building will increase the total area to 6,000 sq. ft. Based on the fire protection requirements for a Group A-2 in the building code section 903.2.1.2, an A-2 that exceeds 5,000 sq.ft. is required to be equipped throughout with an automatic fire sprinkler system. </div><br/>\n<div>Alternatively, if a fire sprinkler was not to be installed, the new addition could be separated from the existing by a fire-rated wall. As long as each fire area remains below the requirements for sprinklering, none would be required.</div>",
                                                "topics": [
                                                    "Sprinklers",
                                                    "Height and Area"
                                                ],
                                                "phases": [
                                                    "Schematic",
                                                    "Design Development"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "massachusetts"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "comparison_walls_barriers_partitions",
                                                "title": "Fire & Smoke: Walls vs. Barriers vs. Partitions",
                                                "descriptionHtml": "",
                                                "topics": [
                                                    "Fire",
                                                    "Fire-Resistant",
                                                    "Wall"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "vermont"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "901.7 Fire Areas",
                                        "hasAssemblies": true,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 10,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 4,
                                        "reference": "901.7",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Fire Areas",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section 902 Fire Pump and Riser Room Size",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "902",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Fire Pump and Riser Room Size",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "902"
                                        ],
                                        "body": "<div>Where provided, fire pump rooms and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic                                 sprinkler system</a></span> riser rooms shall be designed with adequate                             space for all equipment necessary for the installation, as defined by                             the manufacturer, with sufficient working room around the stationary                             equipment. Clearances around equipment to elements of permanent                             construction, including other installed equipment and appliances, shall                             be sufficient to allow inspection, service, <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#repair_\">repair</a> or replacement                             without removing such elements of permanent construction or disabling                             the function of a required <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_resistance_\">fire-resistance</a>-rated assembly. Fire pump and                                 <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span> riser                             rooms shall be provided with doors and unobstructed passageways large                             enough to allow removal of the largest piece of equipment.</div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "fire_pump_rooms",
                                                "title": "Fire Pump Room Doors",
                                                "descriptionHtml": "<div>Fire pump room requirements provide for access for continued maintenance and/or replacement of equipment, prevention of freezing in cold environments, as this is an essential element of the life-safety system when provided.</div>\n<div>Space inside the room shall provide sufficient spacing for inspection, servicing, repair and replacement of equipment without altering building/room construction.</div>",
                                                "topics": [
                                                    "Sprinklers",
                                                    "Interior",
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Design Development",
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "kentucky",
                                                    "utah"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  902.1 Pump and Riser Room Size",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "902.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Pump and Riser Room Size",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "902",
                                                    "902.1"
                                                ],
                                                "body": "<div><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">Automatic sprinkler system</a> risers, fire pumps and controllers shall                                 be provided with ready access. Where located in a fire pump room or                                     <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span>                                 riser room, the door shall be permitted to be locked provided that                                 the key is available at all times.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  902.1.1 Access",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "902.1.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Access",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "902",
                                                    "902.1"
                                                ],
                                                "body": "<div>Access doors for <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler                                     system</a></span> riser rooms and fire pump rooms shall be <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#labeled_\">labeled</a></span> with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> sign. The lettering shall                                 be in contrasting color to the background. Letters shall have a                                 minimum height of 2 inches (51 mm) with a minimum stroke of                                     <sup>3</sup>/<sub>8</sub> inch (10 mm).</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  902.1.2 Marking on Access Doors",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "902.1.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Marking on Access Doors",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "902",
                                                    "902.1"
                                                ],
                                                "body": "<div><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">Automatic sprinkler system</a> riser rooms and fire pump rooms shall be                                 maintained at a temperature of not less than 40\u00b0F (4\u00b0C). Heating                                 units shall be permanently installed.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  902.1.3 Environment",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "902.1.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Environment",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "902",
                                                    "902.1"
                                                ],
                                                "body": "<div>Permanently installed artificial illumination shall be provided in                                 the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span>                                 riser rooms and fire pump rooms.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  902.1.4 Lighting",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "902.1.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Lighting",
                                                "children": []
                                            }
                                        ]
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [
                                    {
                                        "key": "equipment_platforms",
                                        "title": "Equipment Platforms",
                                        "descriptionHtml": "<div>Equipment platforms by definition have zero occupant load and are elevated platforms that may only be used for mechanical systems equipment or industrial process equipment.  Equipment platforms do not contribute to the building area, fire area, or number of stories, and are not considered a portion of the floor below.  Elements providing access to the platform such as walkways, stairs, alternating tread devices and ladders may not serve as part of the building's means of egress.  Equipment platforms may not be part of a mezzanine. </div>",
                                        "topics": [
                                            "Interior",
                                            "Height and Area"
                                        ],
                                        "phases": [
                                            "Construction Docs"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [
                                            "kentucky"
                                        ],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    }
                                ],
                                "displayRef": null,
                                "displayTitle": "Section 903 Automatic Sprinkler Systems",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "hasDiagrams": true,
                                "hasDiagramsOnRef": true,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 1,
                                "reference": "903",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Automatic Sprinkler Systems",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "903"
                                        ],
                                        "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">Automatic sprinkler systems</a></span> shall                             comply with this section.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  903.1 General",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "903.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "General",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.1"
                                                ],
                                                "body": "<div>Alternative <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_fire_extinguishing_system_\">automatic fire-extinguishing                                     systems</a></span> complying with <a class=\"autolink\" href=\"#904\">Section 904</a> shall be permitted                                 instead of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler                                     system</a></span>&nbsp;protection where recognized by the applicable                                 standard and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> by the fire                                 code official.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.1.1 Alternative Protection",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.1.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Alternative Protection",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "903"
                                        ],
                                        "body": "<div><div class=\"u-mt-3 u-mb-3\"><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">Approved</a> </span><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler systems</a></span> in new                                     <span class=\"u-italic\">buildings</span> and <span class=\"u-italic\">structures</span> shall be provided in the                                 locations described in Sections <a class=\"autolink\" href=\"#903.2.1\">903.2.1</a> through                                     <a class=\"autolink\" href=\"#903.2.12\">903.2.12</a>.</div><div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\"><span class=\"u-font-bold\">Exception:                                              </span> </span> Spaces or areas in telecommunications <span class=\"u-italic\">buildings</span> used exclusively for                                     telecommunications equipment, associated electrical power                                     distribution equipment, batteries not required to have an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span> by <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/12/interior-environment#1207\">Section 1207</a>&nbsp;of                                         the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ifc-2024\">International Fire Code</a>&nbsp;</span>for                                         energy storage systems&nbsp;and standby engines, provided                                     that those spaces or areas are equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection system</a></span>                                     in accordance with <a class=\"autolink\" href=\"#907.2\">Section 907.2</a> and are                                     separated from the remainder of the <span class=\"u-italic\">building</span> by not less than 1-hour <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_barrier_\">fire barriers</a></span> constructed in                                     accordance with <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/7/fire-and-smoke-protection-features#707\">Section 707</a> or not less                                     than 2-hour <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#horizontal_assembly_\">horizontal                                         assemblies</a></span> constructed in accordance with <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/7/fire-and-smoke-protection-features#711\">Section 711</a>, or both.</div></div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  903.2 Where Required",
                                        "hasAssemblies": true,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 2,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "903.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Where Required",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "body": "<div>An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span> shall                                 be provided throughout <span class=\"u-italic\">buildings</span>                                 and portions thereof used as <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#303\">Group A</a> occupancies as provided in this                                 section.</div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "assembly_occs_roofs",
                                                        "title": "Assembly Occupancies on Roofs",
                                                        "descriptionHtml": "<div>When a roof is utilized as an assembly occupancy, depending on the assembly type, occupant load, the building occupancy, and construction type the floors below the occupied roof may have to be equipped with an automatic sprinkler system. For buildings of any construction type and all types of occupancies, if the occupied roof is a group A-2 occupancy and the occupant load exceeds 100 then all floors between the occupied roof and the level of exit discharge are required to be equipped with a sprinkler system. For buildings of any construction type and all types of occupancies, if the occupied roof is a group A occupancy and the occupant load exceeds 300 then all floors between the occupied roof and the level of exit discharge are required to be equipped with a sprinkler system. The code does provide an exception, sprinkler protection of the floors below a group A occupied roof is not required when the building below is both an open parking and of type I or II construction.</div>",
                                                        "topics": [
                                                            "Height and Area",
                                                            "Exterior"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Design Development"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "chicago",
                                                            "fort-worth",
                                                            "houston"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.2.1 Group A",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "903.2.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group A",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.1"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span>                                     shall be provided throughout <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#story_\">stories</a></span> containing Group <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#303.2\">A-1</a> occupancies and                                     throughout all <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#story_\">stories</a></span> from                                     the Group <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#303.2\">A-1</a> occupancy to and including the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#exit_discharge_level_of_\">levels of exit discharge</a></span> serving                                     that occupancy where one of the following conditions exists:</div><ol><li>The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_area_\">fire area</a></span> exceeds                                                 12,000 square feet (1115 m<sup>2</sup>).</li><li>The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_area_\">fire area</a></span> has an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#occupant_load_\">occupant load</a></span> of 300                                                 or more.</li><li>The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_area_\">fire area</a></span> is located                                                 on a floor other than a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#exit_discharge_level_of_\">level of exit discharge</a></span> serving such                                                 occupancies.</li><li>The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_area_\">fire area</a></span> contains a                                                 multitheater complex.</li></ol>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "sprinklers_group_a1",
                                                                "title": "Sprinklers: Group A-1",
                                                                "descriptionHtml": "<div>A-1 occupancies are those spaces used for viewing of performances or movies. These can include movie theaters, concert halls, and similar structures. Sprinklers are required to be installed in these spaces when a single fire area exceeds 12,000 sq. ft., or there is a total occupant load of 300 or more, <strong><em>or</em></strong> when the A-1 classified space is not on the level of exit discharge (i.e., stairs up or down must be used to access the exit to the public way), <strong><em>or</em></strong> where there are multiple theater viewing rooms within the same fire area. Where the A-1 occupancy is located on a floor other than that of the level of exit discharge, all floors between the A-1 occupancy and the level of egress are required to be sprinklered. If this assembly space is on a roof that exceeds a 300 person occupant load, all floors between the occupied roof and the level of exit discharge are required to be sprinklered (see, Section 903.2.1.6).</div><br/>\n<div>Sprinkler requirements are determined by a number of different criteria and are dependent on divisions of the building into one or more fire areas. However, in some states, sprinkler requirements may be more restrictive at a local or fire district level. Check with local building and fire jurisdictions to see if local building and/or fire codes have more restrictive requirements, such as for those buildings located in a Wildfire Urban Interface area.</div>",
                                                                "topics": [
                                                                    "Sprinklers",
                                                                    "Fire"
                                                                ],
                                                                "phases": [
                                                                    "Schematic",
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "florida",
                                                                    "chicago"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.1.1 Group A-1",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "903.2.1.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Group A-1",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.1"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span>                                     shall be provided throughout <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#story_\">stories</a></span> containing Group <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#303.3\">A-2</a> occupancies and                                     throughout all <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#story_\">stories</a></span> from                                     the Group <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#303.3\">A-2</a> occupancy to and including the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#exit_discharge_level_of_\">levels of exit discharge</a></span> serving                                     that occupancy where one of the following conditions exists:</div><ol><li>The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_area_\">fire area</a></span> exceeds                                                 5,000 square feet (464 m<sup>2</sup>).</li><li>The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_area_\">fire area</a></span> has an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#occupant_load_\">occupant load</a></span> of 100                                                 or more.</li><li>The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_area_\">fire area</a></span> is located                                                 on a floor other than a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#exit_discharge_level_of_\">level of exit discharge</a></span> serving such                                                 occupancies.</li></ol>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "sprinklers_group_a2",
                                                                "title": "Sprinklers: Group A-2",
                                                                "descriptionHtml": "<div>Group A-2 occupancies are those spaces intended for food and drink consumption. These can include night clubs, restaurants, bars, and similar spaces. Sprinklers are required to be installed in these spaces when a single fire area exceeds 5,000 sq. ft., <strong><em>or</em></strong> there is a total occupant load of 100 or more within the space, <strong><em>or</em></strong> when the A-2 classified space is not on the level of exit discharge (i.e., stairs must be traversed up or down to access the exit to the public way). Where the A-2 occupancy is located on a floor other than that of the level of exit discharge, all floors between the A-2 occupancy and the level of egress are required to be sprinklered. If this assembly space is on a roof that exceeds a 100 person occupant load, all floors between the occupied roof and the level of exit discharge are required to be sprinklered (see, Section 903.2.1.6).</div><br/>\n<div>Sprinkler requirements are determined by a number of different criteria and are dependent on divisions of the building into one or more fire areas. However, in some states, sprinkler requirements may be more restrictive at a local or fire district level. Check with local building and fire jurisdictions to see if local building and/or fire codes have more restrictive requirements, such as for those buildings located in a Wildfire Urban Interface area.</div>",
                                                                "topics": [
                                                                    "Sprinklers",
                                                                    "Fire"
                                                                ],
                                                                "phases": [
                                                                    "Schematic",
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "california",
                                                                    "san_francisco",
                                                                    "los_angeles",
                                                                    "chicago",
                                                                    "florida",
                                                                    "utah",
                                                                    "san-jose",
                                                                    "connecticut",
                                                                    "louisiana",
                                                                    "rhode_island",
                                                                    "los-angeles-county",
                                                                    "san-diego"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "addition_fire_areas",
                                                                "title": "Fire Areas: Additions to Buildings",
                                                                "descriptionHtml": "<div>When an existing building's size is increased, it must comply with the fire protection requirements of chapter 9 of the building code. An addition is defined as, \"An extension or increase in floor area, number of stories, or height of a building or structure.\" For building additions, the existing building code must be consulted. Additions are specifically addressed in Ch. 11. The user note at the beginning of this chapter states that,\"...contains the minimum requirements for an addition that is not separated from the existing building by a fire wall\u2026\"</div><br/>\n<div> In our example we have a Group A-2 occupancy that is currently 3,000 sq. ft., as is no fire sprinkler protection is required. An addition to the building will increase the total area to 6,000 sq. ft. Based on the fire protection requirements for a Group A-2 in the building code section 903.2.1.2, an A-2 that exceeds 5,000 sq.ft. is required to be equipped throughout with an automatic fire sprinkler system. </div><br/>\n<div>Alternatively, if a fire sprinkler was not to be installed, the new addition could be separated from the existing by a fire-rated wall. As long as each fire area remains below the requirements for sprinklering, none would be required.</div>",
                                                                "topics": [
                                                                    "Sprinklers",
                                                                    "Height and Area"
                                                                ],
                                                                "phases": [
                                                                    "Schematic",
                                                                    "Design Development"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "massachusetts"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.1.2 Group A-2",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 2,
                                                        "reference": "903.2.1.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Group A-2",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.1"
                                                        ],
                                                        "body": "<div><div class=\"u-mt-3 u-mb-3\">An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler                                             system</a></span> shall be provided throughout <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#story_\">stories</a></span> containing Group <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#303.4\">A-3</a>                                         occupancies and throughout all <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#story_\">stories</a></span> from the Group <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#303.4\">A-3</a> occupancy to and                                         including the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#exit_discharge_level_of_\">levels of exit                                             discharge</a></span> serving that occupancy where one of the                                         following conditions exists:</div><ol><li>The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_area_\">fire area</a></span> exceeds                                                   12,000 square feet (1115 m<sup>2</sup>).</li><li>The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_area_\">fire area</a></span> has an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#occupant_load_\">occupant load</a></span> of 300                                                   or more.</li><li>The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_area_\">fire area</a></span> is located                                                   on a floor other than a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#exit_discharge_level_of_\">level of exit discharge</a></span> serving such                                                   occupancies.</li></ol></div>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "multiple_occupancies_non_separated",
                                                                "title": "Fire Areas: Multi. Occ., Non-Rated vs. Rated Separation",
                                                                "descriptionHtml": "<div>For non-separated occupancies, Section 508.3.1 states the most restrictive provision of Chapter 9 shall apply to the entire area. Therefore, even though there are no limits to B Occupancy fire areas, when combined with an F-1 Occupancy, for example, the 12,000 sq. ft. limit would apply to the total area of F-1 and B.</div><br/>\n<div><strong>UpCodes Note:</strong> This is a separate concept from separated occupancies found in Section 508. However fire barriers used for fire area separation may also be used as occupancy separations found in Section 508 if both fire rating requirements are met.</div>",
                                                                "topics": [
                                                                    "Sprinklers",
                                                                    "Height and Area",
                                                                    "Fire-Resistant"
                                                                ],
                                                                "phases": [
                                                                    "Schematic",
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "north_carolina",
                                                                    "massachusetts"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "sprinklers_group_a3",
                                                                "title": "Sprinklers: Group A-3",
                                                                "descriptionHtml": "<div>Group A-3 occupancies are those spaces intended for worship, recreation, and other places of amusement. These can include galleries, gymnasiums, museums, and similar spaces. Sprinklers are required to be installed in these spaces when a single fire area exceeds 12,000 sq. ft., <strong><em>or</em></strong> there is a total occupant load of 300 or more within the space, <strong><em>or</em></strong> when the A-3 classified space is not on the level of exit discharge (i.e., stairs must be traversed up or down to access the exit to the public way). Where the A-3 occupancy is located on a floor other than that of the level of exit discharge, all floors between the A-3 occupancy and the level of egress are required to be sprinklered. If this assembly space is on a roof that exceeds a 300 person occupant load, all floors between the occupied roof and the level of exit discharge are required to be sprinklered (see, Section 903.2.1.6).</div><br/> \n<div>Sprinkler requirements are determined by a number of different criteria and are dependent on divisions of the building into one or more fire areas. However, in some states, sprinkler requirements may be more restrictive at a local or fire district level. Check with local building and fire jurisdictions to see if local building and/or fire codes have more restrictive requirements, such as for those buildings located in a Wildfire Urban Interface area.</div>",
                                                                "topics": [
                                                                    "Sprinklers"
                                                                ],
                                                                "phases": [
                                                                    "Schematic",
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "california",
                                                                    "san_francisco",
                                                                    "los_angeles",
                                                                    "chicago",
                                                                    "florida",
                                                                    "san-antonio",
                                                                    "louisiana",
                                                                    "montana",
                                                                    "san-jose",
                                                                    "los-angeles-county",
                                                                    "virginia",
                                                                    "san-diego"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.1.3 Group A-3",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 2,
                                                        "reference": "903.2.1.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Group A-3",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.1"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span>                                     shall be provided throughout <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#story_\">stories</a></span> containing Group <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#303.5\">A-4</a> occupancies and                                     throughout all <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#story_\">stories</a></span> from                                     the Group <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#303.5\">A-4</a> occupancy to and including the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#exit_discharge_level_of_\">levels of exit discharge</a></span> serving                                     that occupancy where one of the following conditions exists:</div><ol><li>The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_area_\">fire area</a></span> exceeds                                                 12,000 square feet (1115 m<sup>2</sup>).</li><li>The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_area_\">fire area</a></span> has an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#occupant_load_\">occupant load</a></span> of 300                                                 or more.</li><li>The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_area_\">fire area</a></span> is located                                                 on a floor other than a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#exit_discharge_level_of_\">level of exit discharge</a></span> serving such                                                 occupancies.</li></ol>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "sprinklers_group_a4",
                                                                "title": "Sprinklers: Group A-4",
                                                                "descriptionHtml": "<div>Group A-4 occupancies are those spaces intended for viewing of indoor sporting events. These can include arenas, skating rinks, stadiums, and similar spaces. Sprinklers are required to be installed in these spaces when a single fire area exceeds 12,000 sq. ft., or there is a total occupant load of 300 or more within the space, or when the A-4 classified space is not on the level of exit discharge (i.e., stairs must be traversed up or down to access the exit to the public way). Where the A-4 occupancy is located on a floor other than that of the level of exit discharge, all floors between the A-4 occupancy and the level of egress are required to be sprinklered. If this assembly space is on a roof that exceeds a 300 person occupant load, all floors between the occupied roof and the level of exit discharge are required to be sprinklered (see, Section 903.2.1.6).</div><br/>\n<div>Sprinkler requirements are determined by a number of different criteria and are dependent on divisions of the building into one or more fire areas. However, in some states, sprinkler requirements may be more restrictive at a local or fire district level. Check with local building and fire jurisdictions to see if local building and/or fire codes have more restrictive requirements, such as for those buildings located in a Wildfire Urban Interface area.</div>",
                                                                "topics": [
                                                                    "Sprinklers",
                                                                    "Fire"
                                                                ],
                                                                "phases": [
                                                                    "Schematic",
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "florida",
                                                                    "montana"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.1.4 Group A-4",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "903.2.1.4",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Group A-4",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.1"
                                                        ],
                                                        "body": "<div>An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span>                                     shall be provided for all enclosed Group <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#303.6\">A-5</a> accessory use areas                                     in excess of 1,000 square feet (93 m<sup>2</sup>).</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.1.5 Group A-5",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.1.5",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Group A-5",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "903",
                                                                    "903.2",
                                                                    "903.2.1",
                                                                    "903.2.1.5"
                                                                ],
                                                                "body": "<div><div class=\"u-mt-3 u-mb-3\">Enclosed spaces under <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#grandstand_\">grandstands</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#bleachers_\">bleachers</a></span> shall be equipped with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler                                                 system</a></span> in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section                                                 903.3.1.1</a> where either of the following                                             exist:</div><ol><li>The enclosed area                                                   is 1,000 square feet (93 m<sup>2</sup>) or less                                                   and is not constructed in accordance with <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/10/means-of-egress#1030.1.1.1\">Section                                                   1030.1.1.1</a>.</li><li>The enclosed area                                                   exceeds 1,000 square feet (93 m<sup>2</sup>).</li></ol></div>",
                                                                "depth": 5,
                                                                "diagrams": [
                                                                    {
                                                                        "key": "spaces_under_bleachers",
                                                                        "title": "Spaces Under Bleachers",
                                                                        "descriptionHtml": "<div>Protection of storage and other spaces under bleachers prevents unseen danger to the occupants above from an unseen fire below.  If bleachers are solid, they may prevent knowledge of a dangerous situation.  Conversely, if bleachers are able to allow the passage of smoke, this could also provide a dangerous situation during evacuation to occupants above.  Therefore, except for low hazard situations, a one-hour separation (both vertical and horizontal) is required to protect the occupants above.</div>",
                                                                        "topics": [
                                                                            "Fire-Resistant"
                                                                        ],
                                                                        "phases": [
                                                                            "Construction Docs",
                                                                            "Design Development"
                                                                        ],
                                                                        "supressesChildrenAssociations": false,
                                                                        "blacklistJurisdictions": [
                                                                            "florida",
                                                                            "chicago",
                                                                            "dallas"
                                                                        ],
                                                                        "whitelistJurisdictions": [],
                                                                        "imageType": "svg"
                                                                    }
                                                                ],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  903.2.1.5.1 Spaces Under Grandstands or Bleachers",
                                                                "hasAssemblies": true,
                                                                "hasDiagrams": true,
                                                                "hasDiagramsOnRef": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 1,
                                                                "reference": "903.2.1.5.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Spaces Under Grandstands or Bleachers",
                                                                "children": []
                                                            }
                                                        ]
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.1"
                                                        ],
                                                        "body": "<div>\n<div class=\"u-mt-3 u-mb-3\">Where an <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#occupiable_roof_\">occupiable roof</a> has an assembly occupancy with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#occupant_load_\">occupant load</a></span> exceeding 100 for Group <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#303.3\">A-2</a> and 300 for other <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#303\">Group A</a> occupancies, all floors between the <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#occupiable_roof_\">occupiable roof</a> and the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#exit_discharge_level_of_\">level of exit discharge</a></span> shall be equipped with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span> in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> or <a class=\"autolink\" href=\"#903.3.1.2\">903.3.1.2</a>.</div>\n<div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\">Exception: </span><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#open_parking_garage_\">Open parking garages</a></span> of Type I or Type II construction.</div>\n</div>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "assembly_occs_roofs",
                                                                "title": "Assembly Occupancies on Roofs",
                                                                "descriptionHtml": "<div>When a roof is utilized as an assembly occupancy, depending on the assembly type, occupant load, the building occupancy, and construction type the floors below the occupied roof may have to be equipped with an automatic sprinkler system. For buildings of any construction type and all types of occupancies, if the occupied roof is a group A-2 occupancy and the occupant load exceeds 100 then all floors between the occupied roof and the level of exit discharge are required to be equipped with a sprinkler system. For buildings of any construction type and all types of occupancies, if the occupied roof is a group A occupancy and the occupant load exceeds 300 then all floors between the occupied roof and the level of exit discharge are required to be equipped with a sprinkler system. The code does provide an exception, sprinkler protection of the floors below a group A occupied roof is not required when the building below is both an open parking and of type I or II construction.</div>",
                                                                "topics": [
                                                                    "Height and Area",
                                                                    "Exterior"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs",
                                                                    "Design Development"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "chicago",
                                                                    "fort-worth",
                                                                    "houston"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.1.6 Assembly Occupancies on Roofs",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "903.2.1.6",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Assembly Occupancies on Roofs",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.1"
                                                        ],
                                                        "body": "<div>An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span>                                     shall be provided where multiple <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_area_\">fire                                         areas</a></span> of Group <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#303.2\">A-1</a>, <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#303.3\">A-2</a>, <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#303.4\">A-3</a> or <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#303.5\">A-4</a> occupancies share                                         <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#exit_\">exit</a></span> or <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#exit_access_\">exit access</a>                                     components and the combined <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#occupant_load_\">occupant                                         load</a></span> of theses <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_area_\">fire                                         areas</a></span> is 300 or more.</div>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "sprinklers_group_a1",
                                                                "title": "Sprinklers: Group A-1",
                                                                "descriptionHtml": "<div>A-1 occupancies are those spaces used for viewing of performances or movies. These can include movie theaters, concert halls, and similar structures. Sprinklers are required to be installed in these spaces when a single fire area exceeds 12,000 sq. ft., or there is a total occupant load of 300 or more, <strong><em>or</em></strong> when the A-1 classified space is not on the level of exit discharge (i.e., stairs up or down must be used to access the exit to the public way), <strong><em>or</em></strong> where there are multiple theater viewing rooms within the same fire area. Where the A-1 occupancy is located on a floor other than that of the level of exit discharge, all floors between the A-1 occupancy and the level of egress are required to be sprinklered. If this assembly space is on a roof that exceeds a 300 person occupant load, all floors between the occupied roof and the level of exit discharge are required to be sprinklered (see, Section 903.2.1.6).</div><br/>\n<div>Sprinkler requirements are determined by a number of different criteria and are dependent on divisions of the building into one or more fire areas. However, in some states, sprinkler requirements may be more restrictive at a local or fire district level. Check with local building and fire jurisdictions to see if local building and/or fire codes have more restrictive requirements, such as for those buildings located in a Wildfire Urban Interface area.</div>",
                                                                "topics": [
                                                                    "Sprinklers",
                                                                    "Fire"
                                                                ],
                                                                "phases": [
                                                                    "Schematic",
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "florida",
                                                                    "chicago"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "sprinklers_group_a2",
                                                                "title": "Sprinklers: Group A-2",
                                                                "descriptionHtml": "<div>Group A-2 occupancies are those spaces intended for food and drink consumption. These can include night clubs, restaurants, bars, and similar spaces. Sprinklers are required to be installed in these spaces when a single fire area exceeds 5,000 sq. ft., <strong><em>or</em></strong> there is a total occupant load of 100 or more within the space, <strong><em>or</em></strong> when the A-2 classified space is not on the level of exit discharge (i.e., stairs must be traversed up or down to access the exit to the public way). Where the A-2 occupancy is located on a floor other than that of the level of exit discharge, all floors between the A-2 occupancy and the level of egress are required to be sprinklered. If this assembly space is on a roof that exceeds a 100 person occupant load, all floors between the occupied roof and the level of exit discharge are required to be sprinklered (see, Section 903.2.1.6).</div><br/>\n<div>Sprinkler requirements are determined by a number of different criteria and are dependent on divisions of the building into one or more fire areas. However, in some states, sprinkler requirements may be more restrictive at a local or fire district level. Check with local building and fire jurisdictions to see if local building and/or fire codes have more restrictive requirements, such as for those buildings located in a Wildfire Urban Interface area.</div>",
                                                                "topics": [
                                                                    "Sprinklers",
                                                                    "Fire"
                                                                ],
                                                                "phases": [
                                                                    "Schematic",
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "california",
                                                                    "san_francisco",
                                                                    "los_angeles",
                                                                    "chicago",
                                                                    "florida",
                                                                    "utah",
                                                                    "san-jose",
                                                                    "connecticut",
                                                                    "louisiana",
                                                                    "rhode_island",
                                                                    "los-angeles-county",
                                                                    "san-diego"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "sprinklers_group_a3",
                                                                "title": "Sprinklers: Group A-3",
                                                                "descriptionHtml": "<div>Group A-3 occupancies are those spaces intended for worship, recreation, and other places of amusement. These can include galleries, gymnasiums, museums, and similar spaces. Sprinklers are required to be installed in these spaces when a single fire area exceeds 12,000 sq. ft., <strong><em>or</em></strong> there is a total occupant load of 300 or more within the space, <strong><em>or</em></strong> when the A-3 classified space is not on the level of exit discharge (i.e., stairs must be traversed up or down to access the exit to the public way). Where the A-3 occupancy is located on a floor other than that of the level of exit discharge, all floors between the A-3 occupancy and the level of egress are required to be sprinklered. If this assembly space is on a roof that exceeds a 300 person occupant load, all floors between the occupied roof and the level of exit discharge are required to be sprinklered (see, Section 903.2.1.6).</div><br/> \n<div>Sprinkler requirements are determined by a number of different criteria and are dependent on divisions of the building into one or more fire areas. However, in some states, sprinkler requirements may be more restrictive at a local or fire district level. Check with local building and fire jurisdictions to see if local building and/or fire codes have more restrictive requirements, such as for those buildings located in a Wildfire Urban Interface area.</div>",
                                                                "topics": [
                                                                    "Sprinklers"
                                                                ],
                                                                "phases": [
                                                                    "Schematic",
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "california",
                                                                    "san_francisco",
                                                                    "los_angeles",
                                                                    "chicago",
                                                                    "florida",
                                                                    "san-antonio",
                                                                    "louisiana",
                                                                    "montana",
                                                                    "san-jose",
                                                                    "los-angeles-county",
                                                                    "virginia",
                                                                    "san-diego"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.1.7 Multiple Fire Areas",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 3,
                                                        "reference": "903.2.1.7",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Multiple Fire Areas",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "body": "<div>An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> </span>shall be provided for <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#304\">Group B</a> occupancies as required in Sections <a class=\"autolink\" href=\"#903.2.2.1\">903.2.2.1</a> and <a class=\"autolink\" href=\"#903.2.2.2\">903.2.2.2</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.2.2 Group B",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.2.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group B",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.2"
                                                        ],
                                                        "body": "<div><div class=\"u-mt-3 u-mb-3\">An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler                                             system</a></span> shall be installed throughout the entire                                         floor containing an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#ambulatory_care_facility_\">ambulatory                                             care facility</a></span>                                         where either of the following conditions exist at any                                         time:</div><ol><li>Four or more care                                                   recipients are <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#incapable_of_self_preservation_\">incapable of self-preservation</a></span>.</li><li>One or more care                                                   recipients that are <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#incapable_of_self_preservation_\">incapable of self-preservation</a></span> are located                                                   at other than the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#exit_discharge_level_of_\">level                                                   of exit discharge</a></span> serving such a                                                   <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#facility_\">facility</a>.</li></ol><div class=\"u-indent-6 u-mt-3 u-mb-3\">In <span class=\"u-italic\">buildings</span> where ambulatory care is provided on                                         levels other than the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#exit_discharge_level_of_\">level of                                             exit discharge</a></span>, an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span> shall be installed                                         throughout the entire floor as well as all floors below                                         where such care is provided, and all floors between the                                         level of ambulatory care and the nearest <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#exit_discharge_level_of_\">level of exit discharge</a></span>, the                                             <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#exit_discharge_level_of_\">level of exit                                             discharge</a></span>, and all floors below the <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#exit_discharge_level_of_\">level of                                             <span class=\"u-italic\">exit discharge</span></a>.</div><div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\">Exception:</span> Floors classified as an                                                 <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#open_parking_garage_\">open parking                                                 garage</a></span> are not required to be                                             sprinklered.</div></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.2.1 Ambulatory Care Facilities",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.2.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Ambulatory Care Facilities",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.2"
                                                        ],
                                                        "body": "<div>An <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> shall be installed throughout                                         the <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_area_\">fire areas</a> utilized for the research and development or                                         testing of lithium-ion or lithium metal batteries.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.2.2 Laboratories Involving Testing, Research and Development",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.2.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Laboratories Involving Testing, Research and Development",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "body": "<div><div class=\"u-mt-3 u-mb-3\">An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span>                                     shall be provided for <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#308.5.1\">Group E</a> occupancies as follows:</div><ol><li>Throughout all <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#308.5.1\">Group E</a>                                                   <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_area_\">fire areas</a></span>                                                 greater than 12,000 square feet (1115 m<sup>2</sup>)                                                 in area.</li><li><div class=\"u-pb-1 u-mt-3 u-pt-1 u-mb-3\">The <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#308.5.1\">Group E</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_area_\">fire area</a></span> is located                                                 on a floor other than a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#exit_discharge_level_of_\">level of exit discharge</a></span> serving such                                                 occupancies.</div><div class=\"u-pt-1 u-pb-1 u-mt-3 u-ml-4 u-mb-3\"><span class=\"u-font-bold\">Exception:</span> In <span class=\"u-italic\">buildings</span> where every                                                   classroom has not fewer than one exterior <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#exit_\">exit</a></span> door at ground                                                   level, an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic                                                   sprinkler system</a></span> is not required in any                                                   area below the lowest <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#exit_discharge_level_of_\">level of exit discharge</a></span> serving that                                                   area.</div></li><li>The <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#308.5.1\">Group E</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_area_\">fire area</a></span> has an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#occupant_load_\">occupant load</a></span> of 300                                                 or more.</li></ol></div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "child_care_group_e",
                                                        "title": "Child Care as Group E",
                                                        "descriptionHtml": "<div>Day cares are typically classified as Group I-4 occupancies. However, they may be classified as a Group E when the building serves a total occupant load of 6-100 persons, under the age of 2-1/2 years, and each room has an exit directly to the outside at the level of exit discharge.</div>",
                                                        "topics": [
                                                            "Definition"
                                                        ],
                                                        "phases": [
                                                            "Schematic",
                                                            "Design Development"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "connecticut",
                                                            "california",
                                                            "san_francisco",
                                                            "los_angeles",
                                                            "kentucky",
                                                            "rhode_island",
                                                            "massachusetts",
                                                            "san-jose",
                                                            "los-angeles-county",
                                                            "san-diego"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    },
                                                    {
                                                        "key": "sprinklers_group_e",
                                                        "title": "Sprinklers: Group E",
                                                        "descriptionHtml": "<div>Sprinkler requirements are determined by a number of different criteria and are dependent on divisions of the building into one or more fire areas. However, in some states, sprinkler requirements may be more restrictive at a local or fire district level. Check with local building and fire jurisdictions to see if local building and/or fire codes have more restrictive requirements, such as for those buildings located in a Wildfire Urban Interface area.</div>",
                                                        "topics": [
                                                            "Sprinklers",
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Schematic",
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "california",
                                                            "san_francisco",
                                                            "los_angeles",
                                                            "washington",
                                                            "virginia",
                                                            "clark-nevada",
                                                            "seattle",
                                                            "rhode_island",
                                                            "san-jose",
                                                            "las-vegas",
                                                            "chicago",
                                                            "alaska",
                                                            "florida",
                                                            "los-angeles-county",
                                                            "san-diego"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.2.3 Group E",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 2,
                                                "reference": "903.2.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group E",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "body": "<div><div class=\"u-mt-3 u-mb-3\">An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span>                                     shall be provided throughout all <span class=\"u-italic\">buildings</span> containing a Group <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#306.2\">F-1</a> occupancy where one                                     of the following conditions exists:</div><ol><li>A Group <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#306.2\">F-1</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_area_\">fire area</a></span> exceeds                                                 12,000 square feet (1115 m<sup>2</sup>).</li><li>A Group <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#306.2\">F-1</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_area_\">fire area</a></span> is located                                                 more than three <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#grade_plane_story_above_\">stories above <span class=\"u-italic\">grade plane</span></a>.</li><li>The combined area of all                                                 Group <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#306.2\">F-1</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_area_\">fire                                                   areas</a></span> on all floors, including any <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#mezzanine_\">mezzanines</a></span>, exceeds                                                 24,000 square feet (2230 m<sup>2</sup>).</li><li>A Group <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#306.2\">F-1</a>                                                   occupancy is used to manufacture lithium-ion or                                                   lithium metal batteries.</li><li>A Group <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#306.2\">F-1</a>                                                   occupancy is used to manufacture vehicles, energy                                                   storage systems or equipment containing                                                   lithium-ion or lithium metal batteries where the                                                   batteries are installed as part of the                                                   manufacturing process.</li></ol></div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "multiple_occupancies_non_separated",
                                                        "title": "Fire Areas: Multi. Occ., Non-Rated vs. Rated Separation",
                                                        "descriptionHtml": "<div>For non-separated occupancies, Section 508.3.1 states the most restrictive provision of Chapter 9 shall apply to the entire area. Therefore, even though there are no limits to B Occupancy fire areas, when combined with an F-1 Occupancy, for example, the 12,000 sq. ft. limit would apply to the total area of F-1 and B.</div><br/>\n<div><strong>UpCodes Note:</strong> This is a separate concept from separated occupancies found in Section 508. However fire barriers used for fire area separation may also be used as occupancy separations found in Section 508 if both fire rating requirements are met.</div>",
                                                        "topics": [
                                                            "Sprinklers",
                                                            "Height and Area",
                                                            "Fire-Resistant"
                                                        ],
                                                        "phases": [
                                                            "Schematic",
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "north_carolina",
                                                            "massachusetts"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.2.4 Group F-1",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "903.2.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group F-1",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.4"
                                                        ],
                                                        "body": "<div>An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span>                                     shall be provided throughout all Group <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#306.2\">F-1</a> occupancy <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_area_\">fire areas</a></span> that contain                                     woodworking operations in excess of 2,500 square feet (232                                         m<sup>2</sup>) in area that generate finely divided                                     combustible waste or use finely divided combustible                                     materials.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.4.1 Woodworking Operations",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.4.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Woodworking Operations",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.4"
                                                        ],
                                                        "body": "<div>An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic                                             sprinkler system</a></span> shall be provided                                     throughout a Group <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#306.2\">F-1</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_area_\">fire area</a></span> used for                                     the manufacture of distilled spirits.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.4.2 Group F-1 Distilled Spirits",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.4.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Group F-1 Distilled Spirits",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.4"
                                                        ],
                                                        "body": "<div>An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic                                             sprinkler system</a></span> shall be provided                                     throughout a Group <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#306.2\">F-1</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_area_\">fire area</a></span> that                                     exceeds 2,500 square feet (232 m<sup>2</sup>) used for the                                     manufacture of upholstered furniture or mattresses.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.4.3 Group F-1 Upholstered Furniture or Mattresses",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.4.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Group F-1 Upholstered Furniture or Mattresses",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">Automatic sprinkler systems</a></span> shall                                 be provided in high-hazard occupancies as required in Sections <a class=\"autolink\" href=\"#903.2.5.1\">903.2.5.1</a> through <a class=\"autolink\" href=\"#903.2.5.3\">903.2.5.3</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.2.5 Group H",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.2.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group H",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.5"
                                                        ],
                                                        "body": "<div>An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span>                                     shall be installed in <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#307\">Group H</a> occupancies.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.5.1 General",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.5.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "General",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.5"
                                                        ],
                                                        "body": "<div><div class=\"u-mt-3 u-mb-3\">An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler                                             system</a></span> shall be installed throughout <span class=\"u-italic\">buildings</span> containing Group                                         <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#307.7\">H-5</a> occupancies. The design of the <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_\">automatic</a>&nbsp;sprinkler                                         system shall be not less than that required by this code for                                         the occupancy hazard classifications in accordance with Table                                             903.2.5.2.</div><div class=\"u-indent-6 u-mt-3 u-mb-3\">Where the design area of the                                             <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_\">automatic</a>&nbsp;sprinkler                                         system consists of a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#corridor_\">corridor</a></span> protected by one row of sprinklers, the                                         maximum number of sprinklers required to be calculated is                                         13.</div></div><figure><figcaption><div class=\"u-mt-3 u-mb-3\"><strong>[F] </strong><a id=\"table_903.2.5.2\" href=\"#table_903.2.5.2\" class=\"autolink_target\">TABLE 903.2.5.2</a></div><div class=\"u-mt-3 u-mb-3\">GROUP <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#307.7\">H-5</a> <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_\">AUTOMATIC</a>&nbsp;SPRINKLER SYSTEM&nbsp;DESIGN                                             CRITERIA</div></figcaption><table class=\"uc_all_borders\">             <tbody><tr>                                                                                                                     <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">LOCATION</span></td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">OCCUPANCY HAZARD CLASSIFICATION</span></td>        </tr>             <tr>                                                                                                                     <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fabrication_area_\">Fabrication areas</a></td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">Ordinary Hazard Group                                                   2</td>        </tr>             <tr>                                                                                                                     <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#service_corridor_\">Service corridors</a></td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">Ordinary Hazard Group                                                   2</td>        </tr>             <tr>                                                                                                                     <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Storage rooms without <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#dispensing_\">dispensing</a></td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">Ordinary Hazard Group                                                   2</td>        </tr>             <tr>                                                                                                                     <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Storage rooms with <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#dispensing_\">dispensing</a></td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">Extra Hazard Group 2</td>        </tr>             <tr>                                                                                                                     <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#corridor_\">Corridors</a></td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">Ordinary Hazard Group                                                   2</td>        </tr>     </tbody></table>  </figure>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.5.2 Group H-5 Occupancies",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.5.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Group H-5 Occupancies",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.5"
                                                        ],
                                                        "body": "<div>An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span>                                     shall be provided in <span class=\"u-italic\">buildings</span>, or portions thereof, where cellulose nitrate                                     film or pyroxylin plastics are manufactured, stored or handled                                     in quantities exceeding 100 pounds (45 kg).</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.5.3 Pyroxylin Plastics",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.5.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Pyroxylin Plastics",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "body": "<div><div class=\"u-mt-3 u-mb-3\">An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span>                                     shall be provided throughout <span class=\"u-italic\">buildings</span> with a <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#308\">Group I</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_area_\">fire area</a></span>.</div><div class=\"u-ml-4\"><div class=\"u-mt-3 u-mb-3\"><span class=\"u-font-bold\">Exceptions: </span></div><ol class=\"u-text-left\"><li>An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler                                                   system</a></span> installed in accordance with <a class=\"autolink\" href=\"#903.3.1.2\">Section                                                   903.3.1.2</a> shall be permitted in Group I-<a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#308.2.1\">1,                                                   Condition</a> 1 <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#facility_\">facilities</a></span>.</li><li>An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler                                                   system</a></span> is not required where Group <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#308.5\">I-4</a> day                                                   care <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#facility_\">facilities</a></span>                                                   are at the <span class=\"u-italic\">level of                                                   <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#exit_discharge_\"><span class=\"u-italic\">exit</span>                                                   discharge</a></span> and where every room where care                                                   is provided has not fewer than one exterior <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#exit_\">exit</a>                                                   door.</li><li>In <span class=\"u-italic\">buildings</span> where Group                                                   <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#308.5\">I-4</a> day care is provided on levels other than the                                                   <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#exit_discharge_level_of_\">level of exit                                                   discharge</a></span>, an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span> in accordance                                                   with <a class=\"autolink\" href=\"#903.3.1.1\">Section                                                   903.3.1.1</a> shall be installed on the entire                                                   floor where care is provided, all floors between                                                   the level of care and the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#exit_discharge_level_of_\">level of exit                                                   discharge</a></span>, and all floors below the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#exit_discharge_level_of_\">level of exit                                                   discharge</a></span> other than areas classified as an                                                   <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#open_parking_garage_\">open parking                                                   garage</a></span>.</li></ol></div></div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "sprinklers_group_i",
                                                        "title": "Sprinklers: Group I - Exceptions",
                                                        "descriptionHtml": "<div>Institutional, Group I, occupancies are those in which people receive care. These include assisted living facilities, hospitals, day cares, correctional and detention centers. Automatic fire sprinklers are required to be installed within these facilities, with the following exceptions:\nIn Condition 1 facilities, where people receiving care are capable of self preservation, an NFPA 13R sprinkler system is permitted to be installed.\nSprinklers are not required in daycares, I-4 occupancies, where each room has an exterior door, and the space is located on the level of exit discharge. However, if the I-4 occupancy is located above or below the level of exit discharge, then sprinklers are required to be installed throughout the floor and all floors to and below the level of exit discharge.</div>",
                                                        "topics": [
                                                            "Sprinklers",
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "california",
                                                            "los_angeles",
                                                            "san_francisco",
                                                            "washington",
                                                            "seattle",
                                                            "san-jose",
                                                            "los-angeles-county",
                                                            "san-diego"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "png"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.2.6 Group I",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "903.2.6",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group I",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "body": "<div><div class=\"u-mt-3 u-mb-3\">An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span>                                     shall be provided throughout <span class=\"u-italic\">buildings</span> containing a <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#309\">Group M</a> occupancy where one                                     of the following conditions exists:</div><ol><li>A <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#309\">Group M</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_area_\">fire area</a></span> exceeds                                                 12,000 square feet (1115 m<sup>2</sup>).</li><li>A <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#309\">Group M</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_area_\">fire area</a></span> is located                                                 more than three <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#grade_plane_story_above_\">stories above <span class=\"u-italic\">grade plane</span></a>.</li><li>The combined area of all                                                 <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#309\">Group M</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_area_\">fire areas</a></span>                                                 on all floors, including any <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#mezzanine_\">mezzanines</a></span>, exceeds                                                 24,000 square feet (2230 m<sup>2</sup>).</li></ol></div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "sprinklers_group_m_2021",
                                                        "title": "Sprinklers: Group M ",
                                                        "descriptionHtml": "<div>Sprinkler requirements are determined by a number of different criteria and are dependent on divisions of the building into one or more fire areas. However, in some states, sprinkler requirements may be more restrictive at a local or fire district level. Check with local building and fire jurisdictions to see if local building and/or fire codes have more restrictive requirements, such as for those buildings located in a Wildfire Urban Interface area.</div>",
                                                        "topics": [
                                                            "Sprinklers",
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "utah"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    },
                                                    {
                                                        "key": "fire_areas_single_occupancy",
                                                        "title": "Example: Fire Areas (Group M)",
                                                        "descriptionHtml": "<div><strong>Fire Area:</strong> The aggregate floor area enclosed and bounded by fire walls, fire barriers, exterior walls or horizontal assemblies of a building. Areas of the building not provided with surrounding walls shall be included in the fire area if such areas are included within the horizontal projection of the roof or floor next above.  </div><br/>\n<div>When sprinklers are required for a fire area, it does not necessarily make it a \"sprinklered building\" for use in Chapter 5, unless it is \"Sprinklered Throughout\" in accordance with NFPA 13, 13R or 13D, as applicable.  In addition, the separations are also not necessarily the same concept as separated occupancies found in Section 508.   However fire barriers used for fire area separation may also be used as occupancy separations found in Section 508 if the most stringent of each fire rating requirements are met. </div>",
                                                        "topics": [
                                                            "Sprinklers",
                                                            "Fire-Resistant",
                                                            "Example"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "massachusetts",
                                                            "north_carolina"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "png"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.2.7 Group M",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 2,
                                                "reference": "903.2.7",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group M",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.7"
                                                        ],
                                                        "body": "<div>An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span>                                     shall be provided in accordance with the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ifc-2024\">International Fire Code</a></span> in all <span class=\"u-italic\">buildings</span> of <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#309\">Group M</a> where                                     storage of merchandise is in high-piled or rack storage                                     arrays.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.7.1 High-Piled Storage",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.7.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "High-Piled Storage",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.7"
                                                        ],
                                                        "body": "<div>An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic                                             sprinkler system</a></span> shall be provided                                     throughout a <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#309\">Group M</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_area_\">fire area</a></span> where the                                     area used for the display and sale of upholstered furniture or                                     mattresses exceeds 5,000 square feet (464 m<sup>2</sup>).</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.7.2 Group M Upholstered Furniture or Mattresses",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.7.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Group M Upholstered Furniture or Mattresses",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.7"
                                                        ],
                                                        "body": "<div>An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler                                             system</a></span> shall be provided in a room or space                                         within a <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#309\">Group M</a> occupancy where required for the storage of                                         lithium-ion or lithium metal batteries by Section 320                                     &nbsp;of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ifc-2024\">International Fire                                         Code</a></span>&nbsp;or <a class=\"autolink\" href=\"/viewer/general-services-administration/ifc-2024/chapter/32/high-piled-combustible-storage#32\">Chapter 32</a> of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ifc-2024\">International Fire                                     Code</a></span>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.7.3 Lithium-Ion or Lithium Metal Battery Storage",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.7.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Lithium-Ion or Lithium Metal Battery Storage",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "body": "<div>An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span>                                 installed in accordance with <a class=\"autolink\" href=\"#903.3\">Section 903.3</a> shall be                                 provided throughout all <span class=\"u-italic\">buildings</span>                                 with a <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#310\">Group R</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_area_\">fire area</a></span>.</div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "sprinklers_group_r",
                                                        "title": "Sprinklers: Group R",
                                                        "descriptionHtml": "<div>Fire sprinklers are required throughout all Group R occupancies. These residential occupancies include hotels, lodging houses, dormitories, timeshare, halfway houses, and similar property uses. The sprinkler systems are to be installed in accordance with NFPA 13 and Section 903.3. However, an NFPA 13D, Standard for the Installation of Sprinkler Systems in One- and Two- Family Dwellings and Manufactured Homes, system can be installed in Group R-3, Group R-4 Condition 1, and Care Facilities with five or less individuals. For Group R-4 Condition 2 facilities, and NFPA 13R, Standard for the Installation of Sprinkler Systems in Low-Rise Residential Occupancies, system can be installed.</div>",
                                                        "topics": [
                                                            "Sprinklers",
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Schematic",
                                                            "Design Development"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "fort-worth",
                                                            "california",
                                                            "san_francisco",
                                                            "san-diego",
                                                            "san-jose",
                                                            "los_angeles",
                                                            "los-angeles-county",
                                                            "connecticut"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.2.8 Group R",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "903.2.8",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group R",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.8"
                                                        ],
                                                        "body": "<div>An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span>                                     installed in accordance with <a class=\"autolink\" href=\"#903.3.1.3\">Section 903.3.1.3</a>                                     shall be permitted in Group <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#310.4\">R-3</a> occupancies.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.8.1 Group R-3",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.8.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Group R-3",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.8"
                                                        ],
                                                        "body": "<div>An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span>                                     installed in accordance with <a class=\"autolink\" href=\"#903.3.1.3\">Section 903.3.1.3</a>                                     shall be permitted in Group R-<a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#308.4.4\">4, Condition</a> 1 occupancies.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.8.2 Group R-4, Condition 1",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.8.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Group R-4, Condition 1",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.8"
                                                        ],
                                                        "body": "<div>An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span>                                     installed in accordance with <a class=\"autolink\" href=\"#903.3.1.3\">Section 903.3.1.3</a>                                     shall be permitted in care <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#facility_\">facilities</a></span> with five or fewer individuals in a                                     single-family <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#dwelling_\">dwelling</a></span>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.8.3 Care Facilities",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.8.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Care Facilities",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "body": "<div><div class=\"u-mt-3 u-mb-3\">An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span>                                     shall be provided throughout all <span class=\"u-italic\">buildings</span> containing a Group <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#311.2\">S-1</a> occupancy where one                                     of the following conditions exists:</div><ol><li>A Group <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#311.2\">S-1</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_area_\">fire area</a></span> exceeds                                                 12,000 square feet (1115 m<sup>2</sup>).</li><li>A Group <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#311.2\">S-1</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_area_\">fire area</a></span> is located                                                 more than three <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#grade_plane_story_above_\">stories above <span class=\"u-italic\">grade plane</span></a>.</li><li>The combined area of all                                                 Group <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#311.2\">S-1</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_area_\">fire                                                   areas</a></span> on all floors, including any <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#mezzanine_\">mezzanines</a></span>, exceeds                                                 24,000 square feet (2230 m<sup>2</sup>).</li><li>A Group <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#311.2\">S-1</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_area_\">fire area</a></span> used for the                                                 storage of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#commercial_motor_vehicle_\">commercial                                                   motor vehicles</a></span> where the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_area_\">fire area</a></span> exceeds                                                 5,000 square feet (464 m<sup>2</sup>).</li><li>A Group <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#311.2\">S-1</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_area_\">fire area</a></span> used for the                                                   storage of lithium-ion or lithium metal powered                                                   vehicles where the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_area_\">fire                                                   area</a></span> exceeds 500 square feet (46.4                                                   m<sup>2</sup>).</li></ol></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.2.9 Group S-1",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.2.9",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group S-1",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.9"
                                                        ],
                                                        "body": "<div><div class=\"u-mt-3 u-mb-3\">An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler                                             system</a></span> shall be provided throughout all <span class=\"u-italic\">buildings</span> used as <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#repair_garage_\">repair garages</a></span> in accordance                                         with <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#406\">Section 406</a>, as                                         shown:</div><ol><li><span class=\"u-italic\">Buildings</span> having two                                                   or more <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#grade_plane_story_above_\">stories above                                                   grade plane</a></span>, including <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#basement_\">basements</a></span>, with a                                                   <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_area_\">fire area</a></span>                                                   containing a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#repair_garage_\">repair                                                   garage</a></span> exceeding 10,000 square feet (929                                                   m<sup>2</sup>).</li><li><span class=\"u-italic\">Buildings</span> not more                                                   than one <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#grade_plane_story_above_\">story above                                                   grade plane</a></span>, with a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_area_\">fire area</a></span> containing a                                                   <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#repair_garage_\">repair garage</a></span>                                                   exceeding 12,000 square feet (1115                                                   m<sup>2</sup>).</li><li><span class=\"u-italic\">Buildings</span> with <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#repair_garage_\">repair garages</a></span>                                                   servicing vehicles parked in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#basement_\">basements</a></span>.</li><li>A Group <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#311.2\">S-1</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_area_\">fire area</a></span> used for the                                                   <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#repair_\">repair</a> of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#commercial_motor_vehicle_\">commercial                                                   motor vehicles</a></span> where the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_area_\">fire area</a></span> exceeds                                                   5,000 square feet (464 m<sup>2</sup>).</li><li>A Group <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#311.2\">S-1</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_area_\">fire area</a></span> used for the                                                   storage of lithium-ion or lithium metal powered                                                   vehicles where the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_area_\">fire                                                   area</a></span> exceeds 500 square feet (46.4                                                   m<sup>2</sup>).</li></ol></div>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "sprinklers_repair_garages_tires",
                                                                "title": "Sprinklers: Repair Garages and Tire Storage",
                                                                "descriptionHtml": "<div>There are four conditions in which an auto repair garage would require a fire sprinkler system. When a repair garage greater than 10,000 sq.ft. in a building with more than two floors above grade a fire sprinkler system is required. This can be increased to 12,000 sq.ft. if the structure is not more than one story above grade. Any building where vehicles are serviced in basements, and all S-1 occupancies exceeding 5,000 sq.ft. for repair of commercial vehicles require sprinkler protection.</div><br/>\n<div>The tire storage threshold is based on volume instead of area.  Where tire storage is in excess of 20,000cu.ft. within a structure, the building will require a sprinkler system.</div>",
                                                                "topics": [
                                                                    "Sprinklers"
                                                                ],
                                                                "phases": [
                                                                    "Schematic",
                                                                    "Design Development"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "png"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.9.1 Repair Garages",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "903.2.9.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Repair Garages",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.9"
                                                        ],
                                                        "body": "<div><span class=\"u-italic\">Buildings</span> and <span class=\"u-italic\">structures</span> where the area for                                     the storage of tires exceeds 20,000 cubic feet (566                                         m<sup>3</sup>) shall be equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span> in                                     accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section                                     903.3.1.1</a>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "sprinklers_repair_garages_tires",
                                                                "title": "Sprinklers: Repair Garages and Tire Storage",
                                                                "descriptionHtml": "<div>There are four conditions in which an auto repair garage would require a fire sprinkler system. When a repair garage greater than 10,000 sq.ft. in a building with more than two floors above grade a fire sprinkler system is required. This can be increased to 12,000 sq.ft. if the structure is not more than one story above grade. Any building where vehicles are serviced in basements, and all S-1 occupancies exceeding 5,000 sq.ft. for repair of commercial vehicles require sprinkler protection.</div><br/>\n<div>The tire storage threshold is based on volume instead of area.  Where tire storage is in excess of 20,000cu.ft. within a structure, the building will require a sprinkler system.</div>",
                                                                "topics": [
                                                                    "Sprinklers"
                                                                ],
                                                                "phases": [
                                                                    "Schematic",
                                                                    "Design Development"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "png"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.9.2 Bulk Storage of Tires",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "903.2.9.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Bulk Storage of Tires",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.9"
                                                        ],
                                                        "body": "<div>An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic                                             sprinkler system</a></span> shall be provided                                     throughout a Group <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#311.2\">S-1</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_area_\">fire area</a></span> used for                                     the bulk storage of distilled spirits or wine.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.9.3 Group S-1 Distilled Spirits or Wine",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.9.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Group S-1 Distilled Spirits or Wine",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.9"
                                                        ],
                                                        "body": "<div>An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic                                             sprinkler system</a></span> shall be provided                                     throughout a Group <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#311.2\">S-1</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_area_\">fire area</a></span> where the                                     area used for the storage of upholstered furniture or mattresses                                     exceeds 2,500 square feet (232 m<sup>2</sup>). <div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\"><span class=\"u-font-bold\"><span class=\"u-font-bold\">Exception: </span> </span> </span>                                                 <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#self_service_storage_facility_\">Self-service storage <span class=\"u-italic\">facilities</span></a> not greater than one <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#grade_plane_story_above_\">story above grade                                                   plane</a></span> where all storage spaces can be                                                 accessed directly from the exterior.</div>                                 </div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.9.4 Group S-1 Upholstered Furniture and Mattresses",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.9.4",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Group S-1 Upholstered Furniture and Mattresses",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "body": "<div><div class=\"u-mt-3 u-mb-3\">An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span>                                     shall be provided throughout <span class=\"u-italic\">buildings</span> classified as parking garages where any&nbsp;of                                     the following conditions exists:</div><ol><li>Where the <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_area_\">fire area</a> of                                                 the enclosed parking garage in accordance with <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#406.6\">Section 406.6</a>                                                 exceeds 12,000 square feet (1115 m<sup>2</sup>)<span class=\"u-italic\">.</span></li><li><div class=\"u-pb-1 u-mt-3 u-pt-1 u-mb-3\">Where the enclosed                                                 parking garage&nbsp;in accordance with <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#406.6\">Section 406.6</a>                                                 is located beneath other groups.</div><div class=\"u-pt-1 u-pb-1 u-mt-3 u-ml-4 u-mb-3\"><span class=\"u-font-bold\">Exception:</span> Enclosed parking garages                                                   located beneath Group <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#310.4\">R-3</a> occupancies.</div></li><li>Where the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_area_\">fire                                                   area</a></span> of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#open_parking_garage_\">open parking garage</a></span> in                                                 accordance with <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#406.5\">Section 406.5</a>                                                 exceeds 48,000 square feet (4460 m<sup>2</sup>).</li></ol></div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "open_parking_garage",
                                                        "title": "Open Parking Garage",
                                                        "descriptionHtml": "<div><strong>Open Parking Garage:</strong> a structure or portion of a structure with openings on two or more exterior walls that is used for the parking or storage of private motor vehicles.</div>",
                                                        "topics": [
                                                            "Definition",
                                                            "Envelope",
                                                            "Exterior"
                                                        ],
                                                        "phases": [
                                                            "Construction Phase",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    },
                                                    {
                                                        "key": "parking_garage_vent_duct",
                                                        "title": "Enclosed Parking Garage Ventilation - Ducted System",
                                                        "descriptionHtml": "<div>Enclosed parking garages are required to have continuously running ventilation systems unless provided with approved sensor control system.  Refer to the applicable mechanical code for automatic control requirements as the UMC and IMC automatic system control requirements are different.</div>",
                                                        "topics": [
                                                            "Mechanical"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Design Development"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    },
                                                    {
                                                        "key": "parking_garage_vent_ductless",
                                                        "title": "Enclosed Parking Garage Ventilation - Ductless Jet-Induction System",
                                                        "descriptionHtml": "<div>Enclosed parking garages are required to have continuously running ventilation systems unless provided with approved sensor control system.  Refer to the applicable mechanical code for automatic control requirements as the UMC and IMC automatic system control requirements are different.</div>",
                                                        "topics": [
                                                            "Mechanical"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Design Development"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.2.10 Group S-2 Parking Garages",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 3,
                                                "reference": "903.2.10",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group S-2 Parking Garages",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.10"
                                                        ],
                                                        "body": "<div>An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span>                                     shall be provided throughout <span class=\"u-italic\">buildings</span> used for storage of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#commercial_motor_vehicle_\">commercial motor vehicles</a></span> where                                     the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_area_\">fire area</a></span> exceeds 5,000                                     square feet (464 m<sup>2</sup>).</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.10.1 Commercial Parking Garages",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.10.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Commercial Parking Garages",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.10"
                                                        ],
                                                        "body": "<div>An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a> <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span> shall be provided throughout <span class=\"u-italic\">buildings</span> used for the storage of motor vehicles in a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#mechanical_access_enclosed_parking_garage_\">mechanical-access enclosed parking garage</a></span>. The portion of the <span class=\"u-italic\">building</span> that contains the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#mechanical_access_enclosed_parking_garage_\">mechanical-access enclosed parking garage</a></span> shall be protected with a specially engineered <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.10.2 Mechanical-Access Enclosed Parking Garages",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.10.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Mechanical-Access Enclosed Parking Garages",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "body": "<div>In all occupancies other than <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#312\">Group U</a>, an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span> shall be                                 installed for <span class=\"u-italic\">building</span> design or                                 hazards in the locations set forth in Sections <a class=\"autolink\" href=\"#903.2.11.1\">903.2.11.1</a>                                 through <a class=\"autolink\" href=\"#903.2.11.6\">903.2.11.6</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.2.11 Specific Building Areas and Hazards",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.2.11",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Specific Building Areas and Hazards",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.11"
                                                        ],
                                                        "body": "<div><div class=\"u-mt-3 u-mb-3\">An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler                                             system</a></span> shall be installed throughout all <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#story_\">stories</a></span>, including <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#basement_\">basements</a></span>, of all <span class=\"u-italic\">buildings</span> where the <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#floor_area_gross_\">floor                                         area</a> exceeds 1,500 square feet (139.4 m<sup>2</sup>) and                                         where the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#story_\">story</a></span> does not                                         comply with the following criteria for <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#exterior_wall_\">exterior wall</a></span> openings:</div><ol><li>Openings below grade                                                   that lead directly to ground level by an exterior                                                   <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#stairway_\">stairway</a></span>                                                   complying with <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/10/means-of-egress#1011\">Section 1011</a> or                                                   an outside <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#ramp_\">ramp</a> complying with <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/10/means-of-egress#1012\">Section 1012</a>.                                                   Openings shall be located in each 50 linear feet                                                   (15 240 mm), or fraction thereof, of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#exterior_wall_\">exterior wall</a></span> in the                                                   <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#story_\">story</a></span> on not                                                   fewer than one side. The required openings shall                                                   be distributed such that the lineal distance                                                   between adjacent openings does not exceed 50 feet                                                   (15 240 mm).</li><li>Openings entirely                                                   above the adjoining ground level totaling not less                                                   than 20 square feet (1.86 m<sup>2</sup>) in each                                                   50 linear feet (15 240 mm), or fraction thereof,                                                   of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#exterior_wall_\">exterior wall</a></span>                                                   in the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#story_\">story</a></span> on                                                   not fewer than one side. The required openings                                                   shall be distributed such that the lineal distance                                                   between adjacent openings does not exceed 50 feet                                                   (15 240 mm). The height of the bottom of the clear                                                   opening shall not exceed 44 inches (1118 mm)                                                   measured from the floor.</li></ol></div>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "sprinklers_stories_without_openings",
                                                                "title": "Stories Without Openings",
                                                                "descriptionHtml": "<div>This section of the code addresses sprinkler requirements for buildings without openings. When a building floor exceeds 1,500 sq.ft. and does not have openings that comply with this section of the code then fire sprinklers are required. For sprinklers to be omitted, minimally, openings as shown must be provided. The idea here is that sprinklers can be omitted because these openings allow for ready egress of occupants, ready access for firefighting, and provides an opening for ventilation of smoke.</div>",
                                                                "topics": [
                                                                    "Sprinklers"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs",
                                                                    "Construction Phase"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "new_jersey"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.11.1 Stories Without Openings",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "903.2.11.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Stories Without Openings",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "903",
                                                                    "903.2",
                                                                    "903.2.11",
                                                                    "903.2.11.1"
                                                                ],
                                                                "body": "<div>Openings shall have a minimum dimension of not less than 30                                         inches (762 mm). Access to such openings shall be provided                                         for the fire department from the exterior and shall not be                                         obstructed in a manner such that firefighting or rescue                                         cannot be accomplished from the exterior.</div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  903.2.11.1.1 Opening Dimensions and Access",
                                                                "hasAssemblies": true,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "903.2.11.1.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Opening Dimensions and Access",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "903",
                                                                    "903.2",
                                                                    "903.2.11",
                                                                    "903.2.11.1"
                                                                ],
                                                                "body": "<div>Where openings in a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#story_\">story</a></span>                                         are provided on only one side and the opposite <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#wall_\">wall</a> of such                                             <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#story_\">story</a></span> is more than 75                                         feet (22 860 mm) from such openings, the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#story_\">story</a></span> shall be equipped                                         throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a>                                             <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span>, or openings shall be                                         provided on not fewer than two sides of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#story_\">story</a></span>.</div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  903.2.11.1.2 Openings on One Side Only",
                                                                "hasAssemblies": true,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "903.2.11.1.2",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Openings on One Side Only",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "903",
                                                                    "903.2",
                                                                    "903.2.11",
                                                                    "903.2.11.1"
                                                                ],
                                                                "body": "<div>Where any portion of a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#basement_\">basement</a></span> is located more than 75 feet (22 860                                         mm) from openings required by <a class=\"autolink\" href=\"#903.2.11.1\">Section                                             903.2.11.1</a>, or where <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#wall_\">walls</a>, partitions or other                                         obstructions are installed that restrict the application of                                         water from hose streams, the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#basement_\">basement</a></span> shall be equipped throughout with an                                             <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a> <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler                                             system</a></span>.</div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  903.2.11.1.3 Basements",
                                                                "hasAssemblies": true,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "903.2.11.1.3",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Basements",
                                                                "children": []
                                                            }
                                                        ]
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.11"
                                                        ],
                                                        "body": "<div>An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span>                                     shall be installed at the top of rubbish and linen chutes and in                                     their terminal rooms. Chutes shall have additional sprinkler                                     heads installed at alternate floors and at the lowest intake.                                     Where a rubbish chute extends through a <span class=\"u-italic\">building</span> more than one floor                                     below the lowest intake, the extension shall have sprinklers                                     installed that are recessed from the drop area of the chute and                                     protected from freezing in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a>.                                     Such sprinklers shall be installed at alternate floors,                                     beginning with the second level below the last intake and ending                                     with the floor above the discharge. Access to sprinklers in                                     chutes shall be provided for servicing.</div>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "rubbish_laundry_chutes",
                                                                "title": "Rubbish and Laundry Chutes",
                                                                "descriptionHtml": "<div>Waste, or rubbish, and linen chutes are required by the building code to be constructed of 1-hour fire rated materials and have equally rated, self or automatic closing, openings. Items can be inserted into the chutes from corridors or chute intake rooms. Chute intake rooms must be 1-hour fire rated with a minimum of <sup>3</sup>/<sub>4</sub> hour rated openings. Chute discharge or termination points, where the chute inserted items end, must be enclosed within a 1-hour fire rated room. Chutes are required to have a sprinkler head installed in the top of the chute, at every other floor, at the lowest level intake point, and in the discharge, or termination, room.  For requirements for new construction, se building code (2018) Section 713.13.</div>",
                                                                "topics": [
                                                                    "Sprinklers",
                                                                    "Fire"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs",
                                                                    "Construction Phase"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "png"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.11.2 Rubbish and Linen Chutes",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "903.2.11.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Rubbish and Linen Chutes",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.11"
                                                        ],
                                                        "body": "<div><div class=\"u-mt-3 u-mb-3\">An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler                                             system</a></span> shall be installed throughout <span class=\"u-italic\">buildings</span> that have one or                                         more <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#story_\">stories</a></span> with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#occupant_load_\">occupant load</a></span> of 30 or more                                         located 55 feet (16 764 mm) or more above the lowest level                                         of fire department vehicle access, measured to the finished                                         floor.</div><div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\">Exception: </span> Occupancies in Group                                             <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#306.3\">F-2</a>.</div></div>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "spinklers_buildings_55_feet_1",
                                                                "title": "Sprinklers: Bldgs > 55 ft. (Ex. 1)",
                                                                "descriptionHtml": "<div>If a building has an occupant load of 30 or more people on any story that is 55 feet or higher, above the lowest level of fire department access - as measured from finished floor to finished floor, then an automatic fire sprinkler system is required. This requirement does not apply to open parking garages or F-2 occupancies, low hazard factory industrial uses.</div>",
                                                                "topics": [
                                                                    "Sprinklers",
                                                                    "Height and Area"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "chicago",
                                                                    "new_york_city",
                                                                    "dallas",
                                                                    "wichita-sedgwick",
                                                                    "fort-worth"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "sprinklers_buildings_55_feet",
                                                                "title": "Sprinklers: Bldgs > 55 ft. (Ex. 2)",
                                                                "descriptionHtml": "<div>If a building has an occupant load of 30 or more people on any story that is 55 feet or higher, above the lowest level of fire department access - as measured from finished floor to finished floor, then an automatic fire sprinkler system is required. This requirement does not apply to open parking garages or F-2 occupancies, low hazard factory industrial uses.</div>",
                                                                "topics": [
                                                                    "Height and Area",
                                                                    "Sprinklers"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "chicago",
                                                                    "new_york_city",
                                                                    "wichita-sedgwick",
                                                                    "dallas",
                                                                    "fort-worth"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "png"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.11.3 Buildings 55 Feet or More in Height",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 2,
                                                        "reference": "903.2.11.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Buildings 55 Feet or More in Height",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.11"
                                                        ],
                                                        "body": "<div><div class=\"u-mt-3 u-mb-3\">Where required by the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/imc-2024\">International Mechanical                                             Code</a></span>, <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_\">automatic</a> sprinklers shall be provided                                         in ducts conveying hazardous exhaust or flammable or                                         combustible materials.</div><div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\">Exception:</span> Ducts where the largest                                             cross-sectional diameter of the duct is less than 10                                             inches (254 mm).</div></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.11.4 Ducts Conveying Hazardous Exhausts",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.11.4",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Ducts Conveying Hazardous Exhausts",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.11"
                                                        ],
                                                        "body": "<div>An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span>                                     shall be installed in commercial kitchen exhaust hood and duct                                     systems where an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler                                         system</a></span> is used to comply with <a class=\"autolink\" href=\"#904\">Section 904</a>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "type_1_type_2_hood",
                                                                "title": "Type 1 vs. Type 2 Hood",
                                                                "descriptionHtml": "<div>Type I hoods are installed for the removal of grease laden vapors and smoke. This type of hood is required to be installed above commercial cooking equipment. All Type-I hoods are required to be equipped with an approved fire suppression system complying with the Building and Fire Codes (IMC 509.1, UMC 513).</div><br/>\n<div>Type II hoods are for exhaust only and are not for the removal of grease. These types of hoods are installed for the removal of heat, steam, or odors. An example of a common installation for these would be over a commercial dishwasher that creates heat and steam.</div>",
                                                                "topics": [
                                                                    "Fire",
                                                                    "Mechanical",
                                                                    "Sprinklers"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "commercial_cooking_sprinklers",
                                                                "title": "Commercial Cooking Sprinklers",
                                                                "descriptionHtml": "<div>Commercial cooking equipment, producing grease laden vapor, require installation of a Type-I exhaust hood (IMC 507, UMC 507). All Type-I hoods are required to be equipped with an approved fire suppression system complying with the Building and Fire Codes (IMC 509.1, UMC 513).</div><br/>\n<div>The preferred method for protection of commercial cooking operations and hoods and ducts is a UL300 automatic dry or wet chemical extinguishing system. Requirements for these, and other acceptable protection types, are outlined in Section 904.12 (BC 2012 904.11). </div><br/>\n<div>Section 904.12.4 (BC 2012 904.11.4) of the IFC/IBC recognizes wet-pipe, automatic fire sprinklers for protection of commercial cooking operations. Where sprinkler heads protect deep fat fryers, they must be tested and listed in accordance with UL 199E. The production and availability of sprinklers meeting UL 199E is extremely limited. However, cooking equipment other than fryers may be protected using standard spray sprinklers or automatic spray nozzles appropriate for the hazard. The cooking equipment sprinkler can be supplied by the building sprinkler system and shall be equipped with readily accessible indicating control valve proximal to the protected equipment. Unlike pre-engineered wet chemical suppression systems, fire sprinklers will continue operating after fire suppression is achieved. The valve is required to allow isolation of the system after suppression is achieved, while maintaining building sprinklers in service. Installation of fire sprinklers to protect cooking equipment shall be in accordance with NFPA 13. [See also, NFPA 13:8.9, 2019 ed.].</div><br/>",
                                                                "topics": [
                                                                    "Sprinklers",
                                                                    "Fire"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs",
                                                                    "Construction Phase"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "california",
                                                                    "los_angeles",
                                                                    "san_francisco",
                                                                    "new_york_city",
                                                                    "san-jose",
                                                                    "los-angeles-county",
                                                                    "san-diego"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.11.5 Commercial Cooking Operations",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 2,
                                                        "reference": "903.2.11.5",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Commercial Cooking Operations",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.11"
                                                        ],
                                                        "body": "<div>In addition to the requirements of <a class=\"autolink\" href=\"#903.2\">Section 903.2</a>, the                                     provisions indicated in Table                                         903.2.11.6 require the installation of a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_protection_system_\">fire protection system</a></span> for                                     certain <span class=\"u-italic\">buildings</span> and                                     areas.</div><figure><figcaption><div class=\"u-mt-3 u-mb-3\"><strong>[F] </strong><a id=\"table_903.2.11.6\" href=\"#table_903.2.11.6\" class=\"autolink_target\">TABLE                                             903.2.11.6</a></div><div class=\"u-mt-3 u-mb-3\">ADDITIONAL REQUIRED PROTECTION SYSTEMS</div></figcaption><table class=\"uc_all_borders\">             <tbody><tr>                                                                                                                     <td class=\"u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">SECTION</span></td>                                                                                                        <td class=\"u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">SUBJECT</span></td>        </tr>             <tr>                                                                                                                     <td class=\"uc_all_borders\" colspan=\"1\" rowspan=\"1\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#402.5\">402.5</a>, <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#402.6.2\">402.6.2</a></td>                                                                                                        <td class=\"uc_all_borders\" colspan=\"1\" rowspan=\"1\">Covered and open mall                                                   buildings</td>        </tr>             <tr>                                                                                                                     <td class=\"uc_all_borders\" colspan=\"1\" rowspan=\"1\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#403.3\">403.3</a></td>                                                                                                        <td class=\"uc_all_borders\" colspan=\"1\" rowspan=\"1\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#high_rise_building_\">High-rise buildings</a></td>        </tr>             <tr>                                                                                                                     <td class=\"uc_all_borders\" colspan=\"1\" rowspan=\"1\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#404.3\">404.3</a></td>                                                                                                        <td class=\"uc_all_borders\" colspan=\"1\" rowspan=\"1\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#atrium_\">Atriums</a></td>        </tr>             <tr>                                                                                                                     <td class=\"uc_all_borders\" colspan=\"1\" rowspan=\"1\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#405.3\">405.3</a></td>                                                                                                        <td class=\"uc_all_borders\" colspan=\"1\" rowspan=\"1\">Underground                                                   structures</td>        </tr>             <tr>                                                                                                                     <td class=\"uc_all_borders\" colspan=\"1\" rowspan=\"1\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#407.7\">407.7</a></td>                                                                                                        <td class=\"uc_all_borders\" colspan=\"1\" rowspan=\"1\">Group <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#308.3\">I-2</a></td>        </tr>             <tr>                                                                                                                     <td class=\"uc_all_borders\" colspan=\"1\" rowspan=\"1\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#410.6\">410.6</a></td>                                                                                                        <td class=\"uc_all_borders\" colspan=\"1\" rowspan=\"1\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#stage_\">Stages</a></td>        </tr>             <tr>                                                                                                                     <td class=\"uc_all_borders\" colspan=\"1\" rowspan=\"1\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#411.3\">411.3</a></td>                                                                                                        <td class=\"uc_all_borders\" colspan=\"1\" rowspan=\"1\">Special amusement                                                   buildings</td>        </tr>             <tr>                                                                                                                     <td class=\"uc_all_borders\" colspan=\"1\" rowspan=\"1\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#412.2.4\">412.2.4</a></td>                                                                                                        <td class=\"uc_all_borders\" colspan=\"1\" rowspan=\"1\">Airport traffic control                                                   towers</td>        </tr>             <tr>                                                                                                                     <td class=\"uc_all_borders\" colspan=\"1\" rowspan=\"1\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#412.3.6\">412.3.6</a>, <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#412.3.6.1\">412.3.6.1</a>,                                                   <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#412.5.6\">412.5.6</a></td>                                                                                                        <td class=\"uc_all_borders\" colspan=\"1\" rowspan=\"1\">Aircraft hangars</td>        </tr>             <tr>                                                                                                                     <td class=\"uc_all_borders\" colspan=\"1\" rowspan=\"1\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#415.11.11\">415.11.11</a></td>                                                                                                        <td class=\"uc_all_borders\" colspan=\"1\" rowspan=\"1\">Group <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#307.7\">H-5</a> HPM exhaust                                                   ducts</td>        </tr>             <tr>                                                                                                                     <td class=\"uc_all_borders\" colspan=\"1\" rowspan=\"1\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#416.5\">416.5</a></td>                                                                                                        <td class=\"uc_all_borders\" colspan=\"1\" rowspan=\"1\">Flammable finishes</td>        </tr>             <tr>                                                                                                                     <td class=\"uc_all_borders\" colspan=\"1\" rowspan=\"1\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#417.4\">417.4</a></td>                                                                                                        <td class=\"uc_all_borders\" colspan=\"1\" rowspan=\"1\">Drying rooms</td>        </tr>             <tr>                                                                                                                     <td class=\"uc_all_borders\" colspan=\"1\" rowspan=\"1\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#424.3\">424.3</a></td>                                                                                                        <td class=\"uc_all_borders\" colspan=\"1\" rowspan=\"1\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#play_structure_\">Play structures</a></td>        </tr>             <tr>                                                                                                                     <td class=\"uc_all_borders\" colspan=\"1\" rowspan=\"1\">428</td>                                                                                                        <td class=\"uc_all_borders\" colspan=\"1\" rowspan=\"1\">Buildings containing                                                   <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#laboratory_suite_\">laboratory suites</a></td>        </tr>             <tr>                                                                                                                     <td class=\"uc_all_borders\" colspan=\"1\" rowspan=\"1\">507</td>                                                                                                        <td class=\"uc_all_borders\" colspan=\"1\" rowspan=\"1\">Unlimited area                                                   buildings</td>        </tr>             <tr>                                                                                                                     <td class=\"uc_all_borders\" colspan=\"1\" rowspan=\"1\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/5/general-building-heights-and-areas#508.5.7\">508.5.7</a></td>                                                                                                        <td class=\"uc_all_borders\" colspan=\"1\" rowspan=\"1\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#live_work_unit_\">Live/work units</a></td>        </tr>             <tr>                                                                                                                     <td class=\"uc_all_borders\" colspan=\"1\" rowspan=\"1\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/5/general-building-heights-and-areas#509.4\">509.4</a></td>                                                                                                        <td class=\"uc_all_borders\" colspan=\"1\" rowspan=\"1\">Incidental uses</td>        </tr>             <tr>                                                                                                                     <td class=\"uc_all_borders\" colspan=\"1\" rowspan=\"1\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/10/means-of-egress#1030.6.2.3\">1030.6.2.3</a></td>                                                                                                        <td class=\"uc_all_borders\" colspan=\"1\" rowspan=\"1\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#smoke_protected_assembly_seating_\">Smoke-protected assembly                                                   seating</a></td>        </tr>             <tr>                                                                                                                     <td class=\"uc_all_borders\" colspan=\"1\" rowspan=\"1\">IFC</td>                                                                                                        <td class=\"uc_all_borders\" colspan=\"1\" rowspan=\"1\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">Automatic                                                   sprinkler system</a> requirements as set forth in Section                                                   903.2.11.6 of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ifc-2024\">International Fire Code</a></span></td>        </tr>     </tbody></table>  </figure>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "atrium_2021",
                                                                "title": "Atrium",
                                                                "descriptionHtml": "",
                                                                "topics": [
                                                                    "Egress",
                                                                    "Interior",
                                                                    "Definition"
                                                                ],
                                                                "phases": [
                                                                    "Schematic",
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "png"
                                                            },
                                                            {
                                                                "key": "unlimited_area_exemption",
                                                                "title": "Open Spaces for Unlimited Area Bldgs. ",
                                                                "descriptionHtml": "<div>The proper way to measure required yard space is from the perimeter of the building to the lot line, or face of another building on the same lot. A public way is measured for the entire width of the public way, not just for the portion of the building that fronts the public way.</div>",
                                                                "topics": [
                                                                    "Height and Area",
                                                                    "Exterior",
                                                                    "Fire"
                                                                ],
                                                                "phases": [
                                                                    "Schematic",
                                                                    "Design Development"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.11.6 Other Required <span class=\"u-italic\">Fire Protection Systems</span>",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 2,
                                                        "reference": "903.2.11.6",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Other Required <span class=\"u-italic\">Fire Protection Systems</span>",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">Automatic sprinkler systems</a></span>                                 required during construction, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#alteration_\">alteration</a></span> and demolition operations shall be provided                                 in accordance with <a class=\"autolink\" href=\"/viewer/general-services-administration/ifc-2024/chapter/33/fire-safety-during-construction-and-demolition#33\">Chapter 33</a> of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ifc-2024\">International Fire Code</a></span>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.2.12 During Construction",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.2.12",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "During Construction",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "903"
                                        ],
                                        "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">Automatic sprinkler systems</a></span> shall be                             designed and installed in accordance with Sections <a class=\"autolink\" href=\"#903.3.1\">903.3.1</a> through <a class=\"autolink\" href=\"#903.3.8\">903.3.8</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "sprinkler_sys_install_standards_2024",
                                                "title": "Sprinkler System Installation Standards (2024)",
                                                "descriptionHtml": "<div>There are three standards referenced for the installation of fire sprinkler systems. NFPA 13, Standard for the Installation of Sprinkler Systems, can be used for the installation of all fire sprinkler systems. However, certain portions of the code permit the fire sprinkler system to be installed per either NFPA 13R or NFPA 13D. NFPA 13R, Standard for the Installation of Sprinkler Systems in Low-Rise Residential Occupancies, can be used for Group R occupancies that are four stories or less, and no higher than 60 feet, above grade plane. NFPA 13D, Standard for the Installation of Sprinkler Systems in One- and Two- Family Dwellings and Manufactured Homes, can be used from 1 and 2 family dwellings, townhouses, and Group R-3 and Group R-4, Condition 1 occupancies.</div>",
                                                "topics": [
                                                    "Sprinklers",
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  903.3 Installation Requirements",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "903.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Installation Requirements",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.3"
                                                ],
                                                "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">Automatic sprinkler                                     systems</a></span> shall be designed and installed in accordance                                 with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> unless                                 otherwise permitted by Sections <a class=\"autolink\" href=\"#903.3.1.2\">903.3.1.2</a> and                                     <a class=\"autolink\" href=\"#903.3.1.3\">903.3.1.3</a> and other chapters of this code, as                                 applicable.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.3.1 Standards",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.3.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Standards",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.3",
                                                            "903.3.1"
                                                        ],
                                                        "body": "<div>Where the provisions of this code require that a <span class=\"u-italic\">building</span> or portion thereof be                                     equipped throughout with an <span class=\"u-italic\">automatic                                         sprinkler system</span> in accordance with this section,                                     sprinklers shall be installed throughout in accordance with NFPA 13                                     except as provided in Sections                                         903.3.1.1.1&nbsp;through&nbsp;903.3.1.1.3.</div>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "damper_firebarrier_excpt3",
                                                                "title": "Fire Damper Location - Fire Barrier Exception 3",
                                                                "descriptionHtml": "In California, this exception is only allowed in \"...other than Group A, E, H, I, L and R occupancies, high-rise buildings, and other applications listed in Section 1.11 regulated by the Office of the State Fire Marshal. \"",
                                                                "topics": [
                                                                    "Fire",
                                                                    "Mechanical"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "damper_fire_partition_excpt4",
                                                                "title": "Fire Damper Locations: Fire Partitions - Exception 4",
                                                                "descriptionHtml": "",
                                                                "topics": [
                                                                    "Fire",
                                                                    "Wall",
                                                                    "Mechanical"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "attic_draftstopping",
                                                                "title": "Attic and Floor Draftstopping",
                                                                "descriptionHtml": "<div><strong>Draftstop:</strong> A material, device or construction installed to restrict the movement of air within open spaces of concealed areas of building components such as crawl spaces, floor/ceiling assemblies, roof/ceiling assemblies and attics.</div><br/>\n<div>Attic draftstopping helps to slow the spread of fire (via restricting air movement, not flames) and smoke in the event of a fire. By blocking air movement between the living space and the attic or sections of attic, draftstopping can help to reduce the risk of fire spreading from the attic to other parts of the building through an open floor cavity.  It can serve a few other important purposes:</div><br/>\n<ol><li>Energy Efficiency: Draftstopping could help to reduce the amount of air that moves in and out of the attic, which can help to reduce heating and cooling losses between individual units sharing an attic. This can result in lower energy bills and a more comfortable living environment.</li>\n<li>Improved Indoor Air Quality: Draftstopping can help to prevent outdoor pollutants and allergens from entering the living space through the attic. This can improve indoor air quality and reduce the risk of respiratory problems.</li>\n<li>Pest Prevention: Attic draftstopping can also help to prevent pests, such as rodents and insects, from entering the living spaces.</li></ol>",
                                                                "topics": [
                                                                    "Fire-Resistant",
                                                                    "Interior"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs",
                                                                    "Construction Phase"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "chicago",
                                                                    "florida"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "travel_dist_increase_f1_s1",
                                                                "title": "Travel Distance Increase: Group F-1 and S-1",
                                                                "descriptionHtml": "<div>In group F-1 and S-1 under special conditions the code allows for the exit access travel to be increased to 400'. All of the following need to be complied with for the increase to be allowed. The building needs to be equipped throughout with a sprinkler system per section 903.1.1.1. The part of the building that is classified as F-1 or S-1 may only be 1 story in height. The ceiling or bottom of the roof deck above the F-1 or S-1 portion of the building must be at least 24' above the floor.</div>",
                                                                "topics": [
                                                                    "Egress"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs",
                                                                    "Design Development"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "exit_access_stairway_enclosure_excpt4",
                                                                "title": "Exit Access Stair: Enclosure (Ex. 4)",
                                                                "descriptionHtml": "",
                                                                "topics": [
                                                                    "Egress"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "assembly_occs_roofs",
                                                                "title": "Assembly Occupancies on Roofs",
                                                                "descriptionHtml": "<div>When a roof is utilized as an assembly occupancy, depending on the assembly type, occupant load, the building occupancy, and construction type the floors below the occupied roof may have to be equipped with an automatic sprinkler system. For buildings of any construction type and all types of occupancies, if the occupied roof is a group A-2 occupancy and the occupant load exceeds 100 then all floors between the occupied roof and the level of exit discharge are required to be equipped with a sprinkler system. For buildings of any construction type and all types of occupancies, if the occupied roof is a group A occupancy and the occupant load exceeds 300 then all floors between the occupied roof and the level of exit discharge are required to be equipped with a sprinkler system. The code does provide an exception, sprinkler protection of the floors below a group A occupied roof is not required when the building below is both an open parking and of type I or II construction.</div>",
                                                                "topics": [
                                                                    "Height and Area",
                                                                    "Exterior"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs",
                                                                    "Design Development"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "chicago",
                                                                    "fort-worth",
                                                                    "houston"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "shafts_opening_penetrations_excpt2",
                                                                "title": "Shafts: Duct & Air Transfer Opening Penetrations - Excpt. 2",
                                                                "descriptionHtml": "<div>Where a shaft is allowed to be penetrated by ducts and air transfer openings, the openings are required to be protected by listed fire and smoke dampers unless the conditions of one of the provided exceptions are met.</div>",
                                                                "topics": [
                                                                    "Mechanical"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "virginia",
                                                                    "seattle",
                                                                    "ohio"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "damper_fire_partition_excpt1",
                                                                "title": "Fire Damper Locations: Fire Partitions - Exception 1",
                                                                "descriptionHtml": "",
                                                                "topics": [
                                                                    "Fire",
                                                                    "Wall",
                                                                    "Mechanical"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.3.1.1 NFPA 13 Sprinkler Systems",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 8,
                                                        "reference": "903.3.1.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "NFPA 13 Sprinkler Systems",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "903",
                                                                    "903.3",
                                                                    "903.3.1",
                                                                    "903.3.1.1"
                                                                ],
                                                                "body": "<div><div class=\"u-mt-3 u-mb-3\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_\">Automatic</a> sprinklers shall not be required in the                                             following rooms or areas where such rooms or areas are                                             protected with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_\">automatic</a> fire detection system in                                             accordance with <a class=\"autolink\" href=\"#907.2\">Section 907.2</a>                                             that will respond to visible or invisible particles of                                             combustion. Sprinklers shall not be omitted from a room                                             merely because it is damp, of <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_resistance_\">fire-resistance</a>-rated                                             construction or contains electrical equipment.</div><ol><li>A                                                   room or space where sprinklers&nbsp;constitute a serious                                                   life or fire hazard because of the nature of                                                   the contents, where <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> by the fire code official.</li><li>Generator and transformer rooms                                                   separated from the remainder of the <span class=\"u-italic\">building</span> by <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#wall_\">walls</a> and                                                   floor/ceiling or roof/ceiling assemblies having a                                                   <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_resistance_rating_\">fire-resistance                                                   rating</a></span> of not less than 2 hours.</li><li>Rooms                                                   or areas that are of noncombustible construction                                                   with wholly noncombustible contents.</li><li>Fire                                                   service access elevator machine rooms and                                                   machinery spaces.</li><li>Machine rooms, machinery spaces,                                                   control rooms and control spaces associated with                                                   occupant evacuation elevators designed in                                                   accordance with <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/30/elevators-and-conveying-systems#3008\">Section                                                   3008</a>.</li></ol></div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  903.3.1.1.1 Exempt Locations",
                                                                "hasAssemblies": true,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 2,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "903.3.1.1.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Exempt Locations",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "903",
                                                                    "903.3",
                                                                    "903.3.1",
                                                                    "903.3.1.1"
                                                                ],
                                                                "body": "<div>In <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#310\">Group R</a> occupancies sprinklers shall not be required in                                         bathrooms that do not exceed 55 square feet (5                                         m<sup>2</sup>) in area and are located within individual                                             <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#dwelling_unit_\">dwelling units</a></span> or                                             <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span>,                                         provided that <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#wall_\">walls</a> and ceilings, including the <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#wall_\">walls</a> and                                         ceilings behind a shower enclosure or tub, are of                                         noncombustible or limited-combustible materials with a                                         15-minute thermal barrier rating.</div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  903.3.1.1.2 Bathrooms",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "903.3.1.1.2",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Bathrooms",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "903",
                                                                    "903.3",
                                                                    "903.3.1",
                                                                    "903.3.1.1"
                                                                ],
                                                                "body": "<div>Where <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler                                                 systems</a></span> are required by this code for areas                                             containing lithium-ion or&nbsp;lithium metal batteries, the                                             design of the system shall be based on a series of&nbsp;fire                                             tests. Such tests shall be conducted or witnessed and                                             reported by an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> testing laboratory involving&nbsp;test                                             scenarios that address the range of variables associated                                             with the intended arrangement of the hazards to be                                             protected.</div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  903.3.1.1.3 Lithium-Ion or Lithium Metal Batteries",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "903.3.1.1.3",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Lithium-Ion or Lithium Metal Batteries",
                                                                "children": []
                                                            }
                                                        ]
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.3",
                                                            "903.3.1"
                                                        ],
                                                        "body": "<div><div class=\"u-mt-3 u-mb-3\"><span class=\"u-italic\">Automatic                                                 sprinkler systems</span> in Group R                                         occupancies shall be permitted to be installed throughout in                                         accordance with NFPA                                             13R&nbsp;where the Group R occupancy meets all of the                                         following conditions:</div><ol><li>Four <span class=\"u-italic\">stories</span> or fewer above                                                   <span class=\"u-italic\">grade plane</span>.</li><li><div class=\"u-pb-1 u-mt-3 u-pt-1 u-mb-3\">For other than Group                                                   R-2 occupancies, the&nbsp;floor level of the                                                   highest <span class=\"u-italic\">story</span> is                                                   30 feet (9144 mm) or less above the lowest level                                                   of fire department vehicle access.</div><div class=\"u-pb-1 u-mt-3 u-ml-4 u-mb-3 u-pt-5\">For Group R-2                                                   occupancies, the roof assembly is less than 45                                                   feet (13 716 mm) above the lowest level of fire                                                   department vehicle access. The height of the roof                                                   assembly shall be determined by measuring the                                                   distance from the lowest required fire vehicle                                                   access road surface adjacent to the <span class=\"u-italic\">building</span> to the eave of the                                                   highest pitched roof, the intersection of the                                                   highest roof to the <span class=\"u-italic\">exterior                                                   wall</span>, or the top of the highest parapet,                                                   whichever yields the greatest distance.</div></li><li>The floor level of                                                   the lowest <span class=\"u-italic\">story</span>                                                   is 30 feet (9144 mm) or less below the lowest                                                   level of fire department vehicle access.</li></ol><div class=\"u-indent-6 u-mt-3 u-mb-3\">The number of <span class=\"u-italic\">stories</span> of Group R                                         occupancies constructed in accordance with Sections 510.2 and                                             510.4 shall be                                         measured from&nbsp;grade plane.</div></div>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "assembly_occs_roofs",
                                                                "title": "Assembly Occupancies on Roofs",
                                                                "descriptionHtml": "<div>When a roof is utilized as an assembly occupancy, depending on the assembly type, occupant load, the building occupancy, and construction type the floors below the occupied roof may have to be equipped with an automatic sprinkler system. For buildings of any construction type and all types of occupancies, if the occupied roof is a group A-2 occupancy and the occupant load exceeds 100 then all floors between the occupied roof and the level of exit discharge are required to be equipped with a sprinkler system. For buildings of any construction type and all types of occupancies, if the occupied roof is a group A occupancy and the occupant load exceeds 300 then all floors between the occupied roof and the level of exit discharge are required to be equipped with a sprinkler system. The code does provide an exception, sprinkler protection of the floors below a group A occupied roof is not required when the building below is both an open parking and of type I or II construction.</div>",
                                                                "topics": [
                                                                    "Height and Area",
                                                                    "Exterior"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs",
                                                                    "Design Development"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "chicago",
                                                                    "fort-worth",
                                                                    "houston"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "damper_firebarrier_excpt3",
                                                                "title": "Fire Damper Location - Fire Barrier Exception 3",
                                                                "descriptionHtml": "In California, this exception is only allowed in \"...other than Group A, E, H, I, L and R occupancies, high-rise buildings, and other applications listed in Section 1.11 regulated by the Office of the State Fire Marshal. \"",
                                                                "topics": [
                                                                    "Fire",
                                                                    "Mechanical"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "damper_fire_partition_excpt4",
                                                                "title": "Fire Damper Locations: Fire Partitions - Exception 4",
                                                                "descriptionHtml": "",
                                                                "topics": [
                                                                    "Fire",
                                                                    "Wall",
                                                                    "Mechanical"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "podiums_510_4",
                                                                "title": "Podiums: Parking Beneath Group R",
                                                                "descriptionHtml": "<div>Section 510.4 allows for the increase of one story above a Type I closed/open garage or Type IV open garage with a horizontal assembly with a fire resistive rating equal to that of 508.4 or the required type of construction, whichever is greater.  Section 406.5.3 allows open parking garages complying with 510.4 to be mixed use occupancies.  Depending on the other occupancy groups below the R occupancy it is possible areas could require a greater fire-resistance rating than is required for the type of construction.</div><br/>\n<div>Some literature suggests that a lesser rating can be applied to the floor of type IV construction.  However, the wording of the code section does not seem to provide that option.  Heavy timber construction for floors is based on a prescriptive size of wood members.  Mass timber construction requires a minimum floor rating of 2 hours, and only footnote a of Table 601 allows for reduction of ratings of a floor rating. It does not appear the code allows for reduction of the floor rating to 1 hour, as some suggest.</div><br/>\n<div>The user should also be aware that starting with the 2021 year edition, sections of 903.3.1.2 more severely restricts the use of NFPA 13R systems for this condition to the grade plane, instead of the horizontal assembly above the garage.</div>",
                                                                "topics": [
                                                                    "Height and Area",
                                                                    "Fire-Resistant",
                                                                    "Floor"
                                                                ],
                                                                "phases": [
                                                                    "Schematic",
                                                                    "Design Development"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "chicago"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "attic_fire_protection_1_2",
                                                                "title": "Attic Fire Protection - Condition 1 & 2 (NFPA 13R)",
                                                                "descriptionHtml": "<div>Attic protection shall be provided as follows:\n<ol><li>Attics that are used or intended for living purposes or storage shall be protected by an automatic sprinkler system.</li>\n<li>Where fuel-fired equipment is installed in an unsprinklered attic, not fewer than one quick-response intermediate temperature sprinkler shall be installed above the equipment.</li></ol>\n</div>",
                                                                "topics": [
                                                                    "Fire",
                                                                    "Sprinklers"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs",
                                                                    "Construction Phase"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "damper_fire_partition_excpt1",
                                                                "title": "Fire Damper Locations: Fire Partitions - Exception 1",
                                                                "descriptionHtml": "",
                                                                "topics": [
                                                                    "Fire",
                                                                    "Wall",
                                                                    "Mechanical"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.3.1.2 NFPA 13R Sprinkler Systems",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 6,
                                                        "reference": "903.3.1.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "NFPA 13R Sprinkler Systems",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "903",
                                                                    "903.3",
                                                                    "903.3.1",
                                                                    "903.3.1.2"
                                                                ],
                                                                "body": "<div><div class=\"u-mt-3 u-mb-3\">Sprinkler protection shall be provided for exterior                                             balconies, decks and ground floor patios of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#dwelling_unit_\">dwelling units</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span> where                                             either of the following conditions exists:</div><ol><li>The <span class=\"u-italic\">building</span> is of Type V                                                   construction, provided that there is a roof or                                                   deck above.</li><li>Exterior                                                   balconies, decks and ground floor patios of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#dwelling_unit_\">dwelling units</a></span> and                                                   <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span>                                                   are constructed in accordance with <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/7/fire-and-smoke-protection-features#705.2.3.1\">Section                                                   705.2.3.1</a>, Exception 3.</li></ol><div class=\"u-indent-6 u-mt-3 u-mb-3\">Sidewall sprinklers that are                                             used to protect such areas shall be permitted to be                                             located such that their deflectors are within 1 inch (25                                             mm) to 6 inches (152 mm) below the structural members                                             and a maximum distance of 14 inches (356 mm) below the                                             deck of the exterior balconies and decks that are                                             constructed of open wood joist construction.</div></div>",
                                                                "depth": 5,
                                                                "diagrams": [
                                                                    {
                                                                        "key": "lock_latches_excpt9",
                                                                        "title": "Locks and Latches: Excpt. 9 - Dwelling Unit Balconies",
                                                                        "descriptionHtml": "<div>Egress doors are always required to be openable from the egress side.  The code makes exceptions for the following conditions:\n<ol><li>Doors serving Detention and restraint facilities.</li>\n<li>Doors in Institution Occupancies where the patients require restraint (Group I-1, Condition 2 and Group I-2 occupancies).</li>\n<li>Main doors to assembly occupancies with an occupant load not exceeding 300, groups B, F, M, S, and places of religious worship.</li>\n<li>The inactive leaf of a pair of doors when the inactive leaf is not required for egress.</li>\n<li>Doors to individual dwelling units.</li>\n<li>Listed fire doors exposed to temperatures adequate to make the hardware fail.</li>\n<li>Unoccupied roof access doors.</li>\n<li>Doors to exterior spaces other than egress courts.</li>\n<li>Doors serving individual dwelling unit balconies, decks or exterior spaces.</li>\n<li>Doors to exterior spaces not exceeding 250 square feet that serve a private office.</li></ol></div>",
                                                                        "topics": [
                                                                            "Fire",
                                                                            "Egress"
                                                                        ],
                                                                        "phases": [
                                                                            "Construction Docs"
                                                                        ],
                                                                        "supressesChildrenAssociations": false,
                                                                        "blacklistJurisdictions": [],
                                                                        "whitelistJurisdictions": [],
                                                                        "imageType": "svg"
                                                                    },
                                                                    {
                                                                        "key": "combustible_projections",
                                                                        "title": "Combustible Projection Construction",
                                                                        "descriptionHtml": "<div>A fire near a building projection will cause the heat of a fire to be trapped and has a greater chance of a building fire occurring than if it were a vertical exterior wall without a projection.  Therefore, special consideration is required to be given to combustible projections. </div>",
                                                                        "topics": [
                                                                            "Exterior",
                                                                            "Fire-Resistant"
                                                                        ],
                                                                        "phases": [
                                                                            "Construction Docs",
                                                                            "Construction Phase"
                                                                        ],
                                                                        "supressesChildrenAssociations": false,
                                                                        "blacklistJurisdictions": [
                                                                            "new_jersey"
                                                                        ],
                                                                        "whitelistJurisdictions": [],
                                                                        "imageType": "svg"
                                                                    },
                                                                    {
                                                                        "key": "combustible_balcony_length",
                                                                        "title": "Combustible Balcony Length - Exc. 4",
                                                                        "descriptionHtml": "",
                                                                        "topics": [
                                                                            "Exterior",
                                                                            "Structural"
                                                                        ],
                                                                        "phases": [
                                                                            "Construction Docs",
                                                                            "Design Development"
                                                                        ],
                                                                        "supressesChildrenAssociations": false,
                                                                        "blacklistJurisdictions": [],
                                                                        "whitelistJurisdictions": [],
                                                                        "imageType": "svg"
                                                                    },
                                                                    {
                                                                        "key": "balconies_decks_sprinklers_13r",
                                                                        "title": "NFPA 13R Sprinklers: Balconies and Decks",
                                                                        "descriptionHtml": "<div>When a residential building is constructed of Type V construction or where the balconies, decks, or patios are built to section 705.2.3.1, exception 3 of the building code, then those covered balconies, decks, or patios are required to have sprinkler protection. Sprinkler heads must be between 1\"-6\" below structural members, and can be a maximum of 14\" below the deck covering above.</div>",
                                                                        "topics": [
                                                                            "Sprinklers"
                                                                        ],
                                                                        "phases": [
                                                                            "Construction Docs",
                                                                            "Construction Phase"
                                                                        ],
                                                                        "supressesChildrenAssociations": false,
                                                                        "blacklistJurisdictions": [],
                                                                        "whitelistJurisdictions": [],
                                                                        "imageType": "png"
                                                                    }
                                                                ],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  903.3.1.2.1 Balconies and Decks",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "hasDiagramsOnRef": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 4,
                                                                "reference": "903.3.1.2.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Balconies and Decks",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "903",
                                                                    "903.3",
                                                                    "903.3.1",
                                                                    "903.3.1.2"
                                                                ],
                                                                "body": "<div><div class=\"u-mt-3 u-mb-3\">Sprinkler protection shall be provided in&nbsp;<span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#corridor_\">corridors</a></span> and for                                             balconies in the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#means_of_egress_\">means of                                                 egress</a></span> where any of the following conditions                                             apply:</div><ol><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#corridor_\">Corridors</a></span> with                                                   combustible floor or <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#wall_\">walls</a>.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#corridor_\">Corridors</a></span> with an                                                   interior change of direction exceeding 45 degrees                                                   (0.79 rad).</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#corridor_\">Corridors</a></span> that are                                                   less than 50 percent open to the outside                                                   atmosphere at the ends.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#corridor_open_ended_\">Open-ended corridors</a></span>                                                   and associated exterior <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#stairway_\">stairways</a></span> and <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#ramp_\">ramps</a> as specified in <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/10/means-of-egress#1027.6\">Section                                                   1027.6</a>, Exception 3.</li><li>Egress balconies                                                   not complying with Sections                                                   <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/10/means-of-egress#1021.2\">1021.2</a> and <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/10/means-of-egress#1021.3\">1021.3</a>.</li></ol></div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  903.3.1.2.2 Corridors and Balconies in the Means of Egress",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "903.3.1.2.2",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Corridors and Balconies in the Means of Egress",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "903",
                                                                    "903.3",
                                                                    "903.3.1",
                                                                    "903.3.1.2"
                                                                ],
                                                                "body": "<div>\n<div class=\"u-mt-3 u-mb-3\"><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#attic_\">Attic</a></span> protection shall be provided as follows:</div>\n<ol class=\"u-list-decimal-separated\">\n<li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#attic_\">Attics</a></span> that are used or intended for living purposes or storage shall be protected by an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a>.</span></li>\n<li>Where fuel-fired equipment is installed in an unsprinklered <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#attic_\">attic</a></span>, not fewer than one quick-response intermediate temperature sprinkler shall be installed above the equipment.</li>\n<li>\n<div class=\"u-pb-1 u-mt-3 u-pt-1 u-mb-3\">Where located in a <span class=\"u-italic\">building</span> of Type III, Type IV or Type V construction designed in accordance with <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/5/general-building-heights-and-areas#510.2\">Section 510.2</a> or <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/5/general-building-heights-and-areas#510.4\">510.4</a>, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#attic_\">attics</a></span> not required by Item 1 to have sprinklers shall comply with one of the following if the roof assembly is located more than 55 feet (16 764 mm) above the lowest level of fire department vehicle access needed to meet the provisions in <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/5/general-building-heights-and-areas#503\">Section 503</a>.\n<ol class=\"u-list-decimal-separated\">\n<li>Provide <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span> protection.</li>\n<li>Construct the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#attic_\">attic</a></span> using noncombustible materials.</li>\n<li>Construct the&nbsp;<span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#attic_\">attic</a></span> using <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_retardant_treated_wood_\">fire-retardant-treated wood</a></span> complying with <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/23/wood#2303.2\">Section 2303.2</a>.</li>\n<li>Fill the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#attic_\">attic</a></span> with noncombustible insulation.</li>\n</ol>\n<div class=\"u-pt-1 u-pb-1 u-indent-6 u-mt-3 u-mb-3\">The height of the roof assembly shall be determined by measuring the distance from the lowest required fire vehicle access road surface adjacent to the building to the eave of the highest pitched roof, the intersection of the highest roof to the <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#exterior_wall_\">exterior wall</a>, or the top of the highest parapet, whichever yields the greatest distance. For the purpose of this measurement, required fire vehicle access roads shall include only those roads that are necessary for compliance with <a class=\"autolink\" href=\"/viewer/general-services-administration/ifc-2024/chapter/5/fire-service-features#503\">Section 503</a> of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ifc-2024\">International Fire Code</a></span>.</div>\n</div>\n</li>\n<li>\n<div class=\"u-pb-1 u-mt-3 u-pt-1 u-mb-3\">Group R-<a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#308.4.4\">4, Condition</a> 2 occupancy <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#attic_\">attics</a></span> not required by Item 1 to have sprinklers shall comply with one of the following:\n<ol class=\"u-list-decimal-separated\">\n<li>&nbsp;Provide <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span> protection.</li>\n<li>Provide a heat detection system throughout the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#attic_\">attic</a></span> that is arranged to activate the building <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span>.</li>\n<li>Construct the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#attic_\">attic</a></span> using noncombustible materials.</li>\n<li>Construct the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#attic_\">attic</a></span> using <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_retardant_treated_wood_\">fire-retardant-treated wood</a></span> complying with <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/23/wood#2303.2\">Section 2303.2</a>.</li>\n<li>&nbsp;Fill the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#attic_\">attic</a></span> with noncombustible insulation.</li>\n</ol>\n</div>\n</li>\n</ol>\n</div>",
                                                                "depth": 5,
                                                                "diagrams": [
                                                                    {
                                                                        "key": "podiums_510_4",
                                                                        "title": "Podiums: Parking Beneath Group R",
                                                                        "descriptionHtml": "<div>Section 510.4 allows for the increase of one story above a Type I closed/open garage or Type IV open garage with a horizontal assembly with a fire resistive rating equal to that of 508.4 or the required type of construction, whichever is greater.  Section 406.5.3 allows open parking garages complying with 510.4 to be mixed use occupancies.  Depending on the other occupancy groups below the R occupancy it is possible areas could require a greater fire-resistance rating than is required for the type of construction.</div><br/>\n<div>Some literature suggests that a lesser rating can be applied to the floor of type IV construction.  However, the wording of the code section does not seem to provide that option.  Heavy timber construction for floors is based on a prescriptive size of wood members.  Mass timber construction requires a minimum floor rating of 2 hours, and only footnote a of Table 601 allows for reduction of ratings of a floor rating. It does not appear the code allows for reduction of the floor rating to 1 hour, as some suggest.</div><br/>\n<div>The user should also be aware that starting with the 2021 year edition, sections of 903.3.1.2 more severely restricts the use of NFPA 13R systems for this condition to the grade plane, instead of the horizontal assembly above the garage.</div>",
                                                                        "topics": [
                                                                            "Height and Area",
                                                                            "Fire-Resistant",
                                                                            "Floor"
                                                                        ],
                                                                        "phases": [
                                                                            "Schematic",
                                                                            "Design Development"
                                                                        ],
                                                                        "supressesChildrenAssociations": false,
                                                                        "blacklistJurisdictions": [
                                                                            "chicago"
                                                                        ],
                                                                        "whitelistJurisdictions": [],
                                                                        "imageType": "svg"
                                                                    },
                                                                    {
                                                                        "key": "attic_fire_protection_3_4",
                                                                        "title": "Attic Fire Protection - Condition 3 & 4 (NFPA 13R)",
                                                                        "descriptionHtml": "<div>When using NFPA 13R sprinklers, attic protection is required for specific podium construction and Group R-4, Condition 2 situations.</div>",
                                                                        "topics": [
                                                                            "Fire",
                                                                            "Sprinklers"
                                                                        ],
                                                                        "phases": [
                                                                            "Construction Docs",
                                                                            "Construction Phase"
                                                                        ],
                                                                        "supressesChildrenAssociations": false,
                                                                        "blacklistJurisdictions": [
                                                                            "san-antonio",
                                                                            "chicago",
                                                                            "california",
                                                                            "san_francisco",
                                                                            "san-diego",
                                                                            "san-jose",
                                                                            "los_angeles",
                                                                            "los-angeles-county",
                                                                            "dallas",
                                                                            "fort-worth"
                                                                        ],
                                                                        "whitelistJurisdictions": [],
                                                                        "imageType": "svg"
                                                                    },
                                                                    {
                                                                        "key": "attic_fire_protection_1_2",
                                                                        "title": "Attic Fire Protection - Condition 1 & 2 (NFPA 13R)",
                                                                        "descriptionHtml": "<div>Attic protection shall be provided as follows:\n<ol><li>Attics that are used or intended for living purposes or storage shall be protected by an automatic sprinkler system.</li>\n<li>Where fuel-fired equipment is installed in an unsprinklered attic, not fewer than one quick-response intermediate temperature sprinkler shall be installed above the equipment.</li></ol>\n</div>",
                                                                        "topics": [
                                                                            "Fire",
                                                                            "Sprinklers"
                                                                        ],
                                                                        "phases": [
                                                                            "Construction Docs",
                                                                            "Construction Phase"
                                                                        ],
                                                                        "supressesChildrenAssociations": false,
                                                                        "blacklistJurisdictions": [],
                                                                        "whitelistJurisdictions": [],
                                                                        "imageType": "svg"
                                                                    },
                                                                    {
                                                                        "key": "combustible_storage_attics_underfloor",
                                                                        "title": "Combustible Storage in Attics and Under Floor Spaces",
                                                                        "descriptionHtml": "<div>Where a concealed attic or crawl space is utilized for the storage of combustible materials, the storage side of the floor or ceiling that separates the storage area must receive the same protection as would be required for 1-hour fire-resistance rated construction. Any openings into the storage area must be self-closing and either of noncombustible construction or solid wood not less than 1-3/4 inches thickness. The code makes an exception for areas protected by an approved sprinkler system and for Group R-3 and U occupancies.</div>",
                                                                        "topics": [
                                                                            "Fire-Resistant"
                                                                        ],
                                                                        "phases": [
                                                                            "Construction Docs"
                                                                        ],
                                                                        "supressesChildrenAssociations": false,
                                                                        "blacklistJurisdictions": [],
                                                                        "whitelistJurisdictions": [],
                                                                        "imageType": "svg"
                                                                    }
                                                                ],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  903.3.1.2.3 Attics",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "hasDiagramsOnRef": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 1,
                                                                "numDiagramsOnRef": 4,
                                                                "reference": "903.3.1.2.3",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Attics",
                                                                "children": []
                                                            }
                                                        ]
                                                    },
                                                    {
