                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.3",
                                                            "903.3.1"
                                                        ],
                                                        "body": "<div><span class=\"u-italic\">Automatic sprinkler systems</span>                                     installed in one- and two-family <span class=\"u-italic\">dwellings</span>; Group R-3; Group R-4, Condition 1; and                                         <span class=\"u-italic\">townhouses</span> shall be                                     permitted to be installed throughout in accordance with NFPA                                     13D.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.3.1.3 NFPA 13D Sprinkler Systems",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.3.1.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "NFPA 13D Sprinkler Systems",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.3"
                                                ],
                                                "body": "<div><div class=\"u-mt-3 u-mb-3\">Where <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler                                         systems</a></span> are required by this code, quick-response or                                     residential <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_\">automatic</a> sprinklers shall be installed in all of                                     the following areas in accordance with <a class=\"autolink\" href=\"#903.3.1\">Section 903.3.1</a> and their listings:</div><ol><li>Throughout all spaces                                                 within a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#smoke_compartment_\">smoke                                                   compartment</a></span> containing care recipient <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span> in                                                 Group <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#308.3\">I-2</a> in accordance with this code.</li><li>Throughout all spaces                                                 within a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#smoke_compartment_\">smoke                                                   compartment</a></span> containing gas <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fireplace_\">fireplace</a>                                                 appliances and decorative gas appliances in Group                                                 <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#308.3\">I-2</a>.</li><li>Throughout all spaces                                                 within a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#smoke_compartment_\">smoke                                                   compartment</a></span> containing treatment rooms in                                                   <span class=\"u-italic\">ambulatory care <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#facility_\">facilities</a></span></span>.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#dwelling_unit_\">Dwelling units</a></span> and                                                   <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span>                                                 in Group <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#308.2\">I-1</a> and R occupancies.</li><li>Light-hazard occupancies                                                 as defined in NFPA                                                   13.</li></ol></div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "nursing_home_open_corridors",
                                                        "title": "Nursing Home Areas Open to Corridors",
                                                        "descriptionHtml": "<div>In Group I-2, Condition 1 nursing home areas, shared living, meeting, or therapeutic spaces may open directly to corridors if specific safety requirements are met. These include constructing walls and ceilings to corridor standards, ensuring the spaces are not used for sleeping, treatment, hazardous, or incidental uses, and providing automatic fire detection systems. Additionally, corridors in the same smoke compartment must have fire detection or the compartment must have quick response sprinklers, and the layout must maintain clear access to required exits.</div>",
                                                        "topics": [
                                                            "Interior"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.3.2 Quick-Response and Residential Sprinklers",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "903.3.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Quick-Response and Residential Sprinklers",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.3"
                                                ],
                                                "body": "<div><div class=\"u-mt-3 u-mb-3\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_\">Automatic</a> sprinklers shall be installed with regard to                                     obstructions that will delay activation or obstruct the water                                     distribution pattern and shall be in accordance with the                                     applicable <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler                                         system</a></span> standard that is being used. <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_\">Automatic</a>                                     sprinklers shall be installed in or under covered kiosks,                                     displays, booths, concession stands, or equipment that exceeds 4                                     feet (1219 mm) in width. Not less than a 3-foot (914 mm)                                     clearance shall be maintained between <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_\">automatic</a> sprinklers and                                     the top of piles of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#combustible_fibers_\">combustible                                         fibers</a></span>.</div><div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\"><span class=\"u-font-bold\">Exception:                                                  </span> </span> Kitchen equipment under exhaust hoods protected with                                         a fire-extinguishing system in accordance with <a class=\"autolink\" href=\"#904\">Section 904</a>.</div></div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "sprinklers_obstructed_locations",
                                                        "title": "Sprinklers: Obstructed Locations",
                                                        "descriptionHtml": "<div>Any object, greater than 4' wide, under a sprinkler head creates an obstruction. These obstructions can prohibit the flow of water from reaching the fire beneath. To prevent this, fire sprinkler heads are required to be installed underneath these obstructions.</div>",
                                                        "topics": [
                                                            "Sprinklers"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Construction Phase"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "png"
                                                    },
                                                    {
                                                        "key": "sprinklers_equip_platforms",
                                                        "title": "Sprinklers: Equipment Platforms",
                                                        "descriptionHtml": "<div>Equipment platforms are often found in industrial occupancies and are utilized for mechanical or specific process related equipment. When the building in which these platforms are located is required to have an automatic sprinkler system installed, in accordance with section 903.2, then sprinklers are required to be installed underneath and above the equipment platform.  Sprinkler installations are to follow the requirements of the required sprinkler standard (NFPA 13, etc).</div>",
                                                        "topics": [
                                                            "Sprinklers",
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Construction Phase"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.3.3 Obstructed Locations",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 2,
                                                "reference": "903.3.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Obstructed Locations",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.3"
                                                ],
                                                "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">Automatic sprinkler systems</a></span> shall                                 be automatically actuated unless specifically provided for in this                                 code.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.3.4 Actuation",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.3.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Actuation",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.3"
                                                ],
                                                "body": "<div>Water supplies for <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler                                     systems</a></span> shall comply with this section and the standards                                 referenced in <a class=\"autolink\" href=\"#903.3.1\">Section 903.3.1</a>. The                                 potable water supply shall be protected against backflow in                                 accordance with the requirements of this section and the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ipc-2024\">International Plumbing Code</a></span>.                                 For connections to public waterworks systems, the water supply test                                 used for design of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_protection_system_\">fire protection                                     systems</a></span> shall be adjusted to account for seasonal and                                 daily pressure fluctuations based on information from the water                                 supply authority and as <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a></span>                                 by the fire code official.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.3.5 Water Supplies",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.3.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Water Supplies",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.3",
                                                            "903.3.5"
                                                        ],
                                                        "body": "<div>Where the domestic service provides the water supply for the                                         <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler                                     system</a></span>, the supply shall be in accordance with this                                     section.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.3.5.1 Domestic Services",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.3.5.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Domestic Services",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.3",
                                                            "903.3.5"
                                                        ],
                                                        "body": "<div>A single combination water supply shall be allowed provided                                     that the domestic demand is added to the sprinkler demand as                                     required by NFPA                                     13R.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.3.5.2 Residential Combination Services",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.3.5.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Residential Combination Services",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.3"
                                                ],
                                                "body": "<div>Fire hose threads and fittings used in connection with <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler systems</a></span> shall be                                 as prescribed by the fire code official.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.3.6 Hose Threads",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.3.6",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Hose Threads",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.3"
                                                ],
                                                "body": "<div>Fire department connections for <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler systems</a></span> shall be installed in                                 accordance with <a class=\"autolink\" href=\"#912\">Section 912</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.3.7 Fire Department Connections",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.3.7",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Fire Department Connections",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.3"
                                                ],
                                                "body": "<div>Limited area sprinkler systems shall be in accordance with the                                 standards listed in <a class=\"autolink\" href=\"#903.3.1\">Section 903.3.1</a> except as                                 provided in Sections <a class=\"autolink\" href=\"#903.3.8.1\">903.3.8.1</a>                                 through <a class=\"autolink\" href=\"#903.3.8.5\">903.3.8.5</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.3.8 Limited Area Sprinkler Systems",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.3.8",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Limited Area Sprinkler Systems",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.3",
                                                            "903.3.8"
                                                        ],
                                                        "body": "<div>Limited area sprinkler systems shall not exceed six sprinklers                                     in any single <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_area_\">fire area</a></span>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.3.8.1 Number of Sprinklers",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.3.8.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Number of Sprinklers",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.3",
                                                            "903.3.8"
                                                        ],
                                                        "body": "<div>Only areas classified by NFPA 13 as                                     Light Hazard or Ordinary Hazard Group 1 shall be permitted to be                                     protected by limited area sprinkler systems.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.3.8.2 Occupancy Hazard Classification",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.3.8.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Occupancy Hazard Classification",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.3",
                                                            "903.3.8"
                                                        ],
                                                        "body": "<div>Where a limited area sprinkler system is installed in a <span class=\"u-italic\">building</span> with an <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_\">automatic</a> wet                                         <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#standpipe_system_classes_of_\">standpipe system</a></span>,                                     sprinklers shall be supplied by the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#standpipe_system_classes_of_\">standpipe system</a></span>. Where a limited area sprinkler                                     system is installed in a <span class=\"u-italic\">building</span> without an <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_\">automatic</a> wet <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#standpipe_system_classes_of_\">standpipe system</a></span>, water shall be                                     permitted to be supplied by the plumbing system provided that                                     the plumbing system is capable of simultaneously supplying                                     domestic and sprinkler demands.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.3.8.3 Piping Arrangement",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.3.8.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Piping Arrangement",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.3",
                                                            "903.3.8"
                                                        ],
                                                        "body": "<div>Control valves shall not be installed between the water supply                                     and sprinklers unless the valves are of an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> indicating type that                                     are supervised or secured in the open position.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.3.8.4 Supervision",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.3.8.4",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Supervision",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.3",
                                                            "903.3.8"
                                                        ],
                                                        "body": "<div>Hydraulic calculations in accordance with NFPA 13                                     shall be provided to demonstrate that the available water flow                                     and pressure are adequate to supply all sprinklers installed in                                     any single <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_area_\">fire area</a></span> with                                     discharge densities corresponding to the hazard                                     classification.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.3.8.5 Calculations",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.3.8.5",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Calculations",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.3"
                                                ],
                                                "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">Approved</a></span> supervised indicating                                 control valves shall be provided at the point of connection to the                                 riser on each floor in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#high_rise_building_\">high-rise                                     buildings</a></span>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.3.9 High-Rise Building Floor Control Valves",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.3.9",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "High-Rise Building Floor Control Valves",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "903"
                                        ],
                                        "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">Automatic sprinkler system</a></span>                                 supervision and alarms shall comply with Sections <a class=\"autolink\" href=\"#903.4.1\">903.4.1</a> through <a class=\"autolink\" href=\"#903.4.3\">903.4.3</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[A]  903.4 Sprinkler System Supervision and Alarms",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "903.4",
                                        "refPrefix": "[A]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Sprinkler System Supervision and Alarms",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.4"
                                                ],
                                                "body": "<div><div class=\"u-mt-3 u-mb-3\">Valves controlling the water supply for <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler systems</a></span>,                                     pumps, tanks, water levels and temperatures, critical air                                     pressures and waterflow switches on all <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_\">automatic</a>&nbsp;sprinkler systems shall be electrically                                     supervised by a <span class=\"u-italic\">listed</span>                                     <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_alarm_control_unit_\">fire alarm control unit</a></span>.</div><div class=\"u-ml-4\"><div class=\"u-mt-3 u-mb-3\"><span class=\"u-font-bold\">Exceptions: </span></div><ol class=\"u-text-left\"><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">Automatic sprinkler                                                   systems</a></span> protecting one- and two-family                                                   <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#dwelling_\">dwellings</a></span>.</li><li>Limited area                                                   sprinkler systems in accordance with <a class=\"autolink\" href=\"#903.3.8\">Section                                                   903.3.8</a>, provided that                                                   backflow prevention device test valves located in                                                   limited area sprinkler system supply piping shall                                                   be locked in the open position unless supplying an                                                   occupancy required to be equipped with a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span>, in                                                   which case the backflow preventer valves shall be                                                   electrically supervised by a tamper switch                                                   installed in accordance with NFPA                                                   72 and separately annunciated.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">Automatic sprinkler                                                   systems</a></span> installed in accordance with NFPA                                                   13R where a common supply main is used to                                                   supply both domestic water and the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler                                                   system</a></span>, and a separate shutoff valve for                                                   the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler                                                   system</a></span> is not provided.</li><li>Jockey pump control                                                   valves that are sealed or locked in the open                                                   position.</li><li>Control valves to                                                   commercial kitchen hoods, paint spray booths or                                                   dip tanks that are sealed or locked in the open                                                   position.</li><li>Valves controlling                                                   the fuel supply to fire pump engines that are                                                   sealed or locked in the open position.</li><li><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#trim_\">Trim</a> valves to                                                   pressure switches in dry, preaction and deluge                                                   sprinkler systems that are sealed or locked in the                                                   open position.</li><li>Underground key or                                                   hub gate valves in roadway boxes.</li></ol></div></div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "type_1_type_2_hood",
                                                        "title": "Type 1 vs. Type 2 Hood",
                                                        "descriptionHtml": "<div>Type I hoods are installed for the removal of grease laden vapors and smoke. This type of hood is required to be installed above commercial cooking equipment. All Type-I hoods are required to be equipped with an approved fire suppression system complying with the Building and Fire Codes (IMC 509.1, UMC 513).</div><br/>\n<div>Type II hoods are for exhaust only and are not for the removal of grease. These types of hoods are installed for the removal of heat, steam, or odors. An example of a common installation for these would be over a commercial dishwasher that creates heat and steam.</div>",
                                                        "topics": [
                                                            "Fire",
                                                            "Mechanical",
                                                            "Sprinklers"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    },
                                                    {
                                                        "key": "commercial_cooking_sprinklers",
                                                        "title": "Commercial Cooking Sprinklers",
                                                        "descriptionHtml": "<div>Commercial cooking equipment, producing grease laden vapor, require installation of a Type-I exhaust hood (IMC 507, UMC 507). All Type-I hoods are required to be equipped with an approved fire suppression system complying with the Building and Fire Codes (IMC 509.1, UMC 513).</div><br/>\n<div>The preferred method for protection of commercial cooking operations and hoods and ducts is a UL300 automatic dry or wet chemical extinguishing system. Requirements for these, and other acceptable protection types, are outlined in Section 904.12 (BC 2012 904.11). </div><br/>\n<div>Section 904.12.4 (BC 2012 904.11.4) of the IFC/IBC recognizes wet-pipe, automatic fire sprinklers for protection of commercial cooking operations. Where sprinkler heads protect deep fat fryers, they must be tested and listed in accordance with UL 199E. The production and availability of sprinklers meeting UL 199E is extremely limited. However, cooking equipment other than fryers may be protected using standard spray sprinklers or automatic spray nozzles appropriate for the hazard. The cooking equipment sprinkler can be supplied by the building sprinkler system and shall be equipped with readily accessible indicating control valve proximal to the protected equipment. Unlike pre-engineered wet chemical suppression systems, fire sprinklers will continue operating after fire suppression is achieved. The valve is required to allow isolation of the system after suppression is achieved, while maintaining building sprinklers in service. Installation of fire sprinklers to protect cooking equipment shall be in accordance with NFPA 13. [See also, NFPA 13:8.9, 2019 ed.].</div><br/>",
                                                        "topics": [
                                                            "Sprinklers",
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs",
                                                            "Construction Phase"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "california",
                                                            "los_angeles",
                                                            "san_francisco",
                                                            "new_york_city",
                                                            "san-jose",
                                                            "los-angeles-county",
                                                            "san-diego"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.4.1 Electronic Supervision",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 2,
                                                "reference": "903.4.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Electronic Supervision",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.4"
                                                ],
                                                "body": "<div> Alarm, supervisory and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#trouble_signal_\">trouble                                     signals</a></span> shall be distinctly different and shall be                                 automatically transmitted to an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a></span>                                 <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#supervising_station_\">supervising station</a></span> or, where                                     <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> by the <a class=\"autolink\" href=\"/viewer/general-services-administration/ifc-2024\">fire code</a>                                 official, shall sound an audible signal at a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#constantly_attended_location_\">constantly attended location</a></span>. </div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.4.2 Monitoring",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.4.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Monitoring",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.4"
                                                ],
                                                "body": "<div>An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> audible and                                     visual sprinkler waterflow alarm&nbsp;device, located on the                                 exterior of the <span class=\"u-italic\">building</span> in an                                     <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> location, shall be                                 connected to each <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler                                     system</a></span>. Such sprinkler waterflow alarm devices shall be                                 activated by water flow equivalent to the flow of a single sprinkler                                 of the smallest orifice size installed in the system. Where                                     a waterflow switch is required by <a class=\"autolink\" href=\"#903.4.1\">Section 903.4.1</a> to be                                     electrically supervised, such sprinkler waterflow alarm devices                                     shall be powered by a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_alarm_control_unit_\">fire alarm                                         control unit</a></span> or, where provided, a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span>. Where a                                     <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> is                                     provided, actuation of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span> shall actuate the <span class=\"u-italic\">building</span>                                 <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span>. <div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\"><span class=\"u-font-bold\">Exception: </span> </span><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">Automatic sprinkler                                                   systems</a></span> protecting one- and                                             two-family <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#dwelling_\">dwellings</a></span>.</div>                             </div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.4.3 Alarms",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.4.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Alarms",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "903"
                                        ],
                                        "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">Automatic sprinkler systems</a></span> shall be                                 inspected,&nbsp;tested and maintained in accordance with the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ifc-2024\">International Fire Code</a></span>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  903.5 Inspection, Testing and Maintenance",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "903.5",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Inspection, Testing and Maintenance",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section 904 Alternative Automatic Fire-Extinguishing Systems",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "904",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Alternative Automatic Fire-Extinguishing Systems",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_fire_extinguishing_system_\">Automatic fire-extinguishing systems</a></span>,                             other than <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler                             systems</a></span>, shall be designed, installed, inspected, tested and                             maintained in accordance with the provisions of this section and the                             applicable referenced standards.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.1 General",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "General",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_fire_extinguishing_system_\">Automatic fire-extinguishing systems</a></span>                             installed as an alternative to the required <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler systems</a></span> of <a class=\"autolink\" href=\"#903\">Section 903</a> shall be <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> by the <a class=\"autolink\" href=\"/viewer/general-services-administration/ifc-2024\">fire code</a>                             official.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.2 Where Permitted",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Where Permitted",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.2"
                                                ],
                                                "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_fire_extinguishing_system_\">Automatic fire-extinguishing                                     systems</a></span> shall not be considered alternatives for the                                 purposes of exceptions or reductions allowed for <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler systems</a></span> or by                                 other requirements of this code.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.2.1 Restriction on Using <i>Automatic Sprinkler System</i> Exceptions or Reductions",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.2.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Restriction on Using <i>Automatic Sprinkler System</i> Exceptions or Reductions",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.2"
                                                ],
                                                "body": "<div>Each required commercial kitchen exhaust hood and duct system                                 required by <a class=\"autolink\" href=\"/viewer/general-services-administration/ifc-2024/chapter/6/building-services-and-systems#606\">Section 606</a> of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ifc-2024\">International Fire Code</a></span> or <a class=\"autolink\" href=\"/viewer/general-services-administration/imc-2024/chapter/5/exhaust-systems#5\">Chapter 5</a>                                 of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/imc-2024\">International Mechanical Code</a></span> to                                 have a Type I hood shall be protected with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a></span>                                 <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_fire_extinguishing_system_\">automatic fire-extinguishing                                     system</a></span> installed in accordance with this code.</div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "commercial_kitchens_a2_b_f1",
                                                        "title": "Commercial Kitchens: Occupancy",
                                                        "descriptionHtml": "<div>Correct classification of a commercial cooking space can affect occupancy separation requirements.  Sometimes kitchens are part of the dining experience, and an occupancy separation would be undesirable.  However other commercial kitchen spaces can be large enough, or are meant to be a larger production space, like for an entire hospital, that the higher hazard necessitates consideration as something separate from the dining area.</div>",
                                                        "topics": [
                                                            "Example",
                                                            "Height and Area"
                                                        ],
                                                        "phases": [
                                                            "Schematic",
                                                            "Design Development"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "new_york_city"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.2.2 Commercial Hood and Duct Systems",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "904.2.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Commercial Hood and Duct Systems",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_fire_extinguishing_system_\">Automatic fire-extinguishing systems</a></span>                             shall be installed in accordance with this section.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.3 Installation",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Installation",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.3"
                                                ],
                                                "body": "<div>Electrical wiring shall be in accordance with NFPA 70.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.3.1 Electrical Wiring",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.3.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Electrical Wiring",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.3"
                                                ],
                                                "body": "<div><div class=\"u-mt-3 u-mb-3\"><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_fire_extinguishing_system_\">Automatic fire-extinguishing                                         systems</a></span> shall be automatically actuated and provided                                     with a manual means of actuation in accordance with <a class=\"autolink\" href=\"#904.14.1\">Section 904.14.1</a>. Where more than one hazard could be                                     simultaneously involved in fire due to their proximity, all                                     hazards shall be protected by a single system designed to                                     protect all hazards that could become involved.</div><div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\">Exception:</span> Multiple systems shall be                                         permitted to be installed if they are designed to operate                                         simultaneously.</div></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.3.2 Actuation",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.3.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Actuation",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.3"
                                                ],
                                                "body": "<div><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_\">Automatic</a> equipment interlocks with fuel shutoffs, <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#ventilation_\">ventilation</a>                                 controls, door closers, window shutters, conveyor openings, smoke                                 and heat vents and other features necessary for proper operation of                                 the fire-extinguishing system shall be provided as required by the                                 design and installation standard utilized for the hazard.</div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "smoke_heat_vents_vs_mech_removal",
                                                        "title": "Smoke / Heat Vents vs. Mech. Smoke Removal",
                                                        "descriptionHtml": "<div>Building Code and Fire Code 910 specifies installation of smoke and heat removal by natural or mechanical means, for F-1 and S-1 occupancies (that are not also aircraft hangers) with more than 50,000 sq. ft. of undivided space, or with high-piled storage.</div>",
                                                        "topics": [
                                                            "Fire",
                                                            "Mechanical",
                                                            "Roof / Ceiling"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.3.3 System Interlocking",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "904.3.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "System Interlocking",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.3"
                                                ],
                                                "body": "<div>Where alarms are required to indicate the operation of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_fire_extinguishing_system_\">automatic fire-extinguishing                                 systems</a></span>, distinctive audible and visible alarms and warning                                 signs shall be provided to warn of pending agent discharge. Where                                 exposure to <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_\">automatic</a>-extinguishing agents poses a hazard to <span class=\"u-italic\">persons</span> and a delay is required to                                 ensure the evacuation of occupants before agent discharge, a                                 separate warning signal shall be provided to alert occupants once                                 agent discharge has begun. Audible signals shall be in accordance                                 with <a class=\"autolink\" href=\"#907.5.2\">Section 907.5.2</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.3.4 Alarms and Warning Signs",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.3.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Alarms and Warning Signs",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.3"
                                                ],
                                                "body": "<div>Where a <span class=\"u-italic\">building</span>                                 <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> is installed,                                     <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_fire_extinguishing_system_\">automatic fire-extinguishing                                     systems</a></span> shall be monitored by the <span class=\"u-italic\">building</span>                                 <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> in accordance                                 with NFPA 72.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.3.5 Monitoring",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.3.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Monitoring",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_fire_extinguishing_system_\">Automatic fire-extinguishing systems</a></span>                             shall be inspected and tested in accordance with the provisions of this                             section prior to acceptance.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.4 Inspection and Testing",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Inspection and Testing",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.4"
                                                ],
                                                "body": "<div><div class=\"u-mt-3 u-mb-3\">Prior to conducting final acceptance tests, all of the following                                     items shall be inspected:</div><ol><li>Hazard specification for                                                 consistency with design hazard.</li><li>Type, location and                                                 spacing of <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_\">automatic</a>- and manual-<span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#initiating_device_\">initiating                                                 devices</a></span>.</li><li>Size, placement and                                                 position of nozzles or discharge orifices.</li><li>Location and                                                 identification of audible and visible alarm                                                 devices.</li><li>Identification of                                                 devices with proper designations.</li><li>Operating                                                 instructions.</li></ol></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.4.1 Inspection",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.4.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Inspection",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.4"
                                                ],
                                                "body": "<div>Notification appliances, connections to <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm systems</a></span> and connections to <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a></span>                                 <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#supervising_station_\">supervising stations</a></span> shall be                                 tested in accordance with this section and <a class=\"autolink\" href=\"#907\">Section                                     907</a> to verify proper operation.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.4.2 Alarm Testing",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.4.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Alarm Testing",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "904",
                                                            "904.4",
                                                            "904.4.2"
                                                        ],
                                                        "body": "<div>The audibility and visibility of notification appliances                                     signaling agent discharge or system operation, where required,                                     shall be verified. </div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  904.4.2.1 Audible and Visible Signals",
                                                        "hasAssemblies": false,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "904.4.2.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Audible and Visible Signals",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.4"
                                                ],
                                                "body": "<div>Connections to protected premises and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#supervising_station_\">supervising station</a></span>                                 <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm systems</a></span> shall be tested                                 to verify proper identification and retransmission of alarms from                                     <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_fire_extinguishing_system_\">automatic fire-extinguishing                                     systems</a></span>. </div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.4.3 Monitor Testing",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.4.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Monitor Testing",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#wet_chemical_extinguishing_system_\">Wet-chemical extinguishing systems</a></span>                             shall be installed, maintained, periodically inspected and tested in                             accordance with NFPA 17A and their                             listing. Records of inspections and testing shall be maintained.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.5 Wet-Chemical Systems",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.5",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Wet-Chemical Systems",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<div>Dry-chemical extinguishing systems shall be installed, maintained,                             periodically inspected and tested in accordance with NFPA 17 and their                             listing. Records of inspections and testing shall be maintained.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.6 Dry-Chemical Systems",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.6",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Dry-Chemical Systems",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#foam_extinguishing_system_\">Foam-extinguishing systems</a></span> shall be                             installed, maintained, periodically inspected and tested in accordance                             with NFPA 11 and their                             listing. Records of inspections and testing shall be maintained.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.7 Foam Systems",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.7",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Foam Systems",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#carbon_dioxide_extinguishing_systems_\">Carbon dioxide extinguishing systems</a></span>                             shall be installed, maintained, periodically inspected and tested in                             accordance with NFPA 12 and their                             listing. Records of inspections and testing shall be maintained.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.8 Carbon Dioxide Systems",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.8",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Carbon Dioxide Systems",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#halogenated_extinguishing_system_\">Halogenated extinguishing systems</a></span>                             shall be installed, maintained, periodically inspected and tested in                             accordance with NFPA 12A and their                             listing. Records of inspections and testing shall be maintained.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.9 Halon Systems",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.9",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Halon Systems",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#clean_agent_\">Clean-agent</a></span> fire-extinguishing                             systems shall be installed, maintained, periodically inspected and                             tested in accordance with NFPA 2001 and                             their listing. Records of inspections and testing shall be                             maintained.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.10 Clean-Agent Systems",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.10",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Clean-Agent Systems",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_water_mist_system_\">Automatic water mist systems</a></span> shall be                             permitted in applications that are consistent with the applicable                             listing or approvals and shall comply with Sections <a class=\"autolink\" href=\"#904.11.1\">904.11.1</a> through <a class=\"autolink\" href=\"#904.11.3\">904.11.3</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.11 Automatic Water Mist Systems",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.11",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Automatic Water Mist Systems",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.11"
                                                ],
                                                "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_water_mist_system_\">Automatic water mist systems</a></span>                                 shall be designed and installed in accordance with Sections <a class=\"autolink\" href=\"#904.11.1.1\">904.11.1.1</a> through <a class=\"autolink\" href=\"#904.11.1.4\">904.11.1.4</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.11.1 Design and Installation Requirements",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.11.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Design and Installation Requirements",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "904",
                                                            "904.11",
                                                            "904.11.1"
                                                        ],
                                                        "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_water_mist_system_\">Automatic water mist systems</a></span>                                     shall be designed and installed in accordance with NFPA 750                                     and the manufacturer's instructions.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  904.11.1.1 General",
                                                        "hasAssemblies": false,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "904.11.1.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "General",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "904",
                                                            "904.11",
                                                            "904.11.1"
                                                        ],
                                                        "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_water_mist_system_\">Automatic water mist systems</a></span>                                     shall be automatically actuated.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  904.11.1.2 Actuation",
                                                        "hasAssemblies": false,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "904.11.1.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Actuation",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "904",
                                                            "904.11",
                                                            "904.11.1"
                                                        ],
                                                        "body": "<div>Connections to a potable water supply shall be protected                                     against backflow in accordance with the <a class=\"autolink\" href=\"/viewer/general-services-administration/ipc-2024\">International Plumbing Code</a>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  904.11.1.3 Water Supply Protection",
                                                        "hasAssemblies": false,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "904.11.1.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Water Supply Protection",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "904",
                                                            "904.11",
                                                            "904.11.1"
                                                        ],
                                                        "body": "<div>Where a secondary water supply is required for an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span>, an                                         <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_water_mist_system_\">automatic water mist                                         system</a></span> shall be provided with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> secondary water                                     supply.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  904.11.1.4 Secondary Water Supply",
                                                        "hasAssemblies": false,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "904.11.1.4",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Secondary Water Supply",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.11"
                                                ],
                                                "body": "<div>Supervision and alarms shall be provided as required for <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler systems</a></span> in                                 accordance with <a class=\"autolink\" href=\"#903.4.1\">Section 903.4.1</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.11.2 Water Mist System Supervision and Alarms",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.11.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Water Mist System Supervision and Alarms",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "904",
                                                            "904.11",
                                                            "904.11.2"
                                                        ],
                                                        "body": "<div>Monitoring shall be provided as required for <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler systems</a></span> in                                     accordance with <a class=\"autolink\" href=\"#903.4.2\">Section 903.4.2</a>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  904.11.2.1 Monitoring",
                                                        "hasAssemblies": false,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "904.11.2.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Monitoring",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "904",
                                                            "904.11",
                                                            "904.11.2"
                                                        ],
                                                        "body": "<div>Alarms shall be provided as required for <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler systems</a></span> in                                     accordance with <a class=\"autolink\" href=\"#903.4.3\">Section 903.4.3</a>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  904.11.2.2 Alarms",
                                                        "hasAssemblies": false,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "904.11.2.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Alarms",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "904",
                                                            "904.11",
                                                            "904.11.2"
                                                        ],
                                                        "body": "<div>Floor control valves shall be provided as required for <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler systems</a></span> in                                     accordance with <a class=\"autolink\" href=\"#903.3.9\">Section 903.3.9</a>.                                 </div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  904.11.2.3 Floor Control Valves",
                                                        "hasAssemblies": false,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "904.11.2.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Floor Control Valves",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.11"
                                                ],
                                                "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_water_mist_system_\">Automatic water mist systems</a></span>                                 shall be tested and maintained in accordance with the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ifc-2024\">International Fire Code</a></span>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.11.3 Testing and Maintenance",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.11.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Testing and Maintenance",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#hybrid_fire_extinguishing_system_\">Hybrid fire extinguishing systems</a></span>                                 shall be designed, installed, maintained, periodically inspected and                                 tested in accordance with NFPA 770.                                 Records of inspection and testing shall be maintained.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.12 Hybrid Fire Extinguishing Systems",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.12",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Hybrid Fire Extinguishing Systems",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<div><div class=\"u-mt-3 u-mb-3\">Aerosol fire-extinguishing systems shall be installed,                                 maintained,&nbsp;periodically inspected and&nbsp;tested in accordance with NFPA 2010, and                                 their listing.</div><div class=\"u-indent-6 u-mt-3 u-mb-3\">Such devices and appurtenances shall be                                     <span class=\"u-italic\">listed</span> and installed in                                 compliance with manufacturers'&nbsp;instructions.</div></div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.13 Aerosol Fire-Extinguishing Systems",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.13",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Aerosol Fire-Extinguishing Systems",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<div><div class=\"u-mt-3 u-mb-3\">The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_fire_extinguishing_system_\">automatic fire-extinguishing                                     system</a></span> for commercial cooking systems shall be of a type                                 recognized for protection of commercial cooking equipment and                                 exhaust systems of the type and arrangement protected. Preengineered                                 <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_\">automatic</a> dry- and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#wet_chemical_extinguishing_system_\">wet-chemical                                     extinguishing systems</a></span> shall be tested in accordance with                                     UL 300 and                                     <span class=\"u-italic\">listed</span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#labeled_\">labeled</a></span> for the intended                                 application. Other types of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_fire_extinguishing_system_\">automatic                                     fire-extinguishing systems</a></span> shall be <span class=\"u-italic\">listed</span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#labeled_\">labeled</a></span> for specific use as                                 protection for commercial cooking operations. The system shall be                                 installed in accordance with this code, NFPA 96, its listing and the                                 manufacturer's installation instructions. <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_fire_extinguishing_system_\">Automatic fire-extinguishing systems</a></span> of the following                                 types shall be installed in accordance with the referenced standard                                 indicated, as follows:</div><ol class=\"u-text-left\"><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#carbon_dioxide_extinguishing_systems_\">Carbon dioxide extinguishing systems</a></span>, NFPA                                                 12.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">Automatic sprinkler systems</a></span>, NFPA                                                 13.</li><li><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_water_mist_system_\">Automatic water mist                                             systems</a>, NFPA                                                 750.</li><li>Foam-water sprinkler system                                             or foam-water spray systems, NFPA                                                 11.</li><li>Dry-chemical extinguishing                                             systems, NFPA                                                 17.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#wet_chemical_extinguishing_system_\">Wet-chemical extinguishing systems</a></span>, NFPA                                                 17A.</li></ol><div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\"><span class=\"u-font-bold\"><span class=\"u-font-bold\"><span class=\"u-font-bold\">Exception: </span> </span> </span> </span> Factory-built commercial cooking recirculating systems                                     that are tested in accordance with UL 710B                                     and <span class=\"u-italic\">listed</span>, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#labeled_\">labeled</a></span> and installed in                                     accordance with <a class=\"autolink\" href=\"/viewer/general-services-administration/imc-2024/chapter/3/general-regulations#304.1\">Section 304.1</a> of the                                         <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/imc-2024\">International Mechanical                                     Code</a></span>.</div></div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "type_1_type_2_hood",
                                                "title": "Type 1 vs. Type 2 Hood",
                                                "descriptionHtml": "<div>Type I hoods are installed for the removal of grease laden vapors and smoke. This type of hood is required to be installed above commercial cooking equipment. All Type-I hoods are required to be equipped with an approved fire suppression system complying with the Building and Fire Codes (IMC 509.1, UMC 513).</div><br/>\n<div>Type II hoods are for exhaust only and are not for the removal of grease. These types of hoods are installed for the removal of heat, steam, or odors. An example of a common installation for these would be over a commercial dishwasher that creates heat and steam.</div>",
                                                "topics": [
                                                    "Fire",
                                                    "Mechanical",
                                                    "Sprinklers"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "commercial_cooking_sprinklers",
                                                "title": "Commercial Cooking Sprinklers",
                                                "descriptionHtml": "<div>Commercial cooking equipment, producing grease laden vapor, require installation of a Type-I exhaust hood (IMC 507, UMC 507). All Type-I hoods are required to be equipped with an approved fire suppression system complying with the Building and Fire Codes (IMC 509.1, UMC 513).</div><br/>\n<div>The preferred method for protection of commercial cooking operations and hoods and ducts is a UL300 automatic dry or wet chemical extinguishing system. Requirements for these, and other acceptable protection types, are outlined in Section 904.12 (BC 2012 904.11). </div><br/>\n<div>Section 904.12.4 (BC 2012 904.11.4) of the IFC/IBC recognizes wet-pipe, automatic fire sprinklers for protection of commercial cooking operations. Where sprinkler heads protect deep fat fryers, they must be tested and listed in accordance with UL 199E. The production and availability of sprinklers meeting UL 199E is extremely limited. However, cooking equipment other than fryers may be protected using standard spray sprinklers or automatic spray nozzles appropriate for the hazard. The cooking equipment sprinkler can be supplied by the building sprinkler system and shall be equipped with readily accessible indicating control valve proximal to the protected equipment. Unlike pre-engineered wet chemical suppression systems, fire sprinklers will continue operating after fire suppression is achieved. The valve is required to allow isolation of the system after suppression is achieved, while maintaining building sprinklers in service. Installation of fire sprinklers to protect cooking equipment shall be in accordance with NFPA 13. [See also, NFPA 13:8.9, 2019 ed.].</div><br/>",
                                                "topics": [
                                                    "Sprinklers",
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Design Development",
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "california",
                                                    "los_angeles",
                                                    "san_francisco",
                                                    "new_york_city",
                                                    "san-jose",
                                                    "los-angeles-county",
                                                    "san-diego"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.14 Commercial Cooking Systems",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 2,
                                        "reference": "904.14",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Commercial Cooking Systems",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.14"
                                                ],
                                                "body": "<div>\n<div class=\"u-mt-3 u-mb-3\">A manual actuation device shall be located at or near a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#means_of_egress_\">means of egress</a></span> from the cooking area not less than 10 feet (3048 mm) and not more than 20 feet (6096 mm) from the kitchen exhaust system. The manual actuation device shall be installed not more than 48 inches (1200 mm) nor less than 42 inches (1067 mm) above the floor and shall clearly identify the hazard protected. The manual actuation shall require a maximum force of 40 pounds (178 N) and a maximum movement of 14 inches (356 mm) to actuate the fire suppression system.</div>\n<div class=\"u-ml-4\">\n<div class=\"u-mt-3 u-mb-3\"><span class=\"u-font-bold\">Exceptions: </span></div>\n<ol class=\"u-text-left\">\n<li><span class=\"u-italic\"> <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">Automatic sprinkler systems</a></span> shall not be required to be equipped with manual actuation means.</li>\n<li>Where locating the manual actuation device between 10 feet (3048 mm) and 20 feet (6096 mm) from the cooking area is not feasible, the fire code official is permitted to accept a location at or near a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#means_of_egress_\">means of egress</a></span> from the cooking area, where the manual actuation device is unobstructed and in view from the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#means_of_egress_\">means of egress</a></span>.</li>\n<li>Mobile food preparation vehicles in accordance with <i><a class=\"autolink\" href=\"/viewer/general-services-administration/ifc-2024\">International Fire Code</a></i> Section 4106.</li>\n</ol>\n</div>\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.14.1 Manual System Operation",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.14.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Manual System Operation",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.14"
                                                ],
                                                "body": "<div>The actuation of the fire suppression system shall automatically                                 shut down the fuel or electrical power supply to the cooking                                 equipment. The fuel and electrical supply reset shall be manual.                             </div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.14.2 System Interconnection",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.14.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "System Interconnection",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.14"
                                                ],
                                                "body": "<div>Where carbon dioxide systems are used, there shall be a nozzle at                                 the top of the ventilating duct. Additional nozzles that are                                 symmetrically arranged to give uniform distribution shall be                                 installed within vertical ducts exceeding 20 feet (6096 mm) and                                 horizontal ducts exceeding 50 feet (15 240 mm). <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#damper_\">Dampers</a></span> shall be installed at either                                 the top or the bottom of the duct and shall be arranged to operate                                 automatically upon activation of the fire-extinguishing system.                                 Where the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#damper_\">damper</a></span> is installed at                                 the top of the duct, the top nozzle shall be immediately below the                                     <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#damper_\">damper</a></span>. <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_\">Automatic</a> carbon                                 dioxide fire-extinguishing systems shall be sufficiently sized to                                 protect against all hazards venting through a common duct                                 simultaneously. </div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.14.3 Carbon Dioxide Systems",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.14.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Carbon Dioxide Systems",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "904",
                                                            "904.14",
                                                            "904.14.3"
                                                        ],
                                                        "body": "<div> Commercial-type cooking equipment protected by an <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_\">automatic</a>                                     carbon dioxide-extinguishing system shall be arranged to shut                                     off the <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#ventilation_\">ventilation</a> system upon activation. </div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  904.14.3.1 Ventilation System",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "904.14.3.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Ventilation System",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.14"
                                                ],
                                                "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">Automatic sprinkler systems</a></span>                                 protecting commercial-type cooking equipment shall be supplied from                                 a separate, indicating-type control valve that is identified. Access                                 to the control valve shall be provided. </div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "type_1_type_2_hood",
                                                        "title": "Type 1 vs. Type 2 Hood",
                                                        "descriptionHtml": "<div>Type I hoods are installed for the removal of grease laden vapors and smoke. This type of hood is required to be installed above commercial cooking equipment. All Type-I hoods are required to be equipped with an approved fire suppression system complying with the Building and Fire Codes (IMC 509.1, UMC 513).</div><br/>\n<div>Type II hoods are for exhaust only and are not for the removal of grease. These types of hoods are installed for the removal of heat, steam, or odors. An example of a common installation for these would be over a commercial dishwasher that creates heat and steam.</div>",
                                                        "topics": [
                                                            "Fire",
                                                            "Mechanical",
                                                            "Sprinklers"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    },
                                                    {
                                                        "key": "commercial_cooking_sprinklers",
                                                        "title": "Commercial Cooking Sprinklers",
                                                        "descriptionHtml": "<div>Commercial cooking equipment, producing grease laden vapor, require installation of a Type-I exhaust hood (IMC 507, UMC 507). All Type-I hoods are required to be equipped with an approved fire suppression system complying with the Building and Fire Codes (IMC 509.1, UMC 513).</div><br/>\n<div>The preferred method for protection of commercial cooking operations and hoods and ducts is a UL300 automatic dry or wet chemical extinguishing system. Requirements for these, and other acceptable protection types, are outlined in Section 904.12 (BC 2012 904.11). </div><br/>\n<div>Section 904.12.4 (BC 2012 904.11.4) of the IFC/IBC recognizes wet-pipe, automatic fire sprinklers for protection of commercial cooking operations. Where sprinkler heads protect deep fat fryers, they must be tested and listed in accordance with UL 199E. The production and availability of sprinklers meeting UL 199E is extremely limited. However, cooking equipment other than fryers may be protected using standard spray sprinklers or automatic spray nozzles appropriate for the hazard. The cooking equipment sprinkler can be supplied by the building sprinkler system and shall be equipped with readily accessible indicating control valve proximal to the protected equipment. Unlike pre-engineered wet chemical suppression systems, fire sprinklers will continue operating after fire suppression is achieved. The valve is required to allow isolation of the system after suppression is achieved, while maintaining building sprinklers in service. Installation of fire sprinklers to protect cooking equipment shall be in accordance with NFPA 13. [See also, NFPA 13:8.9, 2019 ed.].</div><br/>",
                                                        "topics": [
                                                            "Sprinklers",
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs",
                                                            "Construction Phase"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "california",
                                                            "los_angeles",
                                                            "san_francisco",
                                                            "new_york_city",
                                                            "san-jose",
                                                            "los-angeles-county",
                                                            "san-diego"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.14.4 Special Provisions for Automatic Sprinkler Systems",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 2,
                                                "reference": "904.14.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Special Provisions for Automatic Sprinkler Systems",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "904",
                                                            "904.14",
                                                            "904.14.4"
                                                        ],
                                                        "body": "<div>Sprinklers used for the protection of fryers shall be tested in                                     accordance with UL 199E,                                         <span class=\"u-italic\">listed</span> for that                                     application and installed in accordance with their                                     listing.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  904.14.4.1 Listed Sprinklers",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "904.14.4.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Listed Sprinklers",
                                                        "children": []
                                                    }
                                                ]
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<div><div class=\"u-mt-3 u-mb-3\">Cooktops and ranges installed in the following occupancies shall be                                 protected in accordance with <a class=\"autolink\" href=\"#904.15.1\">Section 904.15.1</a>:</div><ol><li>In Group <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#308.2\">I-1</a> occupancies                                             where domestic cooking <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#facility_\">facilities</a></span> are installed in accordance with                                                 <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#420.9\">Section                                             420.9</a>.</li><li>In Group <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#308.3\">I-2</a> occupancies                                             where domestic cooking <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#facility_\">facilities</a></span> are installed in accordance with                                                 <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#407.2.7\">Section                                                 407.2.7</a>.</li><li>In Group <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#310.3\">R-2</a> college <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#dormitory_\">dormitories</a></span> where                                             domestic cooking <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#facility_\">facilities</a></span> are installed in accordance with                                                 <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#420.11\">Section                                             420.11</a>.</li></ol></div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "cooking_r2dorms",
                                                "title": "Cooking Facilities: R-2 Dorms",
                                                "descriptionHtml": "<div>Dorm rooms on college campuses are allowed to include domestic (residential) cooking appliances indicated by 420.10.1, including  ovens, cooktops, ranges, warmers, coffee makers and microwaves. Cooktops and ranges must be installed under a vent hood meeting the mechanical code. There are two methods specified by FC 904.13 to reduce potential of a cooking fire that will extend to the room contents.  Option one is to provide vent hood with a fire suppression system meeting the requirements of UL3000A.  Option two is to install equipment that is tested and listed to prevent ignition of cooking oil with burners turned on to their maximum heat settings and allowed to operate for 30 minutes.</div><br/>\n<div>Regardless of the protection provided, ranges and cooktops are not permitted to be installed in sleeping rooms. However, microwaves, coffee pots and warmers may be used in sleeping rooms.</div>",
                                                "topics": [
                                                    "Fire",
                                                    "Mechanical"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "chicago",
                                                    "minnesota"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.15 Domestic Cooking Facilities",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "904.15",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Domestic Cooking Facilities",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.15"
                                                ],
                                                "body": "<div>Cooktops and ranges shall be protected in accordance with <a class=\"autolink\" href=\"#904.15.1.1\">Section 904.15.1.1</a> or <a class=\"autolink\" href=\"#904.15.1.2\">904.15.1.2</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.15.1 Protection From Fire",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.15.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Protection From Fire",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "904",
                                                            "904.15",
                                                            "904.15.1"
                                                        ],
                                                        "body": "<div><div class=\"u-mt-3 u-mb-3\">The domestic recirculating or exterior vented cooking hood                                         provided over the cooktop or range shall be equipped with an                                             <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a></span>                                         <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_fire_extinguishing_system_\">automatic fire-extinguishing                                             system</a></span> complying with the following:</div><ol><li>The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_fire_extinguishing_system_\">automatic fire-extinguishing                                                   system</a></span> shall be of a type recognized for                                                   protection of domestic cooking equipment.                                                   Preengineered <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_fire_extinguishing_system_\">automatic                                                   fire-extinguishing systems</a></span> shall be <span class=\"u-italic\">listed</span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#labeled_\">labeled</a></span> in accordance                                                   with UL                                                   300A and installed in accordance with the                                                   manufacturer's instructions.</li><li>Manual actuation of                                                   the fire-extinguishing system shall be provided in                                                   accordance with <a class=\"autolink\" href=\"#904.14.1\">Section                                                   904.14.1</a>.</li><li>Interconnection of                                                   the fuel and electric power supply shall be in                                                   accordance with <a class=\"autolink\" href=\"#904.14.2\">Section                                                   904.14.2</a>.</li></ol></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  904.15.1.1 Automatic Fire-Extinguishing System",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "904.15.1.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Automatic Fire-Extinguishing System",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "904",
                                                            "904.15",
                                                            "904.15.1"
                                                        ],
                                                        "body": "<div>Cooktops and ranges shall include burners that have been tested                                     and <span class=\"u-italic\">listed</span> to prevent ignition                                     of cooking oil with burners turned on to their maximum heat                                     settings and allowed to operate for 30 minutes.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  904.15.1.2 Ignition Prevention",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "904.15.1.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Ignition Prevention",
                                                        "children": []
                                                    }
                                                ]
                                            }
                                        ]
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [
                                    {
                                        "key": "standpipes_types",
                                        "title": "Standpipe Types",
                                        "descriptionHtml": "<div><strong>Standpipes, Types:</strong> - There are five types of standpipes - automatic dry, automatic wet, manual dry, manual wet, and semiautomatic dry. Automatic dry systems are pressurized with air, when a hose valve is opened, the air is released and the system fills with water. Automatic wet systems are filled with water at all times. Manual dry systems are not connected to a water supply, and must be supplied with water from the fire department. This is done via a fire department connection (FDC). Manual wet systems are filled with water, but require a supplemental fire department connection to meet required demand. Semiautomatic dry systems do not have water in them, but when a hose valve is opened, a remote switch opens the valve and allows water to fill the system.</div>",
                                        "topics": [
                                            "Fire",
                                            "Sprinklers"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "standpipe_systems_types",
                                        "title": "Standpipe System Classes",
                                        "descriptionHtml": "<div><strong>Standpipe Systems</strong> - There are three classification of standpipes:\n<ul><li><strong>Class I</strong> standpipes are equipped with a 2-1/2\" hose connection and are intended for fire department use only. </li>\n<li><strong>Class II </strong>standpipes are equipped with a 1-1/2\" hose and connection, and are intended primarily for building occupant use.</li>\n<li><strong>Class III</strong> standpipes are equipped with a 2-1/2\" hose connection, reduced down to a 1-1/2\" connected hose. These are intended for use by building occupants and fire department personnel.</li></ul></div>",
                                        "topics": [
                                            "Fire",
                                            "Sprinklers"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "horizontal_exit_standpipes_2024",
                                        "title": "Standpipes at Horiz. Exits and Stairways",
                                        "descriptionHtml": "<div>At horizontal exits the code requires a class I connection (FDC/Fire Department Connection) is provided on both sides of the wall regardless of the direction of egress through the horizontal exit opening. Because a horizontal exit cannot be the only exit and the code requires a class I connection at the main floor landing inside of required interior or exterior exit stairways there is an exception made for where the stairway FDC would be able to address the same area as the FDC at the horizontal exit. The FDC at the horizontal exit facing a required exit stairway may be omitted when all floor areas between the exits are reachable from the stairway FDC by a 30' hose stream from a 100' hose connected to the stairway FDC.</div>",
                                        "topics": [
                                            "Egress",
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    }
                                ],
                                "displayRef": null,
                                "displayTitle": "Section 905 Standpipe Systems",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "hasDiagrams": true,
                                "hasDiagramsOnRef": true,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 3,
                                "reference": "905",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Standpipe Systems",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "905"
                                        ],
                                        "body": "<div>Standpipe systems shall be provided in new <span class=\"u-italic\">buildings</span> and <span class=\"u-italic\">structures</span>                             in accordance with Sections <a class=\"autolink\" href=\"#905.2\">905.2</a> through <a class=\"autolink\" href=\"#905.11\">905.11</a>. In <span class=\"u-italic\">buildings</span> used for                             high-piled combustible storage, fire protection shall be in accordance                             with the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ifc-2024\">International Fire Code</a></span>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  905.1 General",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "905.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "General",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "905"
                                        ],
                                        "body": "<div>Standpipe systems shall be installed in accordance with this section                             and NFPA 14. Fire                             department connections for standpipe systems shall be in accordance with                                 <a class=\"autolink\" href=\"#912\">Section                                 912</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  905.2 Installation Standard",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "905.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Installation Standard",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "905"
                                        ],
                                        "body": "<div><div class=\"u-mt-3 u-mb-3\">Standpipe systems shall be installed where required by Sections <a class=\"autolink\" href=\"#905.3.1\">905.3.1</a> through <a class=\"autolink\" href=\"#905.3.7\">905.3.7</a>. Standpipe systems                                 are allowed to be combined with <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic                                     sprinkler systems</a></span>.</div><div class=\"u-ml-4\"><div class=\"u-mt-3 u-mb-3\"><span class=\"u-font-bold\">Exceptions: </span></div><ol class=\"u-text-left\"><li>Standpipe systems                                                   are not required in Group <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#310.3\">R-2</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#townhouse_\">townhouses</a></span>.</li><li>Standpipe systems are not required                                                 in Group <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#310.4\">R-3</a> occupancies.</li></ol></div></div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "high_rise_emergency_systems",
                                                "title": "High Rise: Emergency Systems",
                                                "descriptionHtml": "<div>High-rise buildings have special requirements for emergency systems that must be in place. These systems include, full fire alarm system with additional smoke detection and emergency voice/alarm communications system, a standpipe system (permitted to be part of the sprinkler system), emergency responder radio coverage, a smoke removal system. All of these must be tied into the required fire command center. Standby and emergency power is required to run essential systems in case of emergency.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Design Development",
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  905.3 Required Installations",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "905.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Required Installations",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.3"
                                                ],
                                                "body": "<div>\n<div class=\"u-mt-3 u-mb-3\">Class III standpipe systems shall be installed throughout <span class=\"u-italic\">buildings</span> where any of the following conditions exist:</div>\n<ol class=\"u-text-left\">\n<li>Four or more <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#story_\">stories</a></span> are above or below <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#grade_plane_\">grade plane</a></span>.</li>\n<li>The floor level of the highest <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#story_\">story</a></span> is located more than 30 feet (9144 mm) above the lowest level of fire department vehicle access.</li>\n<li>The floor level of the lowest <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#story_\">story</a></span> is located more than 30 feet (9144 mm) below the highest level of fire department vehicle access.</li>\n</ol>\n<div class=\"u-ml-4\">\n<div class=\"u-mt-3 u-mb-3\"><span class=\"u-font-bold\">Exceptions: </span></div>\n<ol class=\"u-list-decimal-separated\">\n<li>Class I <span class=\"u-italic\">standpipes</span> are allowed in <span class=\"u-italic\">buildings</span> equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span> in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> or <a class=\"autolink\" href=\"#903.3.1.2\">903.3.1.2</a>.</li>\n<li>Class I <span class=\"u-italic\">standpipes</span> are allowed in <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#304\">Group B</a> and E occupancies.</li>\n<li>Class I <span class=\"u-italic\">standpipes</span> are allowed in parking garages.</li>\n<li>Class I <span class=\"u-italic\">standpipes</span> are allowed in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#basement_\">basements</a></span> equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span>.</li>\n<li>Class I <span class=\"u-italic\">standpipes</span> are allowed in <span class=\"u-italic\">buildings</span> where occupant-use hose lines will not be utilized by trained personnel or the fire department.</li>\n<li>\n<div class=\"u-pb-1 u-mt-3 u-pt-1 u-mb-3\">In determining the lowest level of fire department vehicle access, it shall not be required to consider either of the following:\n<ol class=\"u-list-decimal-separated\">\n<li>Recessed loading docks for four vehicles or less.</li>\n<li>Conditions where topography makes access from the fire department vehicle to the <span class=\"u-italic\">building</span> impractical or impossible.</li>\n</ol>\n</div>\n\n</li>\n</ol>\n</div>\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.3.1 Height",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.3.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Height",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.3"
                                                ],
                                                "body": "<div><div class=\"u-mt-3 u-mb-3\">Class I <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_\">automatic</a> wet <span class=\"u-italic\">standpipes</span> shall be provided in nonsprinklered <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#303\">Group                                     A</a> <span class=\"u-italic\">buildings</span> having an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#occupant_load_\">occupant load</a></span> exceeding 1,000                                         <span class=\"u-italic\">persons</span>.</div><div class=\"u-ml-4\"><div class=\"u-mt-3 u-mb-3\"><span class=\"u-font-bold\">Exceptions:</span></div><ol><li>Open-air-seating                                                   spaces without enclosed spaces.</li><li>Class I <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_\">automatic</a>                                                   dry and semiautomatic dry <span class=\"u-italic\">standpipes</span> or manual                                                   wet <span class=\"u-italic\">standpipes</span>                                                   are allowed in <span class=\"u-italic\">buildings</span> that are not <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#high_rise_building_\">high-rise                                                   buildings</a></span>.</li></ol></div></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.3.2 Group A",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.3.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group A",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.3"
                                                ],
                                                "body": "<div><div class=\"u-mt-3 u-mb-3\">Covered mall and <span class=\"u-italic\">open <span class=\"u-italic\">mall</span> buildings</span> shall                                     be equipped throughout with a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#standpipe_system_classes_of_\">standpipe system</a></span> where required by <a class=\"autolink\" href=\"#905.3.1\">Section 905.3.1</a>. Mall buildings not required to be                                     equipped with a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#standpipe_system_classes_of_\">standpipe                                         system</a></span> by <a class=\"autolink\" href=\"#905.3.1\">Section 905.3.1</a> shall                                     be equipped with Class I hose connections connected to the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span> sized                                     to deliver water at 250 gallons per minute (946.4 L/min) at the                                     hydraulically most remote hose connection while concurrently                                     supplying the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler                                         system</a></span> demand. The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#standpipe_system_classes_of_\">standpipe system</a></span> shall be designed to not exceed a                                     50 pounds per square inch (psi) (345 kPa) residual pressure loss                                     with a flow of 250 gallons per minute (946.4 L/min) from the                                     fire department connection to the hydraulically most remote hose                                     connection. Hose connections shall be provided at each of the                                     following locations:</div><ol><li>Within the <span class=\"u-italic\">mall</span> at the <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#entrance_public_\">entrance</a>                                                 to each <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#exit_passageway_\">exit                                                   passageway</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#corridor_\">corridor</a></span>.</li><li>At each floor-level                                                 landing within <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#interior_exit_stairway_\">interior                                                   exit stairways</a></span> opening directly on the                                                   <span class=\"u-italic\">mall</span>.</li><li>At exterior <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#entrance_public_\">public                                                 entrances</a> to the <span class=\"u-italic\">mall</span> of a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#covered_mall_building_\">covered mall building</a></span>.</li><li>At <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#entrance_public_\">public entrances</a> at                                                 the perimeter line of an <span class=\"u-italic\">open mall building</span>.</li><li>At other locations as                                                 necessary so that the distance to reach all portions                                                 of a tenant space does not exceed 200 feet (60 960                                                 mm) from a hose connection.</li></ol></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.3.3 Covered and Open Mall Buildings",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.3.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Covered and Open Mall Buildings",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.3"
                                                ],
                                                "body": "<div>Underground <span class=\"u-italic\">buildings</span> shall be                                 equipped throughout with a Class I <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_\">automatic</a> wet or manual wet <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#standpipe_system_classes_of_\">standpipe system</a></span>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.3.4 Underground Buildings",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.3.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Underground Buildings",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.3"
                                                ],
                                                "body": "<div><span class=\"u-italic\">Buildings</span> with a rooftop <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#helistop_\">helistop</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#heliport_\">heliport</a></span> shall be equipped with a                                 Class I or III <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#standpipe_system_classes_of_\">standpipe system</a></span>                                 extended to the roof level on which the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#helistop_\">helistop</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#heliport_\">heliport</a></span>                                 is located in accordance with <a class=\"autolink\" href=\"/viewer/general-services-administration/ifc-2024/chapter/20/aviation-facilities#2007.5\">Section 2007.5</a> of the                                     <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ifc-2024\">International Fire Code</a></span>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.3.5 Helistops and Heliports",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.3.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Helistops and Heliports",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.3"
                                                ],
                                                "body": "<div><span class=\"u-italic\">Standpipes</span> in marinas and                                 boatyards shall comply with <a class=\"autolink\" href=\"/viewer/general-services-administration/ifc-2024/chapter/36/marinas#36\">Chapter 36</a> of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ifc-2024\">International Fire Code</a></span>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.3.6 Marinas and Boatyards",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.3.6",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Marinas and Boatyards",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.3"
                                                ],
                                                "body": "<div><span class=\"u-italic\">Buildings</span> or <span class=\"u-italic\">structures</span> that have <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#landscaped_roof_\">landscaped roofs</a></span>                                 or                                     vegetative&nbsp;roofs and that are equipped with a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#standpipe_system_classes_of_\">standpipe system</a></span> shall have the                                     <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#standpipe_system_classes_of_\">standpipe system</a></span> extended to                                 the roof level on which the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#landscaped_roof_\">landscaped                                     roof</a></span>&nbsp;or vegetative&nbsp;roof is                                 located.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.3.7 Vegetative Roof and Landscaped Roof Standpipe Systems",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.3.7",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Vegetative Roof and Landscaped Roof Standpipe Systems",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "905"
                                        ],
                                        "body": "<div>\n<div class=\"u-mt-3 u-mb-3\">Class I standpipe hose connections shall be provided in all of the following locations:</div>\n<ol class=\"u-text-left\">\n<li>\n<div class=\"u-pb-1 u-mt-3 u-pt-1 u-mb-3\">In every required <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#interior_exit_stairway_\">interior exit stairway</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#exterior_exit_stairway_\">exterior exit stairway</a></span>, a hose connection shall be provided for each <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#story_\">story</a></span> above and below <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#grade_plane_\">grade plane</a></span>. Hose connections shall be located at the main floor landing unless otherwise <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> by the fire code official.</div>\n<div class=\"u-pt-1 u-pb-1 u-mt-3 u-ml-4 u-mb-3\"><span class=\"u-font-bold\">Exception:</span> A single hose connection shall be permitted to be installed in the open <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#corridor_\">corridor</a> or open breezeway between open <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#stair_\">stairs</a></span> that are not greater than 75 feet (22 860 mm) apart.</div>\n</li>\n<li>\n<div class=\"u-pb-1 u-mt-3 u-pt-1 u-mb-3\">On each side of the <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#wall_\">wall</a> adjacent to the <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#exit_\">exit</a> opening of a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#exit_horizontal_\">horizontal exit</a></span>.</div>\n<div class=\"u-pt-1 u-pb-1 u-mt-3 u-ml-4 u-mb-3\"><span class=\"u-font-bold\">Exception: </span> Where floor areas adjacent to a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#exit_horizontal_\">horizontal exit</a></span> are reachable from an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#interior_exit_stairway_\">interior exit stairway</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#exterior_exit_stairway_\">exterior exit stairway</a></span> hose connection by a 30-foot (9144 mm) hose stream from a nozzle attached to 100 feet (30 480 mm) of hose, a hose connection shall not be required at the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#exit_horizontal_\">horizontal exit</a></span>.</div>\n</li>\n<li>\n<div class=\"u-pb-1 u-mt-3 u-pt-1 u-mb-3\">In every <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#exit_passageway_\"><span class=\"u-italic\">exit </span><span class=\"u-italic\">passageway</span></a>, at the <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#entrance_public_\">entrance</a> from the <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#exit_passageway_\"><span class=\"u-italic\">exit </span><span class=\"u-italic\">passageway</span></a> to other areas of a <span class=\"u-italic\">building</span>.</div>\n<div class=\"u-pt-1 u-pb-1 u-mt-3 u-ml-4 u-mb-3\"><span class=\"u-font-bold\">Exception: </span> Where floor areas adjacent to an <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#exit_passageway_\"><span class=\"u-italic\">exit </span><span class=\"u-italic\">passageway</span></a> are reachable from an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#interior_exit_stairway_\">interior exit stairway</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#exterior_exit_stairway_\">exterior exit stairway</a></span> hose connection by a 30-foot (9144 mm) hose stream from a nozzle attached to 100 feet (30 480 mm) of hose, a hose connection shall not be required at the <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#entrance_public_\">entrance</a> from the <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#exit_passageway_\"><span class=\"u-italic\">exit </span><span class=\"u-italic\">passageway</span></a> to other areas of the <span class=\"u-italic\">building</span>.</div>\n</li>\n<li>In <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#covered_mall_building_\">covered mall buildings</a></span>, adjacent to each exterior <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#entrance_public_\">public entrance</a> to the <span class=\"u-italic\">mall</span> and adjacent to each <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#entrance_public_\">entrance</a> from an <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#exit_passageway_\">exit <span class=\"u-italic\">passageway</span></a> or <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#exit_\">exit</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#corridor_\">corridor</a></span> to the <span class=\"u-italic\">mall</span>. In <span class=\"u-italic\">open mall buildings</span>, adjacent to each <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#entrance_public_\">public entrance</a> to the <span class=\"u-italic\">mall</span> at the perimeter line and adjacent to each <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#entrance_public_\">entrance</a> from an <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#exit_passageway_\">exit <span class=\"u-italic\">passageway</span></a> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#exit_\">exit</a></span> <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#corridor_\">corridor</a> to the <span class=\"u-italic\">mall</span>.</li>\n<li>Where the roof has a slope less than 4 units vertical in 12 units horizontal (33.3-percent slope), a hose connection shall be located to serve the roof or at the highest landing of an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#interior_exit_stairway_\">interior exit stairway</a></span> with access to the roof provided in accordance with <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/10/means-of-egress#1011.12\">Section 1011.12</a>.</li>\n<li>Where the most remote portion of a nonsprinklered floor or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#story_\">story</a></span> is more than 150 feet (45 720 mm) from a hose connection or the most remote portion of a sprinklered floor or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#story_\">story</a></span> is more than 200 feet (60 960 mm) from a hose connection, the fire code official is authorized to require that additional hose connections be provided in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> locations.</li>\n</ol>\n</div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "horizontal_exit_analysis",
                                                "title": "Horizontal Exit Egress Analysis",
                                                "descriptionHtml": "<div>When used correctly, in certain situations, use of a horizontal exit can reduce the number of stairways provided while maintaining a consistent level of protection for all occupants. With certain exceptions, horizontal exits are limited to satisfying no more than 50% of the required exits, exit capacity or exit width required from a space under consideration. They may not serve as the only exit from any space. The space to which a horizontal exit leads must be a public area, or occupied by the same tenant and shall serve as a refuge area. The refuge area must be of sufficient size to accommodate the occupants existing in the space and the occupants entering the space assuming 3 s.f. per person for the combined occupant load.</div>",
                                                "topics": [
                                                    "Egress",
                                                    "Example"
                                                ],
                                                "phases": [
                                                    "Design Development",
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "horizontal_exits_enclosed_stairways",
                                                "title": "Horizontal Exits ",
                                                "descriptionHtml": "<div>A horizontal exit compartmentalizes a building allowing occupants to exit the area containing the origin of a fire into another portion of the building that is protected by fire-resistance-rated assemblies (doors, walls, ceilings, and floors). A horizontal exit separates a space into two exit access areas. Code requirements for horizontal exits address fire-rated separation, opening protectives, capacity, and other features.</div>",
                                                "topics": [
                                                    "Egress",
                                                    "Access",
                                                    "Fire-Resistant"
                                                ],
                                                "phases": [
                                                    "Schematic",
                                                    "Design Development",
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "florida",
                                                    "virginia"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "standpipe_systems_types",
                                                "title": "Standpipe System Classes",
                                                "descriptionHtml": "<div><strong>Standpipe Systems</strong> - There are three classification of standpipes:\n<ul><li><strong>Class I</strong> standpipes are equipped with a 2-1/2\" hose connection and are intended for fire department use only. </li>\n<li><strong>Class II </strong>standpipes are equipped with a 1-1/2\" hose and connection, and are intended primarily for building occupant use.</li>\n<li><strong>Class III</strong> standpipes are equipped with a 2-1/2\" hose connection, reduced down to a 1-1/2\" connected hose. These are intended for use by building occupants and fire department personnel.</li></ul></div>",
                                                "topics": [
                                                    "Fire",
                                                    "Sprinklers"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "horizontal_exit_standpipes_2024",
                                                "title": "Standpipes at Horiz. Exits and Stairways",
                                                "descriptionHtml": "<div>At horizontal exits the code requires a class I connection (FDC/Fire Department Connection) is provided on both sides of the wall regardless of the direction of egress through the horizontal exit opening. Because a horizontal exit cannot be the only exit and the code requires a class I connection at the main floor landing inside of required interior or exterior exit stairways there is an exception made for where the stairway FDC would be able to address the same area as the FDC at the horizontal exit. The FDC at the horizontal exit facing a required exit stairway may be omitted when all floor areas between the exits are reachable from the stairway FDC by a 30' hose stream from a 100' hose connected to the stairway FDC.</div>",
                                                "topics": [
                                                    "Egress",
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  905.4 Location of Class I Standpipe Hose Connections",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 4,
                                        "reference": "905.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Location of Class I Standpipe Hose Connections",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.4"
                                                ],
                                                "body": "<div><div class=\"u-mt-3 u-mb-3\">Risers and laterals of Class I standpipe systems not located                                     within an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#interior_exit_stairway_\">interior exit                                         stairway</a></span> shall be protected by a degree of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_resistance_\">fire resistance</a></span> equal to that                                     required for vertical enclosures in the building in which they                                     are located.</div><div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\">Exception:</span> In <span class=\"u-italic\">buildings</span> equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a> <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler                                             system</a></span>, laterals that are not located within an                                             <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#interior_exit_stairway_\">interior exit stairway</a></span>                                         are not required to be enclosed within <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_resistance_\">fire-resistance</a>-rated                                         construction.</div></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.4.1 Protection",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.4.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Protection",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.4"
                                                ],
                                                "body": "<div>In <span class=\"u-italic\">buildings</span> where more than one                                 standpipe is provided, the <span class=\"u-italic\">standpipes</span> shall be interconnected in accordance with NFPA 14.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.4.2 Interconnection",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.4.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Interconnection",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "905"
                                        ],
                                        "body": "<div>Class II standpipe hose connections located so that all portions of the                                 <span class=\"u-italic\">building</span> are within 30 feet (9144                             mm) of a nozzle attached to 100 feet (30 480 mm) of hose. Class II                             standpipe hose connections shall be located where they will have <span class=\"u-italic\">ready access</span>.</div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "standpipe_systems_types",
                                                "title": "Standpipe System Classes",
                                                "descriptionHtml": "<div><strong>Standpipe Systems</strong> - There are three classification of standpipes:\n<ul><li><strong>Class I</strong> standpipes are equipped with a 2-1/2\" hose connection and are intended for fire department use only. </li>\n<li><strong>Class II </strong>standpipes are equipped with a 1-1/2\" hose and connection, and are intended primarily for building occupant use.</li>\n<li><strong>Class III</strong> standpipes are equipped with a 2-1/2\" hose connection, reduced down to a 1-1/2\" connected hose. These are intended for use by building occupants and fire department personnel.</li></ul></div>",
                                                "topics": [
                                                    "Fire",
                                                    "Sprinklers"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  905.5 Location of Class II Standpipe Hose Connections",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "905.5",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Location of Class II Standpipe Hose Connections",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.5"
                                                ],
                                                "body": "<div>In Group <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#303.2\">A-1</a> and <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#303.3\">A-2</a> occupancies having <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#occupant_load_\">occupant loads</a></span> exceeding 1,000 <span class=\"u-italic\">persons</span>, hose connections shall be                                 located on each side of the rear of the auditorium and&nbsp;on each side of the balcony.</div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "sprinklers_group_a1",
                                                        "title": "Sprinklers: Group A-1",
                                                        "descriptionHtml": "<div>A-1 occupancies are those spaces used for viewing of performances or movies. These can include movie theaters, concert halls, and similar structures. Sprinklers are required to be installed in these spaces when a single fire area exceeds 12,000 sq. ft., or there is a total occupant load of 300 or more, <strong><em>or</em></strong> when the A-1 classified space is not on the level of exit discharge (i.e., stairs up or down must be used to access the exit to the public way), <strong><em>or</em></strong> where there are multiple theater viewing rooms within the same fire area. Where the A-1 occupancy is located on a floor other than that of the level of exit discharge, all floors between the A-1 occupancy and the level of egress are required to be sprinklered. If this assembly space is on a roof that exceeds a 300 person occupant load, all floors between the occupied roof and the level of exit discharge are required to be sprinklered (see, Section 903.2.1.6).</div><br/>\n<div>Sprinkler requirements are determined by a number of different criteria and are dependent on divisions of the building into one or more fire areas. However, in some states, sprinkler requirements may be more restrictive at a local or fire district level. Check with local building and fire jurisdictions to see if local building and/or fire codes have more restrictive requirements, such as for those buildings located in a Wildfire Urban Interface area.</div>",
                                                        "topics": [
                                                            "Sprinklers",
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Schematic",
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "florida",
                                                            "chicago"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    },
                                                    {
                                                        "key": "sprinklers_group_a2",
                                                        "title": "Sprinklers: Group A-2",
                                                        "descriptionHtml": "<div>Group A-2 occupancies are those spaces intended for food and drink consumption. These can include night clubs, restaurants, bars, and similar spaces. Sprinklers are required to be installed in these spaces when a single fire area exceeds 5,000 sq. ft., <strong><em>or</em></strong> there is a total occupant load of 100 or more within the space, <strong><em>or</em></strong> when the A-2 classified space is not on the level of exit discharge (i.e., stairs must be traversed up or down to access the exit to the public way). Where the A-2 occupancy is located on a floor other than that of the level of exit discharge, all floors between the A-2 occupancy and the level of egress are required to be sprinklered. If this assembly space is on a roof that exceeds a 100 person occupant load, all floors between the occupied roof and the level of exit discharge are required to be sprinklered (see, Section 903.2.1.6).</div><br/>\n<div>Sprinkler requirements are determined by a number of different criteria and are dependent on divisions of the building into one or more fire areas. However, in some states, sprinkler requirements may be more restrictive at a local or fire district level. Check with local building and fire jurisdictions to see if local building and/or fire codes have more restrictive requirements, such as for those buildings located in a Wildfire Urban Interface area.</div>",
                                                        "topics": [
                                                            "Sprinklers",
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Schematic",
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "california",
                                                            "san_francisco",
                                                            "los_angeles",
                                                            "chicago",
                                                            "florida",
                                                            "utah",
                                                            "san-jose",
                                                            "connecticut",
                                                            "louisiana",
                                                            "rhode_island",
                                                            "los-angeles-county",
                                                            "san-diego"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.5.1 Groups A-1 and A-2",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 2,
                                                "reference": "905.5.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Groups A-1 and A-2",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.5"
                                                ],
                                                "body": "<div><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_resistance_\">Fire-resistance</a>-rated protection of risers and laterals of Class II                                 standpipe systems is not required.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.5.2 Protection",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.5.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Protection",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.5"
                                                ],
                                                "body": "<div>A minimum 1-inch (25 mm) hose shall be allowed to be used for hose                                 stations in light-hazard occupancies where investigated and <span class=\"u-italic\">listed</span> for this service and where                                     <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> by the <a class=\"autolink\" href=\"/viewer/general-services-administration/ifc-2024\">fire code</a>                                 official.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.5.3 Class II System 1-Inch Hose",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.5.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Class II System 1-Inch Hose",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "905"
                                        ],
                                        "body": "<div>Class III standpipe systems shall have hose connections located as                             required for Class I <span class=\"u-italic\">standpipes</span> in <a class=\"autolink\" href=\"#905.4\">Section                                 905.4</a> and shall have Class II hose connections as required in <a class=\"autolink\" href=\"#905.5\">Section                                 905.5</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "standpipe_systems_types",
                                                "title": "Standpipe System Classes",
                                                "descriptionHtml": "<div><strong>Standpipe Systems</strong> - There are three classification of standpipes:\n<ul><li><strong>Class I</strong> standpipes are equipped with a 2-1/2\" hose connection and are intended for fire department use only. </li>\n<li><strong>Class II </strong>standpipes are equipped with a 1-1/2\" hose and connection, and are intended primarily for building occupant use.</li>\n<li><strong>Class III</strong> standpipes are equipped with a 2-1/2\" hose connection, reduced down to a 1-1/2\" connected hose. These are intended for use by building occupants and fire department personnel.</li></ul></div>",
                                                "topics": [
                                                    "Fire",
                                                    "Sprinklers"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  905.6 Location of Class III Standpipe Hose Connections",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "905.6",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Location of Class III Standpipe Hose Connections",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.6"
                                                ],
                                                "body": "<div>Risers and laterals of Class III standpipe systems shall be                                 protected as required for Class I systems in accordance with <a class=\"autolink\" href=\"#905.4.1\">Section 905.4.1</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.6.1 Protection",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.6.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Protection",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.6"
                                                ],
                                                "body": "<div>In <span class=\"u-italic\">buildings</span> where more than one                                 Class III standpipe is provided, the <span class=\"u-italic\">standpipes</span> shall be interconnected in accordance with NFPA 14.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.6.2 Interconnection",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.6.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Interconnection",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "905"
                                        ],
                                        "body": "<div>Cabinets containing firefighting equipment such as <span class=\"u-italic\">standpipes</span>, fire hoses, fire                             extinguishers or fire department valves shall not be blocked from use or                             obscured from view.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  905.7 Cabinets",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "905.7",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Cabinets",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.7"
                                                ],
                                                "body": "<div><div class=\"u-mt-3 u-mb-3\">Cabinets shall be identified in an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> manner by a permanently attached sign with                                     letters not less than 2 inches (51 mm) high in a color that                                     contrasts with the background color, indicating the equipment                                     contained therein.</div><div class=\"u-ml-4\"><div class=\"u-mt-3 u-mb-3\"><span class=\"u-font-bold\">Exceptions:</span></div><ol><li>Doors not large                                                   enough to accommodate a written sign shall be                                                   marked with a permanently attached pictogram of                                                   the equipment contained therein.</li><li>Doors that have                                                   either an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> visual identification clear glass                                                   panel or a complete glass door panel are not                                                   required to be marked.</li></ol></div></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.7.1 Cabinet Equipment Identification",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.7.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Cabinet Equipment Identification",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.7"
                                                ],
                                                "body": "<div><div class=\"u-mt-3 u-mb-3\">Cabinets shall be unlocked.</div><div class=\"u-ml-4\"><div class=\"u-mt-3 u-mb-3\"><span class=\"u-font-bold\">Exceptions:</span></div><ol><li>Visual                                                   identification panels of glass or other <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> transparent                                                   frangible material that is easily broken and                                                   allows access.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">Approved</a></span> locking                                                   arrangements.</li><li>Group <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#cell_group_i_3_occupancy_\">I-3</a>                                                   occupancies.</li></ol></div></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.7.2 Locking Cabinet Doors",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.7.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Locking Cabinet Doors",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "905"
                                        ],
                                        "body": "<div><div class=\"u-mt-3 u-mb-3\">Dry <span class=\"u-italic\">standpipes</span> shall not be                                 installed.</div><div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\"><span class=\"u-font-bold\">Exception:                                              </span> </span> Where subject to freezing and in accordance with NFPA 14.</div></div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  905.8 Dry Standpipes",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "905.8",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Dry Standpipes",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "905"
                                        ],
                                        "body": "<div><div class=\"u-mt-3 u-mb-3\">Valves controlling water supplies shall be supervised in the open                                 position so that a change in the normal position of the valve will                                 generate a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#supervisory_signal_\">supervisory signal</a></span> at                                 the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#supervising_station_\">supervising station</a></span> required                                 by <a class=\"autolink\" href=\"#903.4.1\">Section 903.4.1</a>. Where a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire                                     alarm system</a></span> is provided, a signal shall be transmitted                                 to the control unit.</div><div class=\"u-ml-4\"><div class=\"u-mt-3 u-mb-3\"><span class=\"u-font-bold\">Exceptions: </span></div><ol class=\"u-text-left\"><li>Valves to underground                                                 key or hub valves in roadway boxes do not require                                                 supervision.</li><li>Valves locked in the                                                 normal position and inspected as provided in this                                                 code in <span class=\"u-italic\">buildings</span>                                                 not equipped with a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire                                                   alarm system</a></span>.</li></ol></div></div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  905.9 Valve Supervision",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "905.9",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Valve Supervision",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "905"
                                        ],
                                        "body": "<div>Standpipe systems required during construction and demolition                             operations shall be provided in accordance with <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/33/safeguards-during-construction#3311\">Section                                 3311</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  905.10 During Construction",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "905.10",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "During Construction",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "905"
                                        ],
                                        "body": "<div>The <span class=\"u-italic\">fire code official</span> is authorized                             to require locking caps on the outlets on <span class=\"u-italic\">standpipes</span> where the responding fire department carries key                             wrenches for the removal that are compatible with locking FDC connection                             caps.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  905.11 Locking Standpipe Outlet Caps",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "905.11",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Locking Standpipe Outlet Caps",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [
                                    {
                                        "key": "extinguishers_where_req",
                                        "title": "Extinguishers: Where Required",
                                        "descriptionHtml": "<div>This code section outlines where fire extinguishers are required to be installed. There are exceptions for Groups E, I, R-2, S, and U occupancies. Where fire extinguishers are required the selection, installation, and maintenance of the extinguisher is required to be done in accordance with NFPA 10.</div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Phase",
                                            "Construction Docs"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [
                                            "connecticut",
                                            "california",
                                            "san_francisco",
                                            "los_angeles",
                                            "florida",
                                            "virginia",
                                            "denver",
                                            "new_jersey",
                                            "chicago",
                                            "minnesota",
                                            "utah",
                                            "new_york",
                                            "west_virginia",
                                            "las-vegas",
                                            "dallas",
                                            "san-jose",
                                            "fort-worth",
                                            "los-angeles-county",
                                            "san-diego"
                                        ],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "recessed_cabinets_one_hr",
                                        "title": "Example: 1hr Recessed M.E.P. Cabinets",
                                        "descriptionHtml": "<div>Items recessed in rated construction must maintain the rating of the wall they are in, and are considered a membrane penetration.  This is an example of one method of maintaining protection at items such as panels or fire extinguisher boxes recessed into the wall.  Source: OSHPD.CA.GOV. OPD No. FR3.01</div>",
                                        "topics": [
                                            "Electrical",
                                            "Fire-Resistant",
                                            "Wall",
                                            "Example",
                                            "Mechanical"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "fire_extinguisher_coverage_area",
                                        "title": "Fire Extinguisher Coverage Area",
                                        "descriptionHtml": "<div>The selection, sizing, and distribution of fire extinguishers is outlined in this section, as referenced in NFPA 10. Selection of an extinguisher is based on the occupancy classification, and size of the area protected.</div><br/>\n<div>Example: The space is determined to be a light hazard occupancy (per NFPA 10:5.4.1.1) \u2192 the total square footage of the area is 10,000sq.ft. \u2192 This space would require a total extinguisher rating of 4-A. However, based on square footage only one extinguisher is required (up to 11,250 sq. ft.). Compliance with this section could be accomplished with one fire extinguisher that has a 4A rating, (2) 2A rated extinguishers or, per note 'c' of Table 906.3(1), (8) 1A rated extinguishers. No matter how the A rating is achieved the extinguisher(s) must be located in such a way so that no person has to travel more than 75' to get to a fire extinguisher.</div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [
                                            "new_york_city"
                                        ],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "fire_extinguisher_designations",
                                        "title": "Extinguisher Designations",
                                        "descriptionHtml": "<div>Fire Extinguisher Designations - All fire extinguishers are tested and rated in accordance with NFPA 10 and UL 711. Extinguishers are rated for the types of fires they will extinguish and for the amount of agent they will expel. The letter designation indicates the type of fire that can be extinguished. Class A - ordinary combustibles; Class B - flammable liquids; Class C- energized electrical equipment; Class D - metal fire; Class K- kitchen fats, oils, and grease. Class A and B extinguishers also have a numerical rating which indicates the amount of agent that is contained within the extinguisher, or the amount of fire that can be extinguished. A 1-A rated extinguisher has an amount of extinguishing agent equivalent to 1.25 gallons of water. A 2-A rated extinguisher has an amount of extinguishing agent equivalent to 2.5 gallons of water. A 1-B rated extinguisher is capable of extinguishing 1 sq.ft. equivalent of a flammable liquid fire.</div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "fire_extinguisher_installation",
                                        "title": "Extinguisher Installation",
                                        "descriptionHtml": "<div>Fire extinguishers are required to be mounted with the bottom at least 4\" above the finished floor. Extinguishers weighing 40lbs or less are to be mounted with the top no higher than 5' AFF. Extinguishers weighing more than 40lbs are to be mounted with the top no higher than 3.5' AFF.</div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [
                                            "oregon"
                                        ],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "domestic_appliances_groupi2",
                                        "title": "Domestic Cooking Appliances in Group I-2",
                                        "descriptionHtml": "<div>In group I-2 occupancies the only cooking appliances allowed are ovens, cooktops, ranges, warmers and microwaves.  A portable fire extinguisher installed per Section 906 is required to be located within 30' of any cooking appliance.  Cooktops and ranges need to be protected in accordance w/ 904.14.  A fuel and electric power shut-off accessible only to staff must be provided.  A timer(s) shall automatically deactivate all appliances such that each appliance may not operate continuously for more than120 minutes.</div>",
                                        "topics": [
                                            "Interior"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    }
                                ],
                                "displayRef": null,
                                "displayTitle": "Section 906 Portable Fire Extinguishers",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "hasDiagrams": true,
                                "hasDiagramsOnRef": true,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 6,
                                "reference": "906",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Portable Fire Extinguishers",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "906"
                                        ],
                                        "body": "<div>\n<div class=\"u-mt-3 u-mb-3\">Portable fire extinguishers shall be installed in all of the following locations:</div>\n<ol>\n<li>\n<div class=\"u-pb-1 u-mt-3 u-pt-1 u-mb-3\">In <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#303\">Group A</a>, B, E, F, H, I, M, <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#310.2\">R-1</a>, <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#310.3\">R-2</a>, <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#310.5\">R-4</a> and S occupancies.</div>\n<div class=\"u-ml-4\">\n<div class=\"u-pb-1 u-mt-3 u-pt-1 u-mb-3\"><span class=\"u-font-bold\">Exceptions: </span></div>\n<ol class=\"u-list-decimal-separated\">\n<li>In Group <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#310.3\">R-2</a> occupancies, portable fire extinguishers shall be required only in locations specified in Items 2 through 6 where each <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#dwelling_unit_\">dwelling unit</a></span> is provided with a portable fire extinguisher having a minimum rating of 1-A:10-B:C.</li>\n<li>In <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#308.5.1\">Group E</a> occupancies. portable fire extinguishers shall be required only in locations specified in Items 2 through 6 where each classroom is provided with a portable fire extinguisher having a minimum rating of 2-A:20-B:C.</li>\n<li>\nIn storage areas of <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#311\">Group S</a> Occupancies where forklift, powered industrial truck or powered cart operators are the primary occupants, fixed extinguishers, as specified in NFPA 10, shall not be required where in accordance with all of the following:\n<ol class=\"u-list-decimal-separated\">\n<li>Use of vehicle-mounted extinguishers shall be <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> by the fire code official.</li>\n<li>Each vehicle shall be equipped with a 10-pound, 40A:80B:C extinguisher affixed to the vehicle using a mounting bracket <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a> by the extinguisher manufacturer or the fire code official for vehicular use.</li>\n<li>Not less than two spare extinguishers of equal or greater rating shall be available on <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#site_\">site</a> to replace a discharged extinguisher.</li>\n<li>Vehicle operators shall be trained in the proper operation, use and inspection of extinguishers.</li>\n<li>Inspections of vehicle-mounted extinguishers shall be performed daily.</li>\n</ol>\n\n\n</li>\n</ol>\n</div>\n</li>\n<li value=\"2\">Within 30 feet (9144 mm) distance of travel from commercial cooking equipment and from domestic cooking equipment in Group <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#308.2\">I-1</a>; I-<a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#308.2.2\">2, Condition</a> 1; and <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#310.3\">R-2</a> college <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#dormitory_\">dormitory</a></span> occupancies.</li>\n<li>In areas where <span class=\"u-italic\">flammable</span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#combustible_liquid_\">combustible liquids</a></span> are stored, used or dispensed.</li>\n<li>On each floor of <span class=\"u-italic\">structures</span> under construction, except Group <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#310.4\">R-3</a> occupancies, in accordance with Section 3315.1 of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ifc-2024\">International Fire Code</a></span>.</li>\n<li>Where required by the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ifc-2024\">International Fire Code</a></span> sections indicated in Table 906.1.</li>\n<li>Special-hazard areas, including but not limited to laboratories, <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#computer_room_\">computer rooms</a> and generator rooms, where required by the fire code official.</li>\n</ol>\n</div>\n<div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\">Exception: </span> Portable fire extinguishers are not required at normally unmanned <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#312\">Group U</a> occupancy <span class=\"u-italic\">buildings</span> or <span class=\"u-italic\">structures</span> where a portable fire extinguisher suitable to the hazard of the location is provided on the vehicle of visiting personnel.</div>\n<figure>\n<figcaption>\n<div class=\"u-mt-3 u-mb-3\"><strong>[F] </strong><a id=\"table_906.1\" href=\"#table_906.1\" class=\"autolink_target\">TABLE 906.1</a></div>\n<div class=\"u-mt-3 u-mb-3\">ADDITIONAL REQUIRED PORTABLE FIRE EXTINGUISHERS IN THE <a class=\"autolink\" href=\"/viewer/general-services-administration/ifc-2024\">INTERNATIONAL FIRE CODE</a></div>\n</figcaption>\n<table class=\"uc_all_borders\">\n<tbody>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">IFC SECTION</span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">SUBJECT</span></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#303.5\">303.5</a></td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Asphalt kettles</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#307.5\">307.5</a></td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Open burning</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">308.1.3</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Open flames\u2014torches</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">309.4</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Powered industrial trucks</td>\n</tr>\n<tr>\n<td class=\"uc_all_borders\" colspan=\"1\" rowspan=\"1\">1204.10</td>\n<td class=\"uc_all_borders\" colspan=\"1\" rowspan=\"1\">Portable Generators</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">2005.2</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Aircraft towing vehicles</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">2005.3</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Aircraft welding apparatus</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">2005.4</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Aircraft fuel-servicing tank vehicles</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">2005.5</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Aircraft hydrant fuel-servicing vehicles</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">2005.6</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Aircraft fuel-<a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#dispensing_\">dispensing</a> stations</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">2007.7</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#heliport_\">Heliports</a> and <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#helistop_\">helistops</a></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">2108.4</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Dry cleaning plants</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">2305.5</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Motor fuel-<a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#dispensing_\">dispensing</a> <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#facility_\">facilities</a></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">2310.6.4</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Marine motor fuel-<a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#dispensing_\">dispensing</a> <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#facility_\">facilities</a></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">2311.6</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#repair_garage_\">Repair garages</a></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">2404.6.1</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Spray-finishing operations</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">2405.4.2</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Dip-tank operations</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/24/glass-and-glazing#2406.4.2\">2406.4.2</a></td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Powder-coating areas</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">2804.3</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Lumberyards/woodworking <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#facility_\">facilities</a></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">2808.8</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Recycling <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#facility_\">facilities</a></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">2809.5</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Exterior lumber storage</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">2903.5</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Organic-coating areas</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/30/elevators-and-conveying-systems#3006.3\">3006.3</a></td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Industrial ovens</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">3108.9</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#tent_\">Tents</a> and membrane structures</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">3206.10</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">High-piled storage</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/33/safeguards-during-construction#3306.5\">3306.5</a></td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Buildings under construction or demolition</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">3305.10.2</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Roofing operations</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">3408.2</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Tire rebuilding/storage</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">3504.2.6</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Welding and other hot work</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">3604.4</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Marinas</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">3703.6</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#combustible_fibers_\">Combustible fibers</a></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">5703.2.1</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Flammable and <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#combustible_liquid_\">combustible liquids</a>, general</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">5704.3.3.1</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Indoor storage of flammable and <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#combustible_liquid_\">combustible liquids</a></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">5704.3.7.5.2</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#liquid_storage_room_\">Liquid storage rooms</a> for flammable and <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#combustible_liquid_\">combustible liquids</a></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">5705.4.9</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Solvent distillation units</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">5706.2.7</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Farms and construction <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#site_\">sites</a>\u2014flammable and <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#combustible_liquid_\">combustible liquids</a> storage</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">5706.4.10.1</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Bulk plants and terminals for flammable and <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#combustible_liquid_\">combustible liquids</a></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">5706.5.4.5</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Commercial, industrial, governmental or manufacturing establishments\u2014fuel <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#dispensing_\">dispensing</a></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">5706.6.4</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Tank vehicles for flammable and <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#combustible_liquid_\">combustible liquids</a></td>\n</tr>\n<tr>\n<td class=\"uc_all_borders\" colspan=\"1\" rowspan=\"1\">5707.5.4</td>\n<td class=\"uc_all_borders\" colspan=\"1\" rowspan=\"1\">On-demand mobile fueling</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">5906.5.7</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#flammable_solid_\">Flammable solids</a></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">6108.2</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">LP-gas</td>\n</tr>\n</tbody>\n</table>\n</figure>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "extinguishers_where_req",
                                                "title": "Extinguishers: Where Required",
                                                "descriptionHtml": "<div>This code section outlines where fire extinguishers are required to be installed. There are exceptions for Groups E, I, R-2, S, and U occupancies. Where fire extinguishers are required the selection, installation, and maintenance of the extinguisher is required to be done in accordance with NFPA 10.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Phase",
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "connecticut",
                                                    "california",
                                                    "san_francisco",
                                                    "los_angeles",
                                                    "florida",
                                                    "virginia",
                                                    "denver",
                                                    "new_jersey",
                                                    "chicago",
                                                    "minnesota",
                                                    "utah",
                                                    "new_york",
                                                    "west_virginia",
                                                    "las-vegas",
                                                    "dallas",
                                                    "san-jose",
                                                    "fort-worth",
                                                    "los-angeles-county",
                                                    "san-diego"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  906.1 Where Required",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "906.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Where Required",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "906"
                                        ],
                                        "body": "<div><div class=\"u-mt-3 u-mb-3\">Portable fire extinguishers shall be selected and installed in                                 accordance with this section and NFPA 10.</div><div class=\"u-ml-4\"><div class=\"u-mt-3 u-mb-3\"><span class=\"u-font-bold\">Exceptions:</span></div><ol><li>The distance of travel                                                 to reach an extinguisher shall not apply to the                                                 spectator seating portions of Group <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#303.6\">A-5</a>                                                 occupancies.</li><li>In Group <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#cell_group_i_3_occupancy_\">I-3</a>, portable                                                 fire extinguishers shall be permitted to be located                                                 at staff locations.</li></ol></div></div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  906.2 General Requirements",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "906.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "General Requirements",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "906"
                                        ],
                                        "body": "<div>The size and distribution of portable fire extinguishers shall be in                             accordance with Sections <a class=\"autolink\" href=\"#906.3.1\">906.3.1</a> through <a class=\"autolink\" href=\"#906.3.4\">906.3.4</a>.</div><figure><figcaption><div class=\"u-mt-3 u-mb-3\"><strong>[F] </strong><a id=\"table_906.3-1\" href=\"#table_906.3-1\" class=\"autolink_target\">TABLE 906.3(1)</a></div><div class=\"u-mt-3 u-mb-3\">FIRE EXTINGUISHERS FOR                                     CLASS A FIRE HAZARDS</div></figcaption><table class=\"uc_all_borders\">             <tbody><tr>                                                                                                                     <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"></td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">LIGHT (Low)                                                 HAZARD OCCUPANCY</span></td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">ORDINARY                                                 (Moderate) HAZARD OCCUPANCY</span></td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">EXTRA (High)                                                 HAZARD OCCUPANCY</span></td>        </tr>             <tr>                                                                                                                     <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Minimum-rated single extinguisher</td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">2-A<sup>c</sup></td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">2-A</td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">4-A<sup>a</sup></td>        </tr>             <tr>                                                                                                                     <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Maximum floor area per unit of A</td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">3,000 square feet</td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">1,500 square feet</td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">1,000 square feet</td>        </tr>             <tr>                                                                                                                     <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Maximum floor area for extinguisher<sup>b</sup></td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">11,250 square feet</td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">11,250 square feet</td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">11,250 square feet</td>        </tr>             <tr>                                                                                                                     <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Maximum distance of travel to extinguisher</td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">75 feet</td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">75 feet</td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">75 feet</td>        </tr>     </tbody></table>  <div><div class=\"u-mt-3 u-text-12px u-mb-3\"><span>For SI:</span> 1 foot = 304.8 mm, 1 square foot =                                         0.0929m<sup>2</sup>, 1 gallon = 3.785 L.</div><div class=\"u-text-12px\"><ol class=\"u-list-lower-alpha\"><li class=\"u-text-12px\">Two                                                   2<sup>1</sup>/<sub>2</sub>-gallon water-type                                                   extinguishers shall be deemed the equivalent of                                                   one 4-A rated extinguisher.</li><li class=\"u-text-12px\">Annex                                                   E.3.3 of NFPA                                                   10 provides more details concerning                                                   application of the maximum floor area                                                   criteria.</li><li class=\"u-text-12px\">Two                                                   water-type extinguishers each with a 1-A rating                                                   shall be deemed the equivalent of one 2-A rated                                                   extinguisher for Light (Low) Hazard                                                   Occupancies.</li></ol></div></div></figure><figure><figcaption><div class=\"u-mt-3 u-mb-3\"><strong>[F] </strong><a id=\"table_906.3-2\" href=\"#table_906.3-2\" class=\"autolink_target\">TABLE 906.3(2)</a></div><div class=\"u-mt-3 u-mb-3\">FIRE EXTINGUISHERS FOR                                     FLAMMABLE OR <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#combustible_liquid_\">COMBUSTIBLE LIQUIDS</a> WITH DEPTHS LESS THAN OR EQUAL                                     TO 0.25 INCH<sup>a</sup></div></figcaption><table class=\"uc_all_borders\">             <tbody><tr>                                                                                                                     <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">TYPE OF                                                 HAZARD</span></td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">BASIC MINIMUM                                                 EXTINGUISHER RATING</span></td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">MAXIMUM                                                 DISTANCE OF TRAVEL TO EXTINGUISHERS                                             (feet)</span></td>        </tr>             <tr>                                                                                                                     <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Light (Low)</td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">5-B<br/><br/>10-B</td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">30<br/><br/>50<br/><br/></td>        </tr>             <tr>                                                                                                                     <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Ordinary (Moderate)</td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">10-B<br/><br/>20-B</td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">30<br/><br/>50</td>        </tr>             <tr>                                                                                                                     <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Extra (High)</td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">40-B<br/><br/>80-B</td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">30<br/><br/>50</td>        </tr>     </tbody></table>  <div><div class=\"u-mt-3 u-text-12px u-mb-3\"><span>For SI:</span> 1 inch = 25.4 mm, 1 foot = 304.8 mm.</div><div class=\"u-text-12px\"><ol class=\"u-list-lower-alpha\"><li class=\"u-text-12px\">For                                                   requirements on water-soluble <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#flammable_liquid_\">flammable liquids</a>                                                   and alternative sizing criteria, see Section 5.5                                                   of NFPA                                                   10.</li></ol></div></div></figure>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "fire_extinguisher_coverage_area",
                                                "title": "Fire Extinguisher Coverage Area",
                                                "descriptionHtml": "<div>The selection, sizing, and distribution of fire extinguishers is outlined in this section, as referenced in NFPA 10. Selection of an extinguisher is based on the occupancy classification, and size of the area protected.</div><br/>\n<div>Example: The space is determined to be a light hazard occupancy (per NFPA 10:5.4.1.1) \u2192 the total square footage of the area is 10,000sq.ft. \u2192 This space would require a total extinguisher rating of 4-A. However, based on square footage only one extinguisher is required (up to 11,250 sq. ft.). Compliance with this section could be accomplished with one fire extinguisher that has a 4A rating, (2) 2A rated extinguishers or, per note 'c' of Table 906.3(1), (8) 1A rated extinguishers. No matter how the A rating is achieved the extinguisher(s) must be located in such a way so that no person has to travel more than 75' to get to a fire extinguisher.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "new_york_city"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "fire_extinguisher_designations",
                                                "title": "Extinguisher Designations",
                                                "descriptionHtml": "<div>Fire Extinguisher Designations - All fire extinguishers are tested and rated in accordance with NFPA 10 and UL 711. Extinguishers are rated for the types of fires they will extinguish and for the amount of agent they will expel. The letter designation indicates the type of fire that can be extinguished. Class A - ordinary combustibles; Class B - flammable liquids; Class C- energized electrical equipment; Class D - metal fire; Class K- kitchen fats, oils, and grease. Class A and B extinguishers also have a numerical rating which indicates the amount of agent that is contained within the extinguisher, or the amount of fire that can be extinguished. A 1-A rated extinguisher has an amount of extinguishing agent equivalent to 1.25 gallons of water. A 2-A rated extinguisher has an amount of extinguishing agent equivalent to 2.5 gallons of water. A 1-B rated extinguisher is capable of extinguishing 1 sq.ft. equivalent of a flammable liquid fire.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  906.3 Size and Distribution",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 2,
                                        "reference": "906.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Size and Distribution",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "906",
                                                    "906.3"
                                                ],
                                                "body": "<div>The minimum sizes and distribution of portable fire extinguishers                                 for occupancies that involve primarily Class A fire hazards shall                                 comply with <a class=\"autolink\" href=\"#table_906.3-1\">Table                                 906.3(1)</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  906.3.1 Class A Fire Hazards",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "906.3.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Class A Fire Hazards",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "906",
                                                    "906.3"
                                                ],
                                                "body": "<div><div class=\"u-mt-3 u-mb-3\">Portable fire extinguishers for occupancies involving <span class=\"u-italic\">flammable</span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#combustible_liquid_\">combustible liquids</a></span> with depths                                     less than or equal to 0.25-inch (6.4 mm) shall be selected and                                     placed in accordance with <a class=\"autolink\" href=\"#table_906.3-2\">Table                                         906.3(2)</a>.</div><div class=\"u-indent-6 u-mt-3 u-mb-3\">Portable fire extinguishers for                                     occupancies involving <span class=\"u-italic\">flammable</span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#combustible_liquid_\">combustible                                         liquids</a></span> with a depth of greater than 0.25-inch (6.4                                     mm) shall be selected and placed in accordance with NFPA 10.</div></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  906.3.2 Class B Fire Hazards",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "906.3.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Class B Fire Hazards",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "906",
                                                    "906.3"
                                                ],
                                                "body": "<div>Portable fire extinguishers for Class C fire hazards shall be                                 selected and placed on the basis of the anticipated Class A or B                                 hazard.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  906.3.3 Class C Fire Hazards",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "906.3.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Class C Fire Hazards",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "906",
                                                    "906.3"
                                                ],
                                                "body": "<div>Portable fire extinguishers for occupancies involving combustible                                 metals shall be selected and placed in accordance with NFPA 10.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  906.3.4 Class D Fire Hazards",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "906.3.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Class D Fire Hazards",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "906"
                                        ],
                                        "body": "<div>Fire extinguishers provided for the protection of cooking equipment shall be of an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> type compatible with the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_fire_extinguishing_system_\">automatic fire-extinguishing system</a></span> agent. Cooking equipment involving <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#duped_solid_\">solid</a> fuels or vegetable or animal oils and fats shall be protected by a Class K-rated portable extinguisher in accordance with Sections <a class=\"autolink\" href=\"/viewer/general-services-administration/ifc-2024/chapter/9/fire-protection-and-life-safety-systems#906.1\">906.1</a>, Item <a class=\"autolink\" href=\"/viewer/general-services-administration/ifc-2024/chapter/2/definitions#2\">2</a>, <a class=\"autolink\" href=\"/viewer/general-services-administration/ifc-2024/chapter/9/fire-protection-and-life-safety-systems#906.4.1\">906.4.1</a> and <a class=\"autolink\" href=\"/viewer/general-services-administration/ifc-2024/chapter/9/fire-protection-and-life-safety-systems#906.4.2\">906.4.2</a> of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ifc-2024\">International Fire Code</a></span>, as applicable.</div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "domestic_appliances_groupi2",
                                                "title": "Domestic Cooking Appliances in Group I-2",
                                                "descriptionHtml": "<div>In group I-2 occupancies the only cooking appliances allowed are ovens, cooktops, ranges, warmers and microwaves.  A portable fire extinguisher installed per Section 906 is required to be located within 30' of any cooking appliance.  Cooktops and ranges need to be protected in accordance w/ 904.14.  A fuel and electric power shut-off accessible only to staff must be provided.  A timer(s) shall automatically deactivate all appliances such that each appliance may not operate continuously for more than120 minutes.</div>",
                                                "topics": [
                                                    "Interior"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  906.4 Cooking Equipment Fires",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "906.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Cooking Equipment Fires",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "906"
                                        ],
                                        "body": "<div>Portable fire extinguishers shall be located in conspicuous locations                             where they will have <span class=\"u-italic\">ready access</span> and                             be immediately available for use. These locations shall be along normal                             paths of travel, unless the fire code official determines that the                             hazard posed indicates the need for placement away from normal paths of                             travel.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  906.5 Conspicuous Location",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "906.5",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Conspicuous Location",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "906"
                                        ],
                                        "body": "<div>Portable fire extinguishers shall not be obstructed or obscured from                             view. In rooms or areas in which visual obstruction cannot be completely                             avoided, means shall be provided to indicate the locations of                             extinguishers.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  906.6 Unobstructed and Unobscured",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "906.6",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Unobstructed and Unobscured",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "906"
                                        ],
                                        "body": "<div>Hand-held portable fire extinguishers, not housed in cabinets, shall be                             installed on the hangers or brackets supplied. Hangers or brackets shall                             be securely anchored to the mounting surface in accordance with the                             manufacturer's installation instructions.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  906.7 Hangers and Brackets",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "906.7",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Hangers and Brackets",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "906"
                                        ],
                                        "body": "<div><div class=\"u-mt-3 u-mb-3\">Cabinets used to house portable fire extinguishers shall not be                                 locked.</div><div class=\"u-ml-4\"><div class=\"u-mt-3 u-mb-3\"><span class=\"u-font-bold\">Exceptions:</span></div><ol><li>Where portable fire                                                 extinguishers subject to malicious use or damage are                                                 provided with a means of ready access.</li><li>In Group <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#cell_group_i_3_occupancy_\">I-3</a> occupancies                                                 and in mental health areas in Group <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#308.3\">I-2</a> occupancies,                                                 access to portable fire extinguishers shall be                                                 permitted to be locked or to be located in staff                                                 locations provided that the staff has keys.</li></ol></div></div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  906.8 Cabinets",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "906.8",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Cabinets",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "906"
                                        ],
                                        "body": "<div>The installation of portable fire extinguishers shall be in accordance                             with Sections <a class=\"autolink\" href=\"#906.9.1\">906.9.1</a> through <a class=\"autolink\" href=\"#906.9.3\">906.9.3</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "extinguishers_where_req",
                                                "title": "Extinguishers: Where Required",
                                                "descriptionHtml": "<div>This code section outlines where fire extinguishers are required to be installed. There are exceptions for Groups E, I, R-2, S, and U occupancies. Where fire extinguishers are required the selection, installation, and maintenance of the extinguisher is required to be done in accordance with NFPA 10.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Phase",
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "connecticut",
                                                    "california",
                                                    "san_francisco",
                                                    "los_angeles",
                                                    "florida",
                                                    "virginia",
                                                    "denver",
                                                    "new_jersey",
                                                    "chicago",
                                                    "minnesota",
                                                    "utah",
                                                    "new_york",
                                                    "west_virginia",
                                                    "las-vegas",
                                                    "dallas",
                                                    "san-jose",
                                                    "fort-worth",
                                                    "los-angeles-county",
                                                    "san-diego"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "recessed_cabinets_one_hr",
                                                "title": "Example: 1hr Recessed M.E.P. Cabinets",
                                                "descriptionHtml": "<div>Items recessed in rated construction must maintain the rating of the wall they are in, and are considered a membrane penetration.  This is an example of one method of maintaining protection at items such as panels or fire extinguisher boxes recessed into the wall.  Source: OSHPD.CA.GOV. OPD No. FR3.01</div>",
                                                "topics": [
                                                    "Electrical",
                                                    "Fire-Resistant",
                                                    "Wall",
                                                    "Example",
                                                    "Mechanical"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "fire_extinguisher_installation",
                                                "title": "Extinguisher Installation",
                                                "descriptionHtml": "<div>Fire extinguishers are required to be mounted with the bottom at least 4\" above the finished floor. Extinguishers weighing 40lbs or less are to be mounted with the top no higher than 5' AFF. Extinguishers weighing more than 40lbs are to be mounted with the top no higher than 3.5' AFF.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "oregon"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  906.9 Extinguisher Installation",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 3,
                                        "reference": "906.9",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Extinguisher Installation",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "906",
                                                    "906.9"
                                                ],
                                                "body": "<div>Portable fire extinguishers having a gross weight not exceeding 40                                 pounds (18 kg) shall be installed so that their tops are not more                                 than 5 feet (1524 mm) above the floor.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  906.9.1 Extinguishers Weighing 40 Pounds or Less",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "906.9.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Extinguishers Weighing 40 Pounds or Less",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "906",
                                                    "906.9"
                                                ],
                                                "body": "<div>Hand-held portable fire extinguishers having a gross weight exceeding                                 40 pounds (18 kg) shall be installed so that their tops are not more                                 than 3.5 feet (1067 mm) above the floor.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  906.9.2 Extinguishers Weighing More Than 40 Pounds",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "906.9.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Extinguishers Weighing More Than 40 Pounds",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "906",
                                                    "906.9"
                                                ],
                                                "body": "<div>The clearance between the floor and the bottom of installed hand-held                                 portable fire extinguishers shall be not less than 4 inches (102                                 mm).</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  906.9.3 Floor Clearance",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "906.9.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Floor Clearance",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "906"
                                        ],
                                        "body": "<div>Wheeled fire extinguishers shall be conspicuously located in a designated                             location.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  906.10 Wheeled Units",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "906.10",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Wheeled Units",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [
                                    {
                                        "key": "nursing_home_open_corridors",
                                        "title": "Nursing Home Areas Open to Corridors",
                                        "descriptionHtml": "<div>In Group I-2, Condition 1 nursing home areas, shared living, meeting, or therapeutic spaces may open directly to corridors if specific safety requirements are met. These include constructing walls and ceilings to corridor standards, ensuring the spaces are not used for sleeping, treatment, hazardous, or incidental uses, and providing automatic fire detection systems. Additionally, corridors in the same smoke compartment must have fire detection or the compartment must have quick response sprinklers, and the layout must maintain clear access to required exits.</div>",
                                        "topics": [
                                            "Interior"
                                        ],
                                        "phases": [
                                            "Construction Docs"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "smoke_activated_doors",
                                        "title": "Smoke Activated Door Closers and Hold-Opens",
                                        "descriptionHtml": "<div>Fire doors that are required to close automatically may be held open by a hold-open device.  The hold-open device is required to released the door when any of the following conditions occur:\n<ol><li>Smoke detectors are activated</li>\n<li>Loss of power to the smoke detector occurs</li>\n<li>Loss of power to the hold-open device occurs</li></ol></div>",
                                        "topics": [
                                            "Fire-Resistant",
                                            "Egress"
                                        ],
                                        "phases": [
                                            "Construction Docs"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    }
                                ],
                                "displayRef": null,
                                "displayTitle": "Section 907 Fire Alarm and Detection Systems",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "hasDiagrams": true,
                                "hasDiagramsOnRef": true,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 2,
                                "reference": "907",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Fire Alarm and Detection Systems",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "907"
                                        ],
                                        "body": "<div>This section covers the application, installation, performance and                             maintenance of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm systems</a></span> and                             their components.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  907.1 General",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "907.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "General",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.1"
                                                ],
                                                "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#construction_documents_\">Construction documents</a></span> for <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm systems</a></span> shall be of                                 sufficient clarity to indicate the location, nature and extent of                                 the work proposed and show in detail that it will conform to the                                 provisions of this code, the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ifc-2024\">International Fire Code</a></span>; and relevant laws,                                 ordinances, rules and regulations, as determined by the <a class=\"autolink\" href=\"/viewer/general-services-administration/ifc-2024\">fire code</a>                                 official.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.1.1 Construction Documents",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.1.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Construction Documents",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.1"
                                                ],
                                                "body": "<div>Shop drawings for <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm                                     systems</a></span> shall be prepared in accordance with NFPA 72 and                                 submitted for review and approval prior to system                                 installation.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.1.2 Fire Alarm Shop Drawings",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.1.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Fire Alarm Shop Drawings",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.1"
                                                ],
                                                "body": "<div>Systems and components shall be <span class=\"u-italic\">listed</span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a></span>                                 for the purpose for which they are installed.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.1.3 Equipment",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.1.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Equipment",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "907"
                                        ],
                                        "body": "<div><div class=\"u-mt-3 u-mb-3\">An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a></span>                                 <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> installed in                                 accordance with the provisions of this code and NFPA 72 shall be                                 provided in new <span class=\"u-italic\">buildings</span> and                                     <span class=\"u-italic\">structures</span> in accordance with                                     Sections <a class=\"autolink\" href=\"#907.2.1\">907.2.1</a> through <a class=\"autolink\" href=\"#907.2.23\">907.2.23</a> and provide                                 occupant notification in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a>, unless other requirements are provided by                                 another section of this code.</div><div class=\"u-indent-6 u-mt-3 u-mb-3\">Not fewer than one <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm box</a></span> shall be                                 provided in an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> location                                 to initiate a <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_alarm_signal_\">fire <span class=\"u-italic\">alarm signal</span></a>                                 for <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm systems</a></span> employing                                     <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_detector_automatic_\">automatic fire detectors</a></span> or                                 waterflow detection devices. Where other sections of this code allow                                 elimination of fire alarm boxes due to sprinklers, a single <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">fire                                 alarm box</a> shall be installed.</div><div class=\"u-ml-4\"><div class=\"u-mt-3 u-mb-3\"><span class=\"u-font-bold\">Exceptions:</span></div><ol><li>The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm box</a></span>                                                 is not required for <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire                                                   alarm systems</a></span> dedicated to elevator recall                                                 control and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#supervisory_service_\">supervisory                                                   service</a></span>.</li><li>The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm box</a></span>                                                 is not required for Group <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#310.3\">R-2</a> occupancies unless                                                 required by the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ifc-2024\">fire code</a>                                                   official</span> to provide a means for fire watch                                                 personnel to initiate an alarm during a sprinkler                                                 system impairment event. Where provided, the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm box</a></span>                                                 shall not be located in an area that is open to the                                                 public.</li></ol></div></div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "fire_alarm_notification_zone",
                                                "title": "Fire Alarm Notification Zones",
                                                "descriptionHtml": "<div><strong>Zones, Notification</strong> - Fire alarm system components are separated into zones, areas that activate simultaneously. Per NFPA 72, these areas, zones, are within the natural boundaries of the building, enclosed by fire or smoke barriers, or designated by separate floors.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "minnesota"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "fire_alarms_group_b",
                                                "title": "Fire Alarm: Group B Requirements",
                                                "descriptionHtml": "<div>A fire alarm system, installed in accordance with NFPA 72, is required throughout all business occupancies that have a total occupant load of 500 or more, or an occupant load of more than 100 above and/or below the level of exit discharge. Pull stations or, manual fire alarm boxes, are not required when the building has an automatic fire sprinkler system in place. However, at least one manual pull station is required as stated in WFC 907.2, \"Where other sections of this code allow elimination of fire alarm boxes due to sprinklers, a single fire alarm box shall be installed.\" This alarm pull station is most often installed near the fire alarm control panel. Additionally, when a business occupancy contains an ambulatory care facility, the facility must have automatic smoke detection installed throughout, including into public corridors and elevator lobbies. These may be omitted if the building is fully sprinklered.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Design Development",
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "california",
                                                    "san_francisco",
                                                    "massachusetts",
