                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "kentucky",
                                                            "dallas",
                                                            "california",
                                                            "san_francisco",
                                                            "los_angeles",
                                                            "san-jose",
                                                            "los-angeles-county",
                                                            "san-diego"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  910.2.2 High-Piled Combustible Storage",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "910.2.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "High-Piled Combustible Storage",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "910"
                                        ],
                                        "body": "<div>The design and installation of smoke and heat vents shall be in                             accordance with Sections <a class=\"autolink\" href=\"#910.3.1\">910.3.1</a> through <a class=\"autolink\" href=\"#910.3.3\">910.3.3</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "smoke_heat_removal",
                                                "title": "Smoke / Heat Removal Systems: Where Required",
                                                "descriptionHtml": "",
                                                "topics": [
                                                    "Mechanical",
                                                    "Roof / Ceiling"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "kentucky",
                                                    "dallas",
                                                    "california",
                                                    "san_francisco",
                                                    "los_angeles",
                                                    "san-jose",
                                                    "los-angeles-county",
                                                    "san-diego"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "smoke_heat_vents_vs_mech_removal",
                                                "title": "Smoke / Heat Vents vs. Mech. Smoke Removal",
                                                "descriptionHtml": "<div>Building Code and Fire Code 910 specifies installation of smoke and heat removal by natural or mechanical means, for F-1 and S-1 occupancies (that are not also aircraft hangers) with more than 50,000 sq. ft. of undivided space, or with high-piled storage.</div>",
                                                "topics": [
                                                    "Fire",
                                                    "Mechanical",
                                                    "Roof / Ceiling"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  910.3 Smoke and Heat Vents",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 2,
                                        "reference": "910.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Smoke and Heat Vents",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "910",
                                                    "910.3"
                                                ],
                                                "body": "<div>Smoke and heat vents shall be <span class=\"u-italic\">listed</span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#labeled_\">labeled</a></span> to                                 indicate compliance with UL 793 or FM 4430.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  910.3.1 Listing and Labeling",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "910.3.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Listing and Labeling",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "910",
                                                    "910.3"
                                                ],
                                                "body": "<div>Smoke and heat vents shall be located 20 feet (6096 mm) or more                                 from adjacent <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#lot_line_\">lot lines</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_wall_\">fire walls</a></span> and 10 feet (3048 mm) or                                 more from <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_barrier_\">fire barriers</a></span>. Vents                                 shall be uniformly located within the roof in the areas of the <span class=\"u-italic\">building</span> where the vents are                                 required to be installed by <a class=\"autolink\" href=\"#910.2\">Section 910.2</a> with                                 consideration given to roof pitch, sprinkler location and structural                                 members.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  910.3.2 Smoke and Heat Vent Locations",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "910.3.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Smoke and Heat Vent Locations",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "910",
                                                    "910.3"
                                                ],
                                                "body": "<div>\n<div class=\"u-mt-3 u-mb-3\">The required aggregate area of smoke and heat vents shall be calculated as follows:</div>\n<div class=\"u-indent-6 u-mt-3 u-mb-3\">For <span class=\"u-italic\">buildings</span> equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span> in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a>:</div>\n<div>\n<div class=\"u-text-left\"><img class=\"u-inline\" height=\"20\" src=\"/publication-images/decf7937-4a82-4721-b6cf-787e8e39739b.jpg\" width=\"76\"/> <span class=\"u-float-right u-font-bold\">(Equation 9-3)</span></div>\n<div>\n<div class=\"u-mt-3 u-mb-3\">where:\n<table class=\"u-ml-4 uc_table uc_no_borders\"><colgroup><col/><col/><col/></colgroup>\n<tbody>\n<tr>\n<td><span class=\"u-italic\">A<sub>VR</sub></span></td>\n<td>=</td>\n<td>The required aggregate vent area (ft<sup>2</sup>).</td>\n</tr>\n<tr>\n<td><span class=\"u-italic\">V</span></td>\n<td>=</td>\n<td>Volume (ft<sup>3</sup>) of the area that requires smoke removal.</td>\n</tr>\n</tbody>\n</table>\n</div>\n</div>\n</div>\n<div class=\"u-mt-3 u-mb-3\">For unsprinklered <span class=\"u-italic\">buildings</span>:</div>\n<div>\n<div class=\"u-text-left\"><img class=\"u-inline\" height=\"22\" src=\"/publication-images/9621ec3f-744f-4772-b488-ab80b3b6b65d.jpg\" width=\"73\"/> <span class=\"u-float-right u-font-bold\">(Equation 9-4)</span></div>\n<div>\n<div class=\"u-mt-3 u-mb-3\">where:\n<table class=\"u-ml-4 uc_table uc_no_borders\"><colgroup><col/><col/><col/></colgroup>\n<tbody>\n<tr>\n<td><span class=\"u-italic\">A<sub>VR</sub></span></td>\n<td>=</td>\n<td>The required aggregate vent area (ft<sup>2</sup>).</td>\n</tr>\n<tr>\n<td><span class=\"u-italic\">A<sub>FA</sub></span></td>\n<td>=</td>\n<td>The area of the floor in the area that requires smoke removal.</td>\n</tr>\n</tbody>\n</table>\n</div>\n\n</div>\n</div>\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  910.3.3 Smoke and Heat Vents Area",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "910.3.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Smoke and Heat Vents Area",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "910",
                                                    "910.3"
                                                ],
                                                "body": "<div>Smoke and heat vents shall be capable of being operated by <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a></span>                                 <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_\">automatic</a> and manual means.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  910.3.4 Vent Operation",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "910.3.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Vent Operation",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "910",
                                                    "910.3"
                                                ],
                                                "body": "<div>Where vents are installed in areas provided with <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_\">automatic</a> fire                                 sprinklers and the vents operate by fusible link, the fusible link                                 shall have a temperature rating of 360\u00b0F (182\u00b0C).</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  910.3.5 Fusible Link Temperature Rating",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "910.3.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Fusible Link Temperature Rating",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "910"
                                        ],
                                        "body": "<div>Mechanical smoke removal systems shall be designed and installed in                             accordance with Sections <a class=\"autolink\" href=\"#910.4.1\">910.4.1</a> through <a class=\"autolink\" href=\"#910.4.7\">910.4.7</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "smoke_heat_removal",
                                                "title": "Smoke / Heat Removal Systems: Where Required",
                                                "descriptionHtml": "",
                                                "topics": [
                                                    "Mechanical",
                                                    "Roof / Ceiling"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "kentucky",
                                                    "dallas",
                                                    "california",
                                                    "san_francisco",
                                                    "los_angeles",
                                                    "san-jose",
                                                    "los-angeles-county",
                                                    "san-diego"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "smoke_heat_vents_vs_mech_removal",
                                                "title": "Smoke / Heat Vents vs. Mech. Smoke Removal",
                                                "descriptionHtml": "<div>Building Code and Fire Code 910 specifies installation of smoke and heat removal by natural or mechanical means, for F-1 and S-1 occupancies (that are not also aircraft hangers) with more than 50,000 sq. ft. of undivided space, or with high-piled storage.</div>",
                                                "topics": [
                                                    "Fire",
                                                    "Mechanical",
                                                    "Roof / Ceiling"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  910.4 Mechanical Smoke Removal Systems",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 2,
                                        "reference": "910.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Mechanical Smoke Removal Systems",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "910",
                                                    "910.4"
                                                ],
                                                "body": "<div>The <span class=\"u-italic\">building</span> shall be equipped                                 throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a> <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic                                     sprinkler system</a></span> in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  910.4.1 Automatic Sprinklers Required",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "910.4.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Automatic Sprinklers Required",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "910",
                                                    "910.4"
                                                ],
                                                "body": "<div>Exhaust fans that are part of a mechanical smoke removal system shall                                 be rated for operation at 221\u00b0F (105\u00b0C). Exhaust fan motors shall be                                 located outside of the exhaust fan air stream.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  910.4.2 Exhaust Fan Construction",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "910.4.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Exhaust Fan Construction",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "910",
                                                    "910.4"
                                                ],
                                                "body": "<div>The mechanical smoke removal system shall be sized to exhaust the                                     <span class=\"u-italic\">building</span> at a minimum rate of                                 two air changes per hour based on the volume of the <span class=\"u-italic\">building</span> or portion thereof without                                 contents. The capacity of each exhaust fan shall not exceed 30,000                                 cubic feet per minute (14.2 m<sup>3</sup>/s).</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  910.4.3 System Design Criteria",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "910.4.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "System Design Criteria",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "910",
                                                            "910.4",
                                                            "910.4.3"
                                                        ],
                                                        "body": "<div>Makeup air openings shall be provided within 6 feet (1829 mm) of                                     the floor level. Operation of makeup air openings shall be                                     manual or <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_\">automatic</a>. The minimum gross area of makeup air inlets                                     shall be 8 square feet per 1,000 cubic feet per minute (0.74                                         m<sup>2 </sup>per 0.4719 m<sup>3</sup>/s) of smoke                                     exhaust.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  910.4.3.1 Makeup Air",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "910.4.3.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Makeup Air",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "910",
                                                    "910.4"
                                                ],
                                                "body": "<div>The mechanical smoke removal system shall be activated by manual                                 controls only.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  910.4.4 Activation",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "910.4.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Activation",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "910",
                                                    "910.4"
                                                ],
                                                "body": "<div>Manual controls shall be located where they are able to be accessed                                 by the fire service from an exterior door of the <span class=\"u-italic\">building</span> and separated from the                                 remainder of the <span class=\"u-italic\">building</span> by not                                 less than 1-hour <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_barrier_\">fire barriers</a></span>                                 constructed in accordance with <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/7/fire-and-smoke-protection-features#707\">Section 707</a> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#horizontal_assembly_\">horizontal assemblies</a></span> constructed in                                 accordance with <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/7/fire-and-smoke-protection-features#711\">Section 711</a>, or both.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  910.4.5 Manual Control Location",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 3,
                                                "numBuildingProductsOnRef": 7,
                                                "numDiagramsOnRef": 0,
                                                "reference": "910.4.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Manual Control Location",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "910",
                                                    "910.4"
                                                ],
                                                "body": "<div>Wiring for operation and control of mechanical smoke removal                                 systems shall be connected ahead of the main disconnect in                                 accordance with Section 701.12E of NFPA 70 and be                                 protected against interior fire exposure to temperatures in excess                                 of 1,000\u00b0F (538\u00b0C) for a period of not less than 15 minutes.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  910.4.6 Control Wiring",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "910.4.6",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Control Wiring",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "910",
                                                    "910.4"
                                                ],
                                                "body": "<div>Where <span class=\"u-italic\">building</span> air-<a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#handling_\">handling</a> and                                 mechanical smoke removal systems are combined or where independent                                     <span class=\"u-italic\">building</span> air-<a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#handling_\">handling</a> systems                                 are provided, fans shall automatically shut down in accordance with                                 the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/imc-2024\">International Mechanical Code</a></span>. The manual                                 controls provided for the smoke removal system shall have the                                 capability to override the <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_\">automatic</a> shutdown of fans that are part                                 of the smoke removal system.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  910.4.7 Controls",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "910.4.7",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Controls",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "910"
                                        ],
                                        "body": "<div>Smoke and heat vents and mechanical smoke removal systems shall be                             maintained in accordance with the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ifc-2024\">International Fire Code</a></span>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  910.5 Maintenance",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "910.5",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Maintenance",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section 911 Fire Command Center",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "911",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Fire Command Center",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "911"
                                        ],
                                        "body": "<div>Where required by other sections of this code, in <span class=\"u-italic\">buildings</span> classified as <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#high_rise_building_\">high-rise buildings</a></span> by this code and in                             all <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#306.2\">F-1</a> and <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#311.2\">S-1</a> occupancies with a <span class=\"u-italic\">building</span> footprint of over 500,000 square feet (46 452                                 m<sup>2</sup>), a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_command_center_\">fire command                                 center</a></span> for fire department operations shall be provided and                             shall comply with Sections <a class=\"autolink\" href=\"#911.1.1\">911.1.1</a> through <a class=\"autolink\" href=\"#911.1.7\">911.1.7</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "fcc_group_f1_s1",
                                                "title": "Fire Command Centers in Group F-1 and S-1",
                                                "descriptionHtml": "<div>A fire command center is required at group F-1 and S-1 occupancies where the building footprint exceeds 500,000 sf. The Command Center's may have a minimum size of 96 sf with a minimum dimension of 8'. The fire command center's size, location, and layout of features must be submitted for approval.</div>",
                                                "topics": [
                                                    "Fire",
                                                    "Example"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "california",
                                                    "san_francisco",
                                                    "san-diego",
                                                    "san-jose",
                                                    "los_angeles",
                                                    "los-angeles-county",
                                                    "fort-worth",
                                                    "denver",
                                                    "florida"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "fire_command_ctr",
                                                "title": "Fire Command Center: Size and Separation",
                                                "descriptionHtml": "<div>The building code defines a <strong>Fire Command Center</strong> as the principal attended or unattended location where the status of detection, alarm communications and control systems is displayed, and from which the systems can be manually controlled.  NFPA 1 and 101 refers to this as an \"emergency command center\".</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Design Development",
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "california",
                                                    "los_angeles",
                                                    "los-angeles-county",
                                                    "san_francisco",
                                                    "san-diego",
                                                    "san-jose",
                                                    "washington",
                                                    "seattle",
                                                    "new_york_city"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "high_rise_emergency_systems",
                                                "title": "High Rise: Emergency Systems",
                                                "descriptionHtml": "<div>High-rise buildings have special requirements for emergency systems that must be in place. These systems include, full fire alarm system with additional smoke detection and emergency voice/alarm communications system, a standpipe system (permitted to be part of the sprinkler system), emergency responder radio coverage, a smoke removal system. All of these must be tied into the required fire command center. Standby and emergency power is required to run essential systems in case of emergency.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Design Development",
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  911.1 General",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 3,
                                        "reference": "911.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "General",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "911",
                                                    "911.1"
                                                ],
                                                "body": "<div>The location and access to&nbsp;the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_command_center_\">fire                                     command center</a></span> shall be <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> by the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ifc-2024\">fire code</a>                                     official</span>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  911.1.1 Location and Access",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "911.1.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Location and Access",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "911",
                                                    "911.1"
                                                ],
                                                "body": "<div>The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_command_center_\">fire command center</a></span> shall be                                 separated from the remainder of the <span class=\"u-italic\">building</span> by not less than a 1-hour <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_barrier_\">fire barrier</a></span> constructed in                                 accordance with <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/7/fire-and-smoke-protection-features#707\">Section 707</a> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#horizontal_assembly_\">horizontal assembly</a></span> constructed in                                 accordance with <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/7/fire-and-smoke-protection-features#711\">Section 711</a>, or both.</div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "fire_command_ctr",
                                                        "title": "Fire Command Center: Size and Separation",
                                                        "descriptionHtml": "<div>The building code defines a <strong>Fire Command Center</strong> as the principal attended or unattended location where the status of detection, alarm communications and control systems is displayed, and from which the systems can be manually controlled.  NFPA 1 and 101 refers to this as an \"emergency command center\".</div>",
                                                        "topics": [
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "california",
                                                            "los_angeles",
                                                            "los-angeles-county",
                                                            "san_francisco",
                                                            "san-diego",
                                                            "san-jose",
                                                            "washington",
                                                            "seattle",
                                                            "new_york_city"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  911.1.2 Separation",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 2,
                                                "numBuildingProductsOnRef": 7,
                                                "numDiagramsOnRef": 1,
                                                "reference": "911.1.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Separation",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "911",
                                                    "911.1"
                                                ],
                                                "body": "<div>The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_command_center_\">fire command center</a></span> shall be not less than 0.015 percent of the total <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#area_building_\">building area</a></span> of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#facility_\">facility</a></span> served or 200 square feet (19 m<sup>2</sup>) in area, whichever is greater, with a minimum dimension of 0.7 times the square root of the room area or 10 feet (3048 mm), whichever is greater.&nbsp;Where a fire command is required for Group <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#306.2\">F-1</a> and <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#311.2\">S-1</a> occupancies with a <span class=\"u-italic\">building</span> footprint greater than 500,000 square feet (46 452 m<sup>2</sup>) in area, the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_command_center_\">fire command center</a></span> shall have a minimum size of 96 square feet (9 m<sup>2</sup>) with a minimum dimension of 8 feet (2348 mm) where <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> by the <span class=\"u-italic\">fire code official</span>.</div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "fcc_group_f1_s1",
                                                        "title": "Fire Command Centers in Group F-1 and S-1",
                                                        "descriptionHtml": "<div>A fire command center is required at group F-1 and S-1 occupancies where the building footprint exceeds 500,000 sf. The Command Center's may have a minimum size of 96 sf with a minimum dimension of 8'. The fire command center's size, location, and layout of features must be submitted for approval.</div>",
                                                        "topics": [
                                                            "Fire",
                                                            "Example"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "california",
                                                            "san_francisco",
                                                            "san-diego",
                                                            "san-jose",
                                                            "los_angeles",
                                                            "los-angeles-county",
                                                            "fort-worth",
                                                            "denver",
                                                            "florida"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    },
                                                    {
                                                        "key": "fire_command_ctr",
                                                        "title": "Fire Command Center: Size and Separation",
                                                        "descriptionHtml": "<div>The building code defines a <strong>Fire Command Center</strong> as the principal attended or unattended location where the status of detection, alarm communications and control systems is displayed, and from which the systems can be manually controlled.  NFPA 1 and 101 refers to this as an \"emergency command center\".</div>",
                                                        "topics": [
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "california",
                                                            "los_angeles",
                                                            "los-angeles-county",
                                                            "san_francisco",
                                                            "san-diego",
                                                            "san-jose",
                                                            "washington",
                                                            "seattle",
                                                            "new_york_city"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  911.1.3 Size",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 2,
                                                "reference": "911.1.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Size",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "911",
                                                    "911.1"
                                                ],
                                                "body": "<div>A layout of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_command_center_\">fire command                                     center</a></span> and all features required by this section to be                                 contained therein shall be submitted for approval prior to                                 installation.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  911.1.4 Layout Approval",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "911.1.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Layout Approval",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "911",
                                                    "911.1"
                                                ],
                                                "body": "<div>Storage unrelated to operation of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_command_center_\">fire command center</a></span> shall be prohibited.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  911.1.5 Storage",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "911.1.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Storage",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "911",
                                                    "911.1"
                                                ],
                                                "body": "<div>\n<div class=\"u-mt-3 u-mb-3\">The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_command_center_\">fire command center</a></span> shall comply with NFPA 72 and shall contain all of the following features:</div>\n<ol class=\"u-list-decimal-separated\">\n<li>The emergency voice/alarm communication system control unit.</li>\n<li>The fire department communications system.</li>\n<li>Fire detection and alarm system <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#annunciator_\">annunciator</a></span>.</li>\n<li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#annunciator_\">Annunciator</a></span> unit visually indicating the location of the elevators and whether they are operational.</li>\n<li>Status indicators and controls for air distribution systems.</li>\n<li>The firefighter's control panel required by <a class=\"autolink\" href=\"#909.16\">Section 909.16</a> for smoke control systems installed in the building.</li>\n<li>Controls for unlocking <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#interior_exit_stairway_\">interior exit stairway</a></span> doors simultaneously.</li>\n<li>Sprinkler valve and waterflow <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#detector_heat_\">detector</a> display panels.</li>\n<li>Emergency and standby power status indicators.</li>\n<li>A telephone for fire department use with controlled access to the public telephone system.</li>\n<li>Fire pump status indicators.</li>\n<li>Schematic building plans indicating the typical floor plan and detailing the building core, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#means_of_egress_\">means of egress</a></span>, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_protection_system_\">fire protection systems</a></span>, firefighter air replenishment system, firefighting equipment and fire department access and the location of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_wall_\">fire walls</a>, <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_barrier_\">fire barriers</a>, <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_partition_\">fire partitions</a>, <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#smoke_barrier_\">smoke barriers</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#smoke_partition_\">smoke partitions</a></span>.</li>\n<li>\nAn <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a> Building</span> Information Card that contains, but is not limited to, the following information:\n<ol class=\"u-list-decimal-separated\">\n<li>General building information that includes: property name, address, the number of floors in the <span class=\"u-italic\">building</span> above and below grade, use and occupancy classification (for mixed uses, identify the different types of occupancies on each floor), and the estimated building population during the day, night and weekend.</li>\n<li>Building emergency contact information that includes: a list of the building's emergency contacts including but not limited to building manager and building engineer and their respective work phone number, cell phone number, e-mail address.</li>\n<li>Building construction information that includes: the type of building construction including but not limited to floors, <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#wall_\">walls</a>, columns, and roof assembly.</li>\n<li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#exit_access_\">Exit access</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#exit_\">exit</a> <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#stairway_\">stairway</a></span> information that includes: number of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#exit_access_\">exit access</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#exit_\">exit</a> <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#stairway_\">stairways</a></span> in the building, each <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#exit_access_\">exit access</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#exit_\">exit</a> <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#stairway_\">stairway</a></span> designation and floors served, location where each <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#exit_access_\">exit access</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#exit_\">exit</a> <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#stairway_\">stairway</a></span> discharges, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#interior_exit_stairway_\">interior exit stairways</a></span> that are pressurized, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#exit_\">exit</a> </span><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#stairway_\">stairways</a></span> provided with emergency lighting, each <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#exit_\">exit</a> <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#stairway_\">stairway</a></span> that allows reentry, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#exit_\">exit</a> <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#stairway_\">stairways</a></span> providing roof access; elevator information that includes: number of elevator banks, elevator bank designation, elevator car numbers and respective floors that they serve; location of elevator machine rooms, control rooms and control spaces; location of sky lobby, location of freight elevator banks.</li>\n<li>Building services and system information that includes: location of mechanical rooms, location of <span class=\"u-italic\">building</span> management system, location and capacity of all fuel oil tanks, location of emergency generator, location of natural gas service.</li>\n<li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_protection_system_\">Fire protection system</a></span> information that includes: location of <span class=\"u-italic\">standpipes</span>, location of fire pump room, location of fire department connections, floors protected by <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_\">automatic</a> sprinklers, location of different types of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler systems</a></span> installed including, but not limited to, dry, wet and pre-action.</li>\n<li><span class=\"u-italic\">Hazardous material</span> information that includes: location of <span class=\"u-italic\">hazardous material</span>, quantity of <span class=\"u-italic\">hazardous material</span>.</li>\n</ol>\n</li>\n<li>Work table.</li>\n<li>Generator supervision devices, manual start and transfer features.</li>\n<li>Public address system, where specifically required by other sections of this code.</li>\n<li>Elevator fire recall switch in accordance with ASME A17.1/CSA B44.</li>\n<li>Elevator emergency or standby power selector switch(es), where emergency or standby power is provided.</li>\n</ol>\n</div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "fcc_group_f1_s1",
                                                        "title": "Fire Command Centers in Group F-1 and S-1",
                                                        "descriptionHtml": "<div>A fire command center is required at group F-1 and S-1 occupancies where the building footprint exceeds 500,000 sf. The Command Center's may have a minimum size of 96 sf with a minimum dimension of 8'. The fire command center's size, location, and layout of features must be submitted for approval.</div>",
                                                        "topics": [
                                                            "Fire",
                                                            "Example"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "california",
                                                            "san_francisco",
                                                            "san-diego",
                                                            "san-jose",
                                                            "los_angeles",
                                                            "los-angeles-county",
                                                            "fort-worth",
                                                            "denver",
                                                            "florida"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  911.1.6 Required Features",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "911.1.6",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Required Features",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "911",
                                                    "911.1"
                                                ],
                                                "body": "<div>The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_command_center_\">fire command center</a></span> shall be identified by a permanent easily visible sign reading \"<a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_command_center_\">FIRE COMMAND CENTER</a>\" located on the door to the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_command_center_\">fire command center</a></span>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  911.1.7 Fire Command Center Identification",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "911.1.7",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Fire Command Center Identification",
                                                "children": []
                                            }
                                        ]
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [
                                    {
                                        "key": "fire_dept_connections",
                                        "title": "Fire Department Connections",
                                        "descriptionHtml": "<div>Fire department connections (FDC) allow the responding fire department to supply water to the building. This water supply can be for interior firefighting efforts or to supplement the automatic fire sprinkler system. Section 912 outlines requirements for an FDC. These requirements are primarily in place to ensure that the fire department can have ready access to the FDC in the event of a fire occurrence. Requirements listed that facilitate this include clear space, visibility, proper hose threads, and signage.</div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Design Development",
                                            "Construction Docs"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [
                                            "wichita-sedgwick"
                                        ],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "fire_dept_connection_clr",
                                        "title": "Fire Dept. Connection Clearances",
                                        "descriptionHtml": "<div>Maintaining a clear space around fire department connections is critical for multiple reasons. <br/>\n<ul><li>A clear space ensures that fire department personnel can access and operate the connections quickly and efficiently in an emergency, minimizing delays in firefighting efforts. </li>\n<li>Immediate access to fire department connections must be maintained at all times and without obstruction by fences, bushes, trees, walls or any other fixed or moveable objects. This aids the fire department in efficiently setting up its operations, crucial in a time-sensitive emergency situation.</li>\n<li>Connections must be visible to approaching fire vehicles. In the case of existing buildings, where the fire department connection is not easily seen, there should be an approved sign mounted on the street front, or on the side of the building, clearly indicating the location.</li></ul></div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Design Development"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [
                                            "chicago",
                                            "los-angeles-county"
                                        ],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    }
                                ],
                                "displayRef": null,
                                "displayTitle": "Section 912 Fire Department Connections",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "hasDiagrams": true,
                                "hasDiagramsOnRef": true,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 2,
                                "reference": "912",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Fire Department Connections",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "912"
                                        ],
                                        "body": "<div>Fire department connections shall be installed in accordance with the                             NFPA standard applicable to the system design and shall comply with Sections                                 <a class=\"autolink\" href=\"#912.2\">912.2</a> through <a class=\"autolink\" href=\"#912.6\">912.6</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  912.1 Installation",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "912.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Installation",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "912"
                                        ],
                                        "body": "<div>With respect to hydrants, driveways, buildings and landscaping, fire                             department connections shall be so located that fire apparatus and hose                             connected to supply the system will not obstruct access to the <span class=\"u-italic\">buildings</span> for other fire apparatus. The                             location of fire department connections shall be <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> by the <span class=\"u-italic\">fire code official</span>.</div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "fire_dept_connections",
                                                "title": "Fire Department Connections",
                                                "descriptionHtml": "<div>Fire department connections (FDC) allow the responding fire department to supply water to the building. This water supply can be for interior firefighting efforts or to supplement the automatic fire sprinkler system. Section 912 outlines requirements for an FDC. These requirements are primarily in place to ensure that the fire department can have ready access to the FDC in the event of a fire occurrence. Requirements listed that facilitate this include clear space, visibility, proper hose threads, and signage.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Design Development",
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "wichita-sedgwick"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "fire_hydrant_systems_location",
                                                "title": "Fire Hydrant Systems - Location",
                                                "descriptionHtml": "<div>Where a fire hydrant is further than 400' from a building the fire code official, or AHJ, can require an additional private fire hydrant to be installed on the property. If the building is sprinkled, or a Group R-3 or U, the fire hydrant can be up to 600' from the building before an additional may be required. Where a building is equipped with an FDC (fire department connection) the hydrant must be installed within 100' feet of the FDC. All fire hydrants must remain clear and accessible. All hydrants and mains are required to be inspected, tested, and maintained (ITM) per NFPA 25.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "california",
                                                    "los_angeles",
                                                    "los-angeles-county",
                                                    "san_francisco",
                                                    "san-diego",
                                                    "san-jose"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "png"
                                            },
                                            {
                                                "key": "fire_dept_connection_clr",
                                                "title": "Fire Dept. Connection Clearances",
                                                "descriptionHtml": "<div>Maintaining a clear space around fire department connections is critical for multiple reasons. <br/>\n<ul><li>A clear space ensures that fire department personnel can access and operate the connections quickly and efficiently in an emergency, minimizing delays in firefighting efforts. </li>\n<li>Immediate access to fire department connections must be maintained at all times and without obstruction by fences, bushes, trees, walls or any other fixed or moveable objects. This aids the fire department in efficiently setting up its operations, crucial in a time-sensitive emergency situation.</li>\n<li>Connections must be visible to approaching fire vehicles. In the case of existing buildings, where the fire department connection is not easily seen, there should be an approved sign mounted on the street front, or on the side of the building, clearly indicating the location.</li></ul></div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Design Development"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "chicago",
                                                    "los-angeles-county"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  912.2 Location",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 3,
                                        "reference": "912.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Location",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "912",
                                                    "912.2"
                                                ],
                                                "body": "<div>Fire department connections shall be located on the street side of                                     <span class=\"u-italic\">buildings</span> or facing <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> fire apparatus access                                 roads, fully visible and recognizable from the street, fire                                 apparatus access road or nearest point of fire department vehicle                                 access or as otherwise <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> by                                 the <span class=\"u-italic\">fire code official</span>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  912.2.1 Visible Location",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "912.2.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Visible Location",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "912",
                                                    "912.2"
                                                ],
                                                "body": "<div>On <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#existing_building_\">existing buildings</a></span>, wherever the                                 fire department connection is not visible to approaching fire                                 apparatus, the fire department connection shall be indicated by an                                     <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> sign mounted on the                                 street front or on the side of the <span class=\"u-italic\">building</span>. Such sign shall have the letters \"FDC\" not                                 less than 6 inches (152 mm) high and words in letters not less than                                 2 inches (51 mm) high or an arrow to indicate the location. Such                                 signs shall be subject to the approval of the <span class=\"u-italic\">fire code official</span>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  912.2.2 Existing Buildings",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "912.2.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Existing Buildings",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "912"
                                        ],
                                        "body": "<div>Fire hose threads used in connection with standpipe systems shall be                                 <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> and shall be compatible                             with fire department hose threads.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  912.3 Fire Hose Threads",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "912.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Fire Hose Threads",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "912"
                                        ],
                                        "body": "<div class=\"u-mb-3\">Immediate access to fire department connections shall be maintained at                             all times and without obstruction by fences, bushes, trees, <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#wall_\">walls</a> or any                             other fixed or moveable object. Access to fire department connections                             shall be <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> by the <span class=\"u-italic\">fire code official</span>.</div><div class=\"u-ml-4\"><span class=\"u-font-bold\">Exception:</span> Fences,                             where provided with an access gate equipped with a sign complying with                             the legend requirements of this section and a means of emergency                             operation. The gate and the means of emergency operation shall be <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> by the <span class=\"u-italic\">fire code official</span> and maintained                             operational at all times. </div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  912.4 Access",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "912.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Access",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "912",
                                                    "912.4"
                                                ],
                                                "body": "<div>The fire code official is authorized to require locking caps on fire                                 department connections for water-based <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_protection_system_\">fire protection systems</a></span> where the responding fire                                 department carries appropriate key wrenches for removal.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  912.4.1 Locking Fire Department Connection Caps",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "912.4.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Locking Fire Department Connection Caps",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "912",
                                                    "912.4"
                                                ],
                                                "body": "<div>A working space of not less than 36 inches (914 mm) in width, 36                                 inches (914 mm) in depth and 78 inches (1981 mm) in height shall be                                 provided and maintained in front of and to the sides of <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#wall_\">wall</a>-mounted                                 fire department connections and around the circumference of                                 free-standing fire department connections, except as otherwise                                 required or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> by the <span class=\"u-italic\">fire code official</span>.</div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "fire_dept_connection_clr",
                                                        "title": "Fire Dept. Connection Clearances",
                                                        "descriptionHtml": "<div>Maintaining a clear space around fire department connections is critical for multiple reasons. <br/>\n<ul><li>A clear space ensures that fire department personnel can access and operate the connections quickly and efficiently in an emergency, minimizing delays in firefighting efforts. </li>\n<li>Immediate access to fire department connections must be maintained at all times and without obstruction by fences, bushes, trees, walls or any other fixed or moveable objects. This aids the fire department in efficiently setting up its operations, crucial in a time-sensitive emergency situation.</li>\n<li>Connections must be visible to approaching fire vehicles. In the case of existing buildings, where the fire department connection is not easily seen, there should be an approved sign mounted on the street front, or on the side of the building, clearly indicating the location.</li></ul></div>",
                                                        "topics": [
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Design Development"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "chicago",
                                                            "los-angeles-county"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  912.4.2 Clear Space Around Connections",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "912.4.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Clear Space Around Connections",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "912",
                                                    "912.4"
                                                ],
                                                "body": "<div>Where fire department connections are subject to impact by a motor                                 vehicle, vehicle impact protection shall be provided in accordance                                 with <a class=\"autolink\" href=\"/viewer/general-services-administration/ifc-2024/chapter/3/general-requirements#312\">Section 312</a> of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ifc-2024\">International Fire                                     Code</a></span>.</div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "fire_dept_connections",
                                                        "title": "Fire Department Connections",
                                                        "descriptionHtml": "<div>Fire department connections (FDC) allow the responding fire department to supply water to the building. This water supply can be for interior firefighting efforts or to supplement the automatic fire sprinkler system. Section 912 outlines requirements for an FDC. These requirements are primarily in place to ensure that the fire department can have ready access to the FDC in the event of a fire occurrence. Requirements listed that facilitate this include clear space, visibility, proper hose threads, and signage.</div>",
                                                        "topics": [
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "wichita-sedgwick"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    },
                                                    {
                                                        "key": "vehicle_impact_protection_posts",
                                                        "title": "Vehicle Impact Protection Posts",
                                                        "descriptionHtml": "<div>In addition to providing a visual cue, an impact-resistant bollard works as a physical barrier. The heavy-duty, tough posts are designed to stop a moving vehicle. After an impact, the bollard may bend or crack, causing a need for replacement.</div>",
                                                        "topics": [
                                                            "Fire",
                                                            "Example"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Construction Phase"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "new_jersey"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  912.4.3 Physical Protection",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 2,
                                                "reference": "912.4.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Physical Protection",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "912"
                                        ],
                                        "body": "<div>A metal sign with raised letters not less than 1 inch (25 mm) in size                             shall be mounted on all fire department connections serving <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_\">automatic</a>                             sprinklers, standpipes or fire pump connections. Such signs shall read:                             \"<a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_\">AUTOMATIC</a> SPRINKLERS,\"&nbsp;\"<span class=\"u-italic\">STANDPIPES</span>,\"                             \"TEST CONNECTION,\"&nbsp;\"STANDPIPE AND AUTOSPKR\" or \"AUTOSPKR                                 AND STANDPIPE,\" or a combination thereof as applicable. </div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "fire_dept_connections",
                                                "title": "Fire Department Connections",
                                                "descriptionHtml": "<div>Fire department connections (FDC) allow the responding fire department to supply water to the building. This water supply can be for interior firefighting efforts or to supplement the automatic fire sprinkler system. Section 912 outlines requirements for an FDC. These requirements are primarily in place to ensure that the fire department can have ready access to the FDC in the event of a fire occurrence. Requirements listed that facilitate this include clear space, visibility, proper hose threads, and signage.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Design Development",
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "wichita-sedgwick"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "fire_dept_connection_clr",
                                                "title": "Fire Dept. Connection Clearances",
                                                "descriptionHtml": "<div>Maintaining a clear space around fire department connections is critical for multiple reasons. <br/>\n<ul><li>A clear space ensures that fire department personnel can access and operate the connections quickly and efficiently in an emergency, minimizing delays in firefighting efforts. </li>\n<li>Immediate access to fire department connections must be maintained at all times and without obstruction by fences, bushes, trees, walls or any other fixed or moveable objects. This aids the fire department in efficiently setting up its operations, crucial in a time-sensitive emergency situation.</li>\n<li>Connections must be visible to approaching fire vehicles. In the case of existing buildings, where the fire department connection is not easily seen, there should be an approved sign mounted on the street front, or on the side of the building, clearly indicating the location.</li></ul></div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Design Development"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "chicago",
                                                    "los-angeles-county"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  912.5 Signs",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 2,
                                        "reference": "912.5",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Signs",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "912",
                                                    "912.5"
                                                ],
                                                "body": "<div>Each                                     fire department connection (FDC) shall be designated by a sign                                     with raised letters not less than 1 inch (25.4 mm) in height.                                     For manual standpipe systems, the sign shall also indicate that                                     the system is manual and that it is either wet or dry.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  912.5.1 Lettering",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "912.5.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Lettering",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "912",
                                                    "912.5"
                                                ],
                                                "body": "<div>Where                                     a fire department connection (FDC) services multiple <span class=\"u-italic\">buildings</span>, <span class=\"u-italic\">structures</span> or locations, a sign                                     shall be provided indicating the <span class=\"u-italic\">building</span>, <span class=\"u-italic\">structures</span> or locations served. Where the FDC&nbsp;does                                     not serve the entire <span class=\"u-italic\">building</span>,                                     a sign shall be provided indicating the portions of the <span class=\"u-italic\">building</span> served.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  912.5.2 Serving Multiple Buildings",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "912.5.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Serving Multiple Buildings",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "912",
                                                    "912.5"
                                                ],
                                                "body": "<div>Where                                     combination or multiple&nbsp;system types&nbsp;are supplied by the fire                                     department connection, the sign or combination of signs shall                                     indicate both designated services.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  912.5.3 Multiple or Combined Systems",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "912.5.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Multiple or Combined Systems",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "912",
                                                    "912.5"
                                                ],
                                                "body": "The sign                                 also shall indicate the pressure required at the outlets to deliver                                 the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#standpipe_system_classes_of_\">standpipe system</a></span> demand. <div class=\"u-mt-3 u-ml-4\"><span class=\"u-font-bold\">Exception: </span>Where the pressure                                             required is 150 pounds per square inch (1034 kPa) or                                             less.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  912.5.4 Indication of Pressure",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "912.5.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Indication of Pressure",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "912"
                                        ],
                                        "body": "<div>The potable water supply to <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_\">automatic</a> sprinkler and standpipe systems                             shall be protected against backflow as required by the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ipc-2024\">International Plumbing Code</a></span>.</div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "sprinklers_backflow_prevention",
                                                "title": "Backflow Prevention: Fire Sprinklers",
                                                "descriptionHtml": "<div>Backflow for fire protection systems is not expressly required in the fire code or NFPA 13. However, it is required through the building and plumbing codes. There are multiple code pathways, dependent on what is adopted by the jurisdiction, that will get the user to the backflow prevention requirements. Users of the i-codes can get there via building code Section 912.6 which refers the user to the plumbing code. </div><br/>\n<div>Backflow prevention is addressed in IPC 608.17.4. Jurisdictions that utilize the IAPMO codes can find backflow prevention requirements in UPC 603.5.14. In NFPA 13, backflow prevention is only required as per the AHJ. Recommended practice for their installation is referenced in the annex for section 24.1.8 (2016 ed). This then references the recommendations of AWWA M14.</div>",
                                                "topics": [
                                                    "Fire",
                                                    "Plumbing",
                                                    "Sprinklers"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[P]  912.6 Backflow Protection",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "912.6",
                                        "refPrefix": "[P]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Backflow Protection",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section 913 Fire Pumps",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "913",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Fire Pumps",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "913"
                                        ],
                                        "body": "<div><div class=\"u-mt-3 u-mb-3\">Where provided, fire pumps&nbsp;for <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_protection_system_\">fire                                     protection systems</a></span>&nbsp;shall be installed in accordance with                                 this section and NFPA 20.</div><div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\"><span class=\"u-font-bold\"><span class=\"u-font-bold\"><span class=\"u-font-bold\">Exception: </span> </span> </span> </span> Pumps for <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler                                         systems</a></span> installed in accordance with <a class=\"autolink\" href=\"#903.3.1.3\">Section 903.3.1.3</a>,                                     or Section P2904 of                                         the<span class=\"u-italic\"> <a class=\"autolink\" href=\"/viewer/general-services-administration/irc-2024\">International Residential                                         Code</a></span>.</div></div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  913.1 General",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "913.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "General",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "913"
                                        ],
                                        "body": "<div>The fire pump, driver and controller shall be protected in accordance                             with NFPA 20 against                             possible interruption of service through damage caused by <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#explosion_\">explosion</a></span>, fire, <span class=\"u-italic\">flood</span>, earthquake, rodents, insects,                             windstorm, freezing, vandalism and other adverse conditions.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  913.2 Protection Against Interruption of Service",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "913.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Protection Against Interruption of Service",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "913",
                                                    "913.2"
                                                ],
                                                "body": "<div><div class=\"u-mt-3 u-mb-3\">Fire pumps shall be located in rooms that are separated from all                                     other areas of the <span class=\"u-italic\">building</span> by                                     2-hour <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_barrier_\">fire barriers</a></span>                                     constructed in accordance with <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/7/fire-and-smoke-protection-features#707\">Section 707</a> or 2-hour                                         <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#horizontal_assembly_\">horizontal assemblies</a></span>                                     constructed in accordance with <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/7/fire-and-smoke-protection-features#711\">Section 711</a>, or both.</div><div class=\"u-ml-4\"><div class=\"u-mt-3 u-mb-3\"><span class=\"u-font-bold\">Exceptions: </span></div><ol class=\"u-text-left\"><li>In other than <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#high_rise_building_\">high-rise buildings</a></span>,                                                   separation by 1-hour <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_barrier_\">fire barriers</a></span> constructed in accordance                                                   with <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/7/fire-and-smoke-protection-features#707\">Section 707</a> or                                                   1-hour <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#horizontal_assembly_\">horizontal                                                   assemblies</a></span> constructed in accordance with                                                   <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/7/fire-and-smoke-protection-features#711\">Section 711</a>, or                                                   both, shall be permitted in <span class=\"u-italic\">buildings</span> equipped                                                   throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span> in accordance                                                   with <a class=\"autolink\" href=\"#903.3.1.1\">Section                                                   903.3.1.1</a> or <a class=\"autolink\" href=\"#903.3.1.2\">903.3.1.2</a>.</li><li>Separation is not                                                   required for fire pumps physically separated in                                                   accordance with NFPA                                                   20.</li></ol></div></div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "fire_pump_rooms",
                                                        "title": "Fire Pump Room Doors",
                                                        "descriptionHtml": "<div>Fire pump room requirements provide for access for continued maintenance and/or replacement of equipment, prevention of freezing in cold environments, as this is an essential element of the life-safety system when provided.</div>\n<div>Space inside the room shall provide sufficient spacing for inspection, servicing, repair and replacement of equipment without altering building/room construction.</div>",
                                                        "topics": [
                                                            "Sprinklers",
                                                            "Interior",
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs",
                                                            "Construction Phase"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "kentucky",
                                                            "utah"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "913.2.1 Protection of Fire Pump Rooms",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 3,
                                                "numBuildingProductsOnRef": 7,
                                                "numDiagramsOnRef": 1,
                                                "reference": "913.2.1",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Protection of Fire Pump Rooms",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "913",
                                                    "913.2"
                                                ],
                                                "body": "<div><div class=\"u-mt-3 u-mb-3\">Cables used for survivability of circuits supplying fire pumps                                     shall be protected using one of the following methods:</div><ol class=\"u-text-left\"><li>Cables used for                                                 survivability of required <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#critical_circuit_\">critical circuits</a> shall be                                                   <span class=\"u-italic\">listed</span> in                                                 accordance with UL                                                   2196 and shall have a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_resistance_rating_\">fire-resistance rating</a></span>                                                 of not less than 1 hour.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#electrical_circuit_protective_system_\">Electrical circuit protective                                                   systems</a></span> shall have a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_resistance_rating_\">fire-resistance rating</a></span>                                                 of not less than 1 hour. <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#electrical_circuit_protective_system_\">Electrical circuit protective systems</a></span>                                                 shall be installed in accordance with their listing                                                 requirements.</li><li>Construction having a                                                   <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_resistance_rating_\">fire-resistance                                                   rating</a></span> of not less than 1 hour.</li><li>The cable or raceway is                                                 encased in a minimum of 2 inches (51&nbsp;mm) of                                                 <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#duped_concrete_\">concrete</a>.</li></ol><div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\"><span class=\"u-font-bold\">Exception: </span> </span> This section shall                                         not apply to cables, or portions of cables, located within a                                         fire pump room or generator room which is separated from the                                         remainder of the occupancy with <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_resistance_\">fire-resistance</a>-rated</span> construction.</div></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  913.2.2 Circuits Supplying Fire Pumps",
                                                "hasAssemblies": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 1,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "913.2.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Circuits Supplying Fire Pumps",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "913"
                                        ],
                                        "body": "<div>Suitable means shall be provided for maintaining the temperature of a                             pump room or pump house, where required, above 40\u00b0F (5\u00b0C). </div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  913.3 Temperature of Pump Room",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "913.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Temperature of Pump Room",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "913",
                                                    "913.3"
                                                ],
                                                "body": "<div>Temperature of the pump room, pump house or area where engines are                                 installed shall never be less than the minimum recommended by the                                 engine manufacturer. The engine manufacturer's recommendations for                                 oil heaters shall be followed. </div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  913.3.1 Engine Manufacturer's Recommendation",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "913.3.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Engine Manufacturer's Recommendation",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "913"
                                        ],
                                        "body": "<div><div class=\"u-mt-3 u-mb-3\">Where provided, the fire pump suction, discharge and bypass valves,                                 and isolation valves on the backflow prevention device or assembly                                 shall be supervised open by one of the following methods:</div><ol><li>Central-station, proprietary                                             or remote-station signaling service.</li><li>Local signaling service that                                             will cause the sounding of an audible signal at a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#constantly_attended_location_\">constantly attended                                                 location</a></span>.</li><li>Locking valves open.</li><li>Sealing of valves and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> weekly recorded                                             inspection where valves are located within fenced                                             enclosures under the control of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#owner_\">owner</a></span>.</li></ol></div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  913.4 Valve Supervision",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "913.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Valve Supervision",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "913",
                                                    "913.4"
                                                ],
                                                "body": "<div>Fire pump test outlet valves shall be supervised in the closed                                 position. </div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  913.4.1 Test Outlet Valve Supervision",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "913.4.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Test Outlet Valve Supervision",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "913"
                                        ],
                                        "body": "<div>Acceptance testing shall be done in accordance with the requirements of                                 NFPA 20.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  913.5 Acceptance Test",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "913.5",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Acceptance Test",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section 914 Emergency Responder Safety Features",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "914",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Emergency Responder Safety Features",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "914"
                                        ],
                                        "body": "<div>Vertical <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#shaft_\">shafts</a></span> shall be identified                             as required by Sections <a class=\"autolink\" href=\"#914.1.1\">914.1.1</a> and <a class=\"autolink\" href=\"#914.1.2\">914.1.2</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  914.1 Shaftway Markings",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "914.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Shaftway Markings",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "914",
                                                    "914.1"
                                                ],
                                                "body": "<div>Outside openings with access&nbsp;to the fire                                 department and that open directly on a hoistway or shaftway                                 communicating between two or more floors in a <span class=\"u-italic\">building</span> shall be plainly marked                                 with the word \"SHAFTWAY\" in red letters not less than 6 inches (152                                 mm) high on a white background. Such warning signs shall be placed                                 so as to be readily discernible from the outside of the <span class=\"u-italic\">building</span>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  914.1.1 Exterior Access to Shaftways",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "914.1.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Exterior Access to Shaftways",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "914",
                                                    "914.1"
                                                ],
                                                "body": "<div><div class=\"u-mt-3 u-mb-3\">Door or window openings to a hoistway or shaftway from the                                     interior of the <span class=\"u-italic\">building</span> shall                                     be plainly marked with the word \"SHAFTWAY\" in red letters not                                     less than 6 inches (152 mm) high on a white background. Such                                     warning signs shall be placed so as to be readily                                     discernible.</div><div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\">Exception:</span> Markings shall not be required                                         on shaftway openings that are readily discernible as                                         openings onto a shaftway by the construction or                                         arrangement.</div></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  914.1.2 Interior Access to Shaftways",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "914.1.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Interior Access to Shaftways",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "914"
                                        ],
                                        "body": "<div>Fire protection equipment shall be identified in an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> manner. Rooms containing                             controls for air-conditioning systems, sprinkler risers and valves or                             other fire detection, suppression or control elements shall be                             identified for the use of the fire department. <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">Approved</a></span> signs required to identify fire                             protection equipment and equipment location shall be constructed of                             durable materials, permanently installed and readily visible. </div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  914.2 Equipment Room Identification",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "914.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Equipment Room Identification",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section 915 Carbon Monoxide (CO) Detection",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "915",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Carbon Monoxide (CO) Detection",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "915"
                                        ],
                                        "body": "<div>Carbon monoxide (CO) detection shall be installed in new <span class=\"u-italic\">buildings</span> in accordance with <a class=\"autolink\" href=\"#915.1.1\">Section                                 915.1.1</a>. Carbon monoxide detection shall be installed in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#existing_building_\">existing buildings</a></span> in accordance with <a class=\"autolink\" href=\"/viewer/general-services-administration/ifc-2024/chapter/11/construction-requirements-for-existing-buildings#11\">Chapter 11</a>                             of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ifc-2024\">International Fire Code</a></span>. <div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\"><span class=\"u-font-bold\">Exception: </span> </span>Carbon monoxide detection is not required in Group S, <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#306.1\">Group                                         F</a> and <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#312\">Group U</a> occupancies that are not normally                                         occupied.</div>                         </div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  915.1 General",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "915.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "General",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.1"
                                                ],
                                                "body": "<div>Carbon monoxide detection shall be installed&nbsp;in the locations                                 specified in <a class=\"autolink\" href=\"#915.2\">Section 915.2</a> where any of                                 the following&nbsp;conditions exist. <ol><li>In <span class=\"u-italic\">buildings</span> that contain                                                   a CO source.</li><li>In <span class=\"u-italic\">buildings</span> that contain                                                   or are supplied by a CO-producing forced-air                                                   furnace.</li><li>In <span class=\"u-italic\">buildings</span> with                                                   attached <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#private_garage_\">private                                                   garages</a></span>.</li><li>In <span class=\"u-italic\">buildings</span> that have a                                                   CO-producing vehicle that is used within the <span class=\"u-italic\">building</span>.</li></ol>                             </div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.1.1 Where Required",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.1.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Where Required",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "915"
                                        ],
                                        "body": "<div>Carbon&nbsp;monoxide detection shall be installed in the locations                             specified in Sections <a class=\"autolink\" href=\"#915.2.1\">915.2.1</a> through <a class=\"autolink\" href=\"#915.2.3\">915.2.3</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  915.2 Locations",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "915.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Locations",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.2"
                                                ],
                                                "body": "<div>Carbon monoxide detection shall be installed in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#dwelling_unit_\">dwelling units</a></span> outside of each                                 separate sleeping area in the immediate vicinity of the bedrooms.                                 Where a CO source&nbsp;is located within                                 a bedroom or its attached bathroom, carbon monoxide detection shall                                 be installed within the bedroom.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.2.1 Dwelling Units",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.2.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Dwelling Units",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.2"
                                                ],
                                                "body": "<div class=\"u-mb-3\">Carbon monoxide detection shall be installed in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span>.</div><div class=\"u-ml-4\"><span class=\"u-font-bold\">Exception: </span> Carbon monoxide detection shall be allowed to be installed                                 outside of each separate sleeping area in the immediate vicinity of                                 the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#sleeping_unit_\">sleeping unit</a></span> where the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#sleeping_unit_\">sleeping unit</a></span> or its attached                                 bathroom does not contain a CO source and is not served                                 by a                                     CO-producing forced-air furnace. </div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.2.2 Sleeping Units",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.2.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Sleeping Units",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.2"
                                                ],
                                                "body": "<div class=\"u-mb-3\">A                                     carbon&nbsp;monoxide system that uses carbon                                     monoxide&nbsp;detectors shall be installed in <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#308.5.1\">Group E</a>                                 occupancies. <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#alarm_signal_\">Alarm                                         signals</a></span> from carbon&nbsp;monoxide detectors&nbsp;shall be automatically transmitted to an                                 on-<a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#site_\">site</a> location that is staffed by school personnel.</div><div class=\"u-ml-4\"><span class=\"u-font-bold\">Exception:</span><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#carbon_monoxide_alarm_\">Carbon monoxide alarm</a></span> signals                                 shall not be required to be automatically transmitted to an on-<a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#site_\">site</a>                                 location that is staffed by school personnel in <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#308.5.1\">Group E</a> occupancies                                 with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#occupant_load_\">occupant load</a></span> of 30 or                                 less.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.2.3 Group E Occupancies",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.2.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group E Occupancies",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.2"
                                                ],
                                                "body": "<div>Carbon monoxide detection complying with Item 2 of <a class=\"autolink\" href=\"#915.1.1\">Section 915.1.1</a> shall                                     be installed in all enclosed rooms and spaces served by a                                     fuel-burning, forced-air furnace. <div class=\"u-ml-4\"><div class=\"u-mt-3 u-mb-3\"><span class=\"u-font-bold\"><span class=\"u-font-bold\">Exceptions: </span> </span></div><ol class=\"u-text-left\"><li>Where a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#carbon_monoxide_detector_\">carbon monoxide                                                   detector</a></span> is provided in the first room or                                                   space served by each main duct leaving the                                                   furnace, and the carbon monoxide <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#alarm_signal_\">alarm signals</a></span> are                                                   automatically transmitted to an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a></span>                                                   location.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#dwelling_unit_\">Dwelling units</a></span> that                                                   comply with <a class=\"autolink\" href=\"#915.2.1\">Section                                                   915.2.1</a>.</li></ol></div>                                 </div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.2.4 Co-producing Forced-Air Furnace",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.2.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Co-producing Forced-Air Furnace",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.2"
                                                ],
                                                "body": "<div>Carbon monoxide detection complying with Item 3 of <a class=\"autolink\" href=\"#915.1.1\">Section 915.1.1</a>&nbsp;shall be installed within enclosed occupiable rooms or spaces that are contiguous to the attached <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#private_garage_\">private garage</a></span>.\n<div class=\"u-ml-4\">\n<div class=\"u-mt-3 u-mb-3\"><span class=\"u-font-bold\">Exceptions: </span></div>\n<ol class=\"u-text-left\">\n<li>In <span class=\"u-italic\">buildings</span> without communicating openings between the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#private_garage_\">private garage</a></span> and the <span class=\"u-italic\">building</span>.</li>\n<li>In rooms or spaces located more than one <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#story_\">story</a></span> above or below a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#private_garage_\">private garage</a></span>.</li>\n<li>Where the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#private_garage_\">private garage</a></span> connects to the <span class=\"u-italic\">building</span> through an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#corridor_open_ended_\">open-ended corridor</a></span>.</li>\n<li>An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#open_parking_garage_\">open parking garage</a></span> complying with <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#406.5\">Section 406.5</a> or an enclosed parking garage complying with <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#406.6\">Section 406.6</a> shall not be considered a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#private_garage_\">private garage</a></span>.</li>\n<li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#dwelling_unit_\">Dwelling units</a></span> that comply with <a class=\"autolink\" href=\"#915.2.1\">Section 915.2.1</a>.</li>\n</ol>\n</div>\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.2.5 Private Garages",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.2.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Private Garages",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.2"
                                                ],
                                                "body": "<div>For                                     locations other than those specified in <a class=\"autolink\" href=\"#915.2.1\">Section 915.2.1</a>                                     through <a class=\"autolink\" href=\"#915.2.5\">915.2.5</a>, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#carbon_monoxide_detector_\">carbon monoxide detectors</a></span> shall                                     be installed on the ceiling of enclosed rooms or spaces                                     containing CO producing devices or served by a CO source                                     forced-air furnace. <div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\">Exception: </span>Where environmental                                                 conditions prohibit the installation of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#carbon_monoxide_detector_\">carbon monoxide                                                   detector</a></span> in an enclosed room or space,                                                   <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#carbon_monoxide_detector_\">carbon monoxide                                                   detectors</a></span> shall be installed in an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> enclosed                                                 location contiguous with&nbsp;the room or space that                                                 contains a CO source.</div>                                 </div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.2.6 All Other Occupancies",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.2.6",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "All Other Occupancies",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "915"
                                        ],
                                        "body": "<div>Carbon monoxide detection required by Sections <a class=\"autolink\" href=\"#915.1\">915.1</a> through <a class=\"autolink\" href=\"#915.2.3\">915.2.3</a> shall be provided by <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#carbon_monoxide_alarm_\">carbon                                 monoxide alarms</a></span> complying with <a class=\"autolink\" href=\"#915.4\">Section 915.4</a> or carbon monoxide                             detection systems complying with <a class=\"autolink\" href=\"#915.5\">Section 915.5</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  915.3 Carbon Monoxide Detection",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "915.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Carbon Monoxide Detection",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.3"
                                                ],
                                                "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#carbon_monoxide_alarm_\">Carbon monoxide alarms</a></span> shall                                     only be installed in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#dwelling_unit_\">dwelling                                         units</a></span> and in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#sleeping_unit_\">sleeping                                         units</a></span>. They shall not be installed in locations where                                     the code requires <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#carbon_monoxide_detector_\">carbon monoxide                                         detectors</a></span> to be used.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.3.1 Alarm Limitations",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.3.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Alarm Limitations",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.3"
                                                ],
                                                "body": "<div>New                                         <span class=\"u-italic\">buildings</span> that are                                     required by <a class=\"autolink\" href=\"#907.2\">Section 907.2</a> to have a                                         <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> and by                                     <a class=\"autolink\" href=\"#915.2\">Section 915.2</a> to have <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#carbon_monoxide_detector_\">carbon monoxide                                         detectors</a> </span>shall be connected to the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> in accordance                                     with NFPA                                     72.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.3.2 Fire Alarm System Required",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.3.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Fire Alarm System Required",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.3"
                                                ],
                                                "body": "<div>In                                     new <span class=\"u-italic\">buildings</span> that are not                                     required by <a class=\"autolink\" href=\"#907.2\">Section 907.2</a> to have a                                         <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span>, carbon                                     monoxide detection shall be provided by one of the following:                                         <ol><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#carbon_monoxide_detector_\">Carbon monoxide                                                   detectors</a></span> connected to an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> carbon                                                   monoxide detection system in accordance with NFPA                                                   72.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#carbon_monoxide_detector_\">Carbon monoxide                                                   detectors</a></span> connected to an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> combination                                                   system in accordance with NFPA                                                   72.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#carbon_monoxide_detector_\">Carbon monoxide                                                   detectors</a></span> connected to an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a></span>                                                   <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm                                                   system</a></span> in accordance with NFPA                                                   72.</li><li>Where <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> by the fire                                                   code official, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#carbon_monoxide_alarm_\">carbon                                                   monoxide alarms</a></span> maintained in accordance                                                   with the manufacturer's instructions.</li></ol>                                 </div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.3.3 Fire Alarm Systems Not Required",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.3.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Fire Alarm Systems Not Required",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.3"
                                                ],
                                                "body": "<div>Carbon monoxide detection shall be installed in accordance with                                         NFPA 72 and                                     the manufacturer's instructions.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.3.4 Installation",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.3.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Installation",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "915"
                                        ],
                                        "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#carbon_monoxide_alarm_\">Carbon monoxide alarms</a></span> shall comply                             with Sections <a class=\"autolink\" href=\"#915.4.1\">915.4.1</a> through <a class=\"autolink\" href=\"#915.4.4\">915.4.4</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  915.4 Carbon Monoxide Alarms",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "915.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Carbon Monoxide Alarms",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.4"
                                                ],
                                                "body": "<div><div class=\"u-mt-3 u-mb-3\"><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#carbon_monoxide_alarm_\">Carbon monoxide alarms</a></span> shall                                     receive their primary power from the <span class=\"u-italic\">building</span> wiring where such wiring is served from a                                     commercial source, and when primary power is interrupted, shall                                     receive power from a battery. Wiring shall be permanent and                                     without a disconnecting switch other than that required for                                     overcurrent protection.</div><div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\">Exception:</span> Where installed in <span class=\"u-italic\">buildings</span> without commercial                                         power, battery-powered <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#carbon_monoxide_alarm_\">carbon                                             monoxide alarms</a></span> shall be an acceptable                                         alternative.</div></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.4.1 Power Source",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.4.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Power Source",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.4"
                                                ],
                                                "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#carbon_monoxide_alarm_\">Carbon monoxide alarms</a></span> shall be                                     <span class=\"u-italic\">listed</span> in accordance with UL 2034.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.4.2 Listings",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.4.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Listings",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.4"
                                                ],
                                                "body": "<div>Combination carbon monoxide/<span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#smoke_alarm_\">smoke                                     alarms</a></span> shall be an acceptable alternative to <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#carbon_monoxide_alarm_\">carbon monoxide alarms</a></span>. Combination                                 carbon monoxide/<span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#smoke_alarm_\">smoke alarms</a></span> shall                                 be <span class=\"u-italic\">listed</span> in accordance with UL 217 and UL 2034.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.4.3 Combination Alarms",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.4.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Combination Alarms",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.4"
                                                ],
                                                "body": "<div>Where                                     more than one <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#carbon_monoxide_alarm_\">carbon monoxide                                         alarm</a></span> is required to be installed, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#carbon_monoxide_alarm_\">carbon monoxide alarms</a></span> shall be                                     interconnected in such a manner that the actuation of one alarm                                     will activate all of the alarms. Physical interconnection of                                         <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#carbon_monoxide_alarm_\">carbon monoxide alarms</a></span>                                     shall not be required where <span class=\"u-italic\">listed</span> wireless alarms are installed and all alarms                                     sound upon activation of one alarm.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.4.4 Interconnection",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.4.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Interconnection",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "915"
                                        ],
                                        "body": "<div>Carbon monoxide detection systems shall be an acceptable alternative to                                 <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#carbon_monoxide_alarm_\">carbon monoxide alarms</a></span> and shall                             comply with Sections <a class=\"autolink\" href=\"#915.5.1\">915.5.1</a> through <a class=\"autolink\" href=\"#915.5.3\">915.5.3</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  915.5 Carbon Monoxide Detection Systems",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "915.5",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Carbon Monoxide Detection Systems",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.5"
                                                ],
                                                "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#carbon_monoxide_detector_\">Carbon monoxide detectors</a></span> shall                                 be <span class=\"u-italic\">listed</span> in accordance with UL 2075.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.5.1 General",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.5.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "General",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.5"
                                                ],
                                                "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#carbon_monoxide_detector_\">Carbon monoxide detectors</a></span> shall                                 be installed in the locations specified in <a class=\"autolink\" href=\"#915.2\">Section 915.2</a>. These locations supersede the locations                                 specified in NFPA 72.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.5.2 Locations",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.5.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Locations",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.5"
                                                ],
                                                "body": "<div>Combination carbon monoxide/<span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke                                     detectors</a></span> shall be an acceptable alternative to <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#carbon_monoxide_detector_\">carbon monoxide detectors</a></span>, provided                                 that they are <span class=\"u-italic\">listed</span> in accordance                                 with UL 268&nbsp;and&nbsp;UL 2075.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.5.3 Combination Detectors",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.5.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Combination Detectors",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.5"
                                                ],
                                                "body": "<div>Activation of a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#carbon_monoxide_detector_\">carbon monoxide                                         detector</a></span> shall annunciate at the control unit and                                     shall initiate audible and visible alarm notification throughout                                     the <span class=\"u-italic\">building</span>. <div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\"><span class=\"u-font-bold\">Exception: </span> </span>Occupant notification                                                 is permitted to be limited to the area where the                                                 carbon monoxide <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#alarm_signal_\">alarm                                                   signal</a></span> originated and other signaling <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#zone_\">zones</a>                                                 in accordance with the fire safety plan, provided                                                 that the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#alarm_signal_\">alarm                                                   signal</a></span> from an activated <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#carbon_monoxide_detector_\">carbon monoxide                                                   detector</a></span> is automatically transmitted to an                                                   <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> on-<a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#site_\">site</a>                                                 location or off-premises location.</div>                                 </div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.5.4 Occupant Notification",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.5.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Occupant Notification",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.5"
                                                ],
                                                "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#carbon_monoxide_detector_\">Carbon monoxide                                             detectors</a></span> placed in environmental air ducts or                                         plenums shall not be used as a substitute for the required                                         protection in <a class=\"autolink\" href=\"#915\">Section                                     915</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.5.5 Duct Detection",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.5.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Duct Detection",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "915"
                                        ],
                                        "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#carbon_monoxide_alarm_\">Carbon monoxide alarms</a></span> and carbon                             monoxide detection systems shall be maintained in accordance with the                                 <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ifc-2024\">International Fire Code</a></span>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  915.6 Maintenance",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "915.6",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Maintenance",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section 916 Gas Detection Systems",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "916",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Gas Detection Systems",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "916"
                                        ],
                                        "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#gas_detection_system_\">Gas detection systems</a></span> required by                             this code shall comply with Sections <a class=\"autolink\" href=\"#916.2\">916.2</a> through <a class=\"autolink\" href=\"#916.11\">916.11</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  916.1 Gas Detection Systems",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "916.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Gas Detection Systems",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "916"
                                        ],
                                        "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#permit_\">Permits</a></span> shall be required as set                             forth in <a class=\"autolink\" href=\"/viewer/general-services-administration/ifc-2024/chapter/1/scope-and-administration#105.6.10\">Section 105.6.10</a> of the                                 <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ifc-2024\">International Fire Code</a></span>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  916.2 Permits",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "916.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Permits",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "916",
                                                    "916.2"
                                                ],
                                                "body": "<div>Documentation of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#gas_detection_system_\">gas detection                                     system</a></span> design and equipment to be used that demonstrates                                 compliance with the requirements of this code and the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ifc-2024\">International Fire Code</a></span> shall                                 be provided with the application for <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#permit_\">permit</a></span>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  916.2.1 Construction Documents",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "916.2.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Construction Documents",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "916"
                                        ],
                                        "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#gas_detection_system_\">Gas detection system</a></span> equipment shall be                             designed for use with the gases being detected and shall be installed in                             accordance with manufacturer's instructions.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  916.3 Equipment",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "916.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Equipment",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "916"
                                        ],
                                        "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#gas_detection_system_\">Gas detection systems</a></span> shall be                             permanently connected to the <span class=\"u-italic\">building</span>                             electrical power supply or shall be permitted to be cord connected to an                             unswitched receptacle using an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> restraining means that secures the plug to the                             receptacle.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  916.4 Power Connections",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "916.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Power Connections",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "916"
                                        ],
                                        "body": "<div>Standby or emergency power shall be provided or the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#gas_detection_system_\">gas detection system</a></span> shall initiate a                                 <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#trouble_signal_\">trouble signal</a></span> at an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> location if the power supply is                             interrupted.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  916.5 Emergency and Standby Power",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "916.5",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Emergency and Standby Power",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "916"
                                        ],
                                        "body": "<div> Sensors shall be installed in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> locations where                             leaking gases are expected to accumulate. </div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  916.6 Sensor Locations",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "916.6",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Sensor Locations",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "916"
                                        ],
                                        "body": "<div><div class=\"u-mt-3 u-mb-3\">Gas sampling shall be performed continuously. Sample analysis shall                                 be processed immediately after sampling, except as follows:</div><ol><li>For <span class=\"u-italic\">HPM</span> gases, sample                                             analysis shall be performed at intervals not exceeding                                             30 minutes.</li><li>For <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#toxic_\">toxic</a></span> gases that are not                                                 <span class=\"u-italic\">HPM</span>, sample                                             analysis shall be performed at intervals not exceeding 5                                             minutes in accordance with <a class=\"autolink\" href=\"/viewer/general-services-administration/ifc-2024/chapter/60/highly-toxic-and-toxic-materials#6004.2.2.7\">Section                                                 6004.2.2.7</a> of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ifc-2024\">International Fire Code</a></span>.</li><li>Where a less frequent or                                             delayed sampling interval is <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a></span>.</li></ol></div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  916.7 Gas Sampling",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "916.7",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Gas Sampling",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "916"
                                        ],
                                        "body": "<div><div class=\"u-mt-3 u-mb-3\">A gas detection alarm shall be initiated where any sensor detects a                                 concentration of gas exceeding the following thresholds:</div><ol><li>For flammable gases, a gas                                             concentration exceeding 25 percent of the lower                                             flammability limit (<span class=\"u-italic\">LFL</span>).</li><li>For nonflammable gases, a                                             gas concentration exceeding one-half of the <span class=\"u-italic\">IDLH</span>, unless a different                                             threshold is specified by the section of this code                                             requiring a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#gas_detection_system_\">gas detection                                                 system</a></span>.</li></ol><div class=\"u-indent-6 u-mt-3 u-mb-3\">Upon activation of a gas detection                                 alarm, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#alarm_signal_\">alarm signals</a></span> or other                                 required responses shall be as specified by the section of this code                                 requiring a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#gas_detection_system_\">gas detection system</a></span>.                                 Audible and visible <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#alarm_signal_\">alarm signals</a></span>                                 associated with a gas detection alarm shall be distinct from fire                                 alarm and carbon monoxide <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#alarm_signal_\">alarm                                     signals</a></span>.</div></div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  916.8 System Activation",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "916.8",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "System Activation",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "916"
                                        ],
                                        "body": "<div>Signs shall be provided adjacent to <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#gas_detection_system_\">gas                                 detection system</a></span> alarm signaling devices that advise                             occupants of the nature of the signals and actions to take in response                             to the signal.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  916.9 Signage",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "916.9",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Signage",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "916"
                                        ],
                                        "body": "<div>Gas sensors and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#gas_detection_system_\">gas detection systems</a></span>                             shall not be connected to <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm                                 systems</a></span> unless <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> and                             connected in accordance with the fire alarm equipment manufacturer's                             instructions.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  916.10 Fire Alarm System Connections",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "916.10",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Fire Alarm System Connections",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "916"
                                        ],
                                        "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#gas_detection_system_\">Gas detection systems</a></span> and sensors                             shall be inspected, tested and calibrated in accordance with the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ifc-2024\">International Fire Code</a></span>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  916.11 Inspection, Testing and Sensor Calibration",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "916.11",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Inspection, Testing and Sensor Calibration",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section 917 Mass Notification Systems",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "917",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Mass Notification Systems",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "917"
                                        ],
                                        "body": "<div>Prior to construction of a new <span class=\"u-italic\">building</span> requiring a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm                                 system</a></span> on a multiple-<span class=\"u-italic\">building</span> college or university campus having a cumulative                                 <span class=\"u-italic\">building</span>                             <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#occupant_load_\">occupant load</a></span> of 1,000 or more, a mass                             notification risk analysis shall be conducted in accordance with NFPA 72. Where the                             risk analysis determines a need for mass notification, an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> mass notification system shall                             be provided in accordance with the findings of the risk analysis.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  917.1 College and University Campuses",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "917.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "College and University Campuses",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "917"
                                        ],
                                        "body": "<div>Prior to construction of a new <span class=\"u-italic\">building</span> containing a <a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/3/occupancy-classification-and-use#308.5.1\">Group E</a>                                     occupancy requiring a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm                                         system</a></span> and having an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#occupant_load_\">occupant load</a></span> of 500 or more, a mass notification                                     risk analysis shall be conducted in accordance with NFPA 72.                                     Where the risk analysis determines a need for mass notification,                                     an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> mass notification                                     system shall be provided in accordance with the findings of the                                     risk analysis.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  917.2 Group E Occupancies",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "917.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Group E Occupancies",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [
                                    {
                                        "key": "standby_power",
                                        "title": "Standby Power Systems",
                                        "descriptionHtml": "<div>Standby and emergency standby power systems is an alternate source of power that is utilized to run critical systems when the primary power source fails. These are typically generators with an independent fuel source (diesel, gasoline, solar). Standby power systems are required to operate critical building systems, hazardous materials operations, and ventilation systems. Emergency standby power systems are required to operate life safety and fire alarm systems.</div><br/>\n<div>Standby power systems must automatically transfer on a power outage within 60 seconds, whereas emergency standby power systems must transfer within 10 seconds. Both of these systems are required to provide at least 2 hours of power. These systems must be UL 2200 listed, and be installed in accordance with IFC, NFPA 110, and NFPA 111. Section 2702.2 of the building code outlines specific occupancies and systems where these are required.</div>",
                                        "topics": [
                                            "Electrical",
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Design Development",
                                            "Construction Docs"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [
                                            "new_york_city"
                                        ],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "emergency_responder_radio_coverage_2024",
                                        "title": "Emergency Responder Radio Coverage (New Bldgs.) ",
                                        "descriptionHtml": "<div>The construction materials used in buildings can significantly impede emergency responder radio signals and preclude effective communications during emergency operations. An Emergency Responder Communications Enhancement System (ERCES) is thus required in new buildings to support effective communication during emergency operations. Prior codes used the term Emergency Responder Radio Coverage System (ERRCS).</div><br/>\n<div>The code recognizes four specific code exceptions to ERCES installation, three of which require explicit approval of the fire code official. The fourth should also be confirmed by the fire code official. Exceptions:\n<ol><li>Subject to fire code official and building code official approval - a wired communications system meeting 907.2.13.2 may be used. Traditional firefighter phones, installed in accordance with NFPA 72 are a legacy technology that might meet this exception.</li>\n<li>If, after the building is constructed, radio testing within the building shows equal communication quality to that directly outside the building, the fire code official may approve the building without an ERCES.</li>\n<li>This exception recognizes that an ERCES that is always-on may conflict or interfere with operational elements (e.g. other radio signals, electronically sensitive equipment, etc.) of the building. In this instance, and with proper documentation, the fire code official may allow the system to \"power up\" upon activation of the fire alarm system or other approved automatically activated means.</li>\n<li>This exception recognizes that smaller buildings ($12,000 s.f.) are less likely to impede the public safety communications signal to an extent that will prevent effective interior communications.</li></ol></div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    }
                                ],
                                "displayRef": null,
                                "displayTitle": "Section 918 Emergency Responder Communication Coverage",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "hasDiagrams": true,
                                "hasDiagramsOnRef": true,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 2,
                                "reference": "918",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Emergency Responder Communication Coverage",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "918"
                                        ],
                                        "body": "<div>In-<span class=\"u-italic\">building</span> two-way                             emergency&nbsp;responder communication&nbsp;coverage shall be provided in all new                                 <span class=\"u-italic\">buildings</span> in accordance with <a class=\"autolink\" href=\"/viewer/general-services-administration/ifc-2024/chapter/5/fire-service-features#510\">Section                                 510</a> of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/general-services-administration/ifc-2024\">International Fire                             Code</a></span>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  918.1 General",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "918.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "General",
                                        "children": []
                                    }
                                ]
                            }
                        ]
                    }
                ]
            },
            "chapterReference": "9"
        },
        "__N_SSP": true
    },
    "page": "/viewer/[urlFormPubOrJurisKey]/[urlFormPub]/chapter/[chapterRef]/[chapterName]",
    "query": {
        "urlFormPubOrJurisKey": "general-services-administration",
        "urlFormPub": "ibc-2024",
        "chapterRef": "9",
        "chapterName": "fire-protection-and-life-safety-systems"
    },
    "buildId": "aNDb_KMgxj06vGZ7D_0_K",
    "isFallback": false,
    "isExperimentalCompile": false,
    "dynamicIds": [
        61621,
        54065
    ],
    "gssp": true,
    "scriptLoader": []
}