                        "isCodeDividerClickable": false,
                        "reference": "910"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "911.1.1 Location and Access",
                                        "hasExpanderArrow": false,
                                        "href": "#911.1.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "911.1.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "911.1.2 Separation",
                                        "hasExpanderArrow": false,
                                        "href": "#911.1.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "911.1.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "911.1.3 Size",
                                        "hasExpanderArrow": false,
                                        "href": "#911.1.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "911.1.3"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "911.1.4 Layout Approval",
                                        "hasExpanderArrow": false,
                                        "href": "#911.1.4",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "911.1.4"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "911.1.5 Storage",
                                        "hasExpanderArrow": false,
                                        "href": "#911.1.5",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "911.1.5"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "911.1.6 Required Features",
                                        "hasExpanderArrow": false,
                                        "href": "#911.1.6",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "911.1.6"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "911.1.7 Fire Command Center Identification",
                                        "hasExpanderArrow": false,
                                        "href": "#911.1.7",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "911.1.7"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "911.1.8 <i>Ventilation</i>",
                                        "hasExpanderArrow": false,
                                        "href": "#911.1.8",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "911.1.8"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "911.1 General",
                                "hasExpanderArrow": true,
                                "href": "#911.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "911.1"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "911 Fire Command Center",
                        "hasExpanderArrow": true,
                        "href": "#911",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "911"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "912.1 Installation",
                                "hasExpanderArrow": false,
                                "href": "#912.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "912.1"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "912.2.1 Visible Location",
                                        "hasExpanderArrow": false,
                                        "href": "#912.2.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "912.2.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "912.2.2 Existing Buildings",
                                        "hasExpanderArrow": false,
                                        "href": "#912.2.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "912.2.2"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "912.2 Location",
                                "hasExpanderArrow": true,
                                "href": "#912.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "912.2"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "912.3 Fire Hose Threads",
                                "hasExpanderArrow": false,
                                "href": "#912.3",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "912.3"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "912.4.1 Locking Fire Department Connection Caps",
                                        "hasExpanderArrow": false,
                                        "href": "#912.4.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "912.4.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "912.4.2 Clear Space Around Connections",
                                        "hasExpanderArrow": false,
                                        "href": "#912.4.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "912.4.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "912.4.3 Physical Protection",
                                        "hasExpanderArrow": false,
                                        "href": "#912.4.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "912.4.3"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "912.4 Access",
                                "hasExpanderArrow": true,
                                "href": "#912.4",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "912.4"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "912.5.1 Lettering",
                                        "hasExpanderArrow": false,
                                        "href": "#912.5.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "912.5.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "912.5.2 Serving Multiple Buildings",
                                        "hasExpanderArrow": false,
                                        "href": "#912.5.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "912.5.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "912.5.3 Multiple or Combined Systems",
                                        "hasExpanderArrow": false,
                                        "href": "#912.5.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "912.5.3"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "912.5.4 Indication of Pressure",
                                        "hasExpanderArrow": false,
                                        "href": "#912.5.4",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "912.5.4"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "912.5 Signs",
                                "hasExpanderArrow": true,
                                "href": "#912.5",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "912.5"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "912.6 Backflow Protection",
                                "hasExpanderArrow": false,
                                "href": "#912.6",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "912.6"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "912 Fire Department Connections",
                        "hasExpanderArrow": true,
                        "href": "#912",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "912"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "913.1 General",
                                "hasExpanderArrow": false,
                                "href": "#913.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "913.1"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "913.2.1 Protection of Fire Pump Rooms",
                                        "hasExpanderArrow": false,
                                        "href": "#913.2.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "913.2.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "913.2.2 Circuits Supplying Fire Pumps",
                                        "hasExpanderArrow": false,
                                        "href": "#913.2.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "913.2.2"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "913.2 Protection Against Interruption of Service",
                                "hasExpanderArrow": true,
                                "href": "#913.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "913.2"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "913.3.1 Engine Manufacturer's Recommendation",
                                        "hasExpanderArrow": false,
                                        "href": "#913.3.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "913.3.1"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "913.3 Temperature of Pump Room",
                                "hasExpanderArrow": true,
                                "href": "#913.3",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "913.3"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "913.4.1 Test Outlet Valve Supervision",
                                        "hasExpanderArrow": false,
                                        "href": "#913.4.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "913.4.1"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "913.4 Valve Supervision",
                                "hasExpanderArrow": true,
                                "href": "#913.4",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "913.4"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "913.5 Acceptance Test",
                                "hasExpanderArrow": false,
                                "href": "#913.5",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "913.5"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "913.6 <i>Fire Pumps in High-Rise Buildings</i>",
                                "hasExpanderArrow": false,
                                "href": "#913.6",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "913.6"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "913 Fire Pumps",
                        "hasExpanderArrow": true,
                        "href": "#913",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "913"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "914.1.1 Exterior Access to Shaftways",
                                        "hasExpanderArrow": false,
                                        "href": "#914.1.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "914.1.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "914.1.2 Interior Access to Shaftways",
                                        "hasExpanderArrow": false,
                                        "href": "#914.1.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "914.1.2"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "914.1 Shaftway Markings",
                                "hasExpanderArrow": true,
                                "href": "#914.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "914.1"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "914.2 Equipment Room Identification",
                                "hasExpanderArrow": false,
                                "href": "#914.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "914.2"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "914 Emergency Responder Safety Features",
                        "hasExpanderArrow": true,
                        "href": "#914",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "914"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "915.1.1 Where Required",
                                        "hasExpanderArrow": false,
                                        "href": "#915.1.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "915.1.1"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "915.1 General",
                                "hasExpanderArrow": true,
                                "href": "#915.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "915.1"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "915.2.1 Dwelling Units",
                                        "hasExpanderArrow": false,
                                        "href": "#915.2.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "915.2.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "915.2.2 Sleeping Units",
                                        "hasExpanderArrow": false,
                                        "href": "#915.2.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "915.2.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "915.2.3 Group E Occupancies",
                                        "hasExpanderArrow": false,
                                        "href": "#915.2.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "915.2.3"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "915.2.4 Co-producing Forced-Air Furnace",
                                        "hasExpanderArrow": false,
                                        "href": "#915.2.4",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "915.2.4"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "915.2.5 Private Garages",
                                        "hasExpanderArrow": false,
                                        "href": "#915.2.5",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "915.2.5"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "915.2.6 All Other Occupancies",
                                        "hasExpanderArrow": false,
                                        "href": "#915.2.6",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "915.2.6"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "915.2 Locations",
                                "hasExpanderArrow": true,
                                "href": "#915.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "915.2"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "915.3.1 Alarm Limitations",
                                        "hasExpanderArrow": false,
                                        "href": "#915.3.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "915.3.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "915.3.2 Fire Alarm System Required",
                                        "hasExpanderArrow": false,
                                        "href": "#915.3.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "915.3.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "915.3.3 Fire Alarm Systems Not Required",
                                        "hasExpanderArrow": false,
                                        "href": "#915.3.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "915.3.3"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "915.3.4 Installation",
                                        "hasExpanderArrow": false,
                                        "href": "#915.3.4",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "915.3.4"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "915.3 Carbon Monoxide Detection",
                                "hasExpanderArrow": true,
                                "href": "#915.3",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "915.3"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "915.4.1 Power Source",
                                        "hasExpanderArrow": false,
                                        "href": "#915.4.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "915.4.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "915.4.2 Listings",
                                        "hasExpanderArrow": false,
                                        "href": "#915.4.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "915.4.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "915.4.3 Combination Alarms",
                                        "hasExpanderArrow": false,
                                        "href": "#915.4.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "915.4.3"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "915.4.4 <i>Interconnection</i>",
                                        "hasExpanderArrow": false,
                                        "href": "#915.4.4",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "915.4.4"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "915.4 Carbon Monoxide Alarms",
                                "hasExpanderArrow": true,
                                "href": "#915.4",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "915.4"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "915.5.1 General",
                                        "hasExpanderArrow": false,
                                        "href": "#915.5.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "915.5.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "915.5.2 Locations",
                                        "hasExpanderArrow": false,
                                        "href": "#915.5.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "915.5.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "915.5.3 Combination Detectors",
                                        "hasExpanderArrow": false,
                                        "href": "#915.5.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "915.5.3"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "915.5.4 Occupant Notification",
                                        "hasExpanderArrow": false,
                                        "href": "#915.5.4",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "915.5.4"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "915.5.5 Duct Detection",
                                        "hasExpanderArrow": false,
                                        "href": "#915.5.5",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "915.5.5"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "915.5 Carbon Monoxide Detection Systems",
                                "hasExpanderArrow": true,
                                "href": "#915.5",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "915.5"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "915.6.1 <i>Enclosed Parking Garages</i>",
                                        "hasExpanderArrow": false,
                                        "href": "#915.6.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "915.6.1"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "915.6 Maintenance",
                                "hasExpanderArrow": true,
                                "href": "#915.6",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "915.6"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "915.7 <i>Visible Alarms</i>",
                                "hasExpanderArrow": false,
                                "href": "#915.7",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "915.7"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "915 Carbon Monoxide (CO) Detection",
                        "hasExpanderArrow": true,
                        "href": "#915",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "915"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "916.1 Gas Detection Systems",
                                "hasExpanderArrow": false,
                                "href": "#916.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "916.1"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "916.2.1 Construction Documents",
                                        "hasExpanderArrow": false,
                                        "href": "#916.2.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "916.2.1"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "916.2 Permits",
                                "hasExpanderArrow": true,
                                "href": "#916.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "916.2"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "916.3 Equipment",
                                "hasExpanderArrow": false,
                                "href": "#916.3",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "916.3"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "916.4 Power Connections",
                                "hasExpanderArrow": false,
                                "href": "#916.4",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "916.4"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "916.5 Emergency and Standby Power",
                                "hasExpanderArrow": false,
                                "href": "#916.5",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "916.5"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "916.6 Sensor Locations",
                                "hasExpanderArrow": false,
                                "href": "#916.6",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "916.6"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "916.7 Gas Sampling",
                                "hasExpanderArrow": false,
                                "href": "#916.7",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "916.7"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "916.8 System Activation",
                                "hasExpanderArrow": false,
                                "href": "#916.8",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "916.8"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "916.9 Signage",
                                "hasExpanderArrow": false,
                                "href": "#916.9",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "916.9"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "916.10 Fire Alarm System Connections",
                                "hasExpanderArrow": false,
                                "href": "#916.10",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "916.10"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "916.11 Inspection, Testing and Sensor Calibration",
                                "hasExpanderArrow": false,
                                "href": "#916.11",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "916.11"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "916 Gas Detection Systems",
                        "hasExpanderArrow": true,
                        "href": "#916",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "916"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "917.1 College and University Campuses",
                                "hasExpanderArrow": false,
                                "href": "#917.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "917.1"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "917.2 Group E Occupancies",
                                "hasExpanderArrow": false,
                                "href": "#917.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "917.2"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "917 Mass Notification Systems",
                        "hasExpanderArrow": true,
                        "href": "#917",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "917"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "918.1 General",
                                "hasExpanderArrow": false,
                                "href": "#918.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "918.1"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "918 Emergency Responder Communication Coverage",
                        "hasExpanderArrow": true,
                        "href": "#918",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "918"
                    }
                ],
                "title": "Chapter 9 Fire Protection and Life Safety Systems: California Building Code 2025 (Vol 1 & 2)  | UpCodes",
                "leanChapterLines": [
                    {
                        "displayTitle": "Chapter 1 <i>Administration</i>",
                        "isExpandable": true,
                        "reference": "1",
                        "slug": "administration"
                    },
                    {
                        "displayTitle": "Chapter 2 Definitions",
                        "isExpandable": true,
                        "reference": "2",
                        "slug": "definitions"
                    },
                    {
                        "displayTitle": "Chapter 3 Occupancy Classification and Use",
                        "isExpandable": true,
                        "reference": "3",
                        "slug": "occupancy-classification-and-use"
                    },
                    {
                        "displayTitle": "Chapter 4 Special Detailed Requirements Based on Occupancy and Use",
                        "isExpandable": true,
                        "reference": "4",
                        "slug": "special-detailed-requirements-based-on-occupancy-and-use"
                    },
                    {
                        "displayTitle": "Chapter 5 General Building Heights and Areas",
                        "isExpandable": true,
                        "reference": "5",
                        "slug": "general-building-heights-and-areas"
                    },
                    {
                        "displayTitle": "Chapter 6 Types of Construction",
                        "isExpandable": true,
                        "reference": "6",
                        "slug": "types-of-construction"
                    },
                    {
                        "displayTitle": "Chapter 7 Fire and Smoke Protection Features",
                        "isExpandable": true,
                        "reference": "7",
                        "slug": "fire-and-smoke-protection-features"
                    },
                    {
                        "displayTitle": "Chapter 7A <i>Materials and Construction Methods for Exterior Wildfire Exposure</i>",
                        "reference": "7A",
                        "slug": "materials-and-construction-methods-for-exterior-wildfire-exposure"
                    },
                    {
                        "displayTitle": "Chapter 8 Interior Finishes",
                        "isExpandable": true,
                        "reference": "8",
                        "slug": "interior-finishes"
                    },
                    {
                        "displayTitle": "Chapter 9 Fire Protection and Life Safety Systems",
                        "isExpandable": true,
                        "reference": "9",
                        "slug": "fire-protection-and-life-safety-systems"
                    },
                    {
                        "displayTitle": "Chapter 10 Means of Egress",
                        "isExpandable": true,
                        "reference": "10",
                        "slug": "means-of-egress"
                    },
                    {
                        "displayTitle": "Chapter 11 <i>Reserved</i>",
                        "reference": "11",
                        "slug": "reserved"
                    },
                    {
                        "displayTitle": "Chapter 11A <i>Housing Accessibility</i>",
                        "isExpandable": true,
                        "reference": "11A",
                        "slug": "housing-accessibility"
                    },
                    {
                        "displayTitle": "Chapter 11B Accessibility to Public Buildings, Public Accommodations, Commercial Buildings and Public Housing",
                        "isExpandable": true,
                        "reference": "11B",
                        "slug": "accessibility-to-public-buildings-public-accommodations-commercial-buildings-and"
                    },
                    {
                        "displayTitle": "Chapter 12 Interior Environment",
                        "isExpandable": true,
                        "reference": "12",
                        "slug": "interior-environment"
                    },
                    {
                        "displayTitle": "Chapter 13 Energy Efficiency",
                        "reference": "13",
                        "slug": "energy-efficiency"
                    },
                    {
                        "displayTitle": "Chapter 14 Exterior Walls",
                        "isExpandable": true,
                        "reference": "14",
                        "slug": "exterior-walls"
                    },
                    {
                        "displayTitle": "Chapter 15 Roof Assemblies and Rooftop Structures",
                        "isExpandable": true,
                        "reference": "15",
                        "slug": "roof-assemblies-and-rooftop-structures"
                    },
                    {
                        "displayTitle": "Chapter 16 Structural Design",
                        "isExpandable": true,
                        "reference": "16",
                        "slug": "structural-design"
                    },
                    {
                        "displayTitle": "Chapter 16A Structural Design",
                        "isExpandable": true,
                        "reference": "16A",
                        "slug": "structural-design"
                    },
                    {
                        "displayTitle": "Chapter 17 Special Inspections and Tests",
                        "isExpandable": true,
                        "reference": "17",
                        "slug": "special-inspections-and-tests"
                    },
                    {
                        "displayTitle": "Chapter 17A Special Inspections and Tests",
                        "isExpandable": true,
                        "reference": "17A",
                        "slug": "special-inspections-and-tests"
                    },
                    {
                        "displayTitle": "Chapter 18 Soils and Foundations",
                        "isExpandable": true,
                        "reference": "18",
                        "slug": "soils-and-foundations"
                    },
                    {
                        "displayTitle": "Chapter 18A Soils and Foundations",
                        "isExpandable": true,
                        "reference": "18A",
                        "slug": "soils-and-foundations"
                    },
                    {
                        "displayTitle": "Chapter 19 Concrete",
                        "isExpandable": true,
                        "reference": "19",
                        "slug": "concrete"
                    },
                    {
                        "displayTitle": "Chapter 19A Concrete",
                        "isExpandable": true,
                        "reference": "19A",
                        "slug": "concrete"
                    },
                    {
                        "displayTitle": "Chapter 20 Aluminum",
                        "isExpandable": true,
                        "reference": "20",
                        "slug": "aluminum"
                    },
                    {
                        "displayTitle": "Chapter 21 Masonry",
                        "isExpandable": true,
                        "reference": "21",
                        "slug": "masonry"
                    },
                    {
                        "displayTitle": "Chapter 21A Masonry",
                        "isExpandable": true,
                        "reference": "21A",
                        "slug": "masonry"
                    },
                    {
                        "displayTitle": "Chapter 22 Steel",
                        "isExpandable": true,
                        "reference": "22",
                        "slug": "steel"
                    },
                    {
                        "displayTitle": "Chapter 22A Steel",
                        "isExpandable": true,
                        "reference": "22A",
                        "slug": "steel"
                    },
                    {
                        "displayTitle": "Chapter 23 Wood",
                        "isExpandable": true,
                        "reference": "23",
                        "slug": "wood"
                    },
                    {
                        "displayTitle": "Chapter 24 Glass and Glazing",
                        "isExpandable": true,
                        "reference": "24",
                        "slug": "glass-and-glazing"
                    },
                    {
                        "displayTitle": "Chapter 25 Gypsum Panel Products and Plaster",
                        "isExpandable": true,
                        "reference": "25",
                        "slug": "gypsum-panel-products-and-plaster"
                    },
                    {
                        "displayTitle": "Chapter 26 Plastic",
                        "isExpandable": true,
                        "reference": "26",
                        "slug": "plastic"
                    },
                    {
                        "displayTitle": "Chapter 27 Electrical",
                        "isExpandable": true,
                        "reference": "27",
                        "slug": "electrical"
                    },
                    {
                        "displayTitle": "Chapter 28 Mechanical Systems",
                        "isExpandable": true,
                        "reference": "28",
                        "slug": "mechanical-systems"
                    },
                    {
                        "displayTitle": "Chapter 29 Plumbing Systems",
                        "reference": "29",
                        "slug": "plumbing-systems"
                    },
                    {
                        "displayTitle": "Chapter 30 Elevators and Conveying Systems",
                        "isExpandable": true,
                        "reference": "30",
                        "slug": "elevators-and-conveying-systems"
                    },
                    {
                        "displayTitle": "Chapter 31 Special Construction",
                        "isExpandable": true,
                        "reference": "31",
                        "slug": "special-construction"
                    },
                    {
                        "displayTitle": "Chapter 31A <i>Systems for Window Cleaning or Exterior Building Maintenance</i>",
                        "reference": "31A",
                        "slug": "systems-for-window-cleaning-or-exterior-building-maintenance"
                    },
                    {
                        "displayTitle": "Chapter 31B [DPH] Public Pools",
                        "isExpandable": true,
                        "reference": "31B",
                        "slug": "dph-public-pools"
                    },
                    {
                        "displayTitle": "Chapter 31C [DPH] Radiation",
                        "isExpandable": true,
                        "reference": "31C",
                        "slug": "dph-radiation"
                    },
                    {
                        "displayTitle": "Chapter 31D [DPH] Food Establishments",
                        "isExpandable": true,
                        "reference": "31D",
                        "slug": "dph-food-establishments"
                    },
                    {
                        "displayTitle": "Chapter 31E [DPH]",
                        "reference": "31E",
                        "slug": "dph"
                    },
                    {
                        "displayTitle": "Chapter 31F <i>[SLC] Marine Oil Terminals</i>",
                        "isExpandable": true,
                        "reference": "31F",
                        "slug": "slc-marine-oil-terminals"
                    },
                    {
                        "displayTitle": "Chapter 32 Encroachments Into the Public Right-of-Way",
                        "isExpandable": true,
                        "reference": "32",
                        "slug": "encroachments-into-the-public-right-of-way"
                    },
                    {
                        "displayTitle": "Chapter 33 Safeguards During Construction",
                        "isExpandable": true,
                        "reference": "33",
                        "slug": "safeguards-during-construction"
                    },
                    {
                        "displayTitle": "Chapter 34 Reserved",
                        "reference": "34",
                        "slug": "reserved"
                    },
                    {
                        "displayTitle": "Chapter 35 Referenced Standards",
                        "reference": "35",
                        "slug": "referenced-standards"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix A Employee Qualifications",
                        "reference": "A",
                        "slug": "employee-qualifications"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix B Board of Appeals",
                        "reference": "B",
                        "slug": "board-of-appeals"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix C Group U Agricultural Buildings",
                        "reference": "C",
                        "slug": "group-u-agricultural-buildings"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix D Fire Districts",
                        "reference": "D",
                        "slug": "fire-districts"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix E <i>Reserved</i>",
                        "reference": "E",
                        "slug": "reserved"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix F Rodentproofing",
                        "reference": "F",
                        "slug": "rodentproofing"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix G Flood-Resistant Construction",
                        "reference": "G",
                        "slug": "flood-resistant-construction"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix H Signs",
                        "reference": "H",
                        "slug": "signs"
                    },
                    {
                        "displayTitle": "Appendix I Patio Covers",
                        "isExpandable": true,
                        "reference": "I",
                        "slug": "patio-covers"
                    },
                    {
                        "displayTitle": "Appendix J Grading",
                        "isExpandable": true,
                        "reference": "J",
                        "slug": "grading"
                    },
                    {
                        "displayTitle": "Appendix K <i>Group R-3 and Group R-3.1 Occupancies Protected by the Facilities of the Central Valley Flood Protection Plan</i>",
                        "isExpandable": true,
                        "reference": "K",
                        "slug": "group-r-3-and-group-r-3-1-occupancies-protected-by-the-facilities-of-the-central"
                    },
                    {
                        "displayTitle": "Appendix L Earthquake Recording Instrumentation",
                        "isExpandable": true,
                        "reference": "L",
                        "slug": "earthquake-recording-instrumentation"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix M Tsunami-Generated Flood Hazards",
                        "reference": "M",
                        "slug": "tsunami-generated-flood-hazards"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix N Replicable Buildings",
                        "reference": "N",
                        "slug": "replicable-buildings"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "[A] Appendix O Performance-Based Application",
                        "reference": "O",
                        "slug": "performance-based-application"
                    },
                    {
                        "displayTitle": "Appendix P Sleeping Lofts",
                        "isExpandable": true,
                        "reference": "P",
                        "slug": "sleeping-lofts"
                    },
                    {
                        "displayTitle": "Appendix Q <i>Emergency Housing</i>",
                        "isExpandable": true,
                        "reference": "Q",
                        "slug": "emergency-housing"
                    },
                    {
                        "displayTitle": "History Note Appendix",
                        "reference": "history_note_appendix_",
                        "slug": "history-note-appendix"
                    }
                ],
                "leanCodeSectionsTree": [
                    {
                        "ancestorRefs": [],
                        "body": "<figure>\n<figcaption>\n<div class=\"u-mb-3 u-mt-3 u-text-center\">CALIFORNIA BUILDING CODE \u2014 MATRIX ADOPTION <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#table\">TABLE</a> <br/>CHAPTER 9 \u2014 FIRE <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22/steel#2201.3\">PROTECTION</a> AND <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#life_safety_systems_\">LIFE SAFETY SYSTEMS</a></div>\n<div class=\"u-mb-3 u-mt-3 u-text-center\">(Matrix Adoption <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#table\">Tables</a> are nonregulatory, intended only as an aid to the code user. <br/>See <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/1/administration#1\">Chapter 1</a> for state agency authority and building <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/25/gypsum-panel-products-and-plaster#2501.1.1\">applications</a>.)</div>\n</figcaption>\n<table class=\"uc_all_borders\">\n<thead>\n<tr>\n<th class=\"u-align-middle u-text-left\" rowspan=\"2\">Adopting agency</th>\n<th class=\"u-align-middle u-text-center\" rowspan=\"2\"><span class=\"u-font-bold\">BSC</span></th>\n<th class=\"u-align-middle u-text-center\" rowspan=\"2\"><span class=\"u-font-bold\">BSC </span>\n<div><span class=\"u-font-bold\">-CG</span></div>\n</th>\n<th class=\"u-align-middle u-text-center\" rowspan=\"2\"><span class=\"u-font-bold\">SFM</span></th>\n<th class=\"u-align-middle u-text-center\" colspan=\"3\"><span class=\"u-font-bold\">HCD</span></th>\n<th class=\"u-align-middle u-text-center\" colspan=\"3\"><span class=\"u-font-bold\">DSA</span></th>\n<th class=\"u-align-middle u-text-center\" colspan=\"7\"><span class=\"u-font-bold\">OSHPD</span></th>\n<th class=\"u-align-middle u-text-center\" rowspan=\"2\"><span class=\"u-font-bold\">BSCC</span></th>\n<th class=\"u-align-middle u-text-center\" rowspan=\"2\"><span class=\"u-font-bold\">DPH</span></th>\n<th class=\"u-align-middle u-text-center\" rowspan=\"2\"><span class=\"u-font-bold\">AGR</span></th>\n<th class=\"u-align-middle u-text-center\" rowspan=\"2\"><span class=\"u-font-bold\">DWR</span></th>\n<th class=\"u-align-middle u-text-center\" rowspan=\"2\"><span class=\"u-font-bold\">CEC</span></th>\n<th class=\"u-align-middle u-text-center\" rowspan=\"2\"><span class=\"u-font-bold\">CA</span></th>\n<th class=\"u-align-middle u-text-center\" rowspan=\"2\"><span class=\"u-font-bold\">SL</span></th>\n<th class=\"u-align-middle u-text-center\" rowspan=\"2\"><span class=\"u-font-bold\">SLC</span></th>\n</tr>\n<tr>\n<th class=\"u-align-middle u-text-center\"><span class=\"u-font-bold\">1</span></th>\n<th class=\"u-align-middle u-text-center\"><span class=\"u-font-bold\">2</span></th>\n<th class=\"u-align-middle u-text-center\"><span class=\"u-font-bold\">1/AC</span></th>\n<th class=\"u-align-middle u-text-center\"><span class=\"u-font-bold\">AC</span></th>\n<th class=\"u-align-middle u-text-center\"><span class=\"u-font-bold\">SS</span></th>\n<th class=\"u-align-middle u-text-center\"><span class=\"u-font-bold\">SS/CC</span></th>\n<th class=\"u-align-middle u-text-center\"><span class=\"u-font-bold\">1</span></th>\n<th class=\"u-align-middle u-text-center\"><span class=\"u-font-bold\">1R</span></th>\n<th class=\"u-align-middle u-text-center\"><span class=\"u-font-bold\">2</span></th>\n<th class=\"u-align-middle u-text-center\"><span class=\"u-font-bold\">3</span></th>\n<th class=\"u-align-middle u-text-center\"><span class=\"u-font-bold\">4</span></th>\n<th class=\"u-align-middle u-text-center\"><span class=\"u-font-bold\">5</span></th>\n<th class=\"u-align-middle u-text-center\"><span class=\"u-font-bold\">6</span></th>\n</tr>\n</thead>\n<tbody>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\">Adopt entire chapter</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\"><span class=\"u-font-bold\">X</span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\"><span class=\"u-font-bold\">X</span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\"><span class=\"u-font-bold\">X</span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\"><span class=\"u-font-bold\">X</span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\"><span class=\"u-font-bold\">X</span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\"><span class=\"u-font-bold\">X</span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\"><span class=\"u-font-bold\">X</span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\"><span class=\"u-font-bold\">X</span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\"><span class=\"u-font-bold\">X</span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\"><span class=\"u-font-bold\">X</span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\">Adopt entire chapter as amended (amended sections listed below)</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\"><span class=\"u-font-bold\">X</span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\"><span class=\"u-font-bold\">X</span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\"><span class=\"u-font-bold\">X</span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\">Adopt only those sections that are listed below</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\"><span class=\"u-font-bold\">X</span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\"><span class=\"u-font-bold\">X</span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\"><span class=\"u-font-bold\">X</span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\">Chapter / Section</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#901.5\">901.5</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#903.2\">903.2</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#903.2.1.2\">903.2.1.2</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#903.2.1.3\">903.2.1.3</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#903.2.3\">903.2.3</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#903.2.4.1\">903.2.4.1</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#903.2.5.4\">903.2.5.4</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#903.2.6\">903.2.6</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#903.2.6.1\">903.2.6.1</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#903.2.6.2\">903.2.6.2</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#903.2.7\">903.2.7</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#903.2.8\">903.2.8</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#903.2.8.2\">903.2.8.2</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#table\">Table</a> 903.2.11.6</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#903.2.14\">903.2.14</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#903.2.14.1\">903.2.14.1</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#903.2.14.2\">903.2.14.2</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#903.2.15\">903.2.15</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#903.2.15.1\">903.2.15.1</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#903.2.16\"><span class=\"u-italic\">903.2.16</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#903.2.16.1\"><span class=\"u-italic\">903.2.16.1</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#903.2.17\"><span class=\"u-italic\">903.2.17</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#903.2.17.1\"><span class=\"u-italic\">903.2.17.1</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#903.2.17.2\"><span class=\"u-italic\">903.2.17.2</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#903.2.17.2.1\"><span class=\"u-italic\">903.2.17.2.1</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#903.2.17.2.2\"><span class=\"u-italic\">903.2.17.2.2</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#903.2.17.2.3\"><span class=\"u-italic\">903.2.17.2.3</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#903.2.17.2.4\"><span class=\"u-italic\">903.2.17.2.4</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#903.2.17.2.5\"><span class=\"u-italic\">903.2.17.2.5</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#903.2.17.2.6\"><span class=\"u-italic\">903.2.17.2.6</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#903.2.18\"><span class=\"u-italic\">903.2.18</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#903.2.19\"><span class=\"u-italic\">903.2.19</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#903.2.19.1\"><span class=\"u-italic\">903.2.19.1</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#903.2.19.1.1\"><span class=\"u-italic\">903.2.19.1.1</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#903.2.19.1.2\"><span class=\"u-italic\">903.2.19.1.2</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#903.2.20\"><span class=\"u-italic\">903.2.20</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#903.2.21\"><span class=\"u-italic\">903.2.21</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#903.3\">903.3</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#903.3.1.1\">903.3.1.1</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#903.3.1.1.1\">903.3.1.1.1</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#903.3.1.1.4\">903.3.1.1.4</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#903.3.1.2\">903.3.1.2</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#903.3.1.3\">903.3.1.3</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#903.3.2\">903.3.2</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#903.3.5\">903.3.5</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\">903.10</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#904.3.1\">904.3.1</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#904.5\">904.5</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#904.6\">904.6</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#904.7\">904.7</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#904.8\">904.8</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#904.9\">904.9</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#904.10\">904.10</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#904.11.3\">904.11.3</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#904.14\">904.14</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#904.15\">904.15</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#905.1\">905.1</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#905.2\">905.2</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#905.3\">905.3</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#905.3.1\">905.3.1</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#905.3.8\"><span class=\"u-italic\">905.3.8</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#905.3.8.1\"><span class=\"u-italic\">905.3.8.1</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#905.3.8.2\"><span class=\"u-italic\">905.3.8.2</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#905.3.9\"><span class=\"u-italic\">905.3.9</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><span class=\"u-italic\">905.3.10</span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#905.4\">905.4</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#905.5\">905.5</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#905.7.2\">905.7.2</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#906.1\">906.1</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#906.2\">906.2</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#table\">Table</a> 906.3(1)</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#table\">Table</a> 906.3(2)</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#906.3.2\">906.3.2</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#906.3.4\">906.3.4</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.1.2\">907.1.2</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.1.3\">907.1.3</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.1.4\"><span class=\"u-italic\">907.1.4</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.1.5\"><span class=\"u-italic\">907.1.5</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.2\"><span class=\"u-italic\">907.2</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.2.1\">907.2.1</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.2.1.1\">907.2.1.1</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.2.1.3\"><span class=\"u-italic\">907.2.1.3</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.2.2\">907.2.2</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.2.2.3\"><span class=\"u-italic\">907.2.2.3</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.2.3\">907.2.3</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.2.3.1\"><span class=\"u-italic\">907.2.3.1</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.2.3.2\"><span class=\"u-italic\">907.2.3.2</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.2.3.3\"><span class=\"u-italic\">907.2.3.3</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.2.3.4\"><span class=\"u-italic\">907.2.3.4</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.2.3.5\"><span class=\"u-italic\">907.2.3.5</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.2.3.6\"><span class=\"u-italic\">907.2.3.6</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.2.3.6.1\"><span class=\"u-italic\">907.2.3.6.1</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.2.3.6.2\"><span class=\"u-italic\">907.2.3.6.2</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.2.3.7\"><span class=\"u-italic\">907.2.3.7</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.2.3.8\"><span class=\"u-italic\">907.2.3.8</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.2.3.9\"><span class=\"u-italic\">907.2.3.9</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.2.3.9.1\"><span class=\"u-italic\">907.2.3.9.1</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.2.3.9.2\"><span class=\"u-italic\">907.2.3.9.2</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.2.3.10\"><span class=\"u-italic\">907.2.3.10</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.2.5.1\"><span class=\"u-italic\">907.2.5.1</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.2.6\">907.2.6</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.2.6.1\">907.2.6.1</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.2.6.2\">907.2.6.2</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.2.6.2.1\"><span class=\"u-italic\">907.2.6.2.1</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.2.6.2.2\"><span class=\"u-italic\">907.2.6.2.2</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.2.6.3\">907.2.6.3</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.2.6.3.3\">907.2.6.3.3</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.2.6.3.4\"><span class=\"u-italic\">907.2.6.3.4</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.2.6.4\"><span class=\"u-italic\">907.2.6.4</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.2.6.5\">907.2.6.5</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.2.9\">907.2.9</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.2.9.1\">907.2.9.1</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.2.9.3\">907.2.9.3</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.2.9.4\"><span class=\"u-italic\">907.2.9.4</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.2.9.4.1\"><span class=\"u-italic\">907.2.9.4.1</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.2.10\">907.2.10</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.2.11\">907.2.11</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.2.11.1\">907.2.11.1</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.2.11.2\">907.2.11.2</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><span class=\"u-italic\"><a class=\"autolink\" href=\"#907.2.11.2.1\">907.2.11.2.1</a> \u2014 <a class=\"autolink\" href=\"#907.2.11.2.6\">907.2.11.2.6</a></span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.2.11.3\">907.2.11.3</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.2.11.4\">907.2.11.4</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.2.11.6\">907.2.11.6</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.2.11.8\">907.2.11.8</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.2.11.9\"><span class=\"u-italic\">907.2.11.9</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.2.12\">907.2.12</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.2.13\">907.2.13</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.2.13.1\">907.2.13.1</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.2.13.1.2\">907.2.13.1.2</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><span class=\"u-italic\"><a class=\"autolink\" href=\"#907.2.24\">907.2.24</a> with subsections</span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><span class=\"u-italic\"><a class=\"autolink\" href=\"#907.2.25\">907.2.25</a> with subsections</span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><span class=\"u-italic\"><a class=\"autolink\" href=\"#907.2.26\">907.2.26</a> with subsections</span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.2.27\">907.2.27</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><span class=\"u-italic\"><a class=\"autolink\" href=\"#907.2.28\">907.2.28</a> with subsection</span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><span class=\"u-italic\"><a class=\"autolink\" href=\"#907.2.29\">907.2.29</a> with subsection</span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.3\">907.3</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.3.2\">907.3.2</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><span class=\"u-italic\"><a class=\"autolink\" href=\"#907.3.2.1\">907.3.2.1</a> through <a class=\"autolink\" href=\"#907.3.2.5\">907.3.2.5</a></span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.3.3\"><span class=\"u-italic\">907.3.3</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.3.3.1\"><span class=\"u-italic\">907.3.3.1</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.4.2.1\">907.4.2.1</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.4.2.2\">907.4.2.2</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.4.2.7\"><span class=\"u-italic\">907.4.2.7</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.5\">907.5</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.5.1.1\">907.5.1.1</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.5.2.1\">907.5.2.1</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.5.2.1.4\"><span class=\"u-italic\">907.5.2.1.4</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.5.2.2\">907.5.2.2</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.5.2.2.4\">907.5.2.2.4</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.5.2.3\">907.5.2.3</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.5.2.3.1\">907.5.2.3.1</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.5.2.3.2\">907.5.2.3.2</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#table\">Table</a> 907.5.2.3.2</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.5.2.3.3\">907.5.2.3.3</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.5.2.3.4\"><span class=\"u-italic\">907.5.2.3.4</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.5.2.4\"><span class=\"u-italic\">907.5.2.4</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.5.2.5\"><span class=\"u-italic\">907.5.2.5</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.6\"><span class=\"u-italic\">907.6</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.6.1\"><span class=\"u-italic\">907.6.1</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.6.1.1\"><span class=\"u-italic\">907.6.1.1</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.6.4\">907.6.4</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.6.4.1\"><span class=\"u-italic\">907.6.4.1</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.6.4.1.1\"><span class=\"u-italic\">907.6.4.1.1</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.6.4.2\">907.6.4.2</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.6.4.3\"><span class=\"u-italic\">907.6.4.3</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.6.4.4\"><span class=\"u-italic\">907.6.4.4</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.6.6\">907.6.6</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#907.6.6.4\"><span class=\"u-italic\">907.6.6.4</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#908.2\">908.2</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#909.5.3\">909.5.3</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#909.5.3.1\">909.5.3.1</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</