td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#909.12.1\">909.12.1</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#909.13.1\">909.13.1</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#909.16\">909.16</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#909.16.1\">909.16.1</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#909.18.9\">909.18.9</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#909.20\">909.20</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#909.20.1\">909.20.1</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#909.20.2.2\"><span class=\"u-italic\">909.20.2.2</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#909.20.2.3\"><span class=\"u-italic\">909.20.2.3</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#909.20.2.4\"><span class=\"u-italic\">909.20.2.4</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#909.20.2.5\"><span class=\"u-italic\">909.20.2.5</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#909.20.3.2\">909.20.3.2</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#909.20.4.1\"><span class=\"u-italic\">909.20.4.1</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#909.20.4.2\"><span class=\"u-italic\">909.20.4.2</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#909.20.6\">909.20.6</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#909.20.6.1\">909.20.6.1</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#909.20.6.2\">909.20.6.2</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#910.2.1\">910.2.1</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#910.3.1\">910.3.1</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#911.1\">911.1</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#911.1.6\">911.1.6</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#911.1.8\"><span class=\"u-italic\">911.1.8</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#912.4\">912.4</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#912.6\">912.6</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#913.1\">913.1</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#913.5\"><span class=\"u-italic\">913.5</span></a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#915.1\">915.1</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#915.2\">915.2</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#915.2.1\">915.2.1</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#915.2.3\">915.2.3</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#915.4\">915.4</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#915.4.1\">915.4.1</a>,\n<div><span class=\"u-italic\">Exceptions 2 and 3</span></div>\n</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#915.4.2\">915.4.2</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#915.4.3\">915.4.3</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#915.4.4\">915.4.4</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#915.5.2\">915.5.2</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#915.5.3\">915.5.3</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#915.6\">915.6</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#915.6.1\">915.6.1</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"#915.7\">915.7</a></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">X</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\">&nbsp;</td>\n</tr>\n</tbody>\n</table>\n<div>\n<div class=\"u-text-12px u-mt-3 u-mb-3\">The state agency does not adopt sections identified with the following symbol: \u2020</div>\n<div class=\"u-text-12px u-mt-3 u-mb-3\">The Office of the State Fire Marshal's adoption of this chapter or individual sections is applicable to structures regulated by other state agencies pursuant to <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/1/administration#1.11\">Section 1.11</a>.</div>\n</div>\n</figure>\n<div class=\"u-mt-4 u-italic\">\n<div class=\"u-mt-3 u-mb-3\"><span class=\"u-font-bold\">User notes:</span></div>\n<div class=\"u-mt-3 u-mb-3\"><span class=\"u-font-bold\">About this chapter: </span>Chapter 9 prescribes the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/6/types-of-construction#602.1.1\">minimum requirements</a> for active fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22/steel#2201.3\">protection</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#equipment_dsa_ss_dsa_ss_cc_oshpd_1_2_4_5_\">equipment</a> systems to perform the functions of detecting a fire, alerting the occupants or fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#department_hcd_1_hcd_2_\">department</a> of a fire emergency, mass notification, gas detection, controlling smoke and controlling or extinguishing the fire. Generally, the requirements are based on the occupancy, the height and the area of the building, because these are the factors that most affect firefighting capabilities and the relative hazard of a specific building or portion thereof. This chapter parallels and is substantially duplicated in Chapter 9 of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025\">California Fire Code</a></span>.</div>\n</div>",
                        "depth": 0,
                        "diagrams": [],
                        "displayRef": null,
                        "displayTitle": "Chapter 9 Fire Protection and Life Safety Systems",
                        "divisionType": "Chapter",
                        "hasAssemblies": false,
                        "isContiguous": true,
                        "numAssembliesOnRef": 0,
                        "numBuildingProductsOnRef": 0,
                        "numDiagramsOnRef": 0,
                        "reference": "9",
                        "slug": "fire-protection-and-life-safety-systems",
                        "titleText": "Fire Protection and Life Safety Systems",
                        "children": [
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section 901 General",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "901",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "General",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "901"
                                        ],
                                        "body": "The provisions of this chapter shall specify where fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22/steel#2201.3\">protection</a> and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#life_safety_systems_\">life safety systems</a> are required and shall apply to the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2210A.1.1\">design</a>, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/27/electrical#2702.1.3\">installation</a> and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/30/elevators-and-conveying-systems#3008.1.4\">operation</a> of fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22/steel#2201.3\">protection</a> and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#life_safety_systems_\">life safety systems</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "901.1 Scope",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "901.1",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Scope",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "901"
                                        ],
                                        "body": "<div class=\"u-mb-3\">Fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22/steel#2201.3\">protection</a> and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#life_safety_systems_\">life safety systems</a> shall be installed, repaired, operated and maintained in accordance with this code and the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025\">California Fire Code</a></span>.</div>\n<div class=\"u-mt-3 u-mb-3\">Any fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22/steel#2201.3\">protection</a> or life safety system for which an exception or reduction to the provisions of this code has been granted shall be considered to be a required system.</div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span> Any fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22/steel#2201.3\">protection</a> or life safety system or portion thereof not required by this code shall be permitted to be installed for partial or complete <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22/steel#2201.3\">protection</a> provided that such system meets the requirements of this code.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "901.2 Fire Protection Systems",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "901.2",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Fire Protection Systems",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "901"
                                        ],
                                        "body": "<div>Persons shall not remove or modify any <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_protection_system_\">fire protection system</a> installed or maintained under the provisions of this code or the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025\">California Fire Code</a></span> without approval by the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#building_official_\">building official</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "901.3 Modifications",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "901.3",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Modifications",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "901"
                                        ],
                                        "body": "<div>Threads provided for fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#department_hcd_1_hcd_2_\">department</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2201A.4\">connections</a> to <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler systems</a>, standpipes, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#yard_\">yard</a> hydrants or any other fire hose connection shall be compatible with the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2201A.4\">connections</a> used by the local fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#department_hcd_1_hcd_2_\">department</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "901.4 Threads",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "901.4",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Threads",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "901"
                                        ],
                                        "body": "<div><a class=\"autolink\" href=\"#901.2\">Fire protection systems</a> shall be tested in accordance with the requirements of this code and the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025\">California Fire Code</a></span>. <a class=\"autolink\" href=\"#915.1.1\">Where required</a>, the tests shall be conducted in the presence of the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#building_official_\">building official</a>. Tests required by this code, the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025\">California Fire Code</a></span> and the standards listed in this code shall be conducted at the expense of the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#owner_\">owner</a> or the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#owner_\">owner</a>'s authorized agent. It shall be unlawful to occupy portions of a structure until the required <a class=\"autolink\" href=\"#901.2\">fire protection systems</a> within that portion of the structure have been tested and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "901.5 <i>Administration of Installation Acceptance Tests</i>",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "901.5",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "<i>Administration of Installation Acceptance Tests</i>",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "901"
                                        ],
                                        "body": "<div><a class=\"autolink\" href=\"#915.1.1\">Where required</a>, <a class=\"autolink\" href=\"#901.2\">fire protection systems</a> shall be monitored by an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#supervising_station_\">supervising station</a> in accordance with NFPA 72.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "901.6 Supervisory Service",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "901.6",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Supervisory Service",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "901",
                                                    "901.6"
                                                ],
                                                "body": "<div class=\"u-mb-3\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">Automatic sprinkler systems</a> shall be monitored by an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#supervising_station_\">supervising station</a>.</div>\n<div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol>\n<li>A <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#supervising_station_\">supervising station</a> is not required for <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler systems</a> protecting one- and two-<a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#family_hcd_1_\">family</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#dwelling_\">dwellings</a>.</li>\n<li>Limited area systems in accordance with <a class=\"autolink\" href=\"#903.3.8\">Section 903.3.8</a>.</li>\n</ol>\n</div></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "901.6.1 Automatic Sprinkler Systems",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "901.6.1",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Automatic Sprinkler Systems",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "901",
                                                    "901.6"
                                                ],
                                                "body": "<div class=\"u-mb-3\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">Fire alarm systems</a> required by the provisions of <a class=\"autolink\" href=\"#907.2\">Section 907.2</a> of this code and Sections <a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025/chapter/9/fire-protection-and-life-safety-systems#907.2\">907.2</a> and <a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025/chapter/9/fire-protection-and-life-safety-systems#907.9\">907.9</a> of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025\">California Fire Code</a></span> shall be monitored by an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#supervising_station_\">supervising station</a> in accordance with <a class=\"autolink\" href=\"#907.6.6\">Section 907.6.6</a> of this code.</div>\n<div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol>\n<li>Single- and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#multiple_station_smoke_alarm_\">multiple-station smoke alarms</a> required by <a class=\"autolink\" href=\"#907.2.11\">Section 907.2.11</a>.</li>\n<li><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">Smoke detectors</a> in Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.4\">I-3</a> occupancies.</li>\n<li><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#supervisory_service_\">Supervisory service</a> is not required for <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler systems</a> in one- and two-<a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#family_hcd_1_\">family</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#dwelling_\">dwellings</a>.</li>\n</ol>\n</div></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "901.6.2 Fire Alarm Systems",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "901.6.2",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Fire Alarm Systems",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "901",
                                                    "901.6"
                                                ],
                                                "body": "<div>Supervision and monitoring of emergency alarm, detection and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_fire_extinguishing_system_\">automatic fire-extinguishing systems</a> in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#307\">Group H</a> occupancies shall be in accordance with the <a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025\">California Fire Code</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "901.6.3 Group H",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "901.6.3",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group H",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "901"
                                        ],
                                        "body": "<div>Where buildings, or portions thereof, are divided into <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_area_\">fire areas</a> so as not to exceed the limits established for requiring a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_protection_system_\">fire protection system</a> in accordance with this chapter, such <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_area_\">fire areas</a> shall be separated by <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_wall_\">fire walls</a> constructed in accordance with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/7/fire-and-smoke-protection-features#706\">Section 706</a>, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_barrier_\">fire barriers</a> constructed in accordance with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/7/fire-and-smoke-protection-features#707\">Section 707</a>, or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#horizontal_assembly_\">horizontal assemblies</a> constructed in accordance with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/7/fire-and-smoke-protection-features#711\">Section 711</a>, or a combination thereof having a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_resistance_rating_\">fire-resistance rating</a> of not less than that determined in accordance with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/7/fire-and-smoke-protection-features#707.3.10\">Section 707.3.10</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "fire_areas_single_occupancy",
                                                "title": "Example: Fire Areas (Group M)",
                                                "descriptionHtml": "<div><strong>Fire Area:</strong> The aggregate floor area enclosed and bounded by fire walls, fire barriers, exterior walls or horizontal assemblies of a building. Areas of the building not provided with surrounding walls shall be included in the fire area if such areas are included within the horizontal projection of the roof or floor next above.  </div><br/>\n<div>When sprinklers are required for a fire area, it does not necessarily make it a \"sprinklered building\" for use in Chapter 5, unless it is \"Sprinklered Throughout\" in accordance with NFPA 13, 13R or 13D, as applicable.  In addition, the separations are also not necessarily the same concept as separated occupancies found in Section 508.   However fire barriers used for fire area separation may also be used as occupancy separations found in Section 508 if the most stringent of each fire rating requirements are met. </div>",
                                                "topics": [
                                                    "Sprinklers",
                                                    "Fire-Resistant",
                                                    "Example"
                                                ],
                                                "phases": [
                                                    "Design Development",
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "massachusetts",
                                                    "north_carolina"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "png"
                                            },
                                            {
                                                "key": "multiple_occupancies_non_separated",
                                                "title": "Fire Areas: Multi. Occ., Non-Rated vs. Rated Separation",
                                                "descriptionHtml": "<div>For non-separated occupancies, Section 508.3.1 states the most restrictive provision of Chapter 9 shall apply to the entire area. Therefore, even though there are no limits to B Occupancy fire areas, when combined with an F-1 Occupancy, for example, the 12,000 sq. ft. limit would apply to the total area of F-1 and B.</div><br/>\n<div><strong>UpCodes Note:</strong> This is a separate concept from separated occupancies found in Section 508. However fire barriers used for fire area separation may also be used as occupancy separations found in Section 508 if both fire rating requirements are met.</div>",
                                                "topics": [
                                                    "Sprinklers",
                                                    "Height and Area",
                                                    "Fire-Resistant"
                                                ],
                                                "phases": [
                                                    "Schematic",
                                                    "Design Development",
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "north_carolina",
                                                    "massachusetts"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "comparison_walls_barriers_partitions",
                                                "title": "Fire & Smoke: Walls vs. Barriers vs. Partitions",
                                                "descriptionHtml": "",
                                                "topics": [
                                                    "Fire",
                                                    "Fire-Resistant",
                                                    "Wall"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "vermont"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "addition_fire_areas",
                                                "title": "Fire Areas: Additions to Buildings",
                                                "descriptionHtml": "<div>When an existing building's size is increased, it must comply with the fire protection requirements of chapter 9 of the building code. An addition is defined as, \"An extension or increase in floor area, number of stories, or height of a building or structure.\" For building additions, the existing building code must be consulted. Additions are specifically addressed in Ch. 11. The user note at the beginning of this chapter states that,\"...contains the minimum requirements for an addition that is not separated from the existing building by a fire wall\u2026\"</div><br/>\n<div> In our example we have a Group A-2 occupancy that is currently 3,000 sq. ft., as is no fire sprinkler protection is required. An addition to the building will increase the total area to 6,000 sq. ft. Based on the fire protection requirements for a Group A-2 in the building code section 903.2.1.2, an A-2 that exceeds 5,000 sq.ft. is required to be equipped throughout with an automatic fire sprinkler system. </div><br/>\n<div>Alternatively, if a fire sprinkler was not to be installed, the new addition could be separated from the existing by a fire-rated wall. As long as each fire area remains below the requirements for sprinklering, none would be required.</div>",
                                                "topics": [
                                                    "Sprinklers",
                                                    "Height and Area"
                                                ],
                                                "phases": [
                                                    "Schematic",
                                                    "Design Development"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "massachusetts"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "901.7 Fire Areas",
                                        "hasAssemblies": true,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 9,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 4,
                                        "reference": "901.7",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Fire Areas",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [
                                    {
                                        "key": "support_risers",
                                        "title": "Support of Risers",
                                        "descriptionHtml": "<div>Proper support of sprinkler riser piping is essential to the overall integrity of the system. The standard allows riser support to consist of riser clamps, pipe hangers or pipe strands. </div><br/>\n<div>Standard riser clamps support vertical load of the riser via friction. The clamp's tabs transfer the gravity load by bearing directly on the buildings subfloor surface. </div><br/>\n<div>Supports for horizontal piping attached to the riser can also serve as riser support(s). However, the pipe hangers must be located withing 24 inches of the riser centerline. The horizontal pipe supports must meet all other applicable requirements of Chapter 17. </div><br/>\n<div>Pipe stands may be used to support from the bottom of the riser. Pipe stands must meet the requirements of Section 17.5. </div>",
                                        "topics": [
                                            "Sprinklers"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    }
                                ],
                                "displayRef": null,
                                "displayTitle": "Section 902 Fire Pump and Riser Room Size",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "hasDiagrams": true,
                                "hasDiagramsOnRef": true,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 1,
                                "reference": "902",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Fire Pump and Riser Room Size",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "902"
                                        ],
                                        "body": "<div>Where provided, fire pump rooms and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#riser_\">riser</a> rooms shall be designed with adequate <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">space</a> for all <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#equipment_dsa_ss_dsa_ss_cc_oshpd_1_2_4_5_\">equipment</a> necessary for the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/27/electrical#2702.1.3\">installation</a>, as defined by the manufacturer, with sufficient working room around the stationary <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#equipment_dsa_ss_dsa_ss_cc_oshpd_1_2_4_5_\">equipment</a>. Clearances around <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#equipment_dsa_ss_dsa_ss_cc_oshpd_1_2_4_5_\">equipment</a> to <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#element_dsa_ac_\">elements</a> of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#permanent_dsa_ac_\">permanent</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#407.1.1\">construction</a>, including other installed <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#equipment_dsa_ss_dsa_ss_cc_oshpd_1_2_4_5_\">equipment</a> and appliances, shall be sufficient to allow inspection, service, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#repair_\">repair</a> or replacement without removing such <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#element_dsa_ac_\">elements</a> of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#permanent_dsa_ac_\">permanent</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#407.1.1\">construction</a> or disabling the function of a required <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_resistance_\">fire-resistance</a>-rated assembly. Fire pump and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#riser_\">riser</a> rooms shall be provided with doors and unobstructed passageways large enough to allow removal of the largest piece of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#equipment_dsa_ss_dsa_ss_cc_oshpd_1_2_4_5_\">equipment</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "fire_pump_rooms",
                                                "title": "Fire Pump Room Doors",
                                                "descriptionHtml": "<div>Fire pump room requirements provide for access for continued maintenance and/or replacement of equipment, prevention of freezing in cold environments, as this is an essential element of the life-safety system when provided.</div>\n<div>Space inside the room shall provide sufficient spacing for inspection, servicing, repair and replacement of equipment without altering building/room construction.</div>",
                                                "topics": [
                                                    "Sprinklers",
                                                    "Interior",
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Design Development",
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "kentucky",
                                                    "utah"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  902.1 Pump and Riser Room Size",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "902.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Pump and Riser Room Size",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "902",
                                                    "902.1"
                                                ],
                                                "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">Automatic sprinkler system</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#riser_\">risers</a>, fire pumps and controllers shall be provided with ready access. Where located in a fire pump room or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#riser_\">riser</a> room, the door shall be permitted to be locked provided that the key is available at all times.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  902.1.1 Access",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "902.1.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Access",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "902",
                                                    "902.1"
                                                ],
                                                "body": "<div>Access doors for <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#riser_\">riser</a> rooms and fire pump rooms shall be <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#labeled_\">labeled</a> with an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#sign_hcd_1_ac_dsa_ac_\">sign</a>. The lettering shall be in contrasting color to the background. Letters shall have a minimum height of 2 inches (51 mm) with a minimum stroke of <sup>3</sup>/<sub>8 </sub>inch (10 mm).</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  902.1.2 Marking on Access Doors",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "902.1.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Marking on Access Doors",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "902",
                                                    "902.1"
                                                ],
                                                "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">Automatic sprinkler system</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#riser_\">riser</a> rooms and fire pump rooms shall be maintained at a temperature of not less than 40\u00b0F (4\u00b0C). Heating units shall be permanently installed.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  902.1.3 Environment",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "902.1.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Environment",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "902",
                                                    "902.1"
                                                ],
                                                "body": "<div>Permanently installed artificial illumination shall be provided in the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#riser_\">riser</a> rooms and fire pump rooms.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  902.1.4 Lighting",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "902.1.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Lighting",
                                                "children": []
                                            }
                                        ]
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [
                                    {
                                        "key": "sprinklers_concealed_spaces_eaves",
                                        "title": "Sprinklers (NFPA 13): Concealed Spaces in Eaves",
                                        "descriptionHtml": "<div>The building code defines a <strong>Draftstop </strong>as a material, device or construction installed to restrict the movement of air within open spaces of concealed areas of building components such as crawl spaces, floor/ceiling assemblies, roof/ceiling assemblies and attics.</div><br/>\n<div>Subdividing the eave into smaller compartments with draftstopping allows sprinklers to not be installed at these locations. This is allowed as these spaces are often difficult to get into and installation may not be possible or practical. </div>",
                                        "topics": [
                                            "Sprinklers",
                                            "Roof / Ceiling",
                                            "Exterior"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "equipment_platforms",
                                        "title": "Equipment Platforms",
                                        "descriptionHtml": "<div>Equipment platforms by definition have zero occupant load and are elevated platforms that may only be used for mechanical systems equipment or industrial process equipment.  Equipment platforms do not contribute to the building area, fire area, or number of stories, and are not considered a portion of the floor below.  Elements providing access to the platform such as walkways, stairs, alternating tread devices and ladders may not serve as part of the building's means of egress.  Equipment platforms may not be part of a mezzanine. </div>",
                                        "topics": [
                                            "Interior",
                                            "Height and Area"
                                        ],
                                        "phases": [
                                            "Construction Docs"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [
                                            "kentucky"
                                        ],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "dry_sprinkler",
                                        "title": "Example: Dry Sprinkler",
                                        "descriptionHtml": "<div>A <strong>dry sprinkler</strong> is a sprinkler secured in an extension nipple that has a seal at the inlet end to prevent water from entering the nipple until the sprinkler operates.</div>",
                                        "topics": [
                                            "Example",
                                            "Sprinklers"
                                        ],
                                        "phases": [
                                            "Construction Docs"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "seismic_separation_assy_bracing",
                                        "title": "Seismic Separation Assembly Bracing",
                                        "descriptionHtml": "<div>When fire sprinkler piping crosses a building seismic separation joint at or above ground level, a seismic separation assembly is required to maintain system flexibility and integrity. The seismic separation assembly may be configured of flexible couplings or be a listed product but must be approved by the AHJ.</div><br/>\n<div>Regardless of the type of assembly used, the adjacent piping must be braced laterally and longitudinally within six feet of each side of the assembly. The piping must also be adequately supported. Effectively piping on each side of the seismic joint is treated as dead-end piping for purposes of support and bracing. The requirement applies to all sprinkler system piping, including mains, cross-mains and branch lines. A seismic separation assembly is not required for system drain piping downstream of the drain valve.</div>",
                                        "topics": [
                                            "Structural",
                                            "Sprinklers"
                                        ],
                                        "phases": [
                                            "Construction Docs"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "nfpa_concealed_space_no_sprinkler",
                                        "title": "Concealed Spaces Not Requiring Sprinkler Protection",
                                        "descriptionHtml": "<div>Small openings with both of the following limits shall be permitted:\n<ol><li>A combined total area of not more than 20 percent of the ceiling, construction feature, or plane shall be used to determine the boundaries of the concealed space.</li>\n<li>Gaps greater than 4 ft (1.2 m) long shall not be more than 8 in. (200 mm) wide.</li></ol></div>",
                                        "topics": [
                                            "Sprinklers"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "sway_brage_lat_long",
                                        "title": "Sway Bracing at Change of Direction - Lateral & Longitudinal",
                                        "descriptionHtml": "<div>When required, seismic bracing must be sufficiently designed to brace all piping, including pipe runs between changes in direction, in one of two ways. Lateral and longitudinal bracing is required for each pipe run between changes in direction, unless 18.5.7.2 applies. </div>",
                                        "topics": [
                                            "Sprinklers"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "sway_bracing_change_direction",
                                        "title": "Sway Bracing at Change of Direction",
                                        "descriptionHtml": "<div>When required, seismic bracing must be sufficiently designed to brace all piping, including pipe runs between changes in direction, in one of two ways. If a pipe is less than 12 foot long and it is properly braced on either side, the bracing on the adjacent piping can adequately support the piping in between. When choosing this option, the designer should verify the bracing on adjacent pipe are positioned to meet all other spacing criteria, and that the unbraced pipe is accounted for in seismic brace calculations.</div>\n<div>Note: If flexible couplings are used, additional bracing may still be required, per 18.5.5.9.   </div>",
                                        "topics": [
                                            "Sprinklers"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    }
                                ],
                                "displayRef": null,
                                "displayTitle": "Section 903 Automatic Sprinkler Systems",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "hasDiagrams": true,
                                "hasDiagramsOnRef": true,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 7,
                                "reference": "903",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Automatic Sprinkler Systems",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "903"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">Automatic sprinkler systems</a> shall comply with this section.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  903.1 General",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "903.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "General",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.1"
                                                ],
                                                "body": "<div>Alternative <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_fire_extinguishing_system_\">automatic fire-extinguishing systems</a> complying with <a class=\"autolink\" href=\"#904\">Section 904</a> shall be permitted instead of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22/steel#2201.3\">protection</a> where recognized by the applicable standard and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> by the fire code official.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.1.1 Alternative Protection",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.1.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Alternative Protection",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "903"
                                        ],
                                        "body": "<div class=\"u-mb-3\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">Approved</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler systems</a> in new buildings and structures shall be provided in the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">locations</a> described in Sections <a class=\"autolink\" href=\"#903.2.1\">903.2.1</a> through <a class=\"autolink\" href=\"#903.2.12\">903.2.12</a> <span class=\"u-italic\"> and Sections <a class=\"autolink\" href=\"#903.2.14\">903.2.14</a> through <a class=\"autolink\" href=\"#903.2.21\">903.2.21</a>.</span></div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">Spaces</a> or areas in telecommunications buildings used exclusively for telecommunications <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#equipment_dsa_ss_dsa_ss_cc_oshpd_1_2_4_5_\">equipment</a>, associated electrical power distribution <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#equipment_dsa_ss_dsa_ss_cc_oshpd_1_2_4_5_\">equipment</a>, batteries not required to have an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> by <a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025/chapter/12/energy-systems#1207\">Section 1207</a> of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025\">California Fire Code</a></span> for energy <a class=\"autolink\" href=\"#911.1.5\">storage</a> systems and standby engines, provided that those <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">spaces</a> or areas are equipped throughout with an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection system</a> in accordance with <a class=\"autolink\" href=\"#907.2\">Section 907.2</a> and are separated from the remainder of the building by not less than 1-hour <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_barrier_\">fire barriers</a> constructed in accordance with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/7/fire-and-smoke-protection-features#707\">Section 707</a> or not less than 2-hour <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#horizontal_assembly_\">horizontal assemblies</a> constructed in accordance with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/7/fire-and-smoke-protection-features#711\">Section 711</a>, or both.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  903.2 Where Required",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "903.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Where Required",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "body": "<div>An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> shall be provided throughout buildings and portions thereof used as <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#303\">Group A</a> occupancies as provided in this section.</div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "assembly_occs_roofs",
                                                        "title": "Assembly Occupancies on Roofs",
                                                        "descriptionHtml": "<div>When a roof is utilized as an assembly occupancy, depending on the assembly type, occupant load, the building occupancy, and construction type the floors below the occupied roof may have to be equipped with an automatic sprinkler system. For buildings of any construction type and all types of occupancies, if the occupied roof is a group A-2 occupancy and the occupant load exceeds 100 then all floors between the occupied roof and the level of exit discharge are required to be equipped with a sprinkler system. For buildings of any construction type and all types of occupancies, if the occupied roof is a group A occupancy and the occupant load exceeds 300 then all floors between the occupied roof and the level of exit discharge are required to be equipped with a sprinkler system. The code does provide an exception, sprinkler protection of the floors below a group A occupied roof is not required when the building below is both an open parking and of type I or II construction.</div>",
                                                        "topics": [
                                                            "Height and Area",
                                                            "Exterior"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Design Development"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "chicago",
                                                            "fort-worth",
                                                            "houston"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.2.1 Group A",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "903.2.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group A",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.1"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> shall be provided throughout <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">stories</a> containing Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#303.2\">A-1</a> occupancies and throughout all <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">stories</a> from the Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#303.2\">A-1</a> occupancy to and including the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_discharge_level_of_\">levels of exit discharge</a> serving that occupancy where one of the following conditions exists:</div><ol><li>The <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_area_\">fire area</a> exceeds 12,000 square feet (1115 m<sup>2</sup>).</li><li>The <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_area_\">fire area</a> has an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#occupant_load_\">occupant load</a> of 300 or more.</li><li>The <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_area_\">fire area</a> is located on a floor other than a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_discharge_level_of_\">level of exit discharge</a> serving such occupancies.</li><li>The <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_area_\">fire area</a> contains a multitheater complex.</li></ol>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "sprinklers_group_a1",
                                                                "title": "Sprinklers: Group A-1",
                                                                "descriptionHtml": "<div>A-1 occupancies are those spaces used for viewing of performances or movies. These can include movie theaters, concert halls, and similar structures. Sprinklers are required to be installed in these spaces when a single fire area exceeds 12,000 sq. ft., or there is a total occupant load of 300 or more, <strong><em>or</em></strong> when the A-1 classified space is not on the level of exit discharge (i.e., stairs up or down must be used to access the exit to the public way), <strong><em>or</em></strong> where there are multiple theater viewing rooms within the same fire area. Where the A-1 occupancy is located on a floor other than that of the level of exit discharge, all floors between the A-1 occupancy and the level of egress are required to be sprinklered. If this assembly space is on a roof that exceeds a 300 person occupant load, all floors between the occupied roof and the level of exit discharge are required to be sprinklered (see, Section 903.2.1.6).</div><br/>\n<div>Sprinkler requirements are determined by a number of different criteria and are dependent on divisions of the building into one or more fire areas. However, in some states, sprinkler requirements may be more restrictive at a local or fire district level. Check with local building and fire jurisdictions to see if local building and/or fire codes have more restrictive requirements, such as for those buildings located in a Wildfire Urban Interface area.</div>",
                                                                "topics": [
                                                                    "Sprinklers",
                                                                    "Fire"
                                                                ],
                                                                "phases": [
                                                                    "Schematic",
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "florida",
                                                                    "chicago"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.1.1 Group A-1",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "903.2.1.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Group A-1",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.1"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> shall be provided throughout <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">stories</a> containing Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#303.3\">A-2</a> occupancies and throughout all <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">stories</a> from the Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#303.3\">A-2</a> occupancy to and including the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_discharge_level_of_\">levels of exit discharge</a> serving that occupancy where one of the following conditions exists:</div><ol><li>The <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_area_\">fire area</a> exceeds 5,000 square feet (464 m<sup>2</sup>).</li><li>The <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_area_\">fire area</a> has an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#occupant_load_\">occupant load</a> of 100 or more.</li><li>The <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_area_\">fire area</a> is located on a floor other than a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_discharge_level_of_\">level of exit discharge</a> serving such occupancies.</li><li class=\"u-italic\">The structure exceeds 5,000 square feet (465 m<sup>2</sup>), contains more than one <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_area_\">fire area</a> containing a Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#303.3\">A-2</a> occupancy, and is separated into two or more buildings by <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_wall_\">fire walls</a> of not less than 4-hour <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_resistance_rating_\">fire-resistance rating</a> without <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/7/fire-and-smoke-protection-features#712.1.13\">openings</a>.</li></ol>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.1.2 Group A-2",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.1.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Group A-2",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.1"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> shall be provided throughout <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">stories</a> containing Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#303.4\">A-3</a> occupancies and throughout all <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">stories</a> from the Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#303.4\">A-3</a> occupancy to and including the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_discharge_level_of_\">levels of exit discharge</a> serving that occupancy where one of the following conditions exists:</div><ol><li>The <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_area_\">fire area</a> exceeds 12,000 square feet (1115 m<sup>2</sup>).</li><li>The <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_area_\">fire area</a> has an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#occupant_load_\">occupant load</a> of 300 or more.</li><li>The <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_area_\">fire area</a> is located on a floor other than a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_discharge_level_of_\">level of exit discharge</a> serving such occupancies.</li><li class=\"u-italic\">The structure exceeds 12,000 square feet (1155 m<sup>2</sup>), contains more than one <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_area_\">fire area</a> containing exhibition and display rooms, and is separated into two or more buildings by <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_wall_\">fire walls</a> of not less than 4-hour <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_resistance_rating_\">fire-resistance rating</a> without <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/7/fire-and-smoke-protection-features#712.1.13\">openings</a>.</li></ol>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "multiple_occupancies_non_separated",
                                                                "title": "Fire Areas: Multi. Occ., Non-Rated vs. Rated Separation",
                                                                "descriptionHtml": "<div>For non-separated occupancies, Section 508.3.1 states the most restrictive provision of Chapter 9 shall apply to the entire area. Therefore, even though there are no limits to B Occupancy fire areas, when combined with an F-1 Occupancy, for example, the 12,000 sq. ft. limit would apply to the total area of F-1 and B.</div><br/>\n<div><strong>UpCodes Note:</strong> This is a separate concept from separated occupancies found in Section 508. However fire barriers used for fire area separation may also be used as occupancy separations found in Section 508 if both fire rating requirements are met.</div>",
                                                                "topics": [
                                                                    "Sprinklers",
                                                                    "Height and Area",
                                                                    "Fire-Resistant"
                                                                ],
                                                                "phases": [
                                                                    "Schematic",
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "north_carolina",
                                                                    "massachusetts"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.1.3 Group A-3",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "903.2.1.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Group A-3",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.1"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> shall be provided throughout <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">stories</a> containing Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#303.5\">A-4</a> occupancies and throughout all <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">stories</a> from the Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#303.5\">A-4</a> occupancy to and including the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_discharge_level_of_\">levels of exit discharge</a> serving that occupancy where one of the following conditions exists:</div><ol><li>The <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_area_\">fire area</a> exceeds 12,000 square feet (1115 m<sup>2</sup>).</li><li>The <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_area_\">fire area</a> has an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#occupant_load_\">occupant load</a> of 300 or more.</li><li>The <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_area_\">fire area</a> is located on a floor other than a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_discharge_level_of_\">level of exit discharge</a> serving such occupancies.</li></ol>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "sprinklers_group_a4",
                                                                "title": "Sprinklers: Group A-4",
                                                                "descriptionHtml": "<div>Group A-4 occupancies are those spaces intended for viewing of indoor sporting events. These can include arenas, skating rinks, stadiums, and similar spaces. Sprinklers are required to be installed in these spaces when a single fire area exceeds 12,000 sq. ft., or there is a total occupant load of 300 or more within the space, or when the A-4 classified space is not on the level of exit discharge (i.e., stairs must be traversed up or down to access the exit to the public way). Where the A-4 occupancy is located on a floor other than that of the level of exit discharge, all floors between the A-4 occupancy and the level of egress are required to be sprinklered. If this assembly space is on a roof that exceeds a 300 person occupant load, all floors between the occupied roof and the level of exit discharge are required to be sprinklered (see, Section 903.2.1.6).</div><br/>\n<div>Sprinkler requirements are determined by a number of different criteria and are dependent on divisions of the building into one or more fire areas. However, in some states, sprinkler requirements may be more restrictive at a local or fire district level. Check with local building and fire jurisdictions to see if local building and/or fire codes have more restrictive requirements, such as for those buildings located in a Wildfire Urban Interface area.</div>",
                                                                "topics": [
                                                                    "Sprinklers",
                                                                    "Fire"
                                                                ],
                                                                "phases": [
                                                                    "Schematic",
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "florida",
                                                                    "montana"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.1.4 Group A-4",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "903.2.1.4",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Group A-4",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.1"
                                                        ],
                                                        "body": "<div>An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> shall be provided for all enclosed Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#303.6\">A-5</a> accessory use areas in excess of 1,000 square feet (93 m<sup>2</sup>).</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.1.5 Group A-5",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.1.5",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Group A-5",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "903",
                                                                    "903.2",
                                                                    "903.2.1",
                                                                    "903.2.1.5"
                                                                ],
                                                                "body": "<div class=\"u-mb-3\">Enclosed <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">spaces</a> under <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#grandstand_\">grandstands</a> or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#bleachers_\">bleachers</a> shall be equipped with an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> where either of the following exist:</div><ol><li>The enclosed area is 1,000 square feet (93 m<sup>2</sup>) or less and is not constructed in accordance with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/10/means-of-egress#1030.1.1.1\">Section 1030.1.1.1</a>.</li><li>The enclosed area exceeds 1,000 square feet (93 m<sup>2</sup>).</li></ol>",
                                                                "depth": 5,
                                                                "diagrams": [
                                                                    {
                                                                        "key": "spaces_under_bleachers",
                                                                        "title": "Spaces Under Bleachers",
                                                                        "descriptionHtml": "<div>Protection of storage and other spaces under bleachers prevents unseen danger to the occupants above from an unseen fire below.  If bleachers are solid, they may prevent knowledge of a dangerous situation.  Conversely, if bleachers are able to allow the passage of smoke, this could also provide a dangerous situation during evacuation to occupants above.  Therefore, except for low hazard situations, a one-hour separation (both vertical and horizontal) is required to protect the occupants above.</div>",
                                                                        "topics": [
                                                                            "Fire-Resistant"
                                                                        ],
                                                                        "phases": [
                                                                            "Construction Docs",
                                                                            "Design Development"
                                                                        ],
                                                                        "supressesChildrenAssociations": false,
                                                                        "blacklistJurisdictions": [
                                                                            "florida",
                                                                            "chicago",
                                                                            "dallas"
                                                                        ],
                                                                        "whitelistJurisdictions": [],
                                                                        "imageType": "svg"
                                                                    }
                                                                ],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  903.2.1.5.1 Spaces Under Grandstands or Bleachers",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "hasDiagramsOnRef": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 1,
                                                                "reference": "903.2.1.5.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Spaces Under Grandstands or Bleachers",
                                                                "children": []
                                                            }
                                                        ]
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.1"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">Where an occupied roof has an assembly occupancy with an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#occupant_load_\">occupant load</a> exceeding 100 for Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#303.3\">A-2</a> and 300 for other <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#303\">Group A</a> occupancies, all floors between the occupied roof and the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_discharge_level_of_\">level of exit discharge</a> shall be equipped with an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> or <a class=\"autolink\" href=\"#903.3.1.2\">903.3.1.2</a>.</div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#open_parking_garage_\">Open parking garages</a> of Type I or Type II <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#407.1.1\">construction</a>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "assembly_occs_roofs",
                                                                "title": "Assembly Occupancies on Roofs",
                                                                "descriptionHtml": "<div>When a roof is utilized as an assembly occupancy, depending on the assembly type, occupant load, the building occupancy, and construction type the floors below the occupied roof may have to be equipped with an automatic sprinkler system. For buildings of any construction type and all types of occupancies, if the occupied roof is a group A-2 occupancy and the occupant load exceeds 100 then all floors between the occupied roof and the level of exit discharge are required to be equipped with a sprinkler system. For buildings of any construction type and all types of occupancies, if the occupied roof is a group A occupancy and the occupant load exceeds 300 then all floors between the occupied roof and the level of exit discharge are required to be equipped with a sprinkler system. The code does provide an exception, sprinkler protection of the floors below a group A occupied roof is not required when the building below is both an open parking and of type I or II construction.</div>",
                                                                "topics": [
                                                                    "Height and Area",
                                                                    "Exterior"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs",
                                                                    "Design Development"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "chicago",
                                                                    "fort-worth",
                                                                    "houston"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.1.6 Assembly Occupancies on Roofs",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "903.2.1.6",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Assembly Occupancies on Roofs",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.1"
                                                        ],
                                                        "body": "<div>An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> shall be provided where multiple <a class=\"autolink\" href=\"#901.7\">fire areas</a> of Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#303.2\">A-1</a>, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#303.3\">A-2</a>, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#303.4\">A-3</a> or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#303.5\">A-4</a> occupancies share <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_\">exit</a> or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_access_\">exit access</a> components and the combined <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#occupant_load_\">occupant load</a> of theses <a class=\"autolink\" href=\"#901.7\">fire areas</a> is 300 or more.</div>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "sprinklers_group_a1",
                                                                "title": "Sprinklers: Group A-1",
                                                                "descriptionHtml": "<div>A-1 occupancies are those spaces used for viewing of performances or movies. These can include movie theaters, concert halls, and similar structures. Sprinklers are required to be installed in these spaces when a single fire area exceeds 12,000 sq. ft., or there is a total occupant load of 300 or more, <strong><em>or</em></strong> when the A-1 classified space is not on the level of exit discharge (i.e., stairs up or down must be used to access the exit to the public way), <strong><em>or</em></strong> where there are multiple theater viewing rooms within the same fire area. Where the A-1 occupancy is located on a floor other than that of the level of exit discharge, all floors between the A-1 occupancy and the level of egress are required to be sprinklered. If this assembly space is on a roof that exceeds a 300 person occupant load, all floors between the occupied roof and the level of exit discharge are required to be sprinklered (see, Section 903.2.1.6).</div><br/>\n<div>Sprinkler requirements are determined by a number of different criteria and are dependent on divisions of the building into one or more fire areas. However, in some states, sprinkler requirements may be more restrictive at a local or fire district level. Check with local building and fire jurisdictions to see if local building and/or fire codes have more restrictive requirements, such as for those buildings located in a Wildfire Urban Interface area.</div>",
                                                                "topics": [
                                                                    "Sprinklers",
                                                                    "Fire"
                                                                ],
                                                                "phases": [
                                                                    "Schematic",
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "florida",
                                                                    "chicago"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.1.7 Multiple Fire Areas",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "903.2.1.7",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Multiple Fire Areas",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "body": "<div>An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> shall be provided for <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#304\">Group B</a> occupancies as required in Sections 903.2.2.1.1 and <a class=\"autolink\" href=\"#903.2.2.2\">903.2.2.2</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.2.2 Group B",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.2.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group B",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.2"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> shall be installed throughout the entire floor containing an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#ambulatory_care_facility_\">ambulatory care facility</a> where either of the following conditions exist at any time:</div>\n<ol>\n<li>Four or more care recipients are <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#incapable_of_self_preservation_\">incapable of self-preservation</a>.</li>\n<li>One or more care recipients that are <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#incapable_of_self_preservation_\">incapable of self-preservation</a> are located at other than the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_discharge_level_of_\">level of exit discharge</a> serving such a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#facility_\">facility</a>.</li>\n</ol>\n<div class=\"u-mt-3 u-mb-3\">In buildings where ambulatory care is provided on levels other than the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_discharge_level_of_\">level of exit discharge</a>, an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> shall be installed throughout the entire floor as well as all floors below where such care is provided, and all floors between the level of ambulatory care and the nearest <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_discharge_level_of_\">level of exit discharge</a>, the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_discharge_level_of_\">level of exit discharge</a>, and all floors below the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_discharge_level_of_\">level of exit discharge</a>.</div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span> Floors classified as an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#open_parking_garage_\">open parking garage</a> are not required to be sprinklered.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.2.1 Ambulatory Care Facilities",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.2.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Ambulatory Care Facilities",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.2"
                                                        ],
                                                        "body": "<div>An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> shall be installed throughout the <a class=\"autolink\" href=\"#901.7\">fire areas</a> utilized for the research and development or testing of lithium-ion or lithium metal batteries.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.2.2 Laboratories Involving Testing, Research and Development",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.2.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Laboratories Involving Testing, Research and Development",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "body": "<div class=\"u-mb-3\">An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> shall be provided for <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.5.1\">Group E</a> occupancies as follows:</div>\n<ol>\n<li>Throughout all <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.5.1\">Group E</a> <a class=\"autolink\" href=\"#901.7\">fire areas</a> greater than 12,000 square feet (1115 m<sup>2</sup>) in area.</li>\n<li>\nThe <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.5.1\">Group E</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_area_\">fire area</a> is located on a floor other than a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_discharge_level_of_\">level of exit discharge</a> serving such occupancies.\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span> In buildings where every classroom has not fewer than one exterior <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_\">exit</a> door at ground level, an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> is not required in any area below the lowest <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_discharge_level_of_\">level of exit discharge</a> serving that area.</div>\n</li>\n<li>The <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.5.1\">Group E</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_area_\">fire area</a> has an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#occupant_load_\">occupant load</a> of 300 or more.</li>\n<li class=\"u-italic\">In rooms or areas with special hazards such as <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#laboratory_sfm_\">laboratories</a>, vocational shops and other such areas where <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#hazardous_materials_\">hazardous materials</a> in quantities not exceeding the maximum allowable quantity are used or stored.</li>\n<li class=\"u-italic\">Throughout any <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.5.1\">Group E</a> structure greater than 12,000 square feet (1115 m<sup>2</sup>) in area, which contains more than one <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_area_\">fire area</a>, and which is separated into two or more buildings by <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_wall_\">fire walls</a> of not less than 4-hour <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_resistance_\">fire resistance</a> rating without <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/7/fire-and-smoke-protection-features#712.1.13\">openings</a>.</li>\n<li class=\"u-italic\">For public school state funded <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#407.1.1\">construction</a> projects see <a class=\"autolink\" href=\"#903.2.19\">Section 903.2.19</a>.</li>\n<li class=\"u-italic\">For public school campuses: Kindergarten through 12th <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/J/grading#grade_\">grade</a>, see <a class=\"autolink\" href=\"#903.2.20\">Section 903.2.20</a>.</li>\n</ol>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.2.3 Group E",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.2.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group E",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "body": "<div class=\"u-mb-3\">An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> shall be provided throughout all buildings containing a Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#306.2\">F-1</a> occupancy where one of the following conditions exists:</div><ol><li>A Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#306.2\">F-1</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_area_\">fire area</a> exceeds 12,000 square feet (1115 m<sup>2</sup>).</li><li>A Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#306.2\">F-1</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_area_\">fire area</a> is located more than three <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/18A/soils-and-foundations#1805A.1.1\">stories above grade plane</a>.</li><li>The combined area of all Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#306.2\">F-1</a> <a class=\"autolink\" href=\"#901.7\">fire areas</a> on all floors, including any <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#mezzanine_\">mezzanines</a>, exceeds 24,000 square feet (2230 m<sup>2</sup>).</li><li>A Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#306.2\">F-1</a> occupancy is used to manufacture lithium-ion or lithium metal batteries.</li><li>A Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#306.2\">F-1</a> occupancy is used to manufacture vehicles, energy <a class=\"autolink\" href=\"#911.1.5\">storage</a> systems or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#equipment_dsa_ss_dsa_ss_cc_oshpd_1_2_4_5_\">equipment</a> containing lithium-ion or lithium metal batteries where the batteries are installed as part of the manufacturing process.</li></ol>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "multiple_occupancies_non_separated",
                                                        "title": "Fire Areas: Multi. Occ., Non-Rated vs. Rated Separation",
                                                        "descriptionHtml": "<div>For non-separated occupancies, Section 508.3.1 states the most restrictive provision of Chapter 9 shall apply to the entire area. Therefore, even though there are no limits to B Occupancy fire areas, when combined with an F-1 Occupancy, for example, the 12,000 sq. ft. limit would apply to the total area of F-1 and B.</div><br/>\n<div><strong>UpCodes Note:</strong> This is a separate concept from separated occupancies found in Section 508. However fire barriers used for fire area separation may also be used as occupancy separations found in Section 508 if both fire rating requirements are met.</div>",
                                                        "topics": [
                                                            "Sprinklers",
                                                            "Height and Area",
                                                            "Fire-Resistant"
                                                        ],
                                                        "phases": [
                                                            "Schematic",
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "north_carolina",
                                                            "massachusetts"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.2.4 Group F-1",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "903.2.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group F-1",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.4"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> shall be provided throughout all Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#306.2\">F-1</a> occupancy <a class=\"autolink\" href=\"#901.7\">fire areas</a> that contain woodworking <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/30/elevators-and-conveying-systems#3008.1.4\">operations</a> in excess of 2,500 square feet (232 m<sup>2</sup>) in area that generate finely divided combustible waste or use finely divided combustible <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#414.1.2\">materials</a>.</div><div class=\"u-italic u-indent-6 u-mt-3\"><span class=\"u-font-bold\">[SFM]</span> A <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_wall_\">fire wall</a> of less than four-hour <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_resistance_rating_\">fire-resistance rating</a> without <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/7/fire-and-smoke-protection-features#712.1.13\">openings</a>, or any <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_wall_\">fire wall</a> with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/7/fire-and-smoke-protection-features#712.1.13\">openings</a>, shall not be used to establish separate <a class=\"autolink\" href=\"#901.7\">fire areas</a>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.4.1 Woodworking Operations",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.4.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Woodworking Operations",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.4"
                                                        ],
                                                        "body": "<div>An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> shall be provided throughout a Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#306.2\">F-1</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_area_\">fire area</a> used for the manufacture of distilled spirits.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.4.2 Group F-1 Distilled Spirits",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.4.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Group F-1 Distilled Spirits",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.4"
                                                        ],
                                                        "body": "<div>An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> shall be provided throughout a Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#306.2\">F-1</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_area_\">fire area</a> that exceeds 2,500 square feet (232 m<sup>2</sup>) used for the manufacture of upholstered furniture or mattresses.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.4.3 Group F-1 Upholstered Furniture or Mattresses",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.4.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Group F-1 Upholstered Furniture or Mattresses",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">Automatic sprinkler systems</a> shall be provided in high-hazard occupancies as required in Sections <a class=\"autolink\" href=\"#903.2.5.1\">903.2.5.1</a> through <a class=\"autolink\" href=\"#903.2.5.3\">903.2.5.3</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.2.5 Group H",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.2.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group H",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.5"
                                                        ],
                                                        "body": "An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> shall be installed in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#307\">Group H</a> occupancies.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.5.1 General",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.5.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "General",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.5"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> shall be installed throughout buildings containing Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#307.7\">H-5</a> occupancies. The <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2210A.1.1\">design</a> of the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> shall be not less than that required by this code for the occupancy hazard classifications in accordance with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#table\">Table</a> 903.2.5.2.</div>\n<div class=\"u-indent-6 u-mt-3 u-mb-3\">Where the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2210A.1.1\">design</a> area of the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic  sprinkler system</a> consists of a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#corridor_\">corridor</a> protected by one row of sprinklers, the maximum number of sprinklers required to be calculated is 13.</div>\n<figure>\n    <figcaption class=\"u-mb-3 u-mt-3\">[F] <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#table\">TABLE</a> 903.2.5.2 <br/>GROUP <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#307.7\">H-5</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">AUTOMATIC SPRINKLER SYSTEM</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2210A.1.1\">DESIGN</a> CRITERIA\n    </figcaption>\n<table class=\"uc_all_borders\">\n<thead>\n<tr>\n    <th class=\"u-bg-gray-200\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">LOCATION</a>\n    </th>\n    <th class=\"u-bg-gray-200\">OCCUPANCY HAZARD CLASSIFICATION\n    </th>\n</tr>\n</thead>\n<tbody> <tr> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fabrication_area_\">Fabrication areas</a></td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">Ordinary Hazard Group 2</td> </tr> <tr> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#service_corridor_\">Service corridors</a></td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">Ordinary Hazard Group 2</td> </tr> <tr> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"#911.1.5\">Storage</a> rooms without <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#dispensing_\">dispensing</a></td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">Ordinary Hazard Group 2</td> </tr> <tr> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"#911.1.5\">Storage</a> rooms with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#dispensing_\">dispensing</a></td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">Extra Hazard Group 2</td> </tr> <tr> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#corridor_\">Corridors</a></td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">Ordinary Hazard Group 2</td></tr></tbody></table></figure>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "ordinary_extra_hazard_occs",
                                                                "title": "Ordinary and Extra Hazard Occupancies",
                                                                "descriptionHtml": "<div>\"Classification of occupancies\" as used in NFPA 13 should not be confused with the \"occupancies\" as used in NFPA 101 or the building code. For the purposes of determining the level and design criteria of fire sprinkler protection occupancies are classified by the combustibility, flammability, and potential heat release rates of a building's contents. These occupancy classifications are light hazard, ordinary hazard, and extra hazard.</div>",
                                                                "topics": [
                                                                    "Fire",
                                                                    "Sprinklers"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.5.2 Group H-5 Occupancies",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "903.2.5.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Group H-5 Occupancies",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.5"
                                                        ],
                                                        "body": "<div>An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> shall be provided in buildings, or portions thereof, where cellulose nitrate film or pyroxylin plastics are manufactured, stored or handled in quantities exceeding 100 pounds (45 kg).</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.5.3 Pyroxylin Plastics",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.5.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Pyroxylin Plastics",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.5"
                                                        ],
                                                        "body": "<div><i>The fire sprinkler system shall be designed and zoned to provide separate indication upon water-flow for each side of the 2-hour <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_smoke_barrier_sfm_\">fire-smoke barrier</a> on the 11th <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">story</a> and above.</i></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "903.2.5.4 <i>Group H Occupancies Located on the 11th Story and Above</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.5.4",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>Group H Occupancies Located on the 11th Story and Above</i>",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "body": "<div class=\"u-mb-3\">An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> shall be provided throughout buildings with a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308\">Group I</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_area_\">fire area</a>.</div>\n<div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol class=\"u-italic\">\n<li>Those areas exempted by <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#407.6\">Section 407.6</a> of the <span class=\"u-italic\">California Building Code</span>.</li>\n<li>Pursuant to Health and Safety Code Section 13113(d), Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.3\">I-2</a> occupancies, or any <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#alteration_\">alterations</a> thereto, located in Type IA <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#407.1.1\">construction</a> in existence on March 4, 1972.</li>\n</ol>\n</div></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.2.6 Group I",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.2.6",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group I",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.6"
                                                        ],
                                                        "body": "<div><i>In an existing, unsprinklered Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.3\">I-2</a>, nurse station open to fire-resistive <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_access_\">exit access</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#corridor_\">corridors</a> shall be protected by an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> located directly above the nurse station. It shall be permitted to connect the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> to the domestic water service.</i></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "903.2.6.1 <i>Group I-2</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.6.1",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>Group I-2</i>",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.6"
                                                        ],
                                                        "body": "<div><i>Every building, or portion thereof, where inmates or persons are in custody or restrained shall be protected by an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> conforming to NFPA 13. The main sprinkler control valve or valves and all other control valves in the system shall be locked in the open position and electrically supervised so that at least an audible and visual alarm will sound at a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#constantly_attended_location_\">constantly attended location</a> when valves are closed. The sprinkler branch piping serving cells may be embedded in the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#concrete_\">concrete</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#407.1.1\">construction</a>.</i></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "903.2.6.2 <i>Group I-3</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.6.2",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>Group I-3</i>",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "body": "<div class=\"u-mb-3\">An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> shall be provided throughout buildings containing a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#309\">Group M</a> occupancy where one of the following conditions exists:</div><ol><li>A <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#309\">Group M</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_area_\">fire area</a> exceeds 12,000 square feet (1115 m<sup>2</sup>).</li><li>A <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#309\">Group M</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_area_\">fire area</a> is located more than three <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/18A/soils-and-foundations#1805A.1.1\">stories above grade plane</a>.</li><li>The combined area of all <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#309\">Group M</a> <a class=\"autolink\" href=\"#901.7\">fire areas</a> on all floors, including any <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#mezzanine_\">mezzanines</a>, exceeds 24,000 square feet (2230 m<sup>2</sup>).</li><li class=\"u-italic\">The structure exceeds 24,000 square feet (465 m<sup>2</sup>), contains more than one <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_area_\">fire area</a> containing a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#309\">Group M</a> occupancy, and is separated into two or more buildings by <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_wall_\">fire walls</a> of not less than 4-hour <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_resistance_\">fire resistance</a> rating without <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/7/fire-and-smoke-protection-features#712.1.13\">openings</a>.</li></ol>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "fire_areas_single_occupancy",
                                                        "title": "Example: Fire Areas (Group M)",
                                                        "descriptionHtml": "<div><strong>Fire Area:</strong> The aggregate floor area enclosed and bounded by fire walls, fire barriers, exterior walls or horizontal assemblies of a building. Areas of the building not provided with surrounding walls shall be included in the fire area if such areas are included within the horizontal projection of the roof or floor next above.  </div><br/>\n<div>When sprinklers are required for a fire area, it does not necessarily make it a \"sprinklered building\" for use in Chapter 5, unless it is \"Sprinklered Throughout\" in accordance with NFPA 13, 13R or 13D, as applicable.  In addition, the separations are also not necessarily the same concept as separated occupancies found in Section 508.   However fire barriers used for fire area separation may also be used as occupancy separations found in Section 508 if the most stringent of each fire rating requirements are met. </div>",
                                                        "topics": [
                                                            "Sprinklers",
                                                            "Fire-Resistant",
                                                            "Example"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "massachusetts",
                                                            "north_carolina"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "png"
                                                    },
                                                    {
                                                        "key": "sprinklers_group_m_2021",
                                                        "title": "Sprinklers: Group M ",
                                                        "descriptionHtml": "<div>Sprinkler requirements are determined by a number of different criteria and are dependent on divisions of the building into one or more fire areas. However, in some states, sprinkler requirements may be more restrictive at a local or fire district level. Check with local building and fire jurisdictions to see if local building and/or fire codes have more restrictive requirements, such as for those buildings located in a Wildfire Urban Interface area.</div>",
                                                        "topics": [
                                                            "Sprinklers",
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "utah"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.2.7 Group M",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 2,
                                                "reference": "903.2.7",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group M",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.7"
                                                        ],
                                                        "body": "<div>An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> shall be provided in accordance with the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025\">California Fire Code</a></span> in all buildings of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#309\">Group M</a> where <a class=\"autolink\" href=\"#911.1.5\">storage</a> of merchandise is in high-piled or rack <a class=\"autolink\" href=\"#911.1.5\">storage</a> arrays.</div>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "high_piled_storage",
                                                                "title": "High Piled Storage (definition)",
                                                                "descriptionHtml": "<div>High-piled storage refers to storage methods where items are stacked above a certain height, typically more than 12 feet. This can include:\n<ul><li><strong>Solid-piled storage:</strong> Items stacked directly on top of each other.</li>\n<li><strong> Palletized storage:</strong> Use of pallets to stack and organize goods.</li>\n<li><strong>Rack storage:</strong> Systems involving shelving units or racks for organization at various heights.</li>\n<li><strong>Bin box and shelf storage:</strong> Smaller units or shelves that are installed at high levels for additional storage capacity.</li></ul>\nThese methods maximize vertical space in warehouses or storage facilities, often requiring specific safety and construction considerations.</div>",
                                                                "topics": [
                                                                    "Definition"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs",
                                                                    "Construction Phase",
                                                                    "Design Development"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.7.1 High-Piled Storage",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "903.2.7.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "High-Piled Storage",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.7"
                                                        ],
                                                        "body": "<div>An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> shall be provided throughout a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#309\">Group M</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_area_\">fire area</a> where the area used for the display and sale of upholstered furniture or mattresses exceeds 5,000 square feet (464 m<sup>2</sup>).</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.7.2 Group M Upholstered Furniture or Mattresses",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.7.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Group M Upholstered Furniture or Mattresses",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.7"
                                                        ],
                                                        "body": "<div>An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> shall be provided in a room or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">space</a> within a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#309\">Group M</a> occupancy <a class=\"autolink\" href=\"#915.1.1\">where required</a> for the <a class=\"autolink\" href=\"#911.1.5\">storage</a> of lithium-ion or lithium metal batteries by <a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025/chapter/3/general-requirements#320\">Section 320</a> of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025\">California Fire Code</a></span> or <a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025/chapter/32/high-piled-combustible-storage#32\">Chapter 32</a> of the <span class=\"u-italic\"> <a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025\">California Fire Code</a></span>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.7.3 Lithium-Ion or Lithium Metal Battery Storage",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.7.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Lithium-Ion or Lithium Metal Battery Storage",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "body": "<div class=\"u-mb-3\">An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> installed in accordance with <a class=\"autolink\" href=\"#903.3\">Section 903.3</a> shall be provided throughout all buildings with a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/P/sleeping-lofts#group_r\">Group R</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_area_\">fire area</a>.</div>\n<div class=\"u-italic\">\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol class=\"u-italic\">\n<li>Existing Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.4\">R-3</a> occupancies converted to Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.4.1\">R-3.1</a> occupancies not housing bedridden clients, not housing nonambulatory clients above the first floor and not housing clients above the second floor.</li>\n<li>Existing Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.4\">R-3</a> occupancies converted to Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.4.1\">R-3.1</a> occupancies housing only one bedridden client and complying with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#435.8.3.3\">Section 435.8.3.3</a>.</li>\n<li>Pursuant to Health and Safety Code Section 13113 occupancies housing ambulatory children only, none of whom are mentally ill children or children with intellectual <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#disability_dsa_ac_\">disabilities</a>, and the buildings or portions thereof in which such children are housed are not more than two <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">stories</a> in height, and buildings or portions thereof housing such children have an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">automatic</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> activated by <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detectors</a>.</li>\n<li>\nPursuant to Health and Safety Code Section 13143.6 occupancies licensed for protective social care which house ambulatory clients only, none of whom is a child (under the age of 18 years) or who is elderly (65 years of age or over).\n<div class=\"u-mt-3 u--ml-6\">\n<ul class=\"u-list-none\">\n<li class=\"u-italic\">When not used for height increases or for area increases, an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> installed in accordance with <a class=\"autolink\" href=\"#903.3.1.2\">Section 903.3.1.2</a> shall be allowed in Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.3.1\">R-2.1</a> occupancies.</li>\n<li class=\"u-italic\">An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> designed in accordance with <a class=\"autolink\" href=\"#903.3.1.3\">Section 903.3.1.3</a> shall not be utilized in Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.3.1\">R-2.1</a> or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.5\">R-4</a> occupancies.</li>\n</ul></div>\n</li>\n</ol>\n</div></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.2.8 Group R",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.2.8",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group R",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.8"
                                                        ],
                                                        "body": "<div>An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> installed in accordance with <a class=\"autolink\" href=\"#903.3.1.3\">Section 903.3.1.3</a> shall be permitted in Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.4\">R-3</a> occupancies.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.8.1 Group R-3",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.8.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Group R-3",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.8"
                                                        ],
                                                        "body": "<div>An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> installed in accordance with <a class=\"autolink\" href=\"#903.3.1.2\">Section 903.3.1.2</a> shall be permitted in Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.5\">R-4</a> occupancies.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.8.2 Group R-4",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.8.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Group R-4",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.8"
                                                        ],
                                                        "body": "<div>An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> installed in accordance with <a class=\"autolink\" href=\"#903.3.1.3\">Section 903.3.1.3</a> shall be permitted in care <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#facility_\">facilities</a> with five or fewer individuals in a single-<a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#family_hcd_1_\">family</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#dwelling_\">dwelling</a>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.8.3 Care Facilities",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.8.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Care Facilities",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "body": "<div class=\"u-mb-3\">An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> shall be provided throughout all buildings containing a Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#311.2\">S-1</a> occupancy where one of the following conditions exists:</div><ol><li>A Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#311.2\">S-1</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_area_\">fire area</a> exceeds 12,000 square feet (1115 m<sup>2</sup>).</li><li>A Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#311.2\">S-1</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_area_\">fire area</a> is located more than three <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/18A/soils-and-foundations#1805A.1.1\">stories above grade plane</a>.</li><li>The combined area of all Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#311.2\">S-1</a> <a class=\"autolink\" href=\"#901.7\">fire areas</a> on all floors, including any <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#mezzanine_\">mezzanines</a>, exceeds 24,000 square feet (2230 m<sup>2</sup>).</li><li>A Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#311.2\">S-1</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_area_\">fire area</a> used for the <a class=\"autolink\" href=\"#911.1.5\">storage</a> of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#commercial_motor_vehicle_\">commercial motor vehicles</a> where the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_area_\">fire area</a> exceeds 5,000 square feet (464 m<sup>2</sup>).</li><li>A Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#311.2\">S-1</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_area_\">fire area</a> used for the <a class=\"autolink\" href=\"#911.1.5\">storage</a> of lithium-ion or lithium metal powered vehicles where the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_area_\">fire area</a> exceeds 500 square feet (46.4 m<sup>2</sup>).</li></ol>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.2.9 Group S-1",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.2.9",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group S-1",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.9"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> shall be provided throughout all buildings used as <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#repair_garage_\">repair garages</a> in accordance with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#406\">Section 406</a>, as shown:</div><ol><li>Buildings having two or more <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/18A/soils-and-foundations#1805A.1.1\">stories above grade plane</a>, including <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/5/general-building-heights-and-areas#506.1.3\">basements</a>, with a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_area_\">fire area</a> containing a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#repair_garage_\">repair garage</a> exceeding 10,000 square feet (929 m<sup>2</sup>).</li><li>Buildings not more than one <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/18A/soils-and-foundations#1805A.1.1\">story above grade plane</a>, with a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_area_\">fire area</a> containing a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#repair_garage_\">repair garage</a> exceeding 12,000 square feet (1115 m<sup>2</sup>).</li><li>Buildings with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#repair_garage_\">repair garages</a> servicing vehicles parked in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/5/general-building-heights-and-areas#506.1.3\">basements</a>.</li><li>A Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#311.2\">S-1</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_area_\">fire area</a> used for the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#repair_\">repair</a> of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#commercial_motor_vehicle_\">commercial motor vehicles</a> where the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_area_\">fire area</a> exceeds 5,000 square feet (464 m<sup>2</sup>).</li><li>A Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#311.2\">S-1</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_area_\">fire area</a> used for the <a class=\"autolink\" href=\"#911.1.5\">storage</a> of lithium-ion or lithium metal powered vehicles where the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_area_\">fire area</a> exceeds 500 square feet (46.4 m<sup>2</sup>).</li></ol>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "sprinklers_repair_garages_tires",
                                                                "title": "Sprinklers: Repair Garages and Tire Storage",
                                                                "descriptionHtml": "<div>There are four conditions in which an auto repair garage would require a fire sprinkler system. When a repair garage greater than 10,000 sq.ft. in a building with more than two floors above grade a fire sprinkler system is required. This can be increased to 12,000 sq.ft. if the structure is not more than one story above grade. Any building where vehicles are serviced in basements, and all S-1 occupancies exceeding 5,000 sq.ft. for repair of commercial vehicles require sprinkler protection.</div><br/>\n<div>The tire storage threshold is based on volume instead of area.  Where tire storage is in excess of 20,000cu.ft. within a structure, the building will require a sprinkler system.</div>",
                                                                "topics": [
                                                                    "Sprinklers"
                                                                ],
                                                                "phases": [
                                                                    "Schematic",
                                                                    "Design Development"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "png"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.9.1 Repair Garages",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "903.2.9.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Repair Garages",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.9"
                                                        ],
                                                        "body": "<div>Buildings and structures where the area for the <a class=\"autolink\" href=\"#911.1.5\">storage</a> of tires exceeds 20,000 cubic feet (566 m<sup>3</sup>) shall be equipped throughout with an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "sprinklers_repair_garages_tires",
                                                                "title": "Sprinklers: Repair Garages and Tire Storage",
                                                                "descriptionHtml": "<div>There are four conditions in which an auto repair garage would require a fire sprinkler system. When a repair garage greater than 10,000 sq.ft. in a building with more than two floors above grade a fire sprinkler system is required. This can be increased to 12,000 sq.ft. if the structure is not more than one story above grade. Any building where vehicles are serviced in basements, and all S-1 occupancies exceeding 5,000 sq.ft. for repair of commercial vehicles require sprinkler protection.</div><br/>\n<div>The tire storage threshold is based on volume instead of area.  Where tire storage is in excess of 20,000cu.ft. within a structure, the building will require a sprinkler system.</div>",
                                                                "topics": [
                                                                    "Sprinklers"
                                                                ],
                                                                "phases": [
                                                                    "Schematic",
                                                                    "Design Development"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "png"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.9.2 Bulk Storage of Tires",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "903.2.9.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Bulk Storage of Tires",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.9"
                                                        ],
                                                        "body": "<div>An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> shall be provided throughout a Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#311.2\">S-1</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_area_\">fire area</a> used for the bulk <a class=\"autolink\" href=\"#911.1.5\">storage</a> of distilled spirits or wine.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.9.3 Group S-1 Distilled Spirits or Wine",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.9.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Group S-1 Distilled Spirits or Wine",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.9"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> shall be provided throughout a Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#311.2\">S-1</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_area_\">fire area</a> where the area used for the <a class=\"autolink\" href=\"#911.1.5\">storage</a> of upholstered furniture or mattresses exceeds 2,500 square feet (232 m<sup>2</sup>).</div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception: </span><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#self_service_storage_facility_\">Self-service storage facilities</a> not greater than one <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/18A/soils-and-foundations#1805A.1.1\">story above grade plane</a> where all <a class=\"autolink\" href=\"#911.1.5\">storage</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">spaces</a> can be accessed directly from the exterior.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.9.4 Group S-1 Upholstered Furniture and Mattresses",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.9.4",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Group S-1 Upholstered Furniture and Mattresses",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "body": "<div class=\"u-mb-3\">An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> shall be provided throughout buildings classified as <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/7/fire-and-smoke-protection-features#712.1.10\">parking garages</a> where any of the following conditions exists:</div>\n<ol>\n<li>Where the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_area_\">fire area</a> of the enclosed parking garage in accordance with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#406.6\">Section 406.6</a> exceeds <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/12/interior-environment#12\">12</a>,000 square feet (1115 m<sup>2</sup>).</li>\n<li>\nWhere the enclosed parking garage in accordance with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#406.6\">Section 406.6</a> is located beneath other groups.\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span> Enclosed <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/7/fire-and-smoke-protection-features#712.1.10\">parking garages</a> located beneath Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.4\">R-3</a> occupancies.</div>\n</li>\n<li>Where the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_area_\">fire area</a> of the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#open_parking_garage_\">open parking garage</a> in accordance with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#406.5\">Section 406.5</a> exceeds 48,000 square feet (4460 m<sup>2</sup>).</li>\n</ol>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "open_parking_garage",
                                                        "title": "Open Parking Garage",
                                                        "descriptionHtml": "<div><strong>Open Parking Garage:</strong> a structure or portion of a structure with openings on two or more exterior walls that is used for the parking or storage of private motor vehicles.</div>",
                                                        "topics": [
                                                            "Definition",
                                                            "Envelope",
                                                            "Exterior"
                                                        ],
                                                        "phases": [
                                                            "Construction Phase",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    },
                                                    {
                                                        "key": "parking_garage_vent_duct",
                                                        "title": "Enclosed Parking Garage Ventilation - Ducted System",
                                                        "descriptionHtml": "<div>Enclosed parking garages are required to have continuously running ventilation systems unless provided with approved sensor control system.  Refer to the applicable mechanical code for automatic control requirements as the UMC and IMC automatic system control requirements are different.</div>",
                                                        "topics": [
                                                            "Mechanical"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Design Development"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    },
                                                    {
                                                        "key": "parking_garage_vent_ductless",
                                                        "title": "Enclosed Parking Garage Ventilation - Ductless Jet-Induction System",
                                                        "descriptionHtml": "<div>Enclosed parking garages are required to have continuously running ventilation systems unless provided with approved sensor control system.  Refer to the applicable mechanical code for automatic control requirements as the UMC and IMC automatic system control requirements are different.</div>",
                                                        "topics": [
                                                            "Mechanical"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Design Development"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.2.10 Group S-2 Parking Garages",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 3,
                                                "reference": "903.2.10",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group S-2 Parking Garages",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.10"
                                                        ],
                                                        "body": "<div>An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> shall be provided throughout buildings used for <a class=\"autolink\" href=\"#911.1.5\">storage</a> of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#commercial_motor_vehicle_\">commercial motor vehicles</a> where the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_area_\">fire area</a> exceeds 5,000 square feet (464 m<sup>2</sup>).</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.10.1 Commercial Parking Garages",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.10.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Commercial Parking Garages",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.10"
                                                        ],
                                                        "body": "<div>An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> shall be provided throughout buildings used for the <a class=\"autolink\" href=\"#911.1.5\">storage</a> of motor vehicles in a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#mechanical_access_enclosed_parking_garage_\">mechanical-access enclosed parking garage</a>. The portion of the building that contains the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#mechanical_access_enclosed_parking_garage_\">mechanical-access enclosed parking garage</a> shall be protected with a specially engineered <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.10.2 Mechanical-Access Enclosed Parking Garages",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.10.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Mechanical-Access Enclosed Parking Garages",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "body": "<div>In all occupancies other than <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#312\">Group U</a>, an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> shall be installed for building <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2210A.1.1\">design</a> or hazards in the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">locations</a> set forth in Sections <a class=\"autolink\" href=\"#903.2.11.1\">903.2.11.1</a> through <a class=\"autolink\" href=\"#903.2.11.6\">903.2.11.6</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.2.11 Specific Building Areas and Hazards",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.2.11",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Specific Building Areas and Hazards",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.11"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> shall be installed throughout all <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">stories</a>, including <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/5/general-building-heights-and-areas#506.1.3\">basements</a>, of all buildings where the floor area exceeds 1,500 square feet (139.4 m<sup>2</sup>) and where the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">story</a> does not comply with the following criteria for <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exterior_wall_\">exterior wall</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/7/fire-and-smoke-protection-features#712.1.13\">openings</a>:</div><ol><li><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/7/fire-and-smoke-protection-features#712.1.13\">Openings</a> below <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/J/grading#grade_\">grade</a> that lead directly to ground level by an exterior <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#stairway_\">stairway</a> complying with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/10/means-of-egress#1011\">Section 1011</a> or an outside <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#ramp_\">ramp</a> complying with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/10/means-of-egress#1012\">Section 1012</a>. <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/7/fire-and-smoke-protection-features#712.1.13\">Openings</a> shall be located in each 50 linear feet (15 240 mm), or fraction thereof, of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exterior_wall_\">exterior wall</a> in the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">story</a> on not fewer than one side. The required <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/7/fire-and-smoke-protection-features#712.1.13\">openings</a> shall be distributed such that the lineal distance between adjacent <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/7/fire-and-smoke-protection-features#712.1.13\">openings</a> does not exceed 50 feet (15 240 mm).</li><li><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/7/fire-and-smoke-protection-features#712.1.13\">Openings</a> entirely above the adjoining ground level totaling not less than 20 square feet (1.86 m<sup>2</sup>) in each 50 linear feet (15 240 mm), or fraction thereof, of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exterior_wall_\">exterior wall</a> in the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">story</a> on not fewer than one side. The required <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/7/fire-and-smoke-protection-features#712.1.13\">openings</a> shall be distributed such that the lineal distance between adjacent <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/7/fire-and-smoke-protection-features#712.1.13\">openings</a> does not exceed 50 feet (15 240 mm). The height of the bottom of the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#clear_dsa_ac_\">clear</a> opening shall not exceed 44 inches (1118 mm) measured from the floor.</li></ol>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "sprinklers_stories_without_openings",
                                                                "title": "Stories Without Openings",
                                                                "descriptionHtml": "<div>This section of the code addresses sprinkler requirements for buildings without openings. When a building floor exceeds 1,500 sq.ft. and does not have openings that comply with this section of the code then fire sprinklers are required. For sprinklers to be omitted, minimally, openings as shown must be provided. The idea here is that sprinklers can be omitted because these openings allow for ready egress of occupants, ready access for firefighting, and provides an opening for ventilation of smoke.</div>",
                                                                "topics": [
                                                                    "Sprinklers"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs",
                                                                    "Construction Phase"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "new_jersey"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.11.1 Stories Without Openings",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "903.2.11.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Stories Without Openings",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "903",
                                                                    "903.2",
                                                                    "903.2.11",
                                                                    "903.2.11.1"
                                                                ],
                                                                "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/7/fire-and-smoke-protection-features#712.1.13\">Openings</a> shall have a minimum dimension of not less than 30 inches (762 mm). Access to such <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/7/fire-and-smoke-protection-features#712.1.13\">openings</a> shall be provided for the fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#department_hcd_1_hcd_2_\">department</a> from the exterior and shall not be obstructed in a manner such that fire fighting or rescue cannot be accomplished from the exterior.</div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  903.2.11.1.1 Opening Dimensions and Access",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "903.2.11.1.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Opening Dimensions and Access",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "903",
                                                                    "903.2",
                                                                    "903.2.11",
                                                                    "903.2.11.1"
                                                                ],
                                                                "body": "<div>Where <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/7/fire-and-smoke-protection-features#712.1.13\">openings</a> in a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">story</a> are provided on only one side and the opposite <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#wall_\">wall</a> of such <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">story</a> is more than 75 feet (22 860 mm) from such <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/7/fire-and-smoke-protection-features#712.1.13\">openings</a>, the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">story</a> shall be equipped throughout with an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a>, or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/7/fire-and-smoke-protection-features#712.1.13\">openings</a> shall be provided on not fewer than two sides of the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">story</a>.</div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  903.2.11.1.2 Openings on One Side Only",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "903.2.11.1.2",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Openings on One Side Only",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "903",
                                                                    "903.2",
                                                                    "903.2.11",
                                                                    "903.2.11.1"
                                                                ],
                                                                "body": "<div>Where any portion of a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#basement_\">basement</a> is located more than 75 feet (22 860 mm) from <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/7/fire-and-smoke-protection-features#712.1.13\">openings</a> required by <a class=\"autolink\" href=\"#903.2.11.1\">Section 903.2.11.1</a>, or where <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#wall_\">walls</a>, partitions or other obstructions are installed that restrict the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/25/gypsum-panel-products-and-plaster#2501.1.1\">application</a> of water from hose streams, the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#basement_\">basement</a> shall be equipped throughout with an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a>.</div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  903.2.11.1.3 Basements",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "903.2.11.1.3",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Basements",
                                                                "children": []
                                                            }
                                                        ]
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.11"
                                                        ],
                                                        "body": "<div>An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> shall be installed at the top of rubbish and linen chutes and in their terminal rooms. Chutes shall have additional sprinkler heads installed at alternate floors and at the lowest intake. Where a rubbish chute extends through a building more than one floor below the lowest intake, the extension shall have sprinklers installed that are recessed from the drop area of the chute and protected from freezing in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a>. Such sprinklers shall be installed at alternate floors, beginning with the second level below the last intake and ending with the floor above the discharge. Access to sprinklers in chutes shall be provided for servicing.</div>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "rubbish_laundry_chutes",
                                                                "title": "Rubbish and Laundry Chutes",
                                                                "descriptionHtml": "<div>Waste, or rubbish, and linen chutes are required by the building code to be constructed of 1-hour fire rated materials and have equally rated, self or automatic closing, openings. Items can be inserted into the chutes from corridors or chute intake rooms. Chute intake rooms must be 1-hour fire rated with a minimum of <sup>3</sup>/<sub>4</sub> hour rated openings. Chute discharge or termination points, where the chute inserted items end, must be enclosed within a 1-hour fire rated room. Chutes are required to have a sprinkler head installed in the top of the chute, at every other floor, at the lowest level intake point, and in the discharge, or termination, room.  For requirements for new construction, se building code (2018) Section 713.13.</div>",
                                                                "topics": [
                                                                    "Sprinklers",
                                                                    "Fire"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs",
                                                                    "Construction Phase"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "png"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.11.2 Rubbish and Linen Chutes",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "903.2.11.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Rubbish and Linen Chutes",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.11"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> shall be installed throughout buildings that have one or more <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">stories</a> with an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#occupant_load_\">occupant load</a> of 30 or more located 55 feet (16 764 mm) or more above the lowest level of fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#department_hcd_1_hcd_2_\">department</a> vehicle access, measured to the finished floor.</div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception: </span>Occupancies in Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#306.3\">F-2</a>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "spinklers_buildings_55_feet_1",
                                                                "title": "Sprinklers: Bldgs > 55 ft. (Ex. 1)",
                                                                "descriptionHtml": "<div>If a building has an occupant load of 30 or more people on any story that is 55 feet or higher, above the lowest level of fire department access - as measured from finished floor to finished floor, then an automatic fire sprinkler system is required. This requirement does not apply to open parking garages or F-2 occupancies, low hazard factory industrial uses.</div>",
                                                                "topics": [
                                                                    "Sprinklers",
                                                                    "Height and Area"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "chicago",
                                                                    "new_york_city",
                                                                    "dallas",
                                                                    "wichita-sedgwick",
                                                                    "fort-worth"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "sprinklers_buildings_55_feet",
                                                                "title": "Sprinklers: Bldgs > 55 ft. (Ex. 2)",
                                                                "descriptionHtml": "<div>If a building has an occupant load of 30 or more people on any story that is 55 feet or higher, above the lowest level of fire department access - as measured from finished floor to finished floor, then an automatic fire sprinkler system is required. This requirement does not apply to open parking garages or F-2 occupancies, low hazard factory industrial uses.</div>",
                                                                "topics": [
                                                                    "Height and Area",
                                                                    "Sprinklers"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "chicago",
                                                                    "new_york_city",
                                                                    "wichita-sedgwick",
                                                                    "dallas",
                                                                    "fort-worth"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "png"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.11.3 Buildings 55 Feet or More in Height",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 2,
                                                        "reference": "903.2.11.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Buildings 55 Feet or More in Height",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.11"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\"><a class=\"autolink\" href=\"#915.1.1\">Where required</a> by the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-mechanical-code-2025\">California Mechanical Code</a></span>, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">automatic</a> sprinklers shall be provided in ducts conveying hazardous exhaust or flammable or combustible <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#414.1.2\">materials</a>.</div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span> Ducts where the largest cross-sectional diameter of the duct is less than 10 inches (254 mm).</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.11.4 Ducts Conveying Hazardous Exhausts",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.11.4",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Ducts Conveying Hazardous Exhausts",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.11"
                                                        ],
                                                        "body": "<div>An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> shall be installed in commercial kitchen exhaust hood and duct systems where an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> is used to comply with <a class=\"autolink\" href=\"#904\">Section 904</a>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "type_1_type_2_hood",
                                                                "title": "Type 1 vs. Type 2 Hood",
                                                                "descriptionHtml": "<div>Type I hoods are installed for the removal of grease laden vapors and smoke. This type of hood is required to be installed above commercial cooking equipment. All Type-I hoods are required to be equipped with an approved fire suppression system complying with the Building and Fire Codes (IMC 509.1, UMC 513).</div><br/>\n<div>Type II hoods are for exhaust only and are not for the removal of grease. These types of hoods are installed for the removal of heat, steam, or odors. An example of a common installation for these would be over a commercial dishwasher that creates heat and steam.</div>",
                                                                "topics": [
                                                                    "Fire",
                                                                    "Mechanical",
                                                                    "Sprinklers"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.11.5 Commercial Cooking Operations",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "903.2.11.5",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Commercial Cooking Operations",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.11"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">In addition to the requirements of <a class=\"autolink\" href=\"#903.2\">Section 903.2</a>, the provisions indicated in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#table\">Table</a> 903.2.11.6 require the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/27/electrical#2702.1.3\">installation</a> of a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_protection_system_\">fire protection system</a> for certain buildings and areas.\n</div>\n<figure>\n    <figcaption class=\"u-mb-3\">[F] <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#table\">TABLE</a> 903.2.11.6 <br/>ADDITIONAL REQUIRED <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22/steel#2201.3\">PROTECTION</a> SYSTEMS\n    </figcaption>\n<table class=\"uc_all_borders\">\n<thead>\n<tr>\n    <th class=\"u-bg-gray-200\">SECTION\n    </th>\n    <th class=\"u-bg-gray-200\">SUBJECT\n    </th>\n</tr>\n</thead>\n<tbody> <tr> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#402.5\">402.5</a>, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#402.6.2\">402.6.2</a></td> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Covered and open mall buildings</td> </tr> <tr> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#403.3\">403.3</a></td> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#high_rise_building_\">High-rise buildings</a> <span class=\"u-italic\">and Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.3\">I-2</a> occupancies having occupied floors located more than 75 feet above the lowest level of fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#department_hcd_1_hcd_2_\">department</a> vehicle access</span></td> </tr> <tr> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#404.3\">404.3</a></td> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/7/fire-and-smoke-protection-features#712.1.7\">Atriums</a></td> </tr> <tr> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#405.3\">405.3</a></td> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Underground structures</td> </tr> <tr> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#406.6.4\"><span class=\"u-italic\">406.6.4</span></a></td> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#mechanical_access_enclosed_parking_garage_\">Mechanical-access enclosed parking garages</a></span></td> </tr> <tr> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#407.7\">407.7</a></td> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.3\">I-2</a></td> </tr> <tr> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#410.6\">410.6</a></td> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#stage_\">Stages</a></td> </tr> <tr> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#411.3\">411.3</a></td> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Special amusement buildings</td> </tr> <tr> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#412.2.4\">412.2.4</a></td> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Airport traffic control towers</td> </tr> <tr> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#412.3.6\">412.3.6</a>, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#412.3.6.1\">412.3.6.1</a>, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#412.5.6\">412.5.6</a></td> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Aircraft hangars</td> </tr> <tr> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#415.11.11\">415.11.11</a></td> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#307.7\">H-5</a> HPM exhaust ducts</td> </tr> <tr> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#416.5\">416.5</a></td> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Flammable finishes</td> </tr> <tr> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#417.4\">417.4</a></td> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Drying rooms</td> </tr> <tr> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#424.3\">424.3</a></td> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#play_structure_\">Play structures</a></td> </tr> <tr> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><span class=\"u-italic\">440</span></td> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><span class=\"u-italic\">Horse racing stables</span></td> </tr> <tr> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><span class=\"u-italic\">441</span></td> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><span class=\"u-italic\">Pet kennels</span></td> </tr> <tr> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><span class=\"u-italic\">449</span></td> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><span class=\"u-italic\">Public libraries</span></td> </tr> <tr> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><span class=\"u-italic\">453</span></td> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Buildings containing <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#313.1\">Group L</a> occupancies</span></td> </tr> <tr> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">507</td> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/5/general-building-heights-and-areas#504.1.1\">Unlimited area buildings</a></td> </tr> <tr> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/5/general-building-heights-and-areas#508.5.7\">508.5.7</a></td> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#live_work_unit_\">Live/work units</a></td> </tr> <tr> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/5/general-building-heights-and-areas#509.4\">509.4</a></td> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Incidental uses</td> </tr> <tr> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/10/means-of-egress#1030.6.2.3\">1030.6.2.3</a></td> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_protected_assembly_seating_\">Smoke-protected assembly seating</a></td> </tr> <tr> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><span class=\"u-italic\">CFC</span></td> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">Automatic sprinkler system</a> requirements as set forth in Section 903.2.11.6 of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025\">California Fire Code</a></span></td> </tr> <tr> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025\">California Fire Code</a> </span><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/12/interior-environment#1207\">Section 1207</a></td> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><span class=\"u-italic\">Stationary and mobile energy <a class=\"autolink\" href=\"#911.1.5\">storage</a> systems</span></td></tr></tbody></table></figure>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "atrium_2021",
                                                                "title": "Atrium",
                                                                "descriptionHtml": "",
                                                                "topics": [
                                                                    "Egress",
                                                                    "Interior",
                                                                    "Definition"
                                                                ],
                                                                "phases": [
                                                                    "Schematic",
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "png"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.11.6 Other Required Fire Protection Systems",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "903.2.11.6",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Other Required Fire Protection Systems",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">Automatic sprinkler systems</a> required during <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#407.1.1\">construction</a>, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#alteration_\">alteration</a> and demolition <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/30/elevators-and-conveying-systems#3008.1.4\">operations</a> shall be provided in accordance with <a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025/chapter/33/fire-safety-during-construction-and-demolition#33\">Chapter 33</a> of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025\">California Fire Code</a></span>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.2.12 During Construction",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.2.12",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "During Construction",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "903.2.13 <i>Reserved</i>",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.2.13",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "<i>Reserved</i>",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "903.2.14 <i>Motion Picture and Television Production Studio Sound Stages, Approved Production Facilities and Production Locations</i>",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.2.14",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "<i>Motion Picture and Television Production Studio Sound Stages, Approved Production Facilities and Production Locations</i>",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.14"
                                                        ],
                                                        "body": "<div><i>All existing sound <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#stage_\">stages</a> and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> production <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#facility_\">facilities</a> equipped with an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">automatic</a> fire sprinkler system shall be maintained in accordance with the provisions of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025\">California Fire Code</a> </span><a class=\"autolink\" href=\"#9\">Chapter 9</a>.</i></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "903.2.14.1 <i>Existing Sound Stages and Approved Production Facilities</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.14.1",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>Existing Sound Stages and Approved Production Facilities</i>",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.14"
                                                        ],
                                                        "body": "<div><i>All new sound <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#stage_\">stages</a> shall be equipped with an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">automatic</a> fire sprinkler system. The system shall be installed in accordance with the provisions of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025\">California Fire Code</a> </span><a class=\"autolink\" href=\"#9\">Chapter 9</a> and shall meet the minimum <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2210A.1.1\">design</a> requirements of an Extra Hazard, Group 2 system.</i></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "903.2.14.2 <i>New Sound Stages</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.14.2",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>New Sound Stages</i>",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "body": "<div><i>See <a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025\">California Fire Code</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11/reserved#11\">Chapter 11</a> and <a class=\"autolink\" href=\"/viewer/california/ca-existing-building-code-2025\">California Existing Building Code</a>.</i></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "903.2.15 <i>Automatic Sprinkler System Existing High-Rise Buildings</i>",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.2.15",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "<i>Automatic Sprinkler System Existing High-Rise Buildings</i>",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.15"
                                                        ],
                                                        "body": "<div><i>See <a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025\">California Fire Code</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11/reserved#11\">Chapter 11</a> and <a class=\"autolink\" href=\"/viewer/california/ca-existing-building-code-2025\">California Existing Building Code</a>.</i></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "903.2.15.1 <i>Existing Group R-1 and R-2 High-Rise Buildings Fire-Extinguishing Systems</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.15.1",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>Existing Group R-1 and R-2 High-Rise Buildings Fire-Extinguishing Systems</i>",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "body": "<div class=\"u-mb-3 u-italic\">An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> shall be installed throughout buildings housing <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#313.1\">Group L</a> occupancies. Sprinkler systems for <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#313.1\">Group L</a> occupancy shall be designed for the square footage area of the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#313.1\">Group L</a> occupancy based on an area of sprinkler <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/30/elevators-and-conveying-systems#3008.1.4\">operation</a> of 2,500 square feet (232 m<sup>2</sup>) and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2210A.1.1\">design</a> density of 0.20 gpm/sf.</div><div class=\"u-indent-6 u-mt-3 u-italic\">In mixed occupancies, portions of floors with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#313.1\">Group L</a> occupancies, but not classified as <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#313.1\">Group L</a>, shall be provided with a sprinkler <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22/steel#2201.3\">protection</a> system per NFPA 13.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "903.2.16 <i>Group L Occupancies</i>",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.2.16",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "<i>Group L Occupancies</i>",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.16"
                                                        ],
                                                        "body": "<div><i>The <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> shall be designed and zoned to provide separate indication upon water-flow for each side of the 2-hour <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_smoke_barrier_sfm_\">fire-smoke barrier</a> on the 11<sup>th </sup><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">story</a> and above.</i></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "903.2.16.1 <i>Group L Occupancies Located on the 11th Story and Above</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.16.1",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>Group L Occupancies Located on the 11th Story and Above</i>",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "903.2.17 <i>Fixed Guideway and Passenger Rail Transit Systems</i>",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.2.17",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "<i>Fixed Guideway and Passenger Rail Transit Systems</i>",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.17"
                                                        ],
