                                                        "body": "<div class=\"u-mb-3 u-italic\">An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> shall be installed in all stations of fixed guideway transit systems.</div><div class=\"uc_exception\"><span class=\"u-font-bold u-italic\">Exceptions:</span><ol class=\"u-italic\"><li>Guideways when the closest sprinkler heads to the guideway are within 3 feet (914 mm) of the edge, over the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#platform_\">platform</a>, and spaced 6 feet (1829 mm) on center parallel to the guideway.</li><li>Station agent booths not exceeding 150 square feet (13.9 m<sup>2</sup>) in area, when provided with an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detector</a> connected to the building <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a>.</li><li>Power substations.</li><li>Machinery rooms, electrical rooms and train <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#control_room_\">control rooms</a> protected by an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">automatic</a> fixed fire-extinguishing system.</li><li>Open stations.</li><li>Station <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#platform_\">platform</a> areas open to three or more sides.</li></ol></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "903.2.17.1 <i>Automatic Sprinkler System</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.17.1",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>Automatic Sprinkler System</i>",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.17"
                                                        ],
                                                        "body": "<div><i>Underground stations and stations in open cuts with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#wall_\">walls</a> 5 feet (1524 mm) above he top of the running rail and with a raised <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#platform_\">platform</a> shall be provided with an under-vehicle guideway manually activated deluge sprinkler system. In open cut stations, such system shall be provided in guideways which are situated between a raised <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#platform_\">platform</a> edge and a retaining <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#wall_\">wall</a>.</i></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "903.2.17.2 <i>Station Guideway Deluge System</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.17.2",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>Station Guideway Deluge System</i>",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "903",
                                                                    "903.2",
                                                                    "903.2.17",
                                                                    "903.2.17.2"
                                                                ],
                                                                "body": "<div><i>Systems shall be provided along the entire length of track at each station <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#platform_\">platform</a>.</i></div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "903.2.17.2.1",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "903.2.17.2.1",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "903",
                                                                    "903.2",
                                                                    "903.2.17",
                                                                    "903.2.17.2"
                                                                ],
                                                                "body": "<div><i>Deluge nozzles with caps shall be located in the approximate center of track with spacing designed to completely wet the undersides of the vehicle at the applied density.</i></div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "903.2.17.2.2",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "903.2.17.2.2",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "903",
                                                                    "903.2",
                                                                    "903.2.17",
                                                                    "903.2.17.2"
                                                                ],
                                                                "body": "<div><i>System density shall be a minimum of 0.19 gallon per minute (gpm) per square foot (0.72 L/m per m<sup>2</sup>) for the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2210A.1.1\">design</a> area. When more than one <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#zone_\">zone</a> is provided, two adjacent <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#zone_\">zones</a> are required to be considered operating for calculating purposes.</i></div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "903.2.17.2.3",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "903.2.17.2.3",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "903",
                                                                    "903.2",
                                                                    "903.2.17",
                                                                    "903.2.17.2"
                                                                ],
                                                                "body": "<div><i><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#deluge_system_\">Deluge systems</a> shall be directly connected to a water supply capable of supplying the required flow rate for a minimum 30-minute duration.</i></div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "903.2.17.2.4",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "903.2.17.2.4",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "903",
                                                                    "903.2",
                                                                    "903.2.17",
                                                                    "903.2.17.2"
                                                                ],
                                                                "body": "<div><i>Controls or manually operable valves shall be in a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">location</a> acceptable to the Fire Code Official. All <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#deluge_system_\">deluge systems</a> shall be monitored by the station <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a>.</i></div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "903.2.17.2.5",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "903.2.17.2.5",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "903",
                                                                    "903.2",
                                                                    "903.2.17",
                                                                    "903.2.17.2"
                                                                ],
                                                                "body": "<div><i>Each valve shall be monitored by a separate circuit. The alarm panel shall be located in an area normally occupied by station personnel or signals shall be transmitted to the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/30/elevators-and-conveying-systems#3008.1.4\">operations</a> control center (OCC).</i></div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "903.2.17.2.6",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "903.2.17.2.6",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "",
                                                                "children": []
                                                            }
                                                        ]
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "body": "<div class=\"u-mb-3 u-italic\">Carports with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#habitable_space_\">habitable space</a> above and attached garages, accessory to Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.4\">R-3</a> occupancies, shall be protected by residential fire sprinklers in accordance with this section. Residential fire sprinklers shall be connected to, and installed in accordance with, an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">automatic</a> residential fire sprinkler system that complies with <a class=\"autolink\" href=\"/viewer/california/ca-residential-code-2025/chapter/3/building-planning#R313\">Section R313</a> of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-residential-code-2025\">California Residential Code</a></span> or with NFPA 13D. Fire sprinklers shall be residential sprinklers or quick-response sprinklers, designed to provide a minimum density of 0.05 gpm/ft<sup>2 </sup>(2.04 mm/min) over the area of the garage and/or carport, but not to exceed two sprinklers for hydraulic calculation purposes. Garage doors shall not be considered obstructions with respect to sprinkler placement.</div><div class=\"u-italic uc_exception\"><span class=\"u-font-bold u-italic\">Exception:</span> An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">automatic</a> residential fire sprinkler system shall not be required when <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#addition_\">additions</a> or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#alteration_\">alterations</a> are made to existing carports and/or garages that do not have an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">automatic</a> residential fire sprinkler system installed in accordance with this section.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "903.2.18 <i>Group U Private Garages and Carports Accessory to Group R-3 Occupancies</i>",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.2.18",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "<i>Group U Private Garages and Carports Accessory to Group R-3 Occupancies</i>",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "903.2.19 <i>Public School State Funded Construction Projects for Kindergarten Through 12<span class=\"uc_keep_casing\">th</span> Grade - Automatic Sprinkler System Requirements</i>",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.2.19",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "<i>Public School State Funded Construction Projects for Kindergarten Through 12<span class=\"uc_keep_casing\">th</span> Grade - Automatic Sprinkler System Requirements</i>",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.19"
                                                        ],
                                                        "body": "<div class=\"u-mb-3 u-italic\">An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> shall be provided in all occupancies. The provisions of this section shall apply to any public school project consisting of one or more buildings on a new school campus and receiving state funds pursuant to Leroy F. Greene School <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#facility_\">Facilities</a> Act of 1998, California Education Code Sections 17070.10 through 17079. For purposes of this section, new campus refers to a school <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#site_\">site</a>, where an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/25/gypsum-panel-products-and-plaster#2501.1.1\">application</a> for <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#407.1.1\">construction</a> of original buildings was made to DSA on or after July 1, 2002.</div>\n<div class=\"u-indent-6 u-mt-3 u-italic\">An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">automatic</a> fire sprinkler system is not required in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">locations</a> identified in <a class=\"autolink\" href=\"#903.2.20\">Section 903.2.20</a>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "903.2.19.1 <i>New Public School Campus</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.19.1",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>New Public School Campus</i>",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "903",
                                                                    "903.2",
                                                                    "903.2.19",
                                                                    "903.2.19.1"
                                                                ],
                                                                "body": "<div><i>Sprinklers shall be installed in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">spaces</a> where the ceiling creates a \"ceiling-plenum\" or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">space</a> above the ceiling is utilized for environmental air.</i></div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "903.2.19.1.1",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "903.2.19.1.1",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "903",
                                                                    "903.2",
                                                                    "903.2.19",
                                                                    "903.2.19.1"
                                                                ],
                                                                "body": "<div><i>A new public school campus shall be entitled to include in the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2210A.1.1\">design</a> and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/19A/concrete#1901A.5\">construction documents</a> all of the applicable fire-resistive <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#407.1.1\">construction</a> substitutions as permitted by this code.</i></div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "903.2.19.1.2 <i>Fire-Resistive Substitution for New Campus</i>",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "903.2.19.1.2",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "<i>Fire-Resistive Substitution for New Campus</i>",
                                                                "children": []
                                                            }
                                                        ]
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "body": "<div class=\"u-mb-3 u-italic\">An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">automatic</a> fire sprinkler system is not required to be provided in the following <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">locations</a> on Kindergarten through 12<sup>th </sup><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/J/grading#grade_\">grade</a>.</div><ol><li class=\"u-italic\">A <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#relocatable_building_\">relocatable building</a> that is sited with the intent that it be at the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#site_\">site</a> for less than three years and is sited upon a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#temporary_dsa_ac_\">temporary</a> foundation in a manner that is designed to <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#permit_\">permit</a> easy removal. Also see CCR, Title 24, Part 1, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-administrative-code-2025\">California Administrative Code</a></span>, Section 4-314 for definition of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#relocatable_building_\">relocatable building</a>.</li><li><div class=\"u-italic u-mt-3 u-mb-3\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#detached_building_\">Detached buildings</a> designed and used for non-instructional purposes that meet the applicable requirements for that occupancy. Buildings would include but not be limited to:</div><ul class=\"u-list-none\"><li class=\"u-italic\">Concession Stand</li><li class=\"u-italic\">Press Box</li><li class=\"u-italic\">Restroom <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#facility_\">Facilities</a></li><li class=\"u-italic\">Shade Structure</li><li class=\"u-italic\">Snack Bar</li><li class=\"u-italic\"><a class=\"autolink\" href=\"#911.1.5\">Storage</a> Building</li><li class=\"u-italic\">Ticket Booth</li></ul></li></ol>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "903.2.20 <i>Public School Campuses</i>",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.2.20",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "<i>Public School Campuses</i>",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "body": "<div><i>An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> shall be provided throughout covered exterior <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#entrance_hcd_1_hcd_2_hcd_1_ac_and_dsa_ac_\">entrances</a> required by <span class=\"u-italic\">California Building Code </span><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#11B-206.4.10\">Section 11B-206.4.10</a> or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/12/interior-environment#1224.33.2.1\">Section 1224.33.2.1</a>.</i></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "903.2.21 <i>Required Exterior Entrance Covers</i>",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.2.21",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "<i>Required Exterior Entrance Covers</i>",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "903"
                                        ],
                                        "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">Automatic sprinkler systems</a> shall be designed and installed in accordance with Sections <a class=\"autolink\" href=\"#903.3.1\">903.3.1</a> through <a class=\"autolink\" href=\"#903.3.9\"><span class=\"u-italic\">903.3.9</span></a>.</div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "sprinkler_sys_install_standards_2024",
                                                "title": "Sprinkler System Installation Standards (2024)",
                                                "descriptionHtml": "<div>There are three standards referenced for the installation of fire sprinkler systems. NFPA 13, Standard for the Installation of Sprinkler Systems, can be used for the installation of all fire sprinkler systems. However, certain portions of the code permit the fire sprinkler system to be installed per either NFPA 13R or NFPA 13D. NFPA 13R, Standard for the Installation of Sprinkler Systems in Low-Rise Residential Occupancies, can be used for Group R occupancies that are four stories or less, and no higher than 60 feet, above grade plane. NFPA 13D, Standard for the Installation of Sprinkler Systems in One- and Two- Family Dwellings and Manufactured Homes, can be used from 1 and 2 family dwellings, townhouses, and Group R-3 and Group R-4, Condition 1 occupancies.</div>",
                                                "topics": [
                                                    "Sprinklers",
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  903.3 Installation Requirements",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "903.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Installation Requirements",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.3"
                                                ],
                                                "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">Automatic sprinkler systems</a> shall be designed and installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> unless otherwise permitted by Sections <a class=\"autolink\" href=\"#903.3.1.2\">903.3.1.2</a> and <a class=\"autolink\" href=\"#903.3.1.3\">903.3.1.3</a> and other chapters of this code, as applicable.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.3.1 Standards",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.3.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Standards",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.3",
                                                            "903.3.1"
                                                        ],
                                                        "body": "<div>Where the provisions of this code require that a building or portion thereof be equipped throughout with an automatic sprinkler system in accordance with this section, sprinklers shall be installed throughout in accordance with NFPA 13 <span class=\"u-italic\">as amended in Chapter 35</span> except as provided in Sections 903.3.1.1.1 through 903.3.1.1.4.</div>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "damper_firebarrier_excpt3",
                                                                "title": "Fire Damper Location - Fire Barrier Exception 3",
                                                                "descriptionHtml": "In California, this exception is only allowed in \"...other than Group A, E, H, I, L and R occupancies, high-rise buildings, and other applications listed in Section 1.11 regulated by the Office of the State Fire Marshal. \"",
                                                                "topics": [
                                                                    "Fire",
                                                                    "Mechanical"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "damper_fire_partition_excpt4",
                                                                "title": "Fire Damper Locations: Fire Partitions - Exception 4",
                                                                "descriptionHtml": "",
                                                                "topics": [
                                                                    "Fire",
                                                                    "Wall",
                                                                    "Mechanical"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "attic_draftstopping",
                                                                "title": "Attic and Floor Draftstopping",
                                                                "descriptionHtml": "<div><strong>Draftstop:</strong> A material, device or construction installed to restrict the movement of air within open spaces of concealed areas of building components such as crawl spaces, floor/ceiling assemblies, roof/ceiling assemblies and attics.</div><br/>\n<div>Attic draftstopping helps to slow the spread of fire (via restricting air movement, not flames) and smoke in the event of a fire. By blocking air movement between the living space and the attic or sections of attic, draftstopping can help to reduce the risk of fire spreading from the attic to other parts of the building through an open floor cavity.  It can serve a few other important purposes:</div><br/>\n<ol><li>Energy Efficiency: Draftstopping could help to reduce the amount of air that moves in and out of the attic, which can help to reduce heating and cooling losses between individual units sharing an attic. This can result in lower energy bills and a more comfortable living environment.</li>\n<li>Improved Indoor Air Quality: Draftstopping can help to prevent outdoor pollutants and allergens from entering the living space through the attic. This can improve indoor air quality and reduce the risk of respiratory problems.</li>\n<li>Pest Prevention: Attic draftstopping can also help to prevent pests, such as rodents and insects, from entering the living spaces.</li></ol>",
                                                                "topics": [
                                                                    "Fire-Resistant",
                                                                    "Interior"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs",
                                                                    "Construction Phase"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "chicago",
                                                                    "florida"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "shafts_opening_penetrations_excpt2",
                                                                "title": "Shafts: Duct & Air Transfer Opening Penetrations - Excpt. 2",
                                                                "descriptionHtml": "<div>Where a shaft is allowed to be penetrated by ducts and air transfer openings, the openings are required to be protected by listed fire and smoke dampers unless the conditions of one of the provided exceptions are met.</div>",
                                                                "topics": [
                                                                    "Mechanical"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "virginia",
                                                                    "seattle",
                                                                    "ohio"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "sprinklers_noncombustible_stairs",
                                                                "title": "Sprinklers: Non-Combustible Stairways",
                                                                "descriptionHtml": "<div>When stairwells are constructed of noncombustible materials, differing sprinkler requirements apply. Based on the requirements, openings, fire rated separations, and storage configurations, sprinklers may only be required at the top and bottom of the shaft. Or they may be required at every landing and every opening.</div>",
                                                                "topics": [
                                                                    "Egress",
                                                                    "Fire",
                                                                    "Sprinklers"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs",
                                                                    "Construction Phase"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "png"
                                                            },
                                                            {
                                                                "key": "sprinkler_combustible_stairway",
                                                                "title": "Sprinklers: Combustible Stairway Construction",
                                                                "descriptionHtml": "<div>When stairwells are constructed of combustible construction they must be fully sprinklered. Sprinklers are required to be installed under every stairway, at the top of the shaft, beneath each landing, and at the lowest intermediate landing.</div>",
                                                                "topics": [
                                                                    "Sprinklers",
                                                                    "Fire",
                                                                    "Egress"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs",
                                                                    "Construction Phase"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "travel_dist_increase_f1_s1",
                                                                "title": "Travel Distance Increase: Group F-1 and S-1",
                                                                "descriptionHtml": "<div>In group F-1 and S-1 under special conditions the code allows for the exit access travel to be increased to 400'. All of the following need to be complied with for the increase to be allowed. The building needs to be equipped throughout with a sprinkler system per section 903.1.1.1. The part of the building that is classified as F-1 or S-1 may only be 1 story in height. The ceiling or bottom of the roof deck above the F-1 or S-1 portion of the building must be at least 24' above the floor.</div>",
                                                                "topics": [
                                                                    "Egress"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs",
                                                                    "Design Development"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "exit_access_stairway_enclosure_excpt4",
                                                                "title": "Exit Access Stair: Enclosure (Ex. 4)",
                                                                "descriptionHtml": "",
                                                                "topics": [
                                                                    "Egress"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "sprinklers_bathroom_exemption",
                                                                "title": "Sprinklers: Bathroom Exemption (NFPA 13)",
                                                                "descriptionHtml": "<div> Bathrooms in residential occupancies that are less than 55 sq.ft. and have walls and ceilings of noncombustible or limited-combustible materials are not required to have sprinkler protection.</div>",
                                                                "topics": [
                                                                    "Sprinklers",
                                                                    "Residential"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs",
                                                                    "Construction Phase"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [
                                                                    "alabama",
                                                                    "colorado",
                                                                    "connecticut",
                                                                    "delaware",
                                                                    "georgia",
                                                                    "illinois",
                                                                    "dupage-illinois",
                                                                    "montana",
                                                                    "new_jersey",
                                                                    "south_carolina",
                                                                    "austin",
                                                                    "wyoming",
                                                                    "california",
                                                                    "los_angeles",
                                                                    "san_francisco",
                                                                    "denver",
                                                                    "florida",
                                                                    "hawaii",
                                                                    "idaho",
                                                                    "chicago",
                                                                    "south_holland",
                                                                    "kansas",
                                                                    "louisiana",
                                                                    "maine",
                                                                    "maryland",
                                                                    "minnesota",
                                                                    "mississippi",
                                                                    "missouri",
                                                                    "kansas-city",
                                                                    "nebraska",
                                                                    "nevada",
                                                                    "clark-nevada",
                                                                    "new_york_city",
                                                                    "new_york",
                                                                    "north_dakota",
                                                                    "ohio",
                                                                    "oklahoma",
                                                                    "oregon",
                                                                    "portland",
                                                                    "pennsylvania",
                                                                    "philadelphia",
                                                                    "puerto_rico",
                                                                    "rhode_island",
                                                                    "knoxville",
                                                                    "nashville",
                                                                    "utah",
                                                                    "san-jose",
                                                                    "los-angeles-county",
                                                                    "san-diego"
                                                                ],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.3.1.1 NFPA 13 Sprinkler Systems",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 9,
                                                        "reference": "903.3.1.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "NFPA 13 Sprinkler Systems",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "903",
                                                                    "903.3",
                                                                    "903.3.1",
                                                                    "903.3.1.1"
                                                                ],
                                                                "body": "<div class=\"u-mb-3\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">Automatic</a> sprinklers shall not be required in the following rooms or areas where such rooms or areas are protected with an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">automatic</a> fire detection system in accordance with <a class=\"autolink\" href=\"#907.2\">Section 907.2</a> that will respond to visible or invisible particles of combustion. Sprinklers shall not be omitted from a room merely because it is damp, of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_resistance_\">fire-resistance</a>-rated <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#407.1.1\">construction</a> or contains electrical <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#equipment_dsa_ss_dsa_ss_cc_oshpd_1_2_4_5_\">equipment</a>.</div><ol><li>A room or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">space</a> where sprinklers constitute a serious life or fire hazard because of the nature of the contents, <span class=\"u-italic\">as determined by the authority having <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#jurisdiction_\">jurisdiction</a></span>.</li><li><span class=\"u-italic\">Machine rooms, machinery <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">spaces</a>, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#control_room_\">control rooms</a>, control <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">spaces</a> and hoistways associated with fire service access elevators provided in accordance with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/30/elevators-and-conveying-systems#3007\">Section 3007</a>.</span></li><li>Machine rooms, machinery <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">spaces</a>, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#control_room_\">control rooms</a> and control <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">spaces</a> <span class=\"u-italic\">and hoistways</span> associated with occupant evacuation elevators designed in accordance with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/30/elevators-and-conveying-systems#3008\">Section 3008</a>.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">Spaces</a> or areas in telecommunications buildings used exclusively for telecommunications <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#equipment_dsa_ss_dsa_ss_cc_oshpd_1_2_4_5_\">equipment</a>, and associated electrical power distribution <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#equipment_dsa_ss_dsa_ss_cc_oshpd_1_2_4_5_\">equipment</a>, provided those <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">spaces</a> or areas are equipped throughout with an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection system</a> in accordance with <a class=\"autolink\" href=\"#907.2\">Section 907.2</a> and are separated from the remainder of the building by not less than 1-hour <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_barrier_\">fire barriers</a> constructed in accordance with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/7/fire-and-smoke-protection-features#707\">Section 707</a> or not less than 2-hour <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#horizontal_assembly_\">horizontal assemblies</a> constructed in accordance with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/7/fire-and-smoke-protection-features#712\">Section 712</a>, or both.</span></li></ol>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  903.3.1.1.1 Exempt Locations",
                                                                "hasAssemblies": true,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 1,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "903.3.1.1.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Exempt Locations",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "903",
                                                                    "903.3",
                                                                    "903.3.1",
                                                                    "903.3.1.1"
                                                                ],
                                                                "body": "<div>In <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/P/sleeping-lofts#group_r\">Group R</a> occupancies sprinklers shall not be required in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#bathroom_\">bathrooms</a> that do not exceed 55 square feet (5 m<sup>2</sup>) in area and are located within <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/7/fire-and-smoke-protection-features#712.1.2\">individual dwelling units</a> or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#sleeping_unit_\">sleeping units</a>, provided that <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#wall_\">walls</a> and ceilings, including the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#wall_\">walls</a> and ceilings behind a shower enclosure or tub, are of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#noncombustible_\">noncombustible</a> or limited-combustible <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#414.1.2\">materials</a> with a 15-minute thermal barrier rating.</div>",
                                                                "depth": 5,
                                                                "diagrams": [
                                                                    {
                                                                        "key": "sprinklers_bathroom_exemption",
                                                                        "title": "Sprinklers: Bathroom Exemption (NFPA 13)",
                                                                        "descriptionHtml": "<div> Bathrooms in residential occupancies that are less than 55 sq.ft. and have walls and ceilings of noncombustible or limited-combustible materials are not required to have sprinkler protection.</div>",
                                                                        "topics": [
                                                                            "Sprinklers",
                                                                            "Residential"
                                                                        ],
                                                                        "phases": [
                                                                            "Construction Docs",
                                                                            "Construction Phase"
                                                                        ],
                                                                        "supressesChildrenAssociations": false,
                                                                        "blacklistJurisdictions": [],
                                                                        "whitelistJurisdictions": [
                                                                            "alabama",
                                                                            "colorado",
                                                                            "connecticut",
                                                                            "delaware",
                                                                            "georgia",
                                                                            "illinois",
                                                                            "dupage-illinois",
                                                                            "montana",
                                                                            "new_jersey",
                                                                            "south_carolina",
                                                                            "austin",
                                                                            "wyoming",
                                                                            "california",
                                                                            "los_angeles",
                                                                            "san_francisco",
                                                                            "denver",
                                                                            "florida",
                                                                            "hawaii",
                                                                            "idaho",
                                                                            "chicago",
                                                                            "south_holland",
                                                                            "kansas",
                                                                            "louisiana",
                                                                            "maine",
                                                                            "maryland",
                                                                            "minnesota",
                                                                            "mississippi",
                                                                            "missouri",
                                                                            "kansas-city",
                                                                            "nebraska",
                                                                            "nevada",
                                                                            "clark-nevada",
                                                                            "new_york_city",
                                                                            "new_york",
                                                                            "north_dakota",
                                                                            "ohio",
                                                                            "oklahoma",
                                                                            "oregon",
                                                                            "portland",
                                                                            "pennsylvania",
                                                                            "philadelphia",
                                                                            "puerto_rico",
                                                                            "rhode_island",
                                                                            "knoxville",
                                                                            "nashville",
                                                                            "utah",
                                                                            "san-jose",
                                                                            "los-angeles-county",
                                                                            "san-diego"
                                                                        ],
                                                                        "imageType": "svg"
                                                                    }
                                                                ],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  903.3.1.1.2 Bathrooms",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "hasDiagramsOnRef": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 1,
                                                                "reference": "903.3.1.1.2",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Bathrooms",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "903",
                                                                    "903.3",
                                                                    "903.3.1",
                                                                    "903.3.1.1"
                                                                ],
                                                                "body": "<div>Where <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler systems</a> are required by this code for areas containing lithium-ion or lithium metal batteries, the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2210A.1.1\">design</a> of the system shall be based on a series of fire tests. Such tests shall be conducted or witnessed and reported by an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> testing <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#laboratory_sfm_\">laboratory</a> involving test scenarios that address the range of variables associated with the intended arrangement of the hazards to be protected.</div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  903.3.1.1.3 Lithium-Ion or Lithium Metal Batteries",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "903.3.1.1.3",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Lithium-Ion or Lithium Metal Batteries",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "903",
                                                                    "903.3",
                                                                    "903.3.1",
                                                                    "903.3.1.1"
                                                                ],
                                                                "body": "<div class=\"u-mb-3\"><i><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">Automatic</a> sprinklers shall not be required in the following areas:</i></div><ol><li class=\"u-italic\">Solar <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#photovoltaic_%28pv%29_panel_\">photovoltaic panel</a> structures with no use underneath. <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#sign_hcd_1_ac_dsa_ac_\">Signs</a> may be provided, as determined by the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#enforcing_agency_\">enforcing agency</a> prohibiting any use underneath, including <a class=\"autolink\" href=\"#911.1.5\">storage</a>.</li><li class=\"u-italic\">Solar photovoltaic (PV) panels supported by framing that have sufficient uniformly distributed and unobstructed <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/7/fire-and-smoke-protection-features#712.1.13\">openings</a> throughout the top of the array (horizontal plane) to allow heat and gases to escape, as determined by the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#enforcing_agency_\">enforcing agency</a>.</li></ol>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "903.3.1.1.4 <i>Solar Photovoltaic Power Systems</i>",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "903.3.1.1.4",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "<i>Solar Photovoltaic Power Systems</i>",
                                                                "children": []
                                                            }
                                                        ]
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.3",
                                                            "903.3.1"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">Automatic sprinkler systems in Group R occupancies shall be permitted to be installed throughout in accordance with NFPA 13R<span class=\"u-italic\"> as amended in Chapter 35</span> where the Group R occupancy meets all of the following conditions:</div><ol><li>Four stories or fewer above grade plane.</li><li><div class=\"u-mt-3 u-mb-3\">For other than Group R-2 occupancies, the floor level of the highest story is 30 feet (9144 mm) or less above the lowest level of fire department vehicle access.</div><ul class=\"u-list-none\"><li class=\"u-indent-6\">For Group R-2 occupancies, the roof assembly is less than 45 feet (13 716 mm) above the lowest level of fire department vehicle access. The height of the roof assembly shall be determined by measuring the distance from the lowest required fire vehicle access road surface adjacent to the building to the eave of the highest pitched roof, the intersection of the highest roof to the exterior wall, or the top of the highest parapet, whichever yields the greatest distance.</li></ul></li><li>The floor level of the lowest story is 30 feet (9144 mm) or less below the lowest level of fire department vehicle access.</li></ol><div class=\"u-indent-6 u-mt-3\">The number of stories of Group R occupancies constructed in accordance with Sections 510.2 and 510.4 shall be measured from grade plane.</div>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "damper_firebarrier_excpt3",
                                                                "title": "Fire Damper Location - Fire Barrier Exception 3",
                                                                "descriptionHtml": "In California, this exception is only allowed in \"...other than Group A, E, H, I, L and R occupancies, high-rise buildings, and other applications listed in Section 1.11 regulated by the Office of the State Fire Marshal. \"",
                                                                "topics": [
                                                                    "Fire",
                                                                    "Mechanical"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "damper_fire_partition_excpt4",
                                                                "title": "Fire Damper Locations: Fire Partitions - Exception 4",
                                                                "descriptionHtml": "",
                                                                "topics": [
                                                                    "Fire",
                                                                    "Wall",
                                                                    "Mechanical"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "attic_fire_protection_1_2",
                                                                "title": "Attic Fire Protection - Condition 1 & 2 (NFPA 13R)",
                                                                "descriptionHtml": "<div>Attic protection shall be provided as follows:\n<ol><li>Attics that are used or intended for living purposes or storage shall be protected by an automatic sprinkler system.</li>\n<li>Where fuel-fired equipment is installed in an unsprinklered attic, not fewer than one quick-response intermediate temperature sprinkler shall be installed above the equipment.</li></ol>\n</div>",
                                                                "topics": [
                                                                    "Fire",
                                                                    "Sprinklers"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs",
                                                                    "Construction Phase"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.3.1.2 NFPA 13R Sprinkler Systems",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 3,
                                                        "reference": "903.3.1.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "NFPA 13R Sprinkler Systems",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "903",
                                                                    "903.3",
                                                                    "903.3.1",
                                                                    "903.3.1.2"
                                                                ],
                                                                "body": "<div class=\"u-mb-3\">Sprinkler <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22/steel#2201.3\">protection</a> shall be provided for exterior balconies, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#deck_\">decks</a> and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#ground_floor_\">ground floor</a> patios of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#dwelling_unit_\">dwelling units</a> and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#sleeping_unit_\">sleeping units</a> where either of the following conditions exists:</div><ol><li>The building is of Type V <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#407.1.1\">construction</a>, provided that there is a roof or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#deck_\">deck</a> above.</li><li>Exterior balconies, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#deck_\">decks</a> and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#ground_floor_\">ground floor</a> patios of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#dwelling_unit_\">dwelling units</a> and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#sleeping_unit_\">sleeping units</a> are constructed in accordance with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/7/fire-and-smoke-protection-features#705.2.3.1\">Section 705.2.3.1</a>, Exception <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#3\">3</a>.</li></ol><div class=\"u-indent-6 u-mt-3\">Sidewall sprinklers that are used to protect such areas shall be permitted to be located such that their deflectors are within 1 inch (25 mm) to 6 inches (152 mm) below the structural members and a maximum distance of 14 inches (356 mm) below the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#deck_\">deck</a> of the exterior balconies and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#deck_\">decks</a> that are constructed of open wood joist <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#407.1.1\">construction</a>.</div>",
                                                                "depth": 5,
                                                                "diagrams": [
                                                                    {
                                                                        "key": "combustible_projections",
                                                                        "title": "Combustible Projection Construction",
                                                                        "descriptionHtml": "<div>A fire near a building projection will cause the heat of a fire to be trapped and has a greater chance of a building fire occurring than if it were a vertical exterior wall without a projection.  Therefore, special consideration is required to be given to combustible projections. </div>",
                                                                        "topics": [
                                                                            "Exterior",
                                                                            "Fire-Resistant"
                                                                        ],
                                                                        "phases": [
                                                                            "Construction Docs",
                                                                            "Construction Phase"
                                                                        ],
                                                                        "supressesChildrenAssociations": false,
                                                                        "blacklistJurisdictions": [
                                                                            "new_jersey"
                                                                        ],
                                                                        "whitelistJurisdictions": [],
                                                                        "imageType": "svg"
                                                                    },
                                                                    {
                                                                        "key": "combustible_balcony_length",
                                                                        "title": "Combustible Balcony Length - Exc. 4",
                                                                        "descriptionHtml": "",
                                                                        "topics": [
                                                                            "Exterior",
                                                                            "Structural"
                                                                        ],
                                                                        "phases": [
                                                                            "Construction Docs",
                                                                            "Design Development"
                                                                        ],
                                                                        "supressesChildrenAssociations": false,
                                                                        "blacklistJurisdictions": [],
                                                                        "whitelistJurisdictions": [],
                                                                        "imageType": "svg"
                                                                    },
                                                                    {
                                                                        "key": "balconies_decks_sprinklers_13r",
                                                                        "title": "NFPA 13R Sprinklers: Balconies and Decks",
                                                                        "descriptionHtml": "<div>When a residential building is constructed of Type V construction or where the balconies, decks, or patios are built to section 705.2.3.1, exception 3 of the building code, then those covered balconies, decks, or patios are required to have sprinkler protection. Sprinkler heads must be between 1\"-6\" below structural members, and can be a maximum of 14\" below the deck covering above.</div>",
                                                                        "topics": [
                                                                            "Sprinklers"
                                                                        ],
                                                                        "phases": [
                                                                            "Construction Docs",
                                                                            "Construction Phase"
                                                                        ],
                                                                        "supressesChildrenAssociations": false,
                                                                        "blacklistJurisdictions": [],
                                                                        "whitelistJurisdictions": [],
                                                                        "imageType": "png"
                                                                    }
                                                                ],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  903.3.1.2.1 Balconies and Decks",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "hasDiagramsOnRef": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 3,
                                                                "reference": "903.3.1.2.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Balconies and Decks",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "903",
                                                                    "903.3",
                                                                    "903.3.1",
                                                                    "903.3.1.2"
                                                                ],
                                                                "body": "<div class=\"u-mb-3\">Sprinkler <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22/steel#2201.3\">protection</a> shall be provided in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#corridor_\">corridors</a> and for balconies in the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#means_of_egress_\">means of egress</a> where any of the following conditions apply:</div>\n<ol>\n<li><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#corridor_\">Corridors</a> with combustible floor or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#wall_\">walls</a>.</li>\n<li><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#corridor_\">Corridors</a> with an interior change of direction exceeding 45 degrees (0.79 rad).</li>\n<li><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#corridor_\">Corridors</a> that are less than 50 percent open to the outside atmosphere at the ends.</li>\n<li><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#corridor_open_ended_\">Open-ended corridors</a> and associated exterior <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#stairway_\">stairways</a> and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#ramp_\">ramps</a> as specified in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/10/means-of-egress#1027.6\">Section 1027.6</a>, Exception <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#3\">3</a>.</li>\n<li>Egress balconies not complying with Sections <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/10/means-of-egress#1021.2\">1021.2</a> and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/10/means-of-egress#1021.3\">1021.3</a>.</li>\n</ol>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  903.3.1.2.2 Corridors and Balconies in the Means of Egress",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "903.3.1.2.2",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Corridors and Balconies in the Means of Egress",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "903",
                                                                    "903.3",
                                                                    "903.3.1",
                                                                    "903.3.1.2"
                                                                ],
                                                                "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#attic_\">Attic</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22/steel#2201.3\">protection</a> shall be provided as follows:</div>\n<ol class=\"u-list-decimal-separated\">\n<li><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#attic_\">Attics</a> that are used or intended for living purposes or <a class=\"autolink\" href=\"#911.1.5\">storage</a> shall be protected by an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a>.</li>\n<li>Where fuel-fired <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#equipment_dsa_ss_dsa_ss_cc_oshpd_1_2_4_5_\">equipment</a> is installed in an unsprinklered <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#attic_\">attic</a>, not fewer than one quick-response intermediate temperature sprinkler shall be installed above the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#equipment_dsa_ss_dsa_ss_cc_oshpd_1_2_4_5_\">equipment</a>.</li>\n<li>Where located in a building of Type III, Type IV or Type V <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#407.1.1\">construction</a> designed in accordance with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/5/general-building-heights-and-areas#510.2\">Section 510.2</a> or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/5/general-building-heights-and-areas#510.4\">510.4</a>, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#attic_\">attics</a> not required by Item 1 to have sprinklers shall comply with one of the following if the roof assembly is located more than 55 feet (16 764 mm) above the lowest level of fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#department_hcd_1_hcd_2_\">department</a> vehicle access needed to meet the provisions in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/5/general-building-heights-and-areas#503\">Section 503</a>.\n<ol class=\"u-list-decimal-separated\">\n<li>Provide <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22/steel#2201.3\">protection</a>.</li>\n<li>Construct the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#attic_\">attic</a> using <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#noncombustible_\">noncombustible</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#414.1.2\">materials</a>.</li>\n<li>Construct the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#attic_\">attic</a> using <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_retardant_treated_wood_\">fire-retardant-treated wood</a> complying with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/23/wood#2303.2\">Section 2303.2</a>.</li>\n<li><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/J/grading#fill_\">Fill</a> the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#attic_\">attic</a> with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#noncombustible_\">noncombustible</a> insulation.</li>\n</ol>\n</li>\n</ol>\n<div class=\"u-indent-6\">The height of the roof assembly shall be determined by measuring the distance from the lowest required fire vehicle access road surface adjacent to the building to the eave of the highest pitched roof, the intersection of the highest roof to the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exterior_wall_\">exterior wall</a>, or the top of the highest parapet, whichever yields the greatest distance. For the purpose of this <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/32/encroachments-into-the-public-right-of-way#3201.2\">measurement</a>, required fire vehicle access roads shall include only those roads that are necessary for <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/31/special-construction#3113.1.1\">compliance</a> with <a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025/chapter/5/fire-service-features#503\">Section 503</a> of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025\">California Fire Code</a></span>.</div>",
                                                                "depth": 5,
                                                                "diagrams": [
                                                                    {
                                                                        "key": "attic_fire_protection_1_2",
                                                                        "title": "Attic Fire Protection - Condition 1 & 2 (NFPA 13R)",
                                                                        "descriptionHtml": "<div>Attic protection shall be provided as follows:\n<ol><li>Attics that are used or intended for living purposes or storage shall be protected by an automatic sprinkler system.</li>\n<li>Where fuel-fired equipment is installed in an unsprinklered attic, not fewer than one quick-response intermediate temperature sprinkler shall be installed above the equipment.</li></ol>\n</div>",
                                                                        "topics": [
                                                                            "Fire",
                                                                            "Sprinklers"
                                                                        ],
                                                                        "phases": [
                                                                            "Construction Docs",
                                                                            "Construction Phase"
                                                                        ],
                                                                        "supressesChildrenAssociations": false,
                                                                        "blacklistJurisdictions": [],
                                                                        "whitelistJurisdictions": [],
                                                                        "imageType": "svg"
                                                                    },
                                                                    {
                                                                        "key": "podiums_510_4",
                                                                        "title": "Podiums: Parking Beneath Group R",
                                                                        "descriptionHtml": "<div>Section 510.4 allows for the increase of one story above a Type I closed/open garage or Type IV open garage with a horizontal assembly with a fire resistive rating equal to that of 508.4 or the required type of construction, whichever is greater.  Section 406.5.3 allows open parking garages complying with 510.4 to be mixed use occupancies.  Depending on the other occupancy groups below the R occupancy it is possible areas could require a greater fire-resistance rating than is required for the type of construction.</div><br/>\n<div>Some literature suggests that a lesser rating can be applied to the floor of type IV construction.  However, the wording of the code section does not seem to provide that option.  Heavy timber construction for floors is based on a prescriptive size of wood members.  Mass timber construction requires a minimum floor rating of 2 hours, and only footnote a of Table 601 allows for reduction of ratings of a floor rating. It does not appear the code allows for reduction of the floor rating to 1 hour, as some suggest.</div><br/>\n<div>The user should also be aware that starting with the 2021 year edition, sections of 903.3.1.2 more severely restricts the use of NFPA 13R systems for this condition to the grade plane, instead of the horizontal assembly above the garage.</div>",
                                                                        "topics": [
                                                                            "Height and Area",
                                                                            "Fire-Resistant",
                                                                            "Floor"
                                                                        ],
                                                                        "phases": [
                                                                            "Schematic",
                                                                            "Design Development"
                                                                        ],
                                                                        "supressesChildrenAssociations": false,
                                                                        "blacklistJurisdictions": [
                                                                            "chicago"
                                                                        ],
                                                                        "whitelistJurisdictions": [],
                                                                        "imageType": "svg"
                                                                    },
                                                                    {
                                                                        "key": "ca_attic_fire_protection_3",
                                                                        "title": "Attic Fire Protection: Condition 3",
                                                                        "descriptionHtml": "",
                                                                        "topics": [
                                                                            "Fire",
                                                                            "Sprinklers"
                                                                        ],
                                                                        "phases": [
                                                                            "Construction Docs",
                                                                            "Construction Phase"
                                                                        ],
                                                                        "supressesChildrenAssociations": false,
                                                                        "blacklistJurisdictions": [],
                                                                        "whitelistJurisdictions": [
                                                                            "california",
                                                                            "san_francisco",
                                                                            "san-jose",
                                                                            "san-diego",
                                                                            "los_angeles",
                                                                            "los-angeles-county"
                                                                        ],
                                                                        "imageType": "svg"
                                                                    },
                                                                    {
                                                                        "key": "combustible_storage_attics_underfloor",
                                                                        "title": "Combustible Storage in Attics and Under Floor Spaces",
                                                                        "descriptionHtml": "<div>Where a concealed attic or crawl space is utilized for the storage of combustible materials, the storage side of the floor or ceiling that separates the storage area must receive the same protection as would be required for 1-hour fire-resistance rated construction. Any openings into the storage area must be self-closing and either of noncombustible construction or solid wood not less than 1-3/4 inches thickness. The code makes an exception for areas protected by an approved sprinkler system and for Group R-3 and U occupancies.</div>",
                                                                        "topics": [
                                                                            "Fire-Resistant"
                                                                        ],
                                                                        "phases": [
                                                                            "Construction Docs"
                                                                        ],
                                                                        "supressesChildrenAssociations": false,
                                                                        "blacklistJurisdictions": [],
                                                                        "whitelistJurisdictions": [],
                                                                        "imageType": "svg"
                                                                    }
                                                                ],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  903.3.1.2.3 Attics",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "hasDiagramsOnRef": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 1,
                                                                "numDiagramsOnRef": 4,
                                                                "reference": "903.3.1.2.3",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Attics",
                                                                "children": []
                                                            }
                                                        ]
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.3",
                                                            "903.3.1"
                                                        ],
                                                        "body": "<div>Automatic sprinkler systems installed in one- and two-family dwellings; Group R-3; Group R-4, Condition 1; and townhouses shall be permitted to be installed throughout in accordance with NFPA 13D<span class=\"u-italic\"> as amended in Chapter 35</span>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.3.1.3 NFPA 13D Sprinkler Systems",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.3.1.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "NFPA 13D Sprinkler Systems",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.3"
                                                ],
                                                "body": "<div class=\"u-mb-3\">Where <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler systems</a> are required by this code, quick-response or residential <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">automatic</a> sprinklers shall be installed in all of the following areas in accordance with <a class=\"autolink\" href=\"#903.3.1\">Section 903.3.1</a> and their listings:</div><ol><li>Throughout all <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">spaces</a> within a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_compartment_\">smoke compartment</a> containing care recipient <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#sleeping_unit_\">sleeping units</a> in Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.3\">I-2</a> in accordance with this code.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#reserved\">Reserved</a>.</span></li><li>Throughout all <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">spaces</a> within a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_compartment_\">smoke compartment</a> containing treatment rooms in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#ambulatory_care_facility_\">ambulatory care facilities</a>.</li><li><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#dwelling_unit_\">Dwelling units</a> and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#sleeping_unit_\">sleeping units</a> in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/P/sleeping-lofts#group_r\">Group R</a> occupancies.</li><li>Light-hazard occupancies as defined in NFPA 13.</li></ol>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "spinkler_reqs_clothes_closet",
                                                        "title": "Sprinkler Reqs.  - Hospital Clothes Closets",
                                                        "descriptionHtml": "<div>Where the clothes closet in a patient sleeping room has an area less than 6' and the distance from sprinkler in the room to the projected backwall of the closet does not exceed the distance of the maximum sprinkler spacing distance from a wall (9.5.3.2 2019 or 8.5.3.2 2016), sprinklers may be omitted.</div>",
                                                        "topics": [
                                                            "Sprinklers",
                                                            "Fire",
                                                            "Interior",
                                                            "Medical"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "new_york_city"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.3.2 Quick-Response and Residential Sprinklers",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "903.3.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Quick-Response and Residential Sprinklers",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.3"
                                                ],
                                                "body": "<div class=\"u-mb-3\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">Automatic</a> sprinklers shall be installed with regard to obstructions that will delay activation or obstruct the water distribution pattern and shall be in accordance with the applicable <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> standard that is being used. <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">Automatic</a> sprinklers shall be installed in or under covered kiosks, displays, booths, concession stands, or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#equipment_dsa_ss_dsa_ss_cc_oshpd_1_2_4_5_\">equipment</a> that exceeds 4 feet (1219 mm) in width. Not less than a 3-foot (914 mm) clearance shall be maintained between <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">automatic</a> sprinklers and the top of piles of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#combustible_fibers_\">combustible fibers</a>.</div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span> Kitchen <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#equipment_dsa_ss_dsa_ss_cc_oshpd_1_2_4_5_\">equipment</a> under exhaust hoods protected with a fire-extinguishing system in accordance with <a class=\"autolink\" href=\"#904\">Section 904</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "sprinklers_obstructed_construction",
                                                        "title": "Sprinklers: Obstructed Construction",
                                                        "descriptionHtml": "<div>Obstructed construction are solid ceiling/roof components that would \"impede heat flow or water distribution\". For sprinklers to activate timely and work effectively, positioning within these members is critical. This section provides five options for proper sprinkler head placement. All measurements are to the bottom of the sprinkler head deflector.</div>",
                                                        "topics": [
                                                            "Sprinklers",
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Construction Phase"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    },
                                                    {
                                                        "key": "sprinklers_obstructed_locations",
                                                        "title": "Sprinklers: Obstructed Locations",
                                                        "descriptionHtml": "<div>Any object, greater than 4' wide, under a sprinkler head creates an obstruction. These obstructions can prohibit the flow of water from reaching the fire beneath. To prevent this, fire sprinkler heads are required to be installed underneath these obstructions.</div>",
                                                        "topics": [
                                                            "Sprinklers"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Construction Phase"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "png"
                                                    },
                                                    {
                                                        "key": "sprinklers_equip_platforms",
                                                        "title": "Sprinklers: Equipment Platforms",
                                                        "descriptionHtml": "<div>Equipment platforms are often found in industrial occupancies and are utilized for mechanical or specific process related equipment. When the building in which these platforms are located is required to have an automatic sprinkler system installed, in accordance with section 903.2, then sprinklers are required to be installed underneath and above the equipment platform.  Sprinkler installations are to follow the requirements of the required sprinkler standard (NFPA 13, etc).</div>",
                                                        "topics": [
                                                            "Sprinklers",
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Construction Phase"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.3.3 Obstructed Locations",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 3,
                                                "reference": "903.3.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Obstructed Locations",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.3"
                                                ],
                                                "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">Automatic sprinkler systems</a> shall be automatically actuated unless specifically provided for in this code.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.3.4 Actuation",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.3.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Actuation",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.3"
                                                ],
                                                "body": "<div>Water supplies for <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler systems</a> shall comply with this section and the standards referenced in <a class=\"autolink\" href=\"#903.3.1\">Section 903.3.1</a>. The potable water supply shall be protected against backflow in accordance with <span class=\"u-italic\">the Health and Safety Code Section 13114.7.</span> For <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2201A.4\">connections</a> to public waterworks systems, the water supply test used for <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2210A.1.1\">design</a> of <a class=\"autolink\" href=\"#901.2\">fire protection systems</a> shall be adjusted to account for seasonal and daily pressure fluctuations based on information from the water supply authority and as <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> by the fire code official.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.3.5 Water Supplies",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.3.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Water Supplies",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.3",
                                                            "903.3.5"
                                                        ],
                                                        "body": "<div>Where the domestic service provides the water supply for the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a>, the supply shall be in accordance with this section.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.3.5.1 Domestic Services",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.3.5.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Domestic Services",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.3",
                                                            "903.3.5"
                                                        ],
                                                        "body": "<div>A single combination water supply shall be allowed provided that the domestic demand is added to the sprinkler demand as required by NFPA 13R.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.3.5.2 Residential Combination Services",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.3.5.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Residential Combination Services",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.3"
                                                ],
                                                "body": "<div>Fire hose <a class=\"autolink\" href=\"#901.4\">threads</a> and fittings used in connection with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler systems</a> shall be as prescribed by the fire code official.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.3.6 Hose Threads",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.3.6",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Hose Threads",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.3"
                                                ],
                                                "body": "<div>Fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#department_hcd_1_hcd_2_\">department</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2201A.4\">connections</a> for <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler systems</a> shall be installed in accordance with <a class=\"autolink\" href=\"#912\">Section 912</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.3.7 Fire Department Connections",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.3.7",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Fire Department Connections",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.3"
                                                ],
                                                "body": "<div>Limited area sprinkler systems shall be in accordance with the standards listed in <a class=\"autolink\" href=\"#903.3.1\">Section 903.3.1</a> except as provided in Sections <a class=\"autolink\" href=\"#903.3.8.1\">903.3.8.1</a> through <a class=\"autolink\" href=\"#903.3.8.5\">903.3.8.5</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.3.8 Limited Area Sprinkler Systems",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.3.8",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Limited Area Sprinkler Systems",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.3",
                                                            "903.3.8"
                                                        ],
                                                        "body": "<div>Limited area sprinkler systems shall not exceed six sprinklers in any single <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_area_\">fire area</a>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.3.8.1 Number of Sprinklers",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.3.8.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Number of Sprinklers",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.3",
                                                            "903.3.8"
                                                        ],
                                                        "body": "<div>Only areas classified by NFPA 13 as Light Hazard or Ordinary Hazard Group 1 shall be permitted to be protected by limited area sprinkler systems.</div>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "ordinary_extra_hazard_occs",
                                                                "title": "Ordinary and Extra Hazard Occupancies",
                                                                "descriptionHtml": "<div>\"Classification of occupancies\" as used in NFPA 13 should not be confused with the \"occupancies\" as used in NFPA 101 or the building code. For the purposes of determining the level and design criteria of fire sprinkler protection occupancies are classified by the combustibility, flammability, and potential heat release rates of a building's contents. These occupancy classifications are light hazard, ordinary hazard, and extra hazard.</div>",
                                                                "topics": [
                                                                    "Fire",
                                                                    "Sprinklers"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.3.8.2 Occupancy Hazard Classification",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "903.3.8.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Occupancy Hazard Classification",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.3",
                                                            "903.3.8"
                                                        ],
                                                        "body": "<div>Where a limited area sprinkler system is installed in a building with an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">automatic</a> wet <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#standpipe_system_classes_of_\">standpipe system</a>, sprinklers shall be supplied by the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#standpipe_system_classes_of_\">standpipe system</a>. Where a limited area sprinkler system is installed in a building without an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">automatic</a> wet <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#standpipe_system_classes_of_\">standpipe system</a>, water shall be permitted to be supplied by the plumbing system provided that the plumbing system is capable of simultaneously supplying domestic and sprinkler demands.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.3.8.3 Piping Arrangement",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.3.8.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Piping Arrangement",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.3",
                                                            "903.3.8"
                                                        ],
                                                        "body": "<div>Control valves shall not be installed between the water supply and sprinklers unless the valves are of an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> indicating type that are supervised or secured in the open position.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.3.8.4 Supervision",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.3.8.4",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Supervision",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.3",
                                                            "903.3.8"
                                                        ],
                                                        "body": "<div>Hydraulic calculations in accordance with NFPA 13 shall be provided to demonstrate that the available water flow and pressure are adequate to supply all sprinklers installed in any single <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_area_\">fire area</a> with discharge densities corresponding to the hazard classification.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.3.8.5 Calculations",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.3.8.5",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Calculations",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.3"
                                                ],
                                                "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">Approved</a> supervised indicating control valves shall be provided at the point of connection to the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#riser_\">riser</a> on each floor in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#high_rise_building_\">high-rise buildings</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.3.9 High-Rise Building Floor Control Valves",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.3.9",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "High-Rise Building Floor Control Valves",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.3"
                                                ],
                                                "body": "<div><i>Floor control valves and waterflow detection assemblies shall be installed at each floor where any of the following occur:</i></div>\n<ol>\n<li class=\"u-italic\">Buildings where the floor level of the highest <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">story</a> is located more than 30 feet above the lowest level of fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#department_hcd_1_hcd_2_\">department</a> vehicle access.</li>\n<li class=\"u-italic\">Buildings that are four or more <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">stories</a> in height.</li>\n<li class=\"u-italic\">Buildings that are two or more <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">stories</a> below the highest level of fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#department_hcd_1_hcd_2_\">department</a> vehicle access.\n<div class=\"u-italic uc_exception\"><span class=\"u-font-bold u-italic\">Exception:</span> Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.4\">R-3</a> and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.4.1\">R-3.1</a> occupancies floor control valves and waterflow detection assemblies shall not be required.</div>\n</li>\n</ol>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.3.10 <i>Floor Control Valves</i>",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.3.10",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "<i>Floor Control Valves</i>",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "903"
                                        ],
                                        "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">Automatic sprinkler system</a> supervision and alarms shall comply with Sections <a class=\"autolink\" href=\"#903.4.1\">903.4.1</a> through <a class=\"autolink\" href=\"#903.4.3\">903.4.3</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[A]  903.4 Sprinkler System Supervision and Alarms",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "903.4",
                                        "refPrefix": "[A]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Sprinkler System Supervision and Alarms",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.4"
                                                ],
                                                "body": "<div class=\"u-mb-3\">Valves controlling the water supply for <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler systems</a>, pumps, tanks, water levels and temperatures, critical air pressures and waterflow switches on all <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler systems</a> shall be electrically supervised by a listed <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_control_unit_\">fire alarm control unit</a>.</div>\n<div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol>\n<li><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">Automatic sprinkler systems</a> protecting one- and two-<a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#family_hcd_1_\">family</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#dwelling_\">dwellings</a>.</li>\n<li>Limited area sprinkler systems in accordance with <a class=\"autolink\" href=\"#903.3.8\">Section 903.3.8</a>, provided that backflow prevention device test valves located in limited area sprinkler system supply piping shall be locked in the open position unless supplying an occupancy required to be equipped with a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a>, in which case the backflow preventer valves shall be electrically supervised by a tamper switch installed in accordance with NFPA 72 and separately annunciated.</li>\n<li><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">Automatic sprinkler systems</a> installed in accordance with NFPA 13R where a common supply main is used to supply both domestic water and the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a>, and a separate shutoff valve for the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> is not provided.</li>\n<li>Jockey pump control valves that are sealed or locked in the open position.</li>\n<li>Control valves to commercial kitchen hoods, paint spray booths or dip tanks that are sealed or locked in the open position.</li>\n<li>Valves controlling the fuel supply to fire pump engines that are sealed or locked in the open position.</li>\n<li><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#trim_\">Trim</a> valves to pressure switches in dry, preaction and deluge sprinkler systems that are sealed or locked in the open position.</li>\n<li>Underground key or hub gate valves in roadway boxes.</li>\n</ol>\n</div></div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "type_1_type_2_hood",
                                                        "title": "Type 1 vs. Type 2 Hood",
                                                        "descriptionHtml": "<div>Type I hoods are installed for the removal of grease laden vapors and smoke. This type of hood is required to be installed above commercial cooking equipment. All Type-I hoods are required to be equipped with an approved fire suppression system complying with the Building and Fire Codes (IMC 509.1, UMC 513).</div><br/>\n<div>Type II hoods are for exhaust only and are not for the removal of grease. These types of hoods are installed for the removal of heat, steam, or odors. An example of a common installation for these would be over a commercial dishwasher that creates heat and steam.</div>",
                                                        "topics": [
                                                            "Fire",
                                                            "Mechanical",
                                                            "Sprinklers"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    },
                                                    {
                                                        "key": "hvls_fans",
                                                        "title": "High volume low speed (HVLS) fans",
                                                        "descriptionHtml": "<div>High Volume Low Speed (HVLS) fans are large fans that are designed to move a significant volume of air at a low rotational speed. They are often used for large spaces to improve air circulation, enhance comfort and energy. </div>",
                                                        "topics": [
                                                            "Sprinklers"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Construction Phase"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.4.1 Electronic Supervision",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 2,
                                                "reference": "903.4.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Electronic Supervision",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.4"
                                                ],
                                                "body": "<div>Alarm, supervisory and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#trouble_signal_\">trouble signals</a> shall be distinctly different and shall be automatically transmitted to an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#supervising_station_\">supervising station</a> or, where <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> by the fire code official, shall sound an audible signal at a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#constantly_attended_location_\">constantly attended location</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.4.2 Monitoring",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.4.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Monitoring",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.4"
                                                ],
                                                "body": "<div class=\"u-mb-3\">An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> audible and visual sprinkler waterflow alarm device, located on the exterior of the building in an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">location</a>, shall be connected to each <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a>. Such sprinkler waterflow alarm devices shall be activated by water flow equivalent to the flow of a single sprinkler of the smallest orifice <a class=\"autolink\" href=\"#911.1.3\">size</a> installed in the system. Where a waterflow switch is required by <a class=\"autolink\" href=\"#903.4.1\">Section 903.4.1</a> to be electrically supervised, such sprinkler waterflow alarm devices shall be powered by a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_control_unit_\">fire alarm control unit</a> or, where provided, a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a>. Where a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> is provided, actuation of the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> shall actuate the building <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a>.</div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception: </span><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">Automatic sprinkler systems</a> protecting one- and two-<a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#family_hcd_1_\">family</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#dwelling_\">dwellings</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.4.3 Alarms",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.4.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Alarms",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "903"
                                        ],
                                        "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">Automatic sprinkler systems</a> shall be inspected, tested and maintained in accordance with the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025\">California Fire Code</a></span>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  903.5 Inspection, Testing and Maintenance",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "903.5",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Inspection, Testing and Maintenance",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section 904 Alternative Automatic Fire-Extinguishing Systems",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "904",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Alternative Automatic Fire-Extinguishing Systems",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_fire_extinguishing_system_\">Automatic fire-extinguishing systems</a>, other than <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler systems</a>, shall be designed, installed, inspected, tested and maintained in accordance with the provisions of this section and the applicable <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/30/elevators-and-conveying-systems#3001.3\">referenced standards</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.1 General",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "General",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_fire_extinguishing_system_\">Automatic fire-extinguishing systems</a> installed as an alternative to the required <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler systems</a> of <a class=\"autolink\" href=\"#903\">Section 903</a> shall be <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> by the fire code official.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.2 Where Permitted",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Where Permitted",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.2"
                                                ],
                                                "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_fire_extinguishing_system_\">Automatic fire-extinguishing systems</a> shall not be considered alternatives for the purposes of exceptions or reductions allowed for <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler systems</a> or by other requirements of this code.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.2.1 Restriction on Using Automatic Sprinkler System Exceptions or Reductions",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.2.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Restriction on Using Automatic Sprinkler System Exceptions or Reductions",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.2"
                                                ],
                                                "body": "<div>Each required commercial kitchen exhaust hood and duct system required by <a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025/chapter/6/building-services-and-systems#606\">Section 606</a> of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025\">California Fire Code</a></span> or <a class=\"autolink\" href=\"/viewer/california/ca-mechanical-code-2025/chapter/5/exhaust-systems#5\">Chapter 5</a> of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-mechanical-code-2025\">California Mechanical Code</a></span> to have a Type I hood shall be protected with an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_fire_extinguishing_system_\">automatic fire-extinguishing system</a> installed in accordance with this code.</div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "commercial_kitchens_a2_b_f1",
                                                        "title": "Commercial Kitchens: Occupancy",
                                                        "descriptionHtml": "<div>Correct classification of a commercial cooking space can affect occupancy separation requirements.  Sometimes kitchens are part of the dining experience, and an occupancy separation would be undesirable.  However other commercial kitchen spaces can be large enough, or are meant to be a larger production space, like for an entire hospital, that the higher hazard necessitates consideration as something separate from the dining area.</div>",
                                                        "topics": [
                                                            "Example",
                                                            "Height and Area"
                                                        ],
                                                        "phases": [
                                                            "Schematic",
                                                            "Design Development"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "new_york_city"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.2.2 Commercial Hood and Duct Systems",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "904.2.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Commercial Hood and Duct Systems",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_fire_extinguishing_system_\">Automatic fire-extinguishing systems</a> shall be installed in accordance with this section.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.3 Installation",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Installation",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.3"
                                                ],
                                                "body": "<div>Electrical wiring shall be in accordance with the <span class=\"u-italic\">California Electrical Code</span>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.3.1 Electrical Wiring",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.3.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Electrical Wiring",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.3"
                                                ],
                                                "body": "<div class=\"u-mb-3\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_fire_extinguishing_system_\">Automatic fire-extinguishing systems</a> shall be automatically actuated and provided with a manual means of actuation in accordance with Section 904.13.1. Where more than one hazard could be simultaneously involved in fire due to their proximity, all hazards shall be protected by a single system designed to protect all hazards that could become involved.</div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span> Multiple systems shall be permitted to be installed if they are designed to operate simultaneously.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.3.2 Actuation",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.3.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Actuation",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.3"
                                                ],
                                                "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">Automatic</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#equipment_dsa_ss_dsa_ss_cc_oshpd_1_2_4_5_\">equipment</a> interlocks with fuel shutoffs, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#ventilation_\">ventilation</a> controls, door closers, window shutters, conveyor <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/7/fire-and-smoke-protection-features#712.1.13\">openings</a>, smoke and heat vents and other features necessary for proper <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/30/elevators-and-conveying-systems#3008.1.4\">operation</a> of the fire-extinguishing system shall be provided as required by the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2210A.1.1\">design</a> and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/27/electrical#2702.1.3\">installation</a> standard utilized for the hazard.</div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "smoke_heat_vents_vs_mech_removal",
                                                        "title": "Smoke / Heat Vents vs. Mech. Smoke Removal",
                                                        "descriptionHtml": "<div>Building Code and Fire Code 910 specifies installation of smoke and heat removal by natural or mechanical means, for F-1 and S-1 occupancies (that are not also aircraft hangers) with more than 50,000 sq. ft. of undivided space, or with high-piled storage.</div>",
                                                        "topics": [
                                                            "Fire",
                                                            "Mechanical",
                                                            "Roof / Ceiling"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.3.3 System Interlocking",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "904.3.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "System Interlocking",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.3"
                                                ],
                                                "body": "<div>Where alarms are required to indicate the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/30/elevators-and-conveying-systems#3008.1.4\">operation</a> of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_fire_extinguishing_system_\">automatic fire-extinguishing systems</a>, distinctive audible and visible alarms and warning <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#sign_hcd_1_ac_dsa_ac_\">signs</a> shall be provided to warn of pending agent discharge. Where exposure to <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">automatic</a>-extinguishing agents poses a hazard to persons and a delay is required to ensure the evacuation of occupants before agent discharge, a separate warning signal shall be provided to alert occupants once agent discharge has begun. Audible signals shall be in accordance with <a class=\"autolink\" href=\"#907.5.2\">Section 907.5.2</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.3.4 Alarms and Warning Signs",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.3.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Alarms and Warning Signs",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.3"
                                                ],
                                                "body": "<div>Where a building <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> is installed, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_fire_extinguishing_system_\">automatic fire-extinguishing systems</a> shall be monitored by the building <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> in accordance with NFPA 72.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.3.5 Monitoring",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.3.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Monitoring",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_fire_extinguishing_system_\">Automatic fire-extinguishing systems</a> shall be inspected and tested in accordance with the provisions of this section prior to acceptance.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.4 Inspection and Testing",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Inspection and Testing",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.4"
                                                ],
                                                "body": "<div class=\"u-mb-3\">Prior to conducting final acceptance tests, all of the following items shall be inspected:</div><ol><li>Hazard specification for consistency with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2210A.1.1\">design</a> hazard.</li><li>Type, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">location</a> and spacing of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">automatic</a>- and manual-<a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#initiating_device_\">initiating devices</a>.</li><li><a class=\"autolink\" href=\"#911.1.3\">Size</a>, placement and position of nozzles or discharge orifices.</li><li><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">Location</a> and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2201A.2\">identification</a> of audible and visible alarm devices.</li><li><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2201A.2\">Identification</a> of devices with proper designations.</li><li>Operating instructions.</li></ol>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.4.1 Inspection",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.4.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Inspection",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.4"
                                                ],
                                                "body": "<div>Notification appliances, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2201A.4\">connections</a> to <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm systems</a> and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2201A.4\">connections</a> to <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#supervising_station_\">supervising stations</a> shall be tested in accordance with this section and <a class=\"autolink\" href=\"#907\">Section 907</a> to verify proper <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/30/elevators-and-conveying-systems#3008.1.4\">operation</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.4.2 Alarm Testing",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.4.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Alarm Testing",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "904",
                                                            "904.4",
                                                            "904.4.2"
                                                        ],
                                                        "body": "<div>The audibility and visibility of notification appliances signaling agent discharge or system <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/30/elevators-and-conveying-systems#3008.1.4\">operation</a>, <a class=\"autolink\" href=\"#915.1.1\">where required</a>, shall be verified.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  904.4.2.1 Audible and Visible Signals",
                                                        "hasAssemblies": false,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "904.4.2.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Audible and Visible Signals",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.4"
                                                ],
                                                "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2201A.4\">Connections</a> to protected premises and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#supervising_station_\">supervising station</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm systems</a> shall be tested to verify proper <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2201A.2\">identification</a> and retransmission of alarms from <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_fire_extinguishing_system_\">automatic fire-extinguishing systems</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.4.3 Monitor Testing",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.4.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Monitor Testing",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#wet_chemical_extinguishing_system_\">Wet-chemical extinguishing systems</a> shall be installed, maintained, periodically inspected and tested in accordance with <span class=\"u-italic\">California Code of Regulations, Title 19, Division 1, Chapter 5 and </span>NFPA 17A and their listing. Records of inspections and testing shall be maintained.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.5 Wet-Chemical Systems",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.5",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Wet-Chemical Systems",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<div>Dry-chemical extinguishing systems shall be installed, maintained, periodically inspected and tested in accordance with <span class=\"u-italic\">California Code of Regulations, Title 19, Division 1, Chapter 5 and </span>NFPA 17 and their listing. Records of inspections and testing shall be maintained.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.6 Dry-Chemical Systems",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.6",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Dry-Chemical Systems",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#foam_extinguishing_system_\">Foam-extinguishing systems</a> shall be installed, maintained, periodically inspected and tested in accordance with <span class=\"u-italic\">California Code of Regulations, Title 19, Division 1</span>, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/5/general-building-heights-and-areas#5\">Chapter 5</a></span> and NFPA 11 and their listing. Records of inspections and testing shall be maintained.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.7 Foam Systems",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.7",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Foam Systems",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#carbon_dioxide_extinguishing_systems_\">Carbon dioxide extinguishing systems</a> shall be installed, maintained, periodically inspected and tested in accordance with <span class=\"u-italic\">California Code of Regulations, Title 19, Division 1, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/5/general-building-heights-and-areas#5\">Chapter 5</a>, </span>NFPA 12 and their listing. Records of inspections and testing shall be maintained.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.8 Carbon Dioxide Systems",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.8",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Carbon Dioxide Systems",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#halogenated_extinguishing_system_\">Halogenated extinguishing systems</a> shall be installed, maintained, periodically inspected and tested in accordance with <span class=\"u-italic\">California Code of Regulations, Title 19, Division 1, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/5/general-building-heights-and-areas#5\">Chapter 5</a>, </span>NFPA 12A and their listing. Records of inspections and testing shall be maintained.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.9 Halon Systems",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.9",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Halon Systems",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#clean_agent_\">Clean-agent</a> fire-extinguishing systems shall be installed, maintained, periodically inspected and tested in accordance with <span class=\"u-italic\">California Code of Regulations, Title 19, Division 1, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/5/general-building-heights-and-areas#5\">Chapter 5</a> and </span>NFPA 2001 and their listing. Records of inspections and testing shall be maintained.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.10 Clean-Agent Systems",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.10",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Clean-Agent Systems",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_water_mist_system_\">Automatic water mist systems</a> shall be permitted in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/25/gypsum-panel-products-and-plaster#2501.1.1\">applications</a> that are consistent with the applicable listing or approvals and shall comply with Sections <a class=\"autolink\" href=\"#904.11.1\">904.11.1</a> through <a class=\"autolink\" href=\"#904.11.3\">904.11.3</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.11 Automatic Water Mist Systems",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.11",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Automatic Water Mist Systems",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.11"
                                                ],
                                                "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_water_mist_system_\">Automatic water mist systems</a> shall be designed and installed in accordance with Sections <a class=\"autolink\" href=\"#904.11.1.1\">904.11.1.1</a> through <a class=\"autolink\" href=\"#904.11.1.4\">904.11.1.4</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.11.1 Design and Installation Requirements",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.11.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Design and Installation Requirements",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "904",
                                                            "904.11",
                                                            "904.11.1"
                                                        ],
                                                        "body": "<a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_water_mist_system_\">Automatic water mist systems</a> shall be designed and installed in accordance with NFPA 750 and the manufacturer's instructions.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  904.11.1.1 General",
                                                        "hasAssemblies": false,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "904.11.1.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "General",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "904",
                                                            "904.11",
                                                            "904.11.1"
                                                        ],
                                                        "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_water_mist_system_\">Automatic water mist systems</a> shall be automatically actuated.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  904.11.1.2 Actuation",
                                                        "hasAssemblies": false,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "904.11.1.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Actuation",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "904",
                                                            "904.11",
                                                            "904.11.1"
                                                        ],
                                                        "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2201A.4\">Connections</a> to a potable water supply shall be protected against backflow in accordance with the <span class=\"u-italic\">California Plumbing Code</span>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  904.11.1.3 Water Supply Protection",
                                                        "hasAssemblies": false,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "904.11.1.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Water Supply Protection",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "904",
                                                            "904.11",
                                                            "904.11.1"
                                                        ],
                                                        "body": "<div>Where a secondary water supply is required for an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a>, an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_water_mist_system_\">automatic water mist system</a> shall be provided with an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> secondary water supply.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  904.11.1.4 Secondary Water Supply",
                                                        "hasAssemblies": false,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "904.11.1.4",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Secondary Water Supply",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.11"
                                                ],
                                                "body": "<div>Supervision and alarms shall be provided as required for <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler systems</a> in accordance with <a class=\"autolink\" href=\"#903.4.1\">Section 903.4.1</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.11.2 Water Mist System Supervision and Alarms",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.11.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Water Mist System Supervision and Alarms",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "904",
                                                            "904.11",
                                                            "904.11.2"
                                                        ],
                                                        "body": "<div>Monitoring shall be provided as required for <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler systems</a> in accordance with <a class=\"autolink\" href=\"#903.4.2\">Section 903.4.2</a>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  904.11.2.1 Monitoring",
                                                        "hasAssemblies": false,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "904.11.2.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Monitoring",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "904",
                                                            "904.11",
                                                            "904.11.2"
                                                        ],
                                                        "body": "<div>Alarms shall be provided as required for <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler systems</a> in accordance with <a class=\"autolink\" href=\"#903.4.3\">Section 903.4.3</a>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  904.11.2.2 Alarms",
                                                        "hasAssemblies": false,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "904.11.2.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Alarms",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "904",
                                                            "904.11",
                                                            "904.11.2"
                                                        ],
                                                        "body": "<div>Floor control valves shall be provided as required for <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler systems</a> in accordance with <a class=\"autolink\" href=\"#903.3.9\">Section 903.3.9</a>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  904.11.2.3 Floor Control Valves",
                                                        "hasAssemblies": false,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "904.11.2.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Floor Control Valves",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.11"
                                                ],
                                                "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_water_mist_system_\">Automatic water mist systems</a> shall be tested and maintained in accordance with the <span class=\"u-italic\">California Code of Regulations, Title 19, Division 1, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/5/general-building-heights-and-areas#5\">Chapter 5</a> and <a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025\">California Fire Code</a>.</span></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.11.3 Testing and Maintenance",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.11.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Testing and Maintenance",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#hybrid_fire_extinguishing_system_\">Hybrid fire extinguishing systems</a> shall be designed, installed, maintained, periodically inspected and tested in accordance with NFPA 770. Records of inspection and testing shall be maintained.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.12 Hybrid Fire Extinguishing Systems",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.12",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Hybrid Fire Extinguishing Systems",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<div class=\"u-mb-3\">Aerosol fire-extinguishing systems shall be installed, maintained, periodically inspected and tested in accordance with NFPA 2010, and their listing.</div><div class=\"u-indent-6 u-mt-3\">Such devices and appurtenances shall be <span class=\"u-italic\">listed</span> and installed in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/31/special-construction#3113.1.1\">compliance</a> with manufacturers' instructions.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.13 Aerosol Fire-Extinguishing Systems",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.13",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Aerosol Fire-Extinguishing Systems",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<div class=\"u-mb-3\"><span class=\"u-italic\">Commercial cooking <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#equipment_dsa_ss_dsa_ss_cc_oshpd_1_2_4_5_\">equipment</a> that produces grease-laden vapors shall be provided with a Type I Hood, in accordance with the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-mechanical-code-2025\">California Mechanical Code</a></span>, and an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">automatic</a> fire extinguishing system that is listed and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#labeled_\">labeled</a> for its intended use as follows:</span></div>\n<ol class=\"u-italic u-text-left\">\n<li>Wet chemical extinguishing system, complying with UL 300.</li>\n<li><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#carbon_dioxide_extinguishing_systems_\">Carbon dioxide extinguishing systems</a>.</li>\n<li><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">Automatic</a> fire sprinkler systems.</li>\n</ol>\n<div class=\"u-italic u-mt-3 u-mb-3\">All existing dry chemical and wet chemical extinguishing systems shall comply with UL 300.</div>\n<div class=\"u-italic uc_exception\"><span class=\"u-font-bold u-italic\">Exception: </span>Public school kitchens, without deep-fat fryers, shall be upgraded to a UL 300-compliant system during state-funded modernization projects that are under the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#jurisdiction_\">jurisdiction</a> of the Division of the State Architect.</div>\n<div class=\"u-italic u-mt-3 u-mb-3\">All systems shall be installed in accordance with the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-mechanical-code-2025\">California Mechanical Code</a></span>, appropriate adopted standards, their listing and the manufacturer's <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/27/electrical#2702.1.3\">installation</a> instructions.</div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span> Factory-built commercial cooking recirculating systems that are tested in accordance with UL 710B and listed, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#labeled_\">labeled</a> and installed in accordance with the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-mechanical-code-2025\">California Mechanical Code</a></span>.</div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "type_1_type_2_hood",
                                                "title": "Type 1 vs. Type 2 Hood",
                                                "descriptionHtml": "<div>Type I hoods are installed for the removal of grease laden vapors and smoke. This type of hood is required to be installed above commercial cooking equipment. All Type-I hoods are required to be equipped with an approved fire suppression system complying with the Building and Fire Codes (IMC 509.1, UMC 513).</div><br/>\n<div>Type II hoods are for exhaust only and are not for the removal of grease. These types of hoods are installed for the removal of heat, steam, or odors. An example of a common installation for these would be over a commercial dishwasher that creates heat and steam.</div>",
                                                "topics": [
                                                    "Fire",
                                                    "Mechanical",
                                                    "Sprinklers"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.14 Commercial Cooking Systems",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "904.14",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Commercial Cooking Systems",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.14"
                                                ],
                                                "body": "<div class=\"u-mb-3\">A manual actuation device shall be located at or near a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#means_of_egress_\">means of egress</a> from the cooking area not less than 10 feet (3048 mm) and not more than 20 feet (6096 mm) from the kitchen exhaust system. The manual actuation device shall be installed not more than 48 inches (1200 mm) or less than 42 inches (1067 mm) above the floor and shall clearly identify the hazard protected. The manual actuation shall require a maximum force of 40 pounds (178 N) and a maximum movement of 14 inches (356 mm) to actuate the fire suppression system.</div>\n<div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol>\n<li><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">Automatic sprinkler systems</a> shall not be required to be equipped with manual actuation means.</li>\n<li>Where locating the manual actuation device between 10 feet (3048 mm) and 20 feet (6096 mm) from the cooking area is not feasible, the fire code official is permitted to accept a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">location</a> at or near a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#means_of_egress_\">means of egress</a> from the cooking area, where the manual actuation device is unobstructed and in view from the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#means_of_egress_\">means of egress</a>.</li>\n</ol>\n</div></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.14.1 Manual System Operation",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.14.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Manual System Operation",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.14"
                                                ],
                                                "body": "<div>The actuation of the fire suppression system shall automatically shut down the fuel or electrical power supply to the cooking <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#equipment_dsa_ss_dsa_ss_cc_oshpd_1_2_4_5_\">equipment</a>. The fuel and electrical supply reset shall be manual.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.14.2 System Interconnection",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.14.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "System Interconnection",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.14"
                                                ],
                                                "body": "<div>Where carbon dioxide systems are used, there shall be a nozzle at the top of the ventilating duct. Additional nozzles that are symmetrically arranged to give uniform distribution shall be installed within vertical ducts exceeding 20 feet (6096 mm) and horizontal ducts exceeding 50 feet (15 240 mm). <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#damper_\">Dampers</a> shall be installed at either the top or the bottom of the duct and shall be arranged to operate automatically upon activation of the fire-extinguishing system. Where the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#damper_\">damper</a> is installed at the top of the duct, the top nozzle shall be immediately below the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#damper_\">damper</a>. <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">Automatic</a> carbon dioxide fire-extinguishing systems shall be sufficiently sized to protect against all hazards venting through a common duct simultaneously.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.14.3 Carbon Dioxide Systems",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.14.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Carbon Dioxide Systems",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "904",
                                                            "904.14",
                                                            "904.14.3"
                                                        ],
                                                        "body": "<div>Commercial-type cooking <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#equipment_dsa_ss_dsa_ss_cc_oshpd_1_2_4_5_\">equipment</a> protected by an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">automatic</a> carbon dioxide-extinguishing system shall be arranged to shut off the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#ventilation_\">ventilation</a> system upon activation.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  904.14.3.1 Ventilation System",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "904.14.3.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Ventilation System",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.14"
                                                ],
                                                "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">Automatic sprinkler systems</a> protecting commercial-type cooking <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#equipment_dsa_ss_dsa_ss_cc_oshpd_1_2_4_5_\">equipment</a> shall be supplied from a separate, indicating-type control valve that is identified. Access to the control valve shall be provided.</div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "type_1_type_2_hood",
                                                        "title": "Type 1 vs. Type 2 Hood",
                                                        "descriptionHtml": "<div>Type I hoods are installed for the removal of grease laden vapors and smoke. This type of hood is required to be installed above commercial cooking equipment. All Type-I hoods are required to be equipped with an approved fire suppression system complying with the Building and Fire Codes (IMC 509.1, UMC 513).</div><br/>\n<div>Type II hoods are for exhaust only and are not for the removal of grease. These types of hoods are installed for the removal of heat, steam, or odors. An example of a common installation for these would be over a commercial dishwasher that creates heat and steam.</div>",
                                                        "topics": [
                                                            "Fire",
                                                            "Mechanical",
                                                            "Sprinklers"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.14.4 Special Provisions for Automatic Sprinkler Systems",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "904.14.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Special Provisions for Automatic Sprinkler Systems",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "904",
                                                            "904.14",
                                                            "904.14.4"
                                                        ],
                                                        "body": "<div>Sprinklers used for the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22/steel#2201.3\">protection</a> of fryers shall be tested in accordance with UL 199E, listed for that <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/25/gypsum-panel-products-and-plaster#2501.1.1\">application</a> and installed in accordance with their listing.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  904.14.4.1 Listed Sprinklers",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "904.14.4.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Listed Sprinklers",
                                                        "children": []
                                                    }
                                                ]
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<div class=\"u-mb-3\">Cooktops and ranges installed in the following occupancies shall be protected in accordance with <a class=\"autolink\" href=\"#904.15.1\">Section 904.15.1</a>:</div><ol><li>In Group <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.3.1\">R-2.1</a></span> occupancies where domestic cooking <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#facility_\">facilities</a> are installed in accordance with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#420.9\">Section 420.9</a>.</li><li>In Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.3\">I-2</a> occupancies where domestic cooking <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#facility_\">facilities</a> are installed in accordance with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#407.2.7\">Section 407.2.7</a>.</li><li>In Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.3\">R-2</a> college <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#dormitory_\">dormitories</a> where domestic cooking <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#facility_\">facilities</a> are installed in accordance with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#420.11\">Section 420.11</a>.</li></ol>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.15 Domestic Cooking Facilities",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.15",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Domestic Cooking Facilities",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.15"
                                                ],
                                                "body": "<div>Cooktops and ranges shall be protected in accordance with <a class=\"autolink\" href=\"#904.15.1.1\">Section 904.15.1.1</a> or <a class=\"autolink\" href=\"#904.15.1.2\">904.15.1.2</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.15.1 Protection From Fire",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.15.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Protection From Fire",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "904",
                                                            "904.15",
                                                            "904.15.1"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">The domestic recirculating or exterior vented cooking hood provided over the cooktop or range shall be equipped with an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_fire_extinguishing_system_\">automatic fire-extinguishing system</a> complying with the following:</div><ol><li>The <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_fire_extinguishing_system_\">automatic fire-extinguishing system</a> shall be of a type recognized for <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22/steel#2201.3\">protection</a> of domestic cooking <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#equipment_dsa_ss_dsa_ss_cc_oshpd_1_2_4_5_\">equipment</a>. Preengineered <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_fire_extinguishing_system_\">automatic fire-extinguishing systems</a> shall be listed and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#labeled_\">labeled</a> in accordance with UL 300A and installed in accordance with the manufacturer's instructions.</li><li>Manual actuation of the fire-extinguishing system shall be provided in accordance with <a class=\"autolink\" href=\"#904.14.1\">Section 904.14.1</a>.</li><li>Interconnection of the fuel and electric power supply shall be in accordance with <a class=\"autolink\" href=\"#904.14.2\">Section 904.14.2</a>.</li></ol>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  904.15.1.1 Automatic Fire-Extinguishing System",
                                                        "hasAssemblies": false,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "904.15.1.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Automatic Fire-Extinguishing System",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "904",
                                                            "904.15",
                                                            "904.15.1"
                                                        ],
                                                        "body": "<div>Cooktops and ranges shall include burners that have been tested and listed to prevent ignition of cooking oil with burners turned on to their maximum heat settings and allowed to operate for 30 minutes.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  904.15.1.2 Ignition Prevention",
                                                        "hasAssemblies": false,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "904.15.1.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Ignition Prevention",
                                                        "children": []
                                                    }
                                                ]
                                            }
                                        ]
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [
                                    {
                                        "key": "standpipes_types",
                                        "title": "Standpipe Types",
                                        "descriptionHtml": "<div><strong>Standpipes, Types:</strong> - There are five types of standpipes - automatic dry, automatic wet, manual dry, manual wet, and semiautomatic dry. Automatic dry systems are pressurized with air, when a hose valve is opened, the air is released and the system fills with water. Automatic wet systems are filled with water at all times. Manual dry systems are not connected to a water supply, and must be supplied with water from the fire department. This is done via a fire department connection (FDC). Manual wet systems are filled with water, but require a supplemental fire department connection to meet required demand. Semiautomatic dry systems do not have water in them, but when a hose valve is opened, a remote switch opens the valve and allows water to fill the system.</div>",
                                        "topics": [
                                            "Fire",
                                            "Sprinklers"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "standpipe_systems_types",
                                        "title": "Standpipe System Classes",
                                        "descriptionHtml": "<div><strong>Standpipe Systems</strong> - There are three classification of standpipes:\n<ul><li><strong>Class I</strong> standpipes are equipped with a 2-1/2\" hose connection and are intended for fire department use only. </li>\n<li><strong>Class II </strong>standpipes are equipped with a 1-1/2\" hose and connection, and are intended primarily for building occupant use.</li>\n<li><strong>Class III</strong> standpipes are equipped with a 2-1/2\" hose connection, reduced down to a 1-1/2\" connected hose. These are intended for use by building occupants and fire department personnel.</li></ul></div>",
                                        "topics": [
                                            "Fire",
                                            "Sprinklers"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    }
                                ],
                                "displayRef": null,
                                "displayTitle": "Section 905 Standpipe Systems",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "hasDiagrams": true,
                                "hasDiagramsOnRef": true,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 2,
                                "reference": "905",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Standpipe Systems",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "905"
                                        ],
                                        "body": "Standpipe systems shall be provided in new buildings and structures in accordance with Sections <a class=\"autolink\" href=\"#905.2\">905.2</a> through <a class=\"autolink\" href=\"#905.10\">905.10</a>. In buildings used for high-piled combustible <a class=\"autolink\" href=\"#911.1.5\">storage</a>, fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22/steel#2201.3\">protection</a> shall be in accordance with the \n<span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025\">California Fire Code</a></span>\n.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  905.1 General",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "905.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "General",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "905"
                                        ],
                                        "body": "<div>Standpipe systems shall be installed in accordance with this section and NFPA 14<span class=\"u-italic\"> as amended in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/35/referenced-standards#35\">Chapter 35</a></span>. Fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#department_hcd_1_hcd_2_\">department</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2201A.4\">connections</a> for standpipe systems shall be in accordance with <a class=\"autolink\" href=\"#912\">Section 912</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  905.2 Installation Standard",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "905.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Installation Standard",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "905"
                                        ],
                                        "body": "<div class=\"u-mb-3\">Standpipe systems shall be installed <a class=\"autolink\" href=\"#915.1.1\">where required</a> by Sections <a class=\"autolink\" href=\"#905.3.1\">905.3.1</a> through <span class=\"u-italic\">905.3.10</span>. Standpipe systems are allowed to be combined with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler systems</a>.</div>\n<div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol>\n<li>Standpipe systems are not required in Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.3\">R-2</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#townhouse_\">townhouses</a>.</li>\n<li>Standpipe systems are not required in Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.4\">R-3</a> occupancies.</li>\n</ol>\n</div></div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  905.3 Required Installations",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "905.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Required Installations",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.3"
                                                ],
                                                "body": "<div><span class=\"u-italic\">In other than Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.4\">R-3</a> and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.4.1\">R-3.1</a> occupancies</span>, Class III standpipe systems shall be installed throughout <span class=\"u-italic\">each floor where any of the following occur</span>:</div>\n<ol>\n<li class=\"u-italic\">Buildings where the floor level of the highest <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">story</a> is located more than 30 feet (9144 mm) above the lowest level of fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#department_hcd_1_hcd_2_\">department</a> vehicle access.</li>\n<li class=\"u-italic\">Buildings that are four or more <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">stories</a> in height.</li>\n<li class=\"u-italic\">Buildings where the floor level of the lowest <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">story</a> is located more than 30 feet (9144 mm) below the highest level of fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#department_hcd_1_hcd_2_\">department</a> vehicle access.</li>\n<li class=\"u-italic\">Buildings that are two or more <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">stories</a> below the highest level of fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#department_hcd_1_hcd_2_\">department</a> vehicle access.</li>\n</ol>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol class=\"u-list-decimal-separated\">\n<li>Class I standpipes are allowed in buildings equipped throughout with an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> or <a class=\"autolink\" href=\"#903.3.1.2\">903.3.1.2</a>.</li>\n<li>Class I standpipes are allowed in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#304\">Group B</a> and E occupancies.</li>\n<li>Class I standpipes are allowed in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/7/fire-and-smoke-protection-features#712.1.10\">parking garages</a>.</li>\n<li>Class I standpipes are allowed in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/5/general-building-heights-and-areas#506.1.3\">basements</a> equipped throughout with an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a>.</li>\n<li>Class I standpipes are allowed in buildings where occupant-use hose lines will not be utilized by trained personnel or the fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#department_hcd_1_hcd_2_\">department</a>.</li>\n<li>In determining the lowest level of fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#department_hcd_1_hcd_2_\">department</a> vehicle access, it shall not be required to consider either of the following:\n<ol class=\"u-list-decimal-separated\">\n<li>Recessed loading docks for four vehicles or less.</li>\n<li>Conditions where topography makes access from the fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#department_hcd_1_hcd_2_\">department</a> vehicle to the building impractical or impossible.</li>\n</ol>\n</li>\n</ol>\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.3.1 Height",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.3.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Height",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.3"
                                                ],
                                                "body": "<div class=\"u-mb-3\">Class I <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">automatic</a> wet standpipes shall be provided in nonsprinklered <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#303\">Group A</a> buildings having an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#occupant_load_\">occupant load</a> exceeding 1,000 persons.</div>\n<div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol>\n<li>Open-air-seating <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">spaces</a> without enclosed <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">spaces</a>.</li>\n<li>Class I <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">automatic</a> dry and semiautomatic dry standpipes or manual wet standpipes are allowed in buildings that are not <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#high_rise_building_\">high-rise buildings</a>.</li>\n</ol>\n</div></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.3.2 Group A",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.3.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group A",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.3"
                                                ],
                                                "body": "<div class=\"u-mb-3\">Covered mall and open mall buildings shall be equipped throughout with a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#standpipe_system_classes_of_\">standpipe system</a> <a class=\"autolink\" href=\"#915.1.1\">where required</a> by <a class=\"autolink\" href=\"#905.3.1\">Section 905.3.1</a>. Mall buildings not required to be equipped with a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#standpipe_system_classes_of_\">standpipe system</a> by <a class=\"autolink\" href=\"#905.3.1\">Section 905.3.1</a> shall be equipped with Class I hose <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2201A.4\">connections</a> connected to the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> sized to deliver water at 250 gallons per minute (946.4 L/min) at the hydraulically most remote hose connection while concurrently supplying the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> demand. The <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#standpipe_system_classes_of_\">standpipe system</a> shall be designed to not exceed a 50 pounds per square inch (psi) (345 kPa) residual pressure loss with a flow of 250 gallons per minute (946.4 L/min) from the fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#department_hcd_1_hcd_2_\">department</a> connection to the hydraulically most remote hose connection. Hose <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2201A.4\">connections</a> shall be provided at each of the following <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">locations</a>:</div><ol><li>Within the mall at the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#entrance_hcd_1_hcd_2_hcd_1_ac_and_dsa_ac_\">entrance</a> to each <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_passageway_\">exit passageway</a> or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#corridor_\">corridor</a>.</li><li>At each floor-level landing within <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#interior_exit_stairway_\">interior exit stairways</a> opening directly on the mall.</li><li>At exterior <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#public_entrance_\">public entrances</a> to the mall of a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#covered_mall_building_\">covered mall building</a>.</li><li>At <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#public_entrance_\">public entrances</a> at the perimeter line of an open mall building.</li><li>At other <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">locations</a> as necessary so that the distance to reach all portions of a tenant <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">space</a> does not exceed 200 feet (60 960 mm) from a hose connection.</li></ol>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.3.3 Covered and Open Mall Buildings",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.3.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Covered and Open Mall Buildings",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.3"
                                                ],
                                                "body": "<div>Underground buildings shall be equipped throughout with a Class I <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">automatic</a> wet or manual wet <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#standpipe_system_classes_of_\">standpipe system</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.3.4 Underground Buildings",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.3.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Underground Buildings",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.3"
                                                ],
                                                "body": "<div>Buildings with a rooftop <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#helistop_\">helistop</a> or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#heliport_\">heliport</a> shall be equipped with a Class I or III <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#standpipe_system_classes_of_\">standpipe system</a> extended to the roof level on which the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#helistop_\">helistop</a> or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#heliport_\">heliport</a> is located in accordance with <a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025/chapter/20/aviation-facilities#2007.5\">Section 2007.5</a> of the <span class=\"u-italic\">California Fire Code</span>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.3.5 Helistops and Heliports",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.3.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Helistops and Heliports",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.3"
                                                ],
                                                "body": "<div>Standpipes in marinas and boatyards shall comply with <a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025/chapter/36/marinas#36\">Chapter 36</a> of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025\">California Fire Code</a></span>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.3.6 Marinas and Boatyards",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.3.6",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Marinas and Boatyards",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.3"
                                                ],
                                                "body": "<div>Buildings or structures that have <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#landscaped_roof_\">landscaped roofs</a> or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#vegetative_roof_\">vegetative roofs</a> and that are equipped with a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#standpipe_system_classes_of_\">standpipe system</a> shall have the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#standpipe_system_classes_of_\">standpipe system</a> extended to the roof level on which the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#landscaped_roof_\">landscaped roof</a> or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#vegetative_roof_\">vegetative roof</a> is located.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.3.7 Vegetative Roof and Landscaped Roof Standpipe Systems",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.3.7",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Vegetative Roof and Landscaped Roof Standpipe Systems",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.3"
                                                ],
                                                "body": "<div><i>Fixed-guideway and passenger rail transit systems shall be provided with a Class 1 <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#standpipe_system_classes_of_\">standpipe system</a> in accordance with this section.</i></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "905.3.8 <i>Fixed-Guideway and Passenger Rail Transit Systems</i>",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.3.8",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "<i>Fixed-Guideway and Passenger Rail Transit Systems</i>",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "905",
                                                            "905.3",
                                                            "905.3.8"
                                                        ],
                                                        "body": "<div><i>Underground stations shall be provided with an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">automatic</a> Class I <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#standpipe_system_classes_of_\">standpipe system</a>.</i></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "905.3.8.1 <i>Underground Stations</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "905.3.8.1",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>Underground Stations</i>",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "905",
                                                            "905.3",
                                                            "905.3.8"
                                                        ],
                                                        "body": "<div><i>All other stations shall be provided with a Class I.</i></div>\n<div class=\"u-italic uc_exception\"><span class=\"u-font-bold u-italic\">Exception: </span>Open at-<a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/J/grading#grade_\">grade</a> stations with unrestricted fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#department_hcd_1_hcd_2_\">department</a> access need not be provided with a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#standpipe_system_classes_of_\">standpipe system</a>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "905.3.8.2 <i>All Other Stations</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "905.3.8.2",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>All Other Stations</i>",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.3"
                                                ],
                                                "body": "<div>For <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smokeproof_enclosure_\">smokeproof enclosures</a> see <a class=\"autolink\" href=\"#909.20\">Section 909.20</a>. 905.3.10 Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.4\">I-3</a>. A <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#housing_pod_\">housing pod</a> within <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#housing_unit_\">housing units</a> where 50 or more inmates are restrained shall be provided with Class I wet standpipes. In addition, Class I wet standpipes shall be located so that it will not be necessary to extend hose lines through interlocking security doors and any doors in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_barrier_\">smoke-barrier</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#wall_\">walls</a>, horizontal <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_wall_\">fire walls</a> or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_barrier_\">fire barrier</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#wall_\">walls</a>. Standpipes located in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#housing_unit_\">housing units</a> may be placed in secured pipe chases.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "905.3.9 Smokeproof Enclosures",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.3.9",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Smokeproof Enclosures",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "905"
                                        ],
                                        "body": "<div class=\"u-mb-3\">Class I standpipe hose <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2201A.4\">connections</a> shall be provided in all of the following <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">locations</a>:</div>\n<ol>\n<li>\nIn every required <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#interior_exit_stairway_\">interior exit stairway</a> or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exterior_exit_stairway_\">exterior exit stairway</a>, a hose connection shall be provided for each <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">story</a> above and below <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#grade_plane_\">grade plane</a>. Hose <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2201A.4\">connections</a> shall be located at the main floor landing unless otherwise <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> by the fire code official. <span class=\"u-italic\">See <a class=\"autolink\" href=\"#909.20.2.3\">Section 909.20.2.3</a> for additional provisions in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smokeproof_enclosure_\">smokeproof enclosures</a>.</span>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception: </span>A single hose connection shall be permitted to be installed in the open <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#corridor_\">corridor</a> or open breezeway between open <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#stair_\">stairs</a> that are not greater than 75 feet (22 860 mm) apart.</div>\n</li>\n<li>\nOn each side of the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#wall_\">wall</a> adjacent to the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_\">exit</a> opening of a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_horizontal_\">horizontal exit</a>.\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span> Where floor areas adjacent to a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_horizontal_\">horizontal exit</a> are reachable from an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#interior_exit_stairway_\">interior exit stairway</a> or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exterior_exit_stairway_\">exterior exit stairway</a> hose connection by a 30-foot (9144 mm) hose stream from a nozzle attached to 100 feet (30 480 mm) of hose <span class=\"u-italic\">as measured along the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#path_of_travel_dsa_ac_\">path of travel</a></span>, a hose connection shall not be required at the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_horizontal_\">horizontal exit</a>.</div>\n</li>\n<li>\nIn every <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_passageway_\">exit passageway</a>, at the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#entrance_hcd_1_hcd_2_hcd_1_ac_and_dsa_ac_\">entrance</a> from the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_passageway_\">exit passageway</a> to other areas of a building.\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span> Where floor areas adjacent to an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_passageway_\">exit passageway</a> are reachable from an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#interior_exit_stairway_\">interior exit stairway</a> or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exterior_exit_stairway_\">exterior exit stairway</a> hose connection by a 30-foot (9144 mm) hose stream from a nozzle attached to 100 feet (30 480 mm) of hose, a hose connection shall not be required at the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#entrance_hcd_1_hcd_2_hcd_1_ac_and_dsa_ac_\">entrance</a> from the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_passageway_\">exit passageway</a> to other areas of the building.</div>\n</li>\n<li>In <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#covered_mall_building_\">covered mall buildings</a>, adjacent to each exterior <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#public_entrance_\">public entrance</a> to the mall and adjacent to each <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#entrance_hcd_1_hcd_2_hcd_1_ac_and_dsa_ac_\">entrance</a> from an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_passageway_\">exit passageway</a> or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_\">exit</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#corridor_\">corridor</a> to the mall. In open mall buildings, adjacent to each <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#public_entrance_\">public entrance</a> to the mall at the perimeter line and adjacent to each <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#entrance_hcd_1_hcd_2_hcd_1_ac_and_dsa_ac_\">entrance</a> from an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_passageway_\">exit passageway</a> or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_\">exit</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#corridor_\">corridor</a> to the mall.</li>\n<li>Where the roof has a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/J/grading#slope_\">slope</a> less than 4 units vertical in 12 units horizontal (33.3-percent <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/J/grading#slope_\">slope</a>), a hose connection shall be located to serve the roof or at the highest landing of an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#interior_exit_stairway_\">interior exit stairway</a> with access to the roof provided in accordance with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/10/means-of-egress#1011.12\">Section 1011.12</a>.</li>\n<li>Where the most remote portion of a floor or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">story</a> is more than 150 feet (45 720 mm) from a hose connection, the fire code official is authorized to require that additional hose <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2201A.4\">connections</a> be provided in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">locations</a>. <span class=\"u-italic\">The distances from a hose connection shall be measured along the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#path_of_travel_dsa_ac_\">path of travel</a>.</span></li>\n</ol>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "horizontal_exit_analysis",
                                                "title": "Horizontal Exit Egress Analysis",
                                                "descriptionHtml": "<div>When used correctly, in certain situations, use of a horizontal exit can reduce the number of stairways provided while maintaining a consistent level of protection for all occupants. With certain exceptions, horizontal exits are limited to satisfying no more than 50% of the required exits, exit capacity or exit width required from a space under consideration. They may not serve as the only exit from any space. The space to which a horizontal exit leads must be a public area, or occupied by the same tenant and shall serve as a refuge area. The refuge area must be of sufficient size to accommodate the occupants existing in the space and the occupants entering the space assuming 3 s.f. per person for the combined occupant load.</div>",
                                                "topics": [
                                                    "Egress",
                                                    "Example"
                                                ],
                                                "phases": [
                                                    "Design Development",
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  905.4 Location of Class I Standpipe Hose Connections",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "905.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Location of Class I Standpipe Hose Connections",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.4"
                                                ],
                                                "body": "<div class=\"u-mb-3\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#riser_\">Risers</a> and laterals of Class I standpipe systems not located within an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#interior_exit_stairway_\">interior exit stairway</a> shall be protected by a degree of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_resistance_\">fire resistance</a> equal to that required for vertical enclosures in the building in which they are located.</div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span> In buildings equipped throughout with an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a>, laterals that are not located within an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#interior_exit_stairway_\">interior exit stairway</a> are not required to be enclosed within <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_resistance_\">fire-resistance</a>-rated <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#407.1.1\">construction</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.4.1 Protection",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.4.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Protection",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.4"
                                                ],
                                                "body": "<div>In buildings where more than one standpipe is provided, the standpipes shall be interconnected in accordance with NFPA 14.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.4.2 Interconnection",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.4.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Interconnection",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "905"
                                        ],
                                        "body": "<div>Class II standpipe hose <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2201A.4\">connections</a> located so that all portions of the building are within 30 feet (9144 mm) <span class=\"u-italic\">of a listed variable stream fog nozzle</span> of a nozzle attached to 100 feet (30 480 mm) of hose. Class II standpipe hose <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2201A.4\">connections</a> shall be located where they will have ready access.</div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "standpipe_systems_types",
                                                "title": "Standpipe System Classes",
                                                "descriptionHtml": "<div><strong>Standpipe Systems</strong> - There are three classification of standpipes:\n<ul><li><strong>Class I</strong> standpipes are equipped with a 2-1/2\" hose connection and are intended for fire department use only. </li>\n<li><strong>Class II </strong>standpipes are equipped with a 1-1/2\" hose and connection, and are intended primarily for building occupant use.</li>\n<li><strong>Class III</strong> standpipes are equipped with a 2-1/2\" hose connection, reduced down to a 1-1/2\" connected hose. These are intended for use by building occupants and fire department personnel.</li></ul></div>",
                                                "topics": [
                                                    "Fire",
                                                    "Sprinklers"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  905.5 Location of Class II Standpipe Hose Connections",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "905.5",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Location of Class II Standpipe Hose Connections",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.5"
                                                ],
                                                "body": "<div>In Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#303.2\">A-1</a> and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#303.3\">A-2</a> occupancies having <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#occupant_load_\">occupant loads</a> exceeding 1,000 persons, hose <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2201A.4\">connections</a> shall be located on each side of the rear of the auditorium and on each side of the balcony.</div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "sprinklers_group_a1",
                                                        "title": "Sprinklers: Group A-1",
                                                        "descriptionHtml": "<div>A-1 occupancies are those spaces used for viewing of performances or movies. These can include movie theaters, concert halls, and similar structures. Sprinklers are required to be installed in these spaces when a single fire area exceeds 12,000 sq. ft., or there is a total occupant load of 300 or more, <strong><em>or</em></strong> when the A-1 classified space is not on the level of exit discharge (i.e., stairs up or down must be used to access the exit to the public way), <strong><em>or</em></strong> where there are multiple theater viewing rooms within the same fire area. Where the A-1 occupancy is located on a floor other than that of the level of exit discharge, all floors between the A-1 occupancy and the level of egress are required to be sprinklered. If this assembly space is on a roof that exceeds a 300 person occupant load, all floors between the occupied roof and the level of exit discharge are required to be sprinklered (see, Section 903.2.1.6).</div><br/>\n<div>Sprinkler requirements are determined by a number of different criteria and are dependent on divisions of the building into one or more fire areas. However, in some states, sprinkler requirements may be more restrictive at a local or fire district level. Check with local building and fire jurisdictions to see if local building and/or fire codes have more restrictive requirements, such as for those buildings located in a Wildfire Urban Interface area.</div>",
                                                        "topics": [
                                                            "Sprinklers",
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Schematic",
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "florida",
                                                            "chicago"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.5.1 Groups A-1 and A-2",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "905.5.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Groups A-1 and A-2",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.5"
                                                ],
                                                "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_resistance_\">Fire-resistance</a>-rated <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22/steel#2201.3\">protection</a> of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#riser_\">risers</a> and laterals of Class II standpipe systems is not required.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.5.2 Protection",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.5.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Protection",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.5"
                                                ],
                                                "body": "<div>A minimum 1-inch (25 mm) hose shall be allowed to be used for hose stations in light-hazard occupancies where investigated and listed for this service and where <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> by the fire code official.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.5.3 Class II System 1-Inch Hose",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.5.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Class II System 1-Inch Hose",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "905"
                                        ],
                                        "body": "<div>Class III standpipe systems shall have hose <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2201A.4\">connections</a> located as required for Class I standpipes in <a class=\"autolink\" href=\"#905.4\">Section 905.4</a> and shall have Class II hose <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2201A.4\">connections</a> as required in <a class=\"autolink\" href=\"#905.5\">Section 905.5</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "standpipe_systems_types",
                                                "title": "Standpipe System Classes",
                                                "descriptionHtml": "<div><strong>Standpipe Systems</strong> - There are three classification of standpipes:\n<ul><li><strong>Class I</strong> standpipes are equipped with a 2-1/2\" hose connection and are intended for fire department use only. </li>\n<li><strong>Class II </strong>standpipes are equipped with a 1-1/2\" hose and connection, and are intended primarily for building occupant use.</li>\n<li><strong>Class III</strong> standpipes are equipped with a 2-1/2\" hose connection, reduced down to a 1-1/2\" connected hose. These are intended for use by building occupants and fire department personnel.</li></ul></div>",
                                                "topics": [
                                                    "Fire",
                                                    "Sprinklers"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  905.6 Location of Class III Standpipe Hose Connections",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "905.6",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Location of Class III Standpipe Hose Connections",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.6"
                                                ],
                                                "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#riser_\">Risers</a> and laterals of Class III standpipe systems shall be protected as required for Class I systems in accordance with <a class=\"autolink\" href=\"#905.4.1\">Section 905.4.1</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.6.1 Protection",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.6.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Protection",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.6"
                                                ],
                                                "body": "<div>In buildings where more than one Class III standpipe is provided, the standpipes shall be interconnected in accordance with NFPA 14.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.6.2 Interconnection",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.6.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Interconnection",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "905"
                                        ],
                                        "body": "<div>Cabinets containing firefighting <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#equipment_dsa_ss_dsa_ss_cc_oshpd_1_2_4_5_\">equipment</a> such as standpipes, fire hoses, fire extinguishers or fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#department_hcd_1_hcd_2_\">department</a> valves shall not be blocked from use or obscured from view.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  905.7 Cabinets",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "905.7",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Cabinets",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.7"
                                                ],
                                                "body": "<div class=\"u-mb-3\">Cabinets shall be identified in an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> manner by a permanently attached <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#sign_hcd_1_ac_dsa_ac_\">sign</a> with letters not less than 2 inches (51 mm) high in a color that contrasts with the background color, indicating the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#equipment_dsa_ss_dsa_ss_cc_oshpd_1_2_4_5_\">equipment</a> contained therein.</div>\n<div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol>\n<li>Doors not large enough to accommodate a written <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#sign_hcd_1_ac_dsa_ac_\">sign</a> shall be marked with a permanently attached <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#pictogram_\">pictogram</a> of the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#equipment_dsa_ss_dsa_ss_cc_oshpd_1_2_4_5_\">equipment</a> contained therein.</li>\n<li>Doors that have either an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> visual <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2201A.2\">identification</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#clear_dsa_ac_\">clear</a> glass panel or a complete glass door panel are not required to be marked.</li>\n</ol>\n</div></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.7.1 Cabinet Equipment Identification",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.7.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Cabinet Equipment Identification",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.7"
                                                ],
                                                "body": "<div class=\"u-mb-3\">Cabinets shall be unlocked.</div>\n<div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol>\n<li>Visual <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2201A.2\">identification</a> panels of glass or other <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> transparent frangible material that is easily broken and allows access.</li>\n<li><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">Approved</a> locking arrangements.</li>\n<li>Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.4\">I-3</a> occupancies <span class=\"u-italic\">and in mental health areas of Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.3\">I-2</a> occupancies.</span></li>\n</ol>\n</div></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.7.2 Locking Cabinet Doors",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.7.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Locking Cabinet Doors",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "905"
                                        ],
                                        "body": "<div class=\"u-mb-3\">Dry standpipes shall not be installed.</div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span> Where subject to freezing and in accordance with NFPA 14.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  905.8 Dry Standpipes",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "905.8",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Dry Standpipes",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "905"
                                        ],
                                        "body": "<div class=\"u-mb-3\">Valves controlling water supplies shall be supervised in the open position so that a change in the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#normal_hcd_1_hcd_2_\">normal</a> position of the valve will generate a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#supervisory_signal_\">supervisory signal</a> at the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#supervising_station_\">supervising station</a> required by <a class=\"autolink\" href=\"#903.4.1\">Section 903.4.1</a>. Where a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> is provided, a signal shall be transmitted to the control unit.</div>\n<div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol>\n<li>Valves to underground key or hub valves in roadway boxes do not require supervision.</li>\n<li>Valves locked in the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#normal_hcd_1_hcd_2_\">normal</a> position and inspected as provided in this code in buildings not equipped with a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a>.</li>\n</ol>\n</div></div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  905.9 Valve Supervision",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "905.9",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Valve Supervision",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "905"
                                        ],
                                        "body": "<div>Standpipe systems required during <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#407.1.1\">construction</a> and demolition <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/30/elevators-and-conveying-systems#3008.1.4\">operations</a> shall be provided in accordance with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/33/safeguards-during-construction#3311\">Section 3311</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  905.10 During Construction",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "905.10",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "During Construction",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "905"
                                        ],
                                        "body": "<div>The fire code official is authorized to require locking caps on the outlets on standpipes where the responding fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#department_hcd_1_hcd_2_\">department</a> carries key wrenches for the removal that are compatible with locking FDC connection caps.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  905.11 Locking Standpipe Outlet Caps",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
