                                        "reference": "905.11",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Locking Standpipe Outlet Caps",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [
                                    {
                                        "key": "recessed_cabinets_one_hr",
                                        "title": "Example: 1hr Recessed M.E.P. Cabinets",
                                        "descriptionHtml": "<div>Items recessed in rated construction must maintain the rating of the wall they are in, and are considered a membrane penetration.  This is an example of one method of maintaining protection at items such as panels or fire extinguisher boxes recessed into the wall.  Source: OSHPD.CA.GOV. OPD No. FR3.01</div>",
                                        "topics": [
                                            "Electrical",
                                            "Fire-Resistant",
                                            "Wall",
                                            "Example",
                                            "Mechanical"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "fire_extinguisher_coverage_area",
                                        "title": "Fire Extinguisher Coverage Area",
                                        "descriptionHtml": "<div>The selection, sizing, and distribution of fire extinguishers is outlined in this section, as referenced in NFPA 10. Selection of an extinguisher is based on the occupancy classification, and size of the area protected.</div><br/>\n<div>Example: The space is determined to be a light hazard occupancy (per NFPA 10:5.4.1.1) \u2192 the total square footage of the area is 10,000sq.ft. \u2192 This space would require a total extinguisher rating of 4-A. However, based on square footage only one extinguisher is required (up to 11,250 sq. ft.). Compliance with this section could be accomplished with one fire extinguisher that has a 4A rating, (2) 2A rated extinguishers or, per note 'c' of Table 906.3(1), (8) 1A rated extinguishers. No matter how the A rating is achieved the extinguisher(s) must be located in such a way so that no person has to travel more than 75' to get to a fire extinguisher.</div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [
                                            "new_york_city"
                                        ],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "fire_extinguisher_designations",
                                        "title": "Extinguisher Designations",
                                        "descriptionHtml": "<div>Fire Extinguisher Designations - All fire extinguishers are tested and rated in accordance with NFPA 10 and UL 711. Extinguishers are rated for the types of fires they will extinguish and for the amount of agent they will expel. The letter designation indicates the type of fire that can be extinguished. Class A - ordinary combustibles; Class B - flammable liquids; Class C- energized electrical equipment; Class D - metal fire; Class K- kitchen fats, oils, and grease. Class A and B extinguishers also have a numerical rating which indicates the amount of agent that is contained within the extinguisher, or the amount of fire that can be extinguished. A 1-A rated extinguisher has an amount of extinguishing agent equivalent to 1.25 gallons of water. A 2-A rated extinguisher has an amount of extinguishing agent equivalent to 2.5 gallons of water. A 1-B rated extinguisher is capable of extinguishing 1 sq.ft. equivalent of a flammable liquid fire.</div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "fire_extinguisher_installation",
                                        "title": "Extinguisher Installation",
                                        "descriptionHtml": "<div>Fire extinguishers are required to be mounted with the bottom at least 4\" above the finished floor. Extinguishers weighing 40lbs or less are to be mounted with the top no higher than 5' AFF. Extinguishers weighing more than 40lbs are to be mounted with the top no higher than 3.5' AFF.</div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [
                                            "oregon"
                                        ],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    }
                                ],
                                "displayRef": null,
                                "displayTitle": "Section 906 Portable Fire Extinguishers",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "hasDiagrams": true,
                                "hasDiagramsOnRef": true,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 4,
                                "reference": "906",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Portable Fire Extinguishers",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "906"
                                        ],
                                        "body": "<div class=\"u-mb-3\">Portable fire extinguishers shall be installed in all of the following <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">locations</a>:</div>\n<ol>\n<li>\nIn <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#303\">Group A</a>, B, E, F, H, I, <span class=\"u-italic\">L</span>, M, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.2\">R-1</a>, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.3\">R-2</a>, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.3.1\">R-2.1</a>, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.3.2\">R-2.2</a>, R.3.1</span>, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.5\">R-4</a> and S occupancies.\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception: </span>In Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.3\">R-2</a> occupancies, portable fire extinguishers shall be required only in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">locations</a> specified in Items 2 through 6 where each <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#dwelling_unit_\">dwelling unit</a> is provided with a portable fire extinguisher having a minimum rating of 1-A:10-B:C.</div>\n</li>\n<li>Within 30 feet (9144 mm) distance of travel from commercial cooking <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#equipment_dsa_ss_dsa_ss_cc_oshpd_1_2_4_5_\">equipment</a> and from domestic cooking <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#equipment_dsa_ss_dsa_ss_cc_oshpd_1_2_4_5_\">equipment</a> in Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.3\">R-2</a> college <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#dormitory_\">dormitory</a> occupancies.</li>\n<li>In areas where flammable or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#combustible_liquid_\">combustible liquids</a> are stored, used or dispensed.</li>\n<li>On each floor of structures under <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#407.1.1\">construction</a>, except Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.4\">R-3</a> occupancies, in accordance with Section 3315.1 of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025\">California Fire Code</a></span>.</li>\n<li><a class=\"autolink\" href=\"#915.1.1\">Where required</a> by the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025\">California Fire Code</a></span> sections indicated in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#table\">Table</a> 906.1.</li>\n<li>Special-hazard areas, including but not limited to <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#laboratory_sfm_\">laboratories</a>, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#computer_room_\">computer rooms</a> and generator rooms, <a class=\"autolink\" href=\"#915.1.1\">where required</a> by the fire code official.</li>\n<li class=\"u-italic\">Large and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#day_care_home_small_family_\">small family day-care homes</a> shall be equipped with a portable fire extinguisher having a minimum 2A:10B:C rating.</li>\n<li class=\"u-italic\"><a class=\"autolink\" href=\"#915.1.1\">Where required</a> by California Code of Regulations, Title 19, Division 1, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#3\">Chapter 3</a>.</li>\n<li class=\"u-italic\">Within 30 feet (9144 mm) of domestic cooking <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#equipment_dsa_ss_dsa_ss_cc_oshpd_1_2_4_5_\">equipment</a> located in a Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.3\">I-2</a>.</li>\n</ol>\n<figure>\n<figcaption class=\"u-mb-3\">\n[F]<a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#table\">TABLE</a> 906.1<br/> ADDITIONAL REQUIRED PORTABLE FIRE EXTINGUISHERS IN THE <span class=\"u-italic\">CALIFORNIA</span> <a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025\">FIRE CODE</a>\n</figcaption>\n<table class=\"uc_all_borders\">\n<thead>\n<tr>\n<th>IFC SECTION</th>\n<th>SUBJECT</th>\n</tr>\n</thead>\n<tbody>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#303.5\">303.5</a></td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Asphalt kettles</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#307.5\">307.5</a></td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Open burning</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">308.1.3</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Open flames\u2014torches</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">309.4</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Powered industrial trucks</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">1204.10</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Portable Generators</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">2005.2</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Aircraft towing vehicles</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">2005.3</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Aircraft welding apparatus</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">2005.4</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Aircraft fuel-servicing tank vehicles</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">2005.5</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Aircraft hydrant fuel-servicing vehicles</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">2005.6</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Aircraft fuel-<a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#dispensing_\">dispensing</a> stations</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">2007.7</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#heliport_\">Heliports</a> and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#helistop_\">helistops</a></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">2108.4</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Dry cleaning plants</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">2305.5</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Motor fuel-<a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#dispensing_\">dispensing</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#facility_\">facilities</a></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">2310.6.4</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Marine motor fuel-<a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#dispensing_\">dispensing</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#facility_\">facilities</a></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">2311.6</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#repair_garage_\">Repair garages</a></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">2404.6.1</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Spray-finishing <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/30/elevators-and-conveying-systems#3008.1.4\">operations</a></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">2405.4.2</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Dip-tank <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/30/elevators-and-conveying-systems#3008.1.4\">operations</a></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/24/glass-and-glazing#2406.4.2\">2406.4.2</a></td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Powder-coating areas</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">2804.3</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Lumberyards/woodworking <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#facility_\">facilities</a></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">2808.8</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Recycling <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#facility_\">facilities</a></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">2809.5</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Exterior lumber <a class=\"autolink\" href=\"#911.1.5\">storage</a></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">2903.5</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Organic-coating areas</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/30/elevators-and-conveying-systems#3006.3\">3006.3</a></td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Industrial ovens</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">3108.9</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#tent_\">Tents</a> and membrane structures</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">3206.10</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">High-piled <a class=\"autolink\" href=\"#911.1.5\">storage</a></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/33/safeguards-during-construction#3306.5\">3306.5</a></td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Buildings under <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#407.1.1\">construction</a> or demolition</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">3305.10.2</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Roofing <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/30/elevators-and-conveying-systems#3008.1.4\">operations</a></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">3408.2</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#426.1.7\">Tire rebuilding</a>/<a class=\"autolink\" href=\"#911.1.5\">storage</a></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">3504.2.6</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Welding and other hot work</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">3604.4</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Marinas</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">3703.6</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#combustible_fibers_\">Combustible fibers</a></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">5703.2.1</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Flammable and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#combustible_liquid_\">combustible liquids</a>, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.1\">general</a></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">5704.3.3.1</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Indoor <a class=\"autolink\" href=\"#911.1.5\">storage</a> of flammable and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#combustible_liquid_\">combustible liquids</a></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">5704.3.7.5.2</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#liquid_storage_room_\">Liquid storage rooms</a> for flammable and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#combustible_liquid_\">combustible liquids</a></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">5705.4.9</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Solvent distillation units</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">5706.2.7</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Farms and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#407.1.1\">construction</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#site_\">sites</a>\u2014flammable and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#combustible_liquid_\">combustible liquids</a> <a class=\"autolink\" href=\"#911.1.5\">storage</a></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">5706.4.10.1</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Bulk plants and terminals for flammable and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#combustible_liquid_\">combustible liquids</a></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">5706.5.4.5</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Commercial, industrial, governmental or manufacturing establishments\u2014fuel <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#dispensing_\">dispensing</a></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">5706.6.4</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Tank vehicles for flammable and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#combustible_liquid_\">combustible liquids</a></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">5707.5.4</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">On-demand mobile fueling</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">5906.5.7</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#flammable_solid_\">Flammable solids</a></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">6108.2</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">LP-gas</td>\n</tr>\n</tbody>\n</table>\n</figure>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  906.1 Where Required",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "906.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Where Required",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "906"
                                        ],
                                        "body": "<div class=\"u-mb-3\">Portable fire extinguishers shall be selected and installed in accordance with this section and <span class=\"u-italic\">California Code of Regulations, Title 19, Division 1, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#3\">Chapter 3</a></span>.</div>\n<div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol>\n<li>The distance of travel to reach an extinguisher shall not apply to the spectator seating portions of Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#303.6\">A-5</a> occupancies.</li>\n<li>In Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.4\">I-3</a> <span class=\"u-italic\">and in mental health areas of Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.3\">I-2</a></span>, portable fire extinguishers shall be permitted to be located at staff <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">locations</a>.</li>\n</ol>\n</div></div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  906.2 General Requirements",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "906.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "General Requirements",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "906"
                                        ],
                                        "body": "<div class=\"u-mb-3\">The <a class=\"autolink\" href=\"#911.1.3\">size</a> and distribution of portable fire extinguishers shall be in accordance with Sections <a class=\"autolink\" href=\"#906.3.1\">906.3.1</a> through <a class=\"autolink\" href=\"#906.3.4\">906.3.4</a>.</div>\n<figure>\n    <figcaption class=\"u-mb-3\">[F] <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#table\">TABLE</a> 906.3(1) <br/>FIRE EXTINGUISHERS FOR CLASS A FIRE HAZARDS</figcaption>\n<table class=\"uc_all_borders\">\n<thead>\n    <tr>\n        <th class=\"u-bg-gray-200\">\n        </th>\n        <th class=\"u-bg-gray-200\">LIGHT (Low) HAZARD OCCUPANCY</th>\n        <th class=\"u-bg-gray-200\">ORDINARY (Moderate) HAZARD OCCUPANCY</th>\n        <th class=\"u-bg-gray-200\">EXTRA (High) HAZARD OCCUPANCY</th>\n    </tr>\n</thead>\n<tbody> <tr> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Minimum-rated single extinguisher</td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">2-A<sup>c</sup></td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">2-A</td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">4-A<sup>a</sup></td> </tr> <tr> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Maximum floor area<div>per unit of A</div></td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">3,000<div>square feet</div></td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">1,500<div>square feet</div></td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">1,000<div>square feet</div></td> </tr> <tr> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Maximum floor area<div>for extinguisher<sup>b</sup></div></td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">11,250<div>square feet</div></td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">11,250<div>square feet</div></td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">11,250<div>square feet</div></td> </tr> <tr> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Maximum distance of travel to extinguisher</td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">75 feet</td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">75 feet</td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">75 feet</td> </tr> </tbody></table><div><div class=\"u-text-12px u-mt-3 u-mb-3\"><span>For SI:</span> 1 foot = 304.8 mm, 1 square foot = 0.0929 m<sup>2</sup>, 1 gallon = 3.785 L.</div><div class=\"u-text-12px\"><ol class=\"u-list-lower-alpha\"><li class=\"u-text-12px\">Two 2<sup>1</sup>/<sub>2</sub>-gallon water-type extinguishers shall be deemed the equivalent of one 4-A rated extinguisher.</li><li class=\"u-text-12px\"><span class=\"u-italic\">California Code of Regulations, Title 19, Division 1, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#3\">Chapter 3</a></span> concerning <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/25/gypsum-panel-products-and-plaster#2501.1.1\">application</a> of the maximum floor area criteria.</li><li class=\"u-text-12px\">Two water-type extinguishers each with a 1-A rating shall be deemed the equivalent of one 2-A rated extinguisher for Light (Low) Hazard Occupancies.</li></ol></div></div>\n</figure>\n<figure>\n    <figcaption class=\"u-mb-3\">[F]<a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#table\">TABLE</a> 906.3(2) <br/>FIRE EXTINGUISHERS FOR FLAMMABLE OR <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#combustible_liquid_\">COMBUSTIBLE LIQUIDS</a> WITH DEPTHS LESS THAN OR EQUAL TO 0.25 INCH<sup>a</sup>\n    </figcaption>\n<table class=\"uc_all_borders\">\n<thead>\n<tr>\n    <th class=\"u-bg-gray-200\">TYPE OF HAZARD\n    </th>\n    <th class=\"u-bg-gray-200\">BASIC MINIMUM EXTINGUISHER RATING\n    </th>\n    <th class=\"u-bg-gray-200\">MAXIMUM DISTANCE OF TRAVEL TO EXTINGUISHERS (feet)\n    </th>\n</tr>\n</thead>\n<tbody> <tr> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"2\">Light (Low)</td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">5-B</td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">30</td> </tr> <tr> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">10-B</td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">50</td> </tr> <tr> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"2\">Ordinary (Moderate)</td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">10-B</td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">30</td> </tr> <tr> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">20-B</td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">50</td> </tr> <tr> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"2\">Extra (High)</td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">40-B</td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">30</td> </tr> <tr> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">80-B</td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">50</td> </tr> </tbody></table><div><div class=\"u-text-12px u-mt-3 u-mb-3\"><span>For SI:</span> 1 inch = 25.4 mm, 1 foot = 304.8 mm.</div><div class=\"u-text-12px\"><ol class=\"u-list-lower-alpha\"><li class=\"u-text-12px\">For requirements on water-soluble <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#flammable_liquid_\">flammable liquids</a> and alternative sizing criteria, see Section 5.5 of <span class=\"u-italic\"><span class=\"u-italic\">California Code of Regulations</span>, Title 19, Division 1, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#3\">Chapter 3</a>.</span></li></ol></div></div></figure>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  906.3 Size and Distribution",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "906.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Size and Distribution",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "906",
                                                    "906.3"
                                                ],
                                                "body": "<div>The minimum <a class=\"autolink\" href=\"#911.1.3\">sizes</a> and distribution of portable fire extinguishers for occupancies that involve primarily Class A fire hazards shall comply with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#table\">Table</a> 906.3(1).</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  906.3.1 Class A Fire Hazards",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "906.3.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Class A Fire Hazards",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "906",
                                                    "906.3"
                                                ],
                                                "body": "<div class=\"u-mb-3\">Portable fire extinguishers for occupancies involving flammable or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#combustible_liquid_\">combustible liquids</a> with depths less than or equal to 0.25-inch (6.4 mm) shall be selected and placed in accordance with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#table\">Table</a> 906.3(2).</div><div class=\"u-indent-6 u-mt-3\">Portable fire extinguishers for occupancies involving flammable or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#combustible_liquid_\">combustible liquids</a> with a depth of greater than 0.25-inch (6.4 mm) shall be selected and placed in accordance with <span class=\"u-italic\">California Code of Regulations, Title 19, Division 1, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#3\">Chapter 3</a></span>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  906.3.2 Class B Fire Hazards",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "906.3.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Class B Fire Hazards",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "906",
                                                    "906.3"
                                                ],
                                                "body": "<div>Portable fire extinguishers for Class C fire hazards shall be selected and placed on the basis of the anticipated Class A or B hazard.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  906.3.3 Class C Fire Hazards",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "906.3.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Class C Fire Hazards",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "906",
                                                    "906.3"
                                                ],
                                                "body": "<div>Portable fire extinguishers for occupancies involving combustible metals shall be selected and placed in accordance with <span class=\"u-italic\">California Code of Regulations, Title 19, Division 1, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#3\">Chapter 3</a>.</span></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  906.3.4 Class D Fire Hazards",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "906.3.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Class D Fire Hazards",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "906"
                                        ],
                                        "body": "<div>Fire extinguishers provided for the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22/steel#2201.3\">protection</a> of cooking <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#equipment_dsa_ss_dsa_ss_cc_oshpd_1_2_4_5_\">equipment</a> shall be of an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> type compatible with the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_fire_extinguishing_system_\">automatic fire-extinguishing system</a> agent. Cooking <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#equipment_dsa_ss_dsa_ss_cc_oshpd_1_2_4_5_\">equipment</a> involving <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#solid_\">solid</a> fuels or vegetable or animal oils and fats shall be protected by a Class K-rated portable extinguisher in accordance with Sections <a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025/chapter/9/fire-protection-and-life-safety-systems#906.1\">906.1</a>, Item <a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025/chapter/2/definitions#2\">2</a>, <a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025/chapter/9/fire-protection-and-life-safety-systems#906.4.1\">906.4.1</a> and <a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025/chapter/9/fire-protection-and-life-safety-systems#906.4.2\">906.4.2</a> of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025\">California Fire Code</a></span>, as applicable.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  906.4 Cooking Equipment Fires",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "906.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Cooking Equipment Fires",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "906"
                                        ],
                                        "body": "<div>Portable fire extinguishers shall be located in conspicuous <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">locations</a> where they will have ready access and be immediately available for use. These <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">locations</a> shall be along <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#normal_hcd_1_hcd_2_\">normal</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#path_of_travel_dsa_ac_\">paths of travel</a>, unless the fire code official determines that the hazard posed indicates the need for placement away from <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#normal_hcd_1_hcd_2_\">normal</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#path_of_travel_dsa_ac_\">paths of travel</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  906.5 Conspicuous Location",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "906.5",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Conspicuous Location",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "906"
                                        ],
                                        "body": "<div>Portable fire extinguishers shall not be obstructed or obscured from view. In rooms or areas in which visual obstruction cannot be completely avoided, means shall be provided to indicate the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">locations</a> of extinguishers.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  906.6 Unobstructed and Unobscured",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "906.6",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Unobstructed and Unobscured",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "906"
                                        ],
                                        "body": "<div>Hand-held portable fire extinguishers, not housed in cabinets, shall be installed on the hangers or brackets supplied. Hangers or brackets shall be securely anchored to the mounting surface in accordance with the manufacturer's <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/27/electrical#2702.1.3\">installation</a> instructions.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  906.7 Hangers and Brackets",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "906.7",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Hangers and Brackets",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "906"
                                        ],
                                        "body": "<div class=\"u-mb-3\">Cabinets used to house portable fire extinguishers shall not be locked.</div>\n<div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol>\n<li>Where portable fire extinguishers subject to malicious use or damage are provided with a means of ready access.</li>\n<li>In Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.4\">I-3</a> occupancies and in mental health areas in Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.3\">I-2</a> occupancies, access to portable fire extinguishers shall be permitted to be locked or to be located in staff <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">locations</a> provided that the staff has keys.</li>\n</ol>\n</div></div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  906.8 Cabinets",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "906.8",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Cabinets",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "906"
                                        ],
                                        "body": "<div>The <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/27/electrical#2702.1.3\">installation</a> of portable fire extinguishers shall be in accordance with Sections <a class=\"autolink\" href=\"#906.9.1\">906.9.1</a> through <a class=\"autolink\" href=\"#906.9.3\">906.9.3</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "recessed_cabinets_one_hr",
                                                "title": "Example: 1hr Recessed M.E.P. Cabinets",
                                                "descriptionHtml": "<div>Items recessed in rated construction must maintain the rating of the wall they are in, and are considered a membrane penetration.  This is an example of one method of maintaining protection at items such as panels or fire extinguisher boxes recessed into the wall.  Source: OSHPD.CA.GOV. OPD No. FR3.01</div>",
                                                "topics": [
                                                    "Electrical",
                                                    "Fire-Resistant",
                                                    "Wall",
                                                    "Example",
                                                    "Mechanical"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "fire_extinguisher_installation",
                                                "title": "Extinguisher Installation",
                                                "descriptionHtml": "<div>Fire extinguishers are required to be mounted with the bottom at least 4\" above the finished floor. Extinguishers weighing 40lbs or less are to be mounted with the top no higher than 5' AFF. Extinguishers weighing more than 40lbs are to be mounted with the top no higher than 3.5' AFF.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "oregon"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  906.9 Extinguisher Installation",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 2,
                                        "reference": "906.9",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Extinguisher Installation",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "906",
                                                    "906.9"
                                                ],
                                                "body": "<div>Portable fire extinguishers having a gross weight not exceeding 40 pounds (18 kg) shall be installed so that their tops are not more than 5 feet (1524 mm) above the floor.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  906.9.1 Extinguishers Weighing 40 Pounds or Less",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "906.9.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Extinguishers Weighing 40 Pounds or Less",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "906",
                                                    "906.9"
                                                ],
                                                "body": "<div>Hand-held portable fire extinguishers having a gross weight exceeding 40 pounds (18 kg) shall be installed so that their tops are not more than 3.5 feet (1067 mm) above the floor.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  906.9.2 Extinguishers Weighing More Than 40 Pounds",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "906.9.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Extinguishers Weighing More Than 40 Pounds",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "906",
                                                    "906.9"
                                                ],
                                                "body": "<div>The clearance between the floor and the bottom of installed hand-held portable fire extinguishers shall be not less than 4 inches (102 mm).</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  906.9.3 Floor Clearance",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "906.9.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Floor Clearance",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "906"
                                        ],
                                        "body": "<div>Wheeled fire extinguishers shall be conspicuously located in a designated <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">location</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  906.10 Wheeled Units",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "906.10",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Wheeled Units",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [
                                    {
                                        "key": "recessed_mount_detector",
                                        "title": "Recessed Mounting of Detector",
                                        "descriptionHtml": "<div>The fundamental smoke detector function depends upon smoke entering the device's sensing chamber. Installing a smoke detector recessed within a ceiling or wall cavity impedes the ability of smoke to enter the sensing chamber. For this reason, 17.5.1 prohibits the practice, unless the device is specifically tested and listed, by a nationally recognized testing agency, for recessed installation.</div><br/>\n<div>A common practice for installing smoke detection at the top of an elevator hoistway is to mount it on the inside face of an access panel so it can be serviced without entering the hoistway. Unless the detector is mounted on an extension that locates the entire detector past the vertical plane of the wall (Fig. B) the installation is considered recessed (Fig. A) and must be tested and listed for the purpose.</div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "smoke_protection",
                                        "title": "Specific Protection Detector Location",
                                        "descriptionHtml": "<div>When smoke detection is required to initiate action, such as elevator recall (Section 21.3.5) or protection of fire alarm control equipment (Section 10.4.5), detectors may be located \"in close proximity\" to the protected equipment. For example, ceilings greater than 15 feet high at elevator lobbies, or above fire alarm control equipment may have detectors installed lower on the wall than specified by 10.4.5 (i.e., within 12\" of the ceiling).</div><br/>\n<div>It should be noted that if area smoke detection is otherwise required, the detectors should be installed at the ceiling and serve to meet both the area detection and equipment protection objectives.</div><br/>\n<div>Smoke detectors installed within 60\" of the equipment or hazard being protected are considered to be \"in close proximity\". Such detectors are more accessible for inspection, testing and maintenance, while ensuring detection occurs before the equipment/hazard is compromised by smoke. Since elevator lobby detectors are not installed on the ceiling, the 60\" criteria should be applied individually to each elevator opening. It is not appropriate to use the 21 foot radius permitted by 21.3.5.1 for wall mounted detectors.</div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Phase",
                                            "Construction Docs"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "smoke_stratification",
                                        "title": "Smoke Stratification Effects",
                                        "descriptionHtml": "<div>The design and spacing of smoke detection must account for the potential of smoke stratification. Smoke stratification occurs when the ambient temperature matches that of the fire plume, such that the the smoke loses buoyancy and ceases to rise. The primary factors contributing to smoke stratification include:\n<ul><li>Ceiling height above fire (H).</li>\n<li>Change in ambient temperature between the lower and upper compartment (\u25b2T).</li>\n<li>Heat release rate (HRR) of probable fire scenario.</li></ul>\nSmoke stratification is of increasing concern when ceiling elevations exceed 30 feet above the design fire, when high temperature gradients are expected between the floor and ceiling, where skylights add solar gain to the upper compartment elevation, and when low heat release, smoldering fires are likely. Annex B of the standard provides additional guidance to evaluate stratification potential.</div><br/>\n<div>When the potential exists for smoke stratification, ceiling mounted detectors may be ineffective and other means of detection should be considered, including, but not limited to beam detection, air sampling, multi-level detectors, or video smoke detection.</div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "detector_spacing_partition",
                                        "title": "Partition Impact on Detector Spacing",
                                        "descriptionHtml": "<div>Key to activation of a smoke or heat detector is the ceiling jet velocity created by the fire plume, which is generally accepted to be 10% of the ceiling height. Partial height partitions in a space with complete smoke or heat detection have the potential impede the ceiling jet, thus delaying smoke or heat from reaching the nearest detector. The standard conservatively prescribes that partitions whose height extend to within 15% of the ceiling height be treated as full height partitions. The spaces on either side are then considered separate rooms for detector spacing purposes.</div><br/>\n<div>The diagram shows a partial height partition that does not extend across the entire space. Since the partition extends to within 15% of the ceiling height, the spaces with partition separation are treated as unique rooms, for detector spacing, while the portion without is not. The designer might elect to maximize detector spacing per 17.6.3.1.1(2), thus minimizing the number of detectors required for compliance.</div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase",
                                            "Design Development"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "detectors_loading_dock",
                                        "title": "Detectors at Loading Docks",
                                        "descriptionHtml": "<div>In buildings otherwise required to have total (complete) detection, spaces under open loading docks/platforms and accessible underfloor spaces may omit detection if all conditions 1-6 are satisfied. Although the standard treats them as four conditions, the first contains three criteria that are broken out separately below.</div>\n<div>Allowable heat/smoke detector omissions:\n<ol><li>Space is not accessible for storage.</li>\n<li>The space is not accessible by unauthorized persons.</li>\n<li>Space is protected against accumulation of windborne debris.</li>\n<li>The space contains no equipment that could potentially serve as an ignition source or path for fire extension from other areas.</li>\n<li>The the dock, platform or floor surface above the space is sufficiently tight to prevent passage of any combustible material to the space below.</li>\n<li>The dock, platform or floor above the space may not be used for processing, storage or handling of flammable liquids.</li>\n<li>Despite condition 4 of a \"tight\" floor, spilled flammable liquids could still reach the concealed area.</li></ol></div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "detector_return_air_plenum",
                                        "title": "Detector Coverage - Return-air Plenums",
                                        "descriptionHtml": "<div>When total smoke/heat detector coverage is required by other governing laws, codes or standards, air plenum space must also include smoke detection. There are two options to provide compliant detection in return air plenums. The plenum must meet all applicable provisions of NFPA 90A. </div><br/>\n<div>Allowable plenum space detection options:<ol>\n<li>Install compliant area detection using detectors listed suitable for the environment, including air velocity, ,temperature, and humidity anticipated within the plenum. Access must also be provided to the plenum to service, inspect and test the detectors. </li>\n<li>Where connections from the plenum that return air to the air-handling system are clearly defined, it may be more efficient to provide detection at such connections.</li></ol>\nRegardless of the selected option, complete detection is required for the room below the plenum. Detection in the return air system does not meet the detection requirement for the room below.</div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "detector_clg_wall_mounted",
                                        "title": "Smoke Detector Location: Ceiling or Wall Mounted",
                                        "descriptionHtml": "",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "detector_omission_combustible",
                                        "title": "Detector Omission - Combustible Blind Spaces",
                                        "descriptionHtml": "",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "smoke_detector_smooth_clg",
                                        "title": "Smoke Detector Spacing - Smooth Ceiling",
                                        "descriptionHtml": "<div>In the absence of specific performance-based design criteria or conflicting manufacturer's instructions, spot-type smoke detectors are to be located using one of the two methods in this section. The first method requires a maximum of 30 feet between detectors and a maximum of 15 feet from walls, measured perpendicular to the wall. Walls extending to within 15 percent of the ceiling height must be treated as full height walls (see 17.5.2). Although this method may work well for rectangular spaces (particularly if dimensions are multiples of 30 ft.), it is less efficient for long, narrow spaces (e.g. corridors) or non-rectangular spaces.</div><br/>\n<div>The nominal 30 foot (S) and 15 foot (/S) spacing criteria may be exceeded, so long as a detector is located within 21 feet (0.7S) of all points on the ceiling. This provision recognizes that smoke migrates radially from a fire and that corners of a 30'x30' square are just over 21 feet from its center, as shown in Figure 1. Figure 2 shows detector spacing strictly adhering to 30'x30' spacing per 17.7.4.2.3.1(1), which results in a design with 30 smoke detectors. Figure 3 shows detector coverage within 21 feet (0.7 x 30) of all points on the ceiling, such that only 25 detectors provide compliant spacing. Minor adjustments from Figure 1, to meet 0.7S in the main hall and perimeter corridor, provide more efficient detector coverage. Maximum efficiency is met using 30'x30' spacing in the balance of the building due to space dimensions that are multiples of 30'.</div>",
                                        "topics": [
                                            "Fire",
                                            "Roof / Ceiling"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase",
                                            "Design Development"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "smoke_detector_duct_location",
                                        "title": "Duct Smoke Detector Location - Installation Methods",
                                        "descriptionHtml": "<div>This section recognizes four methods of detecting smoke within air duct systems. Regardless of the selected method, the smoke detector must be listed for the application, installed in accordance with the manufacturer's installation requirements, and accessible for inspection and cleaning. The detector must specifically be listed for the anticipated air velocity, temperature, and humidity ranges expected within the duct.</div><br/>\n\n<div><strong>Method 1:</strong> Rigid mounting within the duct uses a spot-type smoke detector. Vibration induced by continuous air-flow can loosen the installation over time, so rigidity is essential for detector mounting. </div><br/>\n<div><strong>Method 2:</strong> Rigid mounting to the wall of the duct with the sensing element protruding into the duct is more appropriate for duct sections less than about 18 inches where the detector is more likely exposed to a representative sample air-flow. As with method 1, rigid installation is important to minimize the effects of vibration over time.</div><br/>\n<div><strong>Method 3:</strong> Installation outside the duct with rigidly mounted sampling tubes protruding into the duct refers to detector in a housing, purpose manufactured to detect smoke within the duct, with the detector entirely outside of the duct. The sampling tubes cause air to flow through the sampling tube, across the detector (within enclosed housing), and return to the duct. Rigid mounting of the sampling tube generally requires penetration of the opposite side of the duct when the duct exceeds 36 inches in width. Very wide ducts may require internal support for the sampling tube to ensure rigidity.</div><br/>\n<div><strong>Method 4:</strong> Installation through the duct with projected light beam is a less common application. A beam-type detector is installed on the duct exterior with a hole through which the beam will project on to a receiver on the opposite side. This method is less subject to damage by vibration or reduced effectiveness from dust accumulation due to limited equipment inside the duct.</div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Design Development",
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "smoke_detector_sloped_5",
                                        "title": "Smoke Detector Spacing - Sloped Ceilings, Parallel Beams \u22640.1H",
                                        "descriptionHtml": "<div>This section prescribes criteria for locating and spacing spot-type smoke detectors on sloping ceilings with beam parallel to the slope. Detector spacing and location depends on one or more of three dimensions.\n<ol><li>Depth of solid beam</li>\n<li>Average ceiling height of compartment</li>\n<li>Distance between beams</li></ol></div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "smoke_detector_sloped_6",
                                        "title": "Smoke Detector Spacing - Sloped Ceilings, Parallel Beams >0.1H",
                                        "descriptionHtml": "<div>This section prescribes criteria for locating and spacing spot-type smoke detectors on sloping ceilings with beam parallel to the slope. Detector spacing and location depends on one or more of three dimensions.\n<ol><li>Depth of solid beam</li>\n<li>Average ceiling height of compartment</li>\n<li>Distance between beams</li></ol></div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "smoke_detector_sloped_perpendicular_1",
                                        "title": "Smoke Detector Spacing - Sloped Ceiling, Perpendicular Beam Depth \u22640.1H",
                                        "descriptionHtml": "<div>This section prescribes criteria for locating and spacing spot-type smoke detectors on sloping ceilings with beam perpendicular to the slope. Detector spacing and location depends on one or more of three dimensions.\n<ol><li>Depth of solid beam</li>\n<li>Average ceiling height of compartment</li>\n<li>Distance between beams</li></ol></div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "smoke_detector_sloped_perpendicular_2",
                                        "title": "Smoke Detector Spacing - Sloped Ceiling, Perpendicular Beam Depth >0.1H",
                                        "descriptionHtml": "<div>This section prescribes criteria for locating and spacing spot-type smoke detectors on sloping ceilings with beam perpendicular to the slope. Detector spacing and location depends on one or more of three dimensions.\n<ol><li>Depth of solid beam</li>\n<li>Average ceiling height of compartment</li>\n<li>Distance between beams</li></ol></div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "alarm_detector_loc_reqs_4_5_2022",
                                        "title": "Smoke Alarm and Detector - Specific Location Reqs : (4)-(5)",
                                        "descriptionHtml": "",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "alarm_detector_loc_reqs_6_7_8_2022",
                                        "title": "Smoke Alarm and Detector - Specific Location Reqs (6)-(8)",
                                        "descriptionHtml": "",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "complete_coverage_detectors",
                                        "title": "Complete Coverage - Detector Locations",
                                        "descriptionHtml": "<div>Buildings (or portions thereof) requiring total/complete automatic smoke/heat detection must have detectors installed in all rooms, halls, storage areas, basements, attics, lofts, spaces above suspended ceilings, and other subdivisions and accessible spaces.</div><br/>\n<div>It is important to note that NFPA 72 does not specify when detection is required, but rather how and were to install it when required by other governing laws, codes, or standards (e.g., fire code, building code, state law, local ordinance, etc.).</div><br/>\n<div>Despite the general 17.5.3.1 requirement for \"complete detection\", the standard recognizes that some building areas are not suitable for detection, due to environmental conditions, limited access or lack of fire potential. Subsections 17.5.3.1.1 through 17.5.3.1.5 clarify conditions that must be met to omit detection in such spaces.</div><br/>\n<div>This diagram visually represents a building that satisfies the standard for total (complete) detection coverage. See noted sub-section diagrams for clarity on permissible detector omissions.</div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    }
                                ],
                                "displayRef": null,
                                "displayTitle": "Section 907 Fire Alarm and Detection Systems",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "hasDiagrams": true,
                                "hasDiagramsOnRef": true,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 17,
                                "reference": "907",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Fire Alarm and Detection Systems",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "907"
                                        ],
                                        "body": "This section covers the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/25/gypsum-panel-products-and-plaster#2501.1.1\">application</a>, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/27/electrical#2702.1.3\">installation</a>, performance and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.3\">maintenance</a> of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm systems</a> and their components.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  907.1 General",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "907.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "General",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.1"
                                                ],
                                                "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/19A/concrete#1901A.5\">Construction documents</a> for <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm systems</a> shall be of sufficient clarity to indicate the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">location</a>, nature and extent of the work proposed and show in detail that it will conform to the provisions of this code, the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025\">California Fire Code</a>;</span> and relevant laws, ordinances, rules and regulations, as determined by the fire code official.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.1.1 Construction Documents",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.1.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Construction Documents",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.1"
                                                ],
                                                "body": "<div>Shop drawings for <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm systems</a> shall be prepared in accordance with NFPA 72 and submitted for review and approval prior to system <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/27/electrical#2702.1.3\">installation</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.1.2 Fire Alarm Shop Drawings",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.1.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Fire Alarm Shop Drawings",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.1"
                                                ],
                                                "body": "<div>Systems and components shall be <span class=\"u-italic\">California State Fire Marshal</span> listed and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> in accordance with <span class=\"u-italic\">California Code of Regulations, Title 19, Division 1</span> for the purpose for which they are installed.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.1.3 Equipment",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.1.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Equipment",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.1"
                                                ],
                                                "body": "<div><i>For the purpose of <a class=\"autolink\" href=\"#907\">Section 907</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_wall_\">fire walls</a> and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_barrier_\">fire barrier</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#wall_\">walls</a> shall not define separate buildings.</i></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.1.4 <i>Fire-Walls and Fire Barrier Walls</i>",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.1.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "<i>Fire-Walls and Fire Barrier Walls</i>",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.1"
                                                ],
                                                "body": "<div><i>A <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> shall not be used for any purpose other than fire warning or mass notification and where permitted by NFPA 72.</i></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.1.5 <i>Fire Alarm Use</i>",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.1.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "<i>Fire Alarm Use</i>",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "907"
                                        ],
                                        "body": "<div class=\"u-mb-3\">An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> installed in accordance with the provisions of this code and NFPA 72 shall be provided in new buildings and structures in accordance with Sections <a class=\"autolink\" href=\"#907.2.1\">907.2.1</a> through <a class=\"autolink\" href=\"#907.2.29\"><span class=\"u-italic\">907.2.29</span></a> and provide occupant notification in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a>, unless other requirements are provided by another section of this code.</div>\n<div class=\"u-mt-3 u-mb-3\">Not fewer than one <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm box</a> shall be provided in an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">location</a> to initiate a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_signal_\">fire alarm signal</a> for <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm systems</a> employing <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_detector_automatic_\">automatic fire detectors</a> or waterflow detection devices. Where other sections of this code allow elimination of fire alarm boxes due to sprinklers, <span class=\"u-italic\">or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">automatic</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm systems</a></span>, a single <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_box_manual_\">fire alarm box</a> shall be installed <span class=\"u-italic\">at a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">location</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> by the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#enforcing_agency_\">enforcing agency</a>.</span></div>\n<div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol>\n<li>The <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm box</a> is not required for <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_control_unit_\">fire alarm <span class=\"u-italic\">control units</span></a> dedicated to elevator recall control and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#supervisory_service_\">supervisory service</a> <span class=\"u-italic\">and fire sprinkler monitoring.</span></li>\n<li>The <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm box</a> is not required for Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.3\">R-2</a> occupancies unless required by the fire code official to provide a means for fire watch personnel to initiate an alarm during a sprinkler system impairment event. Where provided, the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm box</a> shall not be located in an area that is open to the public.</li>\n<li class=\"u-italic\">The <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm box</a> is not required to be installed when <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> by the fire code official.</li>\n</ol>\n</div></div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "fire_alarm_notification_zone",
                                                "title": "Fire Alarm Notification Zones",
                                                "descriptionHtml": "<div><strong>Zones, Notification</strong> - Fire alarm system components are separated into zones, areas that activate simultaneously. Per NFPA 72, these areas, zones, are within the natural boundaries of the building, enclosed by fire or smoke barriers, or designated by separate floors.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "minnesota"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "fire_alarms_group_a",
                                                "title": "Fire Alarm: Group A Requirements",
                                                "descriptionHtml": "<div>A fire alarm system, installed in accordance with NFPA 72, is required throughout all assembly occupancies that have an occupant load of 300 or more, or an occupant load of more than 100 above and/or below the level of exit discharge. Pull stations or, manual fire alarm boxes, are not required when the building has an automatic fire sprinkler system in place. However, at least one manual pull station is required as stated in FC section 907.2, \"Where other sections of this code allow elimination of fire alarm boxes due to sprinklers, a single fire alarm box shall be installed.\" This alarm pull station is most often installed near the fire alarm control panel.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Design Development",
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  907.2 Where Required New Buildings and Structures",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 2,
                                        "reference": "907.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Where Required New Buildings and Structures",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div class=\"u-mb-3\">A manual <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be installed in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#303\">Group A</a> occupancies where the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#occupant_load_\">occupant load</a> due to the assembly occupancy is 300 or more, or where the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#303\">Group A</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#occupant_load_\">occupant load</a> is more than 100 persons above or below the lowest <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_discharge_level_of_\">level of exit discharge</a>. <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#303\">Group A</a> occupancies not separated from one another in accordance with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/7/fire-and-smoke-protection-features#707.3.10\">Section 707.3.10</a> shall be considered as a single occupancy for the purposes of applying this section. Portions of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.5.1\">Group E</a> occupancies occupied for assembly purposes <span class=\"u-italic\">with an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#occupant_load_\">occupant load</a> of less than 1,000</span>, shall be provided with a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> as required for the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.5.1\">Group E</a> occupancy.</div>\n<div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol class=\"u-list-decimal-separated\">\n<li><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a> are not required where the building is equipped throughout with an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> and the occupant notification appliances will activate throughout the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#notification_zone_\">notification zones</a> upon sprinkler water flow.</li>\n<li><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a> and the associated occupant notification system or emergency voice/alarm communication system are not required for Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#303.6\">A-5</a> outdoor bleacher-type seating having an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#occupant_load_\">occupant load</a> of greater than or equal to 300 and less than 15,000 occupants, provided that all of the following are met:\n<ol class=\"u-list-decimal-separated\">\n<li>A public address system with standby power is provided.</li>\n<li>Enclosed <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">spaces</a> attached to or within 5 feet (1524 mm) of the outdoor bleacher-type seating compose, in the aggregate, a maximum of 10 percent of the overall area of the outdoor bleacher-type seating or 1,000 square feet (92.9 m<sup>2</sup>), whichever is less.</li>\n<li>Enclosed accessory <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">spaces</a> under or attached to the outdoor bleacher-type seating shall be separated from the bleacher-type seating in accordance with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/10/means-of-egress#1030.1.1.1\">Section 1030.1.1.1</a>.</li>\n<li>All <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#means_of_egress_\">means of egress</a> from the bleacher-type seating are open to the outside.</li>\n</ol>\n</li>\n<li><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a> and the associated occupant notification system or emergency voice/alarm communication system are not required for <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#temporary_dsa_ac_\">temporary</a> Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#303.6\">A-5</a> outdoor bleacher-type seating, provided that all of the following are met:\n<ol class=\"u-list-decimal-separated\">\n<li>There are no enclosed <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">spaces</a> under or attached to the outdoor bleacher-type seating.</li>\n<li>The bleacher-type seating is erected for a period of less than 180 days.</li>\n<li>Evacuation of the bleacher-type seating is included in an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> fire safety plan.</li>\n</ol>\n</li>\n</ol>\n</div>\n<div class=\"u-italic\">Every <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#303\">Group A</a> building used for educational purposes shall be provided with a manual or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">automatic</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a>. This provision shall apply to, but shall not necessarily be limited to, every community college and university.</div>\n</div>\n<div class=\"u-italic uc_exception\"><span class=\"u-font-bold u-italic\">Exception:</span> Privately owned trade or vocational schools or any firm or company which provides educational <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#facility_\">facilities</a> and instructions for its employees.</div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "fire_alarms_group_a",
                                                        "title": "Fire Alarm: Group A Requirements",
                                                        "descriptionHtml": "<div>A fire alarm system, installed in accordance with NFPA 72, is required throughout all assembly occupancies that have an occupant load of 300 or more, or an occupant load of more than 100 above and/or below the level of exit discharge. Pull stations or, manual fire alarm boxes, are not required when the building has an automatic fire sprinkler system in place. However, at least one manual pull station is required as stated in FC section 907.2, \"Where other sections of this code allow elimination of fire alarm boxes due to sprinklers, a single fire alarm box shall be installed.\" This alarm pull station is most often installed near the fire alarm control panel.</div>",
                                                        "topics": [
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.1 Group A",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "907.2.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group A",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.1"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">Activation of the fire alarm in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#303\">Group A</a> occupancies with an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#occupant_load_\">occupant load</a> of 1,000 or more shall initiate a signal using an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#emergency_voice_alarm_communications_\">emergency voice/alarm communications</a> system in accordance with <a class=\"autolink\" href=\"#907.5.2.2\">Section 907.5.2.2</a>. <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#303\">Group A</a> occupancies with an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#occupant_load_\">occupant load</a> of 10,000 or more, see <a class=\"autolink\" href=\"#907.2.1.3\">Section 907.2.1.3</a>.</span></div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span> Where <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a>, the prerecorded announcement is allowed to be manually deactivated for a period of time, not to exceed 3 minutes, for the sole purpose of allowing a live voice announcement from an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a>, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#constantly_attended_location_\">constantly attended location</a>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "fire_alarms_group_a",
                                                                "title": "Fire Alarm: Group A Requirements",
                                                                "descriptionHtml": "<div>A fire alarm system, installed in accordance with NFPA 72, is required throughout all assembly occupancies that have an occupant load of 300 or more, or an occupant load of more than 100 above and/or below the level of exit discharge. Pull stations or, manual fire alarm boxes, are not required when the building has an automatic fire sprinkler system in place. However, at least one manual pull station is required as stated in FC section 907.2, \"Where other sections of this code allow elimination of fire alarm boxes due to sprinklers, a single fire alarm box shall be installed.\" This alarm pull station is most often installed near the fire alarm control panel.</div>",
                                                                "topics": [
                                                                    "Fire"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.1.1 System Initiation in Group A Occupancies With an Occupant Load of 1,000 or More",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "907.2.1.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "System Initiation in Group A Occupancies With an Occupant Load of 1,000 or More",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.1"
                                                        ],
                                                        "body": "<div>Stadiums, arenas and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#grandstand_\">grandstands</a> required to caption audible public announcements shall be in accordance with <a class=\"autolink\" href=\"#907.5.2.2.4\">Section 907.5.2.2.4</a>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.1.2 Emergency Voice/Alarm Communication Captions",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.1.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Emergency Voice/Alarm Communication Captions",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.1"
                                                        ],
                                                        "body": "<div class=\"u-italic\">Pursuant to Health and Safety Code Section 13108.9, for all buildings or structures constructed on or after July 1, 1991, which are intended for public assemblies of 10,000 or more persons a public address system with an emergency backup power system shall be required.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "907.2.1.3 <i>Public Address System</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.1.3",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>Public Address System</i>",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div>A manual <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a>, which activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a>, shall be installed in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#304\">Group B</a> occupancies where one of the following conditions exists:</div>\n<ol>\n<li>The combined <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#304\">Group B</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#occupant_load_\">occupant load</a> of all floors is 500 or more.</li>\n<li>The <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#304\">Group B</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#occupant_load_\">occupant load</a> is more than 100 persons above or below the lowest <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_discharge_level_of_\">level of exit discharge</a>.</li>\n<li>The <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_area_\">fire area</a> contains an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#ambulatory_care_facility_\">ambulatory care facility</a>.</li>\n<li class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#304\">Group B</a> occupancies containing educational <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#facility_\">facilities</a>, see <a class=\"autolink\" href=\"#907.2.2.3\">Section 907.2.2.3</a>.</li>\n</ol>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a> are not required where the building is equipped throughout with an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> and the occupant notification appliances will activate throughout the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#notification_zone_\">notification zones</a> upon sprinkler water flow.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.2 Group B",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group B",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.2"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\"><a class=\"autolink\" href=\"#901.7\">Fire areas</a> containing <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#ambulatory_care_facility_\">ambulatory care facilities</a> shall be provided with an electronically supervised <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection system</a> installed within the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#ambulatory_care_facility_\">ambulatory care facility</a> and in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#public_use_areas_hcd_1_ac_\">public use areas</a> outside of tenant <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">spaces</a>, including public <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#corridor_\">corridors</a> and elevator <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#lobby_sfm_hcd_1_hcd_2_\">lobbies</a>.</div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span> Buildings equipped throughout with an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a>, provided that the occupant notification appliances will activate throughout the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#notification_zone_\">notification zones</a> upon sprinkler water flow.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.2.1 Ambulatory Care Facilities",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.2.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Ambulatory Care Facilities",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.2"
                                                        ],
                                                        "body": "<div>A <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> activated by an airsampling-type smoke detection system or a radiant-energy-sensing detection system shall be installed throughout the entire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_area_\">fire area</a> utilized for the research and development or testing of lithium-ion or lithium metal batteries.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.2.2 Laboratories Involving Research and Development or Testing",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.2.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Laboratories Involving Research and Development or Testing",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.2"
                                                        ],
                                                        "body": "<i>Every <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#304\">Group B</a> building used for educational purposes shall be provided with a manual or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">automatic</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a>. This provision shall apply to, but shall not necessarily be limited to, every community college and university.</i>\n<div class=\"uc_exception u-italic\"><span class=\"u-font-bold\">Exception:</span>\nPrivately owned trade or vocational schools or any firm or company which provides educational <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#facility_\">facilities</a> and instructions for its employees.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "907.2.2.3 <i>Group B Educational Facilities</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.2.3",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>Group B Educational Facilities</i>",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div class=\"u-mb-3\">A<span class=\"u-italic\">n <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">automatic</a></span> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> that initiates the occupant notification signal utilizing an emergency voice/alarm communication system meeting the requirements of <a class=\"autolink\" href=\"#907.5.2.2\">Section 907.5.2.2</a> and installed in accordance with <a class=\"autolink\" href=\"#907.6\">Section 907.6</a> shall be installed in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.5.1\">Group E</a> occupancies <span class=\"u-italic\">with an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#occupant_load_\">occupant load</a> of 50 or more persons or containing more than one classroom or one or more rooms used for <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.5.1\">Group E</a> or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.5\">I-4</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#child_care_\">child-care</a> purposes in accordance with this section</span>. Where <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler systems</a> or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detectors</a> are installed, such systems or detectors shall be connected to the building <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a>. <span class=\"u-italic\">One additional <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm box</a> shall be located at the administration office or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">location</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> by the AHJ.</span></div>\n<div>\n<div class=\"uc_exception\"><span class=\"u-font-bold u-italic\">Exceptions:</span>\n<ol>\n<li class=\"u-italic\">For public school state funded <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#407.1.1\">construction</a> projects see <a class=\"autolink\" href=\"#907.2.29\">Section 907.2.29</a>.</li>\n<li class=\"u-italic\">For public schools see <a class=\"autolink\" href=\"#907.2.3.7\">Section 907.2.3.7</a>.</li>\n<li class=\"u-italic\">For private schools see <a class=\"autolink\" href=\"#907.2.3.8\">Section 907.2.3.8</a>.</li>\n</ol>\n</div></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.3 Group E",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group E",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.3"
                                                        ],
                                                        "body": "<i>Where more than one <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_control_unit_\">fire alarm control unit</a> is used at the school campus, they shall be interconnected and shall operate all notification appliances.</i>\n<div class=\"uc_exception u-italic\"><span class=\"u-font-bold\">Exception:</span>\nInterconnection of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_control_unit_\">fire alarm control units</a> is not required when all the following are provided:<ol><li class=\"u-italic\">Buildings that are separated a minimum of 20 feet (6096 mm) and in accordance with the <span class=\"u-italic\">California Building Code</span>; and</li><li class=\"u-italic\">There is a method of two way communication between each classroom and the school administrative office <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> by the fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#enforcing_agency_\">enforcing agency</a>; and</li><li class=\"u-italic\">A method of manual activation of each <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> is provided.</li></ol></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "907.2.3.1 <i>System Connection</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.3.1",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>System Connection</i>",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.3"
                                                        ],
                                                        "body": "<div><i>Assembly occupancies with an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#occupant_load_\">occupant load</a> of less than 1,000 and located within a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.5.1\">Group E</a> occupancy campus or building shall be provided with a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> as required for the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.5.1\">Group E</a> occupancy.</i></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "907.2.3.2 <i>Assemblies Located Within a Group E Occupancy</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.3.2",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>Assemblies Located Within a Group E Occupancy</i>",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.3"
                                                        ],
                                                        "body": "<div><i>The <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> notification shall comply with the requirements of <a class=\"autolink\" href=\"#907.5\">Section 907.5</a>.</i></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "907.2.3.3 <i>Notification</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.3.3",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>Notification</i>",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.3"
                                                        ],
                                                        "body": "<div><i>Annunciation of the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> shall comply with the requirements of <a class=\"autolink\" href=\"#907.6.3.1\">Section 907.6.3.1</a>.</i></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "907.2.3.4 <i>Annunciation</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.3.4",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>Annunciation</i>",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.3"
                                                        ],
                                                        "body": "<div><i>School <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm systems</a> shall be monitored in accordance with <a class=\"autolink\" href=\"#907.6.6.4\">Section 907.6.6.4</a>.</i></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "907.2.3.5 <i>Monitoring</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.3.5",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>Monitoring</i>",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.3"
                                                        ],
                                                        "body": "<div><i><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">Automatic</a> detection shall be provided in accordance with this section.</i></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "907.2.3.6 <i>Automatic Fire Alarm System</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.3.6",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>Automatic Fire Alarm System</i>",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.2",
                                                                    "907.2.3",
                                                                    "907.2.3.6"
                                                                ],
                                                                "body": "<div class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">Smoke detectors</a> shall be installed at the ceiling of every room and in \"ceiling-<a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/26/plastic#2604.1.1\">plenums</a>\" utilized for environmental air. Where the ceiling is attached directly to the underside of the roof structure, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detectors</a> shall be installed on the ceiling only.</div><div class=\"u-italic uc_exception\"><span class=\"u-font-bold u-italic\">Exception:</span> Where the environment or ambient conditions exceed <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detector</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/27/electrical#2702.1.3\">installation</a> guidelines; <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#detector_heat_\">heat detectors</a> or fire sprinklers shall be used.</div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "907.2.3.6.1 <i>Smoke Detectors</i>",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.2.3.6.1",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "<i>Smoke Detectors</i>",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.2",
                                                                    "907.2.3",
                                                                    "907.2.3.6"
                                                                ],
                                                                "body": "<div class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#detector_heat_\">Heat detectors</a> shall be installed in combustible <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">spaces</a> where sprinklers or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detectors</a> are not installed.</div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "907.2.3.6.2 <i>Heat Detectors</i>",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.2.3.6.2",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "<i>Heat Detectors</i>",
                                                                "children": []
                                                            }
                                                        ]
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.3"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\"><i>An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">automatic</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/31/special-construction#3113.1.1\">compliance</a> with <a class=\"autolink\" href=\"#907.2.3\">Section 907.2.3</a> shall be provided in new buildings for all occupancies on Kindergarten through 12th <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/J/grading#grade_\">grade</a> public school campuses.</i></div><div class=\"uc_exception\"><span class=\"u-font-bold u-italic\">Exceptions:</span><ol><li class=\"u-italic\">A manual <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> may be provided for a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#relocatable_building_\">relocatable building</a> that is sited with the intent that it be at the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#site_\">site</a> for less than three years and is sited upon a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#temporary_dsa_ac_\">temporary</a> foundation in a manner that is designed to <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#permit_\">permit</a> easy removal. Also see CCR, Title 24, Part 1, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-administrative-code-2025\">California Administrative Code</a></span>, Section 4-314 for definition of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#relocatable_building_\">relocatable building</a>.</li><li><div class=\"u-italic u-mt-3 u-mb-3\">A <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> is not required for <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#detached_building_\">detached buildings</a> designed and used for non-instructional purposes that meet the applicable requirements for that occupancy. Buildings would include but not be limited to a:</div><ul class=\"u-list-none\"><li class=\"u-italic\">Concession Stand</li><li class=\"u-italic\">Press Box</li><li class=\"u-italic\">Restroom <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#facility_\">Facility</a></li><li class=\"u-italic\">Shade Structure</li><li class=\"u-italic\">Snack Bar</li><li class=\"u-italic\"><a class=\"autolink\" href=\"#911.1.5\">Storage</a> Building</li><li class=\"u-italic\">Ticket Booth</li></ul></li></ol></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "907.2.3.7 <i>Public School Campuses</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.3.7",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>Public School Campuses</i>",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.3"
                                                        ],
                                                        "body": "<div><i>An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">automatic</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> shall be provided in new buildings of private schools.</i></div><div class=\"u-italic uc_exception\"><span class=\"u-font-bold u-italic\">Exception:</span> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">Automatic</a> detection devices are not required where an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> is installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> and the occupant notification appliances will activate on sprinkler water flow and manual activation is provided from a normally occupied <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">location</a>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "907.2.3.8 <i>Private Schools</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.3.8",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>Private Schools</i>",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.3"
                                                        ],
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "907.2.3.9 <i>Day-Care, Group E</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.3.9",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>Day-Care, Group E</i>",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.2",
                                                                    "907.2.3",
                                                                    "907.2.3.9"
                                                                ],
                                                                "body": "<div class=\"u-mb-3\"><i>An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">automatic</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> shall be provided in all buildings used as or containing a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.5.1\">Group E</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#day_care_\">day-care</a>.</i></div><div class=\"u-italic uc_exception\"><span class=\"u-font-bold u-italic\">Exception:</span> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">Automatic</a> detection devices are not required where an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> is installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> and the occupant notification appliances will activate on sprinkler water flow and manual activation is provided from a normally occupied <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">location</a>.</div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "907.2.3.9.1",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.2.3.9.1",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.2",
                                                                    "907.2.3",
                                                                    "907.2.3.9"
                                                                ],
                                                                "body": "<div><i><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">Smoke detectors</a> shall be installed in every room used for sleeping or napping.</i></div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "907.2.3.9.2",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.2.3.9.2",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "",
                                                                "children": []
                                                            }
                                                        ]
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.3"
                                                        ],
                                                        "body": "<div><i>An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">automatic</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> shall be provided in all buildings used as or containing a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.5.1\">Group E</a> or Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.5\">I-4</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#day_care_\">day-care</a>.</i></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "907.2.3.10 <i>Day-Care, Group E or Group I-4 Located on a Public School Campus</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.3.10",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>Day-Care, Group E or Group I-4 Located on a Public School Campus</i>",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div class=\"u-mb-3\">A manual <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be installed in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#306.1\">Group F</a> occupancies where both of the following conditions exist:</div>\n<ol>\n<li>The <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#306.1\">Group F</a> occupancy is two or more <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">stories</a> in height.</li>\n<li>The <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#306.1\">Group F</a> occupancy has a combined <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#occupant_load_\">occupant load</a> of 500 or more above or below the lowest <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_discharge_level_of_\">level of exit discharge</a>.</li>\n</ol>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a> are not required where the building is equipped throughout with an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> and the occupant notification appliances will activate throughout the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#notification_zone_\">notification zones</a> upon sprinkler water flow.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.4 Group F",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group F",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.4"
                                                        ],
                                                        "body": "<div>A <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> activated by an airsampling-type smoke detection system or a radiant-energy-sensing detection system shall be installed throughout the entire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_area_\">fire area</a> where lithium-ion or lithium metal batteries are manufactured; and where the manufacturer of vehicles, energy <a class=\"autolink\" href=\"#911.1.5\">storage</a> systems or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#equipment_dsa_ss_dsa_ss_cc_oshpd_1_2_4_5_\">equipment</a> containing lithium-ion or lithium metal batteries when the batteries are installed as part of the manufacturing process.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.4.1 Manufacturing Involving Lithium-Ion or Lithium Metal Batteries",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.4.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Manufacturing Involving Lithium-Ion or Lithium Metal Batteries",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div>A manual <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be installed in Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#307.7\">H-5</a> occupancies and in occupancies used for the manufacture of organic coatings. An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection system</a> shall be installed for <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#highly_toxic_\">highly toxic</a> gases, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#organic_peroxide_\">organic peroxides</a> and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#oxidizer_\">oxidizers</a> in accordance with Chapters <a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025/chapter/60/highly-toxic-and-toxic-materials#60\">60</a>, <a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025/chapter/62/organic-peroxides#62\">62</a> and <a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025/chapter/63/oxidizers-oxidizing-gases-and-oxidizing-cryogenic-fluids#63\">63</a>, respectively, of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025\">California Fire Code</a></span>.</div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "smoke_detector_smooth_clg",
                                                        "title": "Smoke Detector Spacing - Smooth Ceiling",
                                                        "descriptionHtml": "<div>In the absence of specific performance-based design criteria or conflicting manufacturer's instructions, spot-type smoke detectors are to be located using one of the two methods in this section. The first method requires a maximum of 30 feet between detectors and a maximum of 15 feet from walls, measured perpendicular to the wall. Walls extending to within 15 percent of the ceiling height must be treated as full height walls (see 17.5.2). Although this method may work well for rectangular spaces (particularly if dimensions are multiples of 30 ft.), it is less efficient for long, narrow spaces (e.g. corridors) or non-rectangular spaces.</div><br/>\n<div>The nominal 30 foot (S) and 15 foot (/S) spacing criteria may be exceeded, so long as a detector is located within 21 feet (0.7S) of all points on the ceiling. This provision recognizes that smoke migrates radially from a fire and that corners of a 30'x30' square are just over 21 feet from its center, as shown in Figure 1. Figure 2 shows detector spacing strictly adhering to 30'x30' spacing per 17.7.4.2.3.1(1), which results in a design with 30 smoke detectors. Figure 3 shows detector coverage within 21 feet (0.7 x 30) of all points on the ceiling, such that only 25 detectors provide compliant spacing. Minor adjustments from Figure 1, to meet 0.7S in the main hall and perimeter corridor, provide more efficient detector coverage. Maximum efficiency is met using 30'x30' spacing in the balance of the building due to space dimensions that are multiples of 30'.</div>",
                                                        "topics": [
                                                            "Fire",
                                                            "Roof / Ceiling"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Construction Phase",
                                                            "Design Development"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.5 Group H",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "907.2.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group H",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.5"
                                                        ],
                                                        "body": "<div><i><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a> shall be required on each side of the 2-hour <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_smoke_barrier_sfm_\">fire-smoke barrier</a> and at each <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_\">exit</a> on the 11th <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">story</a> and above.</i></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "907.2.5.1 <i>Group H Occupancies Located on the 11th Story and Above</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.5.1",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>Group H Occupancies Located on the 11th Story and Above</i>",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div class=\"u-mb-3\">A manual <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be installed in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308\">Group I</a> occupancies. An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection system</a> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be provided in accordance with Sections <a class=\"autolink\" href=\"#907.2.6.1\">907.2.6.1</a>, <a class=\"autolink\" href=\"#907.2.6.2\">907.2.6.2</a> and <a class=\"autolink\" href=\"#907.2.6.3.3\">907.2.6.3.3</a>.</div>\n<div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol>\n<li class=\"u-italic\">Large <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#family_hcd_1_\">family</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#day_care_\">day-care</a>.</li>\n<li><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a> in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#sleeping_unit_\">sleeping units</a> of Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.3\">I-2</a> occupancies shall not be required at <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_\">exits</a> if located at all care providers' control stations or other constantly attended staff <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">locations</a>, provided that such <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm boxes</a> are visible and provided with ready access, and the distances of travel required in <a class=\"autolink\" href=\"#907.4.2.1\">Section 907.4.2.1</a> are not exceeded.</li>\n<li>Occupant notification systems are not required to be activated where private mode signaling installed in accordance with NFPA 72 is <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> by the fire code official and staff evacuation responsibilities are included in the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/30/elevators-and-conveying-systems#3008.1.3\">fire safety and evacuation plan</a> required by <a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025/chapter/4/emergency-planning-and-preparedness#404\">Section 404</a> of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025\">California Fire Code</a></span>.</li>\n</ol>\n</div></div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "smoke_detector_smooth_clg",
                                                        "title": "Smoke Detector Spacing - Smooth Ceiling",
                                                        "descriptionHtml": "<div>In the absence of specific performance-based design criteria or conflicting manufacturer's instructions, spot-type smoke detectors are to be located using one of the two methods in this section. The first method requires a maximum of 30 feet between detectors and a maximum of 15 feet from walls, measured perpendicular to the wall. Walls extending to within 15 percent of the ceiling height must be treated as full height walls (see 17.5.2). Although this method may work well for rectangular spaces (particularly if dimensions are multiples of 30 ft.), it is less efficient for long, narrow spaces (e.g. corridors) or non-rectangular spaces.</div><br/>\n<div>The nominal 30 foot (S) and 15 foot (/S) spacing criteria may be exceeded, so long as a detector is located within 21 feet (0.7S) of all points on the ceiling. This provision recognizes that smoke migrates radially from a fire and that corners of a 30'x30' square are just over 21 feet from its center, as shown in Figure 1. Figure 2 shows detector spacing strictly adhering to 30'x30' spacing per 17.7.4.2.3.1(1), which results in a design with 30 smoke detectors. Figure 3 shows detector coverage within 21 feet (0.7 x 30) of all points on the ceiling, such that only 25 detectors provide compliant spacing. Minor adjustments from Figure 1, to meet 0.7S in the main hall and perimeter corridor, provide more efficient detector coverage. Maximum efficiency is met using 30'x30' spacing in the balance of the building due to space dimensions that are multiples of 30'.</div>",
                                                        "topics": [
                                                            "Fire",
                                                            "Roof / Ceiling"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Construction Phase",
                                                            "Design Development"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.6 Group I",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "907.2.6",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group I",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.6"
                                                        ],
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.6.1 <i>Reserved</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.6.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>Reserved</i>",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.6"
                                                        ],
                                                        "body": "<div class=\"u-italic u-mb-3\">A manual and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">automatic</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> shall be installed in Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.3\">I-2</a> occupancies. Where <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">automatic</a> fire suppression systems or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detectors</a> are installed, such systems or detectors shall be connected to the building <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a>.</div>\n<div class=\"u-italic uc_exception\"><span class=\"u-font-bold u-italic\">Exception: </span><span class=\"u-italic\">Where an entire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#facility_\">facility</a> is used for the housing of persons, none of whom are physically or mentally handicapped or nonambulatory, and are between the ages of 18 and 64, the buildings or structures comprising such <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#facility_\">facility</a> shall be exempt from the provisions of this subsection relating to the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/27/electrical#2702.1.3\">installation</a> of an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">automatic</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a>.</span></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.6.2 Group I-2",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.6.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Group I-2",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.2",
                                                                    "907.2.6",
                                                                    "907.2.6.2"
                                                                ],
                                                                "body": "<div><i>The fire alarm notification system shall be in accordance with <a class=\"autolink\" href=\"#907.5.2.5\">Section 907.5.2.5</a>.</i></div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "907.2.6.2.1 <i>Notification</i>",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.2.6.2.1",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "<i>Notification</i>",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.2",
                                                                    "907.2.6",
                                                                    "907.2.6.2"
                                                                ],
                                                                "body": "<div><i><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">Smoke detectors</a> shall be provided in accordance with this section.</i></div><ol class=\"u-italic\"><li>In patient and client sleeping rooms. Actuation of such detectors shall cause a visual display on the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#corridor_\">corridor</a> side of the room in which the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#detector_heat_\">detector</a> is located and shall cause an audible and visual alarm at the respective nurse station. A nurse call system listed for this function is an acceptable means of providing the audible and visual alarm at the respective nurse station and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#corridor_\">corridor</a> room display. <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/30/elevators-and-conveying-systems#3008.1.4\">Operation</a> of the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detector</a> shall not include any <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#alarm_verification_feature_\">alarm verification feature</a>.<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\nIn patient and client rooms equipped with existing <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_door_\">automatic door</a> closers having integral <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detector</a>, the integral <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#detector_heat_\">detector</a> is allowed to substitute for the room <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detector</a>, provided it meets all the required alerting functions.</div></li><li class=\"u-italic\">Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.3\">I-2</a> nurse stations. A minimum of one (1) <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detector</a> shall be installed at the nurse station and centrally located.</li><li class=\"u-italic\">In waiting areas and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#corridor_\">corridors</a> onto which they open, in the same <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_compartment_\">smoke compartment</a>, in accordance with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#407.2.1\">Section 407.2.1</a>.</li><li class=\"u-italic\">In areas where patients are restrained, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detectors</a> shall be installed at ceilings throughout all occupied areas and mechanical/electrical <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">spaces</a> of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_compartment_\">smoke compartments</a> and in adjacent <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_compartment_\">smoke compartments</a> where occupants of those compartments utilize the same <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#means_of_egress_\">means of egress</a>.</li></ol>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "907.2.6.2.2 <i>Automatic Fire Detection</i>",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.2.6.2.2",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "<i>Automatic Fire Detection</i>",
                                                                "children": []
                                                            }
                                                        ]
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.6"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.4\">I-3</a> occupancies shall be equipped with a manual <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection system</a> installed for alerting staff.</div>\n<div class=\"u-italic uc_exception\"><span class=\"u-font-bold u-italic\">Exception:</span> An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection system</a> is not required within <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#temporary_dsa_ac_\">temporary</a> holding cells.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.6.3 Group I-3 Occupancies",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.6.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Group I-3 Occupancies",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.2",
                                                                    "907.2.6",
                                                                    "907.2.6.3"
                                                                ],
                                                                "body": "<div>Actuation of an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_fire_extinguishing_system_\">automatic fire-extinguishing system</a>, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a>, a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm box</a> or a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_detector_automatic_\">fire detector</a> shall initiate an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_signal_\">fire alarm signal</a> that automatically notifies staff.</div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.2.6.3.1 System Initiation",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.2.6.3.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "System Initiation",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.2",
                                                                    "907.2.6",
                                                                    "907.2.6.3"
                                                                ],
                                                                "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a> are not required to be located in accordance with <a class=\"autolink\" href=\"#907.4.2\">Section 907.4.2</a> where the fire alarm boxes are provided at staff-attended <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">locations</a> having direct supervision over areas where <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm boxes</a> have been omitted.</div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.2.6.3.2 Manual Fire Alarm Boxes",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.2.6.3.2",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Manual Fire Alarm Boxes",
                                                                "children": [
                                                                    {
                                                                        "ancestorRefs": [
                                                                            "9",
                                                                            "907",
                                                                            "907.2",
                                                                            "907.2.6",
                                                                            "907.2.6.3",
                                                                            "907.2.6.3.2"
                                                                        ],
                                                                        "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a> are allowed to be locked in areas occupied by detainees, provided that staff members are present within the subject area and have keys readily available to operate the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm boxes</a>.</div>",
                                                                        "depth": 6,
                                                                        "diagrams": [],
                                                                        "displayRef": null,
                                                                        "displayTitle": "[F]  907.2.6.3.2.1 Manual Fire Alarm Boxes in Detainee Areas",
                                                                        "hasAssemblies": false,
                                                                        "hasDiagrams": true,
                                                                        "isContiguous": true,
                                                                        "numAssembliesOnRef": 0,
                                                                        "numBuildingProductsOnRef": 0,
                                                                        "numDiagramsOnRef": 0,
                                                                        "reference": "907.2.6.3.2.1",
                                                                        "refPrefix": "[F]",
                                                                        "slug": "fire-protection-and-life-safety-systems",
                                                                        "titleText": "Manual Fire Alarm Boxes in Detainee Areas",
                                                                        "children": []
                                                                    }
                                                                ]
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.2",
                                                                    "907.2.6",
                                                                    "907.2.6.3"
                                                                ],
                                                                "body": "<div>An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection system</a> shall be installed throughout resident housing areas, including <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#sleeping_unit_\">sleeping units</a> and contiguous <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#day_room_\">day rooms</a>, group activity <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">spaces</a> and other common <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">spaces</a> normally open to residents.</div><div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<div class=\"u-ml-6\"><ol class=\"u-list-decimal-separated\"><li>Other <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> smoke detection arrangements <span class=\"u-italic\">may be used to prevent damage or tampering or for other purposes provided the function of detecting any fire is fulfilled and the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">location</a> of the detectors is such that the speed of detection will be equivalent to that provided by the spacing and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">location</a> required in accordance with NFPA 72 as referenced in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/35/referenced-standards#35\">Chapter 35</a>. This may include the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">location</a> of detectors in return air ducts from cells, behind grilles or in other <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">locations</a>. Spot type, combination duct and open area <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detectors</a> may be used when located not more than 14 inches (356 mm) from the return air grill. For initiation and annunciation purposes, these detectors may be combined in groups of four. The fire code official having <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#jurisdiction_\">jurisdiction</a>, however, must approve the proposed equivalent performance of the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2210A.1.1\">design</a>.</span>\n</li><li>For detention housing and/or mental health housing area(s), including correctional medical and mental health uses, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection system</a> in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#sleeping_unit_\">sleeping units</a> shall not be required when all of the following conditions are met:<ol class=\"u-list-decimal-separated\"><li class=\"u-italic\">All rooms, including the inmate cells are provided with an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a>.</li><li class=\"u-italic\">Building is continuously staffed by a correctional officer at all times.</li></ol></li><li class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">Smoke detectors</a> are not required to be installed in inmate cells with two or fewer occupants in detention <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#facility_\">facilities</a> which do not have a correctional medical and mental health use.</li><li class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">Smoke detectors</a> are not required to be installed in inmate <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#day_room_\">day rooms</a> of detention <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#facility_\">facilities</a> where 24-hour direct visual supervision is provided by a correctional officer(s) and a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm box</a> is located in the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#control_room_\">control room</a>.</li></ol></div></div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.2.6.3.3 Automatic Smoke Detection System",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.2.6.3.3",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Automatic Smoke Detection System",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.2",
                                                                    "907.2.6",
                                                                    "907.2.6.3"
                                                                ],
                                                                "body": "<div class=\"u-italic\">A staff alerting fire alarm shall sound at all staff control stations on the floor of activation and an audible and visual signal shall be indicated on an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#annunciator_\">annunciator</a> at the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#facility_\">facility</a> control center upon activation of any <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">automatic</a> extinguishing system, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">automatic</a> detection system, or any <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detector</a> or manual actuating or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#initiating_device_\">initiating device</a>. In addition, where there are staff-control stations on the floor, an audible, visual and manual alarm shall be located in each staff control station.</div><div class=\"u-indent-6 u-mt-3 u-italic\">Fire and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#trouble_signal_\">trouble signals</a> of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm systems</a> and sprinkler water-flow and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#supervisory_signal_\">supervisory signals</a> of extinguishing systems shall be annunciated in an area designated as the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#facility_\">facility</a> control center which shall be constantly attended by staff personnel. All such signals shall produce both an audible signal and visual display at the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#facility_\">facility</a> control center indicating the building, floor <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#zone_\">zone</a> or other designated area from which the signal originated in accordance with <a class=\"autolink\" href=\"#907.6.4\">Section 907.6.4</a>.</div><div class=\"u-indent-6 u-mt-3 u-italic\">All local detention <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#facility_\">facilities</a> within the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/31/special-construction#3101.1\">scope</a> of <span class=\"u-italic\">Section 6031.4</span> of the Penal Code shall have an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection system</a>. A manual fire alarm-<a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#initiating_device_\">initiating device</a> shall be installed in all <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#guard\">guard</a> control stations and shall be capable of alerting personnel in a central control point to the presence of fire or smoke within the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#facility_\">facility</a>.</div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "907.2.6.3.4 <i>System Annunciation</i>",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.2.6.3.4",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "<i>System Annunciation</i>",
                                                                "children": []
                                                            }
                                                        ]
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.6"
                                                        ],
                                                        "body": "<div><i>An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection system</a> shall be installed throughout the Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.5\">I-4</a>, including contiguous <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#day_room_\">day rooms</a>, group activity <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">spaces</a> and other common <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">spaces</a> normally occupied by the clients. Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.5\">I-4</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#facility_\">facilities</a> located above the first <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">story</a> shall comply with the provisions of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#436.1\">Section 436.1</a>.</i></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "907.2.6.4 <i>Group I-4</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.6.4",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>Group I-4</i>",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.6"
                                                        ],
                                                        "body": "<div><i>Every <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#day_care_home_large_family_\">large family day-care home</a> shall be provided with at least one <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm box</a> at a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">location</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> by the authority having <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#jurisdiction_\">jurisdiction</a>. Such device shall actuate a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_signal_\">fire alarm signal</a>, which shall be audible throughout the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#facility_\">facility</a> at a minimum level of 15 dB above ambient noise level. These devices need not be interconnected to any other fire alarm device, have a control unit or be electrically supervised or provided with emergency power. Such device or devices shall be attached to the structure and must be a device that is listed and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> by the Office of the State Fire Marshal.</i></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "907.2.6.5 <i>Large Family Day-Care</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.6.5",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>Large Family Day-Care</i>",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">Fire alarm systems</a> shall be required in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#309\">Group M</a> occupancies in accordance with Sections <a class=\"autolink\" href=\"#907.2.7.1\">907.2.7.1</a> and <a class=\"autolink\" href=\"#907.2.7.2\">907.2.7.2</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.7 Group M",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.7",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group M",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.7"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">A manual <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be installed in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#309\">Group M</a> occupancies where one of the following conditions exists:</div>\n<ol>\n<li>The combined <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#309\">Group M</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#occupant_load_\">occupant load</a> of all floors is 500 or more persons.</li>\n<li>The <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#309\">Group M</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#occupant_load_\">occupant load</a> is more than 100 persons above or below the lowest <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_discharge_level_of_\">level of exit discharge</a>.</li>\n</ol>\n<div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol>\n<li>A manual <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> is not required in covered or open mall buildings complying with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#402\">Section 402</a>.</li>\n<li><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a> are not required where the building is equipped throughout with an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> and the occupant notification appliances will automatically activate throughout the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#notification_zone_\">notification zones</a> upon sprinkler water flow.</li>\n</ol>\n</div></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.7.1 Occupant Load",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.7.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Occupant Load",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.2",
                                                                    "907.2.7",
                                                                    "907.2.7.1"
                                                                ],
                                                                "body": "<div>During times that the building is occupied, the initiation of a signal from a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm box</a> or from a waterflow switch shall not be required to activate the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#alarm_notification_appliance_\">alarm notification appliances</a> when an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#alarm_signal_\">alarm signal</a> is activated at a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#constantly_attended_location_\">constantly attended location</a> from which evacuation instructions shall be initiated over an emergency voice/alarm communication system installed in accordance with <a class=\"autolink\" href=\"#907.5.2.2\">Section 907.5.2.2</a>.</div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.2.7.1.1 Occupant Notification",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.2.7.1.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Occupant Notification",
                                                                "children": []
                                                            }
                                                        ]
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.7"
                                                        ],
                                                        "body": "<div>A <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> activated by an air-sampling-type smoke detection system or a radiant-energy-sensing detection system shall be installed in a room or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">space</a> within a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#309\">Group M</a> occupancy <a class=\"autolink\" href=\"#915.1.1\">where required</a> for the <a class=\"autolink\" href=\"#911.1.5\">storage</a> of lithium-ion or lithium metal batteries in accordance with <a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025/chapter/3/general-requirements#320\">Section 320</a> of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025\">California Fire Code</a></span>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.7.2 Storage of Lithium-Ion or Lithium Metal Batteries",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.7.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Storage of Lithium-Ion or Lithium Metal Batteries",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">Fire alarm systems</a> and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_alarm_\">smoke alarms</a> shall be installed in Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.2\">R-1</a> occupancies as required in Sections <a class=\"autolink\" href=\"#907.2.8.1\">907.2.8.1</a> through <a class=\"autolink\" href=\"#907.2.8.3\">907.2.8.3</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.8 Group R-1",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.8",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group R-1",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.8"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">A manual <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be installed in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/P/sleeping-lofts#group_r\">Group R</a>- 1 occupancies.</div>\n<div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol class=\"u-list-decimal-separated\">\n<li>A manual <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> is not required in buildings not more than two <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">stories</a> in height where all individual <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#sleeping_unit_\">sleeping units</a> and contiguous <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#attic_\">attic</a> and crawl <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">spaces</a> to those units are separated from each other and public or common areas by not less than 1-hour <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_partition_\">fire partitions</a> and each individual <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#sleeping_unit_\">sleeping unit</a> has an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_\">exit</a> directly to a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#public_way_\">public way</a>, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#egress_court_\">egress court</a> or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#yard_\">yard</a>.</li>\n<li><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a> are not required throughout the building where all of the following conditions are met:\n<ol class=\"u-list-decimal-separated\">\n<li>The building is equipped throughout with an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> or <a class=\"autolink\" href=\"#903.3.1.2\">903.3.1.2</a>.</li>\n<li>The notification appliances will activate upon sprinkler water flow.</li>\n<li>Not fewer than one <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm box</a> is installed at an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">location</a>.</li>\n</ol>\n</li>\n</ol>\n</div>\n</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.8.1 Manual Fire Alarm System",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 3,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.8.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Manual Fire Alarm System",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.8"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection system</a> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be installed throughout all interior <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#corridor_\">corridors</a> serving <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#sleeping_unit_\">sleeping units</a>.</div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span> An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection system</a> is not required in buildings that do not have interior <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#corridor_\">corridors</a> serving <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#sleeping_unit_\">sleeping units</a> and where each <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#sleeping_unit_\">sleeping unit</a> has a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#means_of_egress_\">means of egress</a> door opening directly to an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_\">exit</a> or to an exterior <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_access_\">exit access</a> that leads directly to an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_\">exit</a>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.8.2 Automatic Smoke Detection System",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.8.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Automatic Smoke Detection System",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.8"
                                                        ],
                                                        "body": "<div>Single- and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#multiple_station_smoke_alarm_\">multiple-station smoke alarms</a> shall be installed in accordance with <a class=\"autolink\" href=\"#907.2.11\">Section 907.2.11</a>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.8.3 Smoke Alarms",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.8.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Smoke Alarms",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">Fire alarm systems</a> and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_alarm_\">smoke alarms</a> shall be installed in Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.3\">R-2</a> <span class=\"u-italic\">and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.3.1\">R-2.1</a></span> occupancies as required in Sections <a class=\"autolink\" href=\"#907.2.9.1\">907.2.9.1</a> through <a class=\"autolink\" href=\"#907.2.9.3\">907.2.9.3</a> <span class=\"u-italic\">and <a class=\"autolink\" href=\"#907.2.9.4.1\">907.2.9.4.1</a>. Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.3.2\">R-2.2</a> shall be equipped throughout with an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">automatic</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> and shall have a manual fire alarm pull station at the 24-hour staff watch office.</span></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.9 Group R-2, <i>R-2.1 and R-2.2</i>",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.9",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group R-2, <i>R-2.1 and R-2.2</i>",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.9"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">A manual <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be installed in Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.3\">R-2</a> occupancies where any of the following conditions apply:</div>\n<ol>\n<li>Any <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#dwelling_unit_or_sleeping_unit_multistory_\">dwelling unit or sleeping unit</a> is located three or more <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">stories</a> above the lowest <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_discharge_level_of_\">level of exit discharge</a>.</li>\n<li>Any <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#dwelling_unit_or_sleeping_unit_multistory_\">dwelling unit or sleeping unit</a> is located more than one <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">story</a> below the highest <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_discharge_level_of_\">level of exit discharge</a> of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_\">exits</a> serving the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#dwelling_unit_or_sleeping_unit_multistory_\">dwelling unit or sleeping unit</a>.</li>\n<li>The building contains more than 16 <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#dwelling_unit_\">dwelling units</a> or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#sleeping_unit_\">sleeping units</a>.</li>\n<li class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#congregate_residence_\">Congregate residences</a> with more than 16 occupants.</li>\n</ol>\n<div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol>\n<li>A <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> is not required in buildings not more than two <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">stories</a> in height where all <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#dwelling_unit_\">dwelling units</a> or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#sleeping_unit_\">sleeping units</a> and contiguous <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#attic_\">attic</a> and crawl <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">spaces</a> are separated from each other and public or common areas by not less than 1-hour <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_partition_\">fire partitions</a> and each <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#dwelling_unit_or_sleeping_unit_multistory_\">dwelling unit or sleeping unit</a> has an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_\">exit</a> directly to a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#public_way_\">public way</a>, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#egress_court_\">egress court</a> or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#yard_\">yard</a>.</li>\n<li><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a> are not required where the building is equipped throughout with an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> or <a class=\"autolink\" href=\"#903.3.1.2\">903.3.1.2</a> and the occupant notification appliances will automatically activate throughout the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#notification_zone_\">notification zones</a> upon a sprinkler water flow.</li>\n<li>A <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> is not required in buildings that do not have interior <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#corridor_\">corridors</a> serving <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#dwelling_unit_\">dwelling units</a> and are protected by an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> or <a class=\"autolink\" href=\"#903.3.1.2\">903.3.1.2</a>, provided that <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#dwelling_unit_\">dwelling units</a> either have a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#means_of_egress_\">means of egress</a> door opening directly to an exterior <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_access_\">exit access</a> that leads directly to the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_\">exits</a> or are served by <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#corridor_open_ended_\">open-ended corridors</a> designed in accordance with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/10/means-of-egress#1027.6\">Section 1027.6</a>, Exception <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#3\">3</a>.</li>\n</ol>\n</div></div>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "ext_stairway_protection_except_3",
                                                                "title": "Exterior Exit Stairway and Ramp Protection - Exception 3",
                                                                "descriptionHtml": "<div><strong>Exterior Exit Stairway:</strong> An exit component that serves to meet one or more means of egress design requirements, such as required number of exits or exit access travel distance, and is open to yards, courts or public ways.</div>",
                                                                "topics": [
                                                                    "Egress",
                                                                    "Exterior",
                                                                    "Fire-Resistant"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "chicago",
                                                                    "seattle",
                                                                    "denver"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.9.1 Manual Fire Alarm System",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "907.2.9.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Manual Fire Alarm System",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.9"
                                                        ],
                                                        "body": "<div>Single- and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#multiple_station_smoke_alarm_\">multiple-station smoke alarms</a> shall be installed in accordance with <a class=\"autolink\" href=\"#907.2.11\">Section 907.2.11</a>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.9.2 Smoke Alarms",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.9.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Smoke Alarms",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.9"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection system</a> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be installed in Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.3\">R-2</a> occupancies operated by a college or university for student or staff housing in all of the following <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">locations</a>:</div><ol><li>Common <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">spaces</a> outside of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#dwelling_unit_\">dwelling units</a> and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#sleeping_unit_\">sleeping units</a>.</li><li>Laundry rooms, mechanical <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#equipment_dsa_ss_dsa_ss_cc_oshpd_1_2_4_5_\">equipment</a> rooms and <a class=\"autolink\" href=\"#911.1.5\">storage</a> rooms.</li><li>All interior <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#corridor_\">corridors</a> serving <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#sleeping_unit_\">sleeping units</a> or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#dwelling_unit_\">dwelling units</a>.</li></ol><div class=\"u-indent-6 u-mt-3\">Required smoke <span class=\"u-italic\"> detectors listed in accordance with UL 268,</span> in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#dwelling_unit_\">dwelling units</a> and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#sleeping_unit_\">sleeping units</a> in Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.3\">R-2</a> occupancies operated by a college or university for student or staff housing shall be interconnected with the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> <span class=\"u-italic\">to activate the occupant notification</span> in accordance with NFPA 72<span class=\"u-italic\"> and shall comply with <a class=\"autolink\" href=\"#907.2.11.7\">Section 907.2.11.7</a>.</span></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.9.3 Group R-2 College and University Buildings",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.9.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Group R-2 College and University Buildings",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.9"
                                                        ],
                                                        "body": "<div class=\"u-mb-3 u-italic\">Licensed Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.3.1\">R-2.1</a> occupancies housing more than six nonambulatory, elderly clients shall be provided with an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> manual and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">automatic</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a>.</div>\n<div class=\"u-italic\">\n<div class=\"uc_exception\"><span class=\"u-font-bold u-italic\">Exceptions:</span> Buildings housing nonambulatory clients on the first <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">story</a> only and which are protected throughout by the following:\n<ol>\n<li class=\"u-italic\">An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> and supervised <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a>, as specified in Sections <a class=\"autolink\" href=\"#903.3.1.1\">903.3.1.1</a> or <a class=\"autolink\" href=\"#903.3.1.2\">903.3.1.2</a>, which upon activation will initiate the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> to notify all occupants.</li>\n<li class=\"u-italic\">A manual <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a>.</li>\n<li class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_alarm_\">Smoke alarms</a> required by <a class=\"autolink\" href=\"#907.2.11\">Section 907.2.11</a>.</li>\n</ol>\n</div></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "907.2.9.4 <i>Licensed Group R-2.1 Occupancies</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.9.4",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>Licensed Group R-2.1 Occupancies</i>",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.2",
                                                                    "907.2.9",
                                                                    "907.2.9.4"
                                                                ],
                                                                "body": "<div><i>Single- and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#multiple_station_smoke_alarm_\">multiple-station smoke alarms</a> shall be installed in accordance with <a class=\"autolink\" href=\"#907.2.11\">Section 907.2.11</a>.</i></div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "907.2.9.4.1 <i>Smoke Alarms</i>",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.2.9.4.1",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "<i>Smoke Alarms</i>",
                                                                "children": []
                                                            }
                                                        ]
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div>A <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> shall be installed in a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#311\">Group S</a> occupancy as required by Sections <a class=\"autolink\" href=\"#907.2.10.1\">907.2.10.1</a> and <a class=\"autolink\" href=\"#907.2.10.2\">907.2.10.2</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[A]  907.2.10 Group S",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.10",
                                                "refPrefix": "[A]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group S",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.10"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">A manual <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be installed in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#311\">Group S</a> public-and self-<a class=\"autolink\" href=\"#911.1.5\">storage</a> occupancies three <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">stories</a> or greater in height for interior <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#corridor_\">corridors</a> and interior common areas. Visible notification appliances are not required within <a class=\"autolink\" href=\"#911.1.5\">storage</a> units.</div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception: </span><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a> are not required where the building is equipped throughout with an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a>, and the occupant notification appliances will activate throughout the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#notification_zone_\">notification zones</a> upon sprinkler water flow.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.10.1 Public- And Self-Storage Occupancies",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.10.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Public- And Self-Storage Occupancies",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.10"
                                                        ],
                                                        "body": "<div>A <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> activated by an air-sampling-type smoke detection system or a radiant-energy-sensing detection system shall be installed throughout the entire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_area_\">fire area</a> <a class=\"autolink\" href=\"#915.1.1\">where required</a> for the <a class=\"autolink\" href=\"#911.1.5\">storage</a> of lithium-ion batteries or lithium metal batteries in accordance with <a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025/chapter/3/general-requirements#320\">Section 320</a> of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025\">California Fire Code</a></span>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.10.2 Storage of Lithium-Ion or Lithium Metal Batteries",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.10.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Storage of Lithium-Ion or Lithium Metal Batteries",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div class=\"u-mb-3\">Listed single- and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#multiple_station_smoke_alarm_\">multiple-station smoke alarms</a> complying with UL 217 shall be installed in accordance with Sections <a class=\"autolink\" href=\"#907.2.11.1\">907.2.11.1</a> through <a class=\"autolink\" href=\"#907.2.11.7\">907.2.11.7</a>, NFPA 72 and the manufacturer's instructions.</div>\n<div class=\"u-italic uc_exception\"><span class=\"u-font-bold u-italic\">Exception:</span> For <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/P/sleeping-lofts#group_r\">Group R</a> occupancies. A <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detectors</a> located in accordance with this section may be installed in lieu of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_alarm_\">smoke alarms</a>. Upon actuation of the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#detector_heat_\">detector</a>, only those notification appliances in the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#dwelling_unit_\">dwelling unit</a> or guest room where the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#detector_heat_\">detector</a> is actuated shall activate.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.11 Single- And Multiple-Station Smoke Alarms",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.11",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Single- And Multiple-Station Smoke Alarms",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.11"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">Single- or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#multiple_station_smoke_alarm_\">multiple-station smoke alarms</a> shall be installed in all of the following <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">locations</a> in Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.2\">R-1</a>:</div><ol><li>In sleeping areas.</li><li>In every room in the path of the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#means_of_egress_\">means of egress</a> from the sleeping area to the door leading from the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#sleeping_unit_\">sleeping unit</a>.</li><li>In each <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">story</a> within the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#sleeping_unit_\">sleeping unit</a>, including <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/5/general-building-heights-and-areas#506.1.3\">basements</a>. For <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#sleeping_unit_\">sleeping units</a> with split levels and without an intervening door between the adjacent levels, a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_alarm_\">smoke alarm</a> installed on the upper level shall suffice for the adjacent lower level provided that the lower level is less than one full <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">story</a> below the upper level.</li></ol><div class=\"u-italic u-indent-6 u-mt-3\">See <a class=\"autolink\" href=\"#907.2.11.8\">Section 907.2.11.8</a> for specific <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">location</a> requirements.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.11.1 Group R-1",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.11.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Group R-1",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.11"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">Single- or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#multiple_station_smoke_alarm_\">multiple-station smoke alarms</a> shall be installed and maintained in Groups <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.3\">R-2</a>, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.3.1\">R-2.1</a>, </span><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.3.2\">R-2.2</a></span>, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.4\">R-3</a>, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.4.1\">R-3.1</a> and</span> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.5\">R-4</a> regardless of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#occupant_load_\">occupant load</a> at all of the following <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">locations</a>:</div><ol><li>On the ceiling or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#wall_\">wall</a> outside of each separate sleeping area in the immediate vicinity of bedrooms.</li><li>In each room used for sleeping purposes.</li><li>In each <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">story</a> within a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#dwelling_unit_\">dwelling unit</a>, including <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/5/general-building-heights-and-areas#506.1.3\">basements</a> but not including crawl <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">spaces</a> and uninhabitable <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#attic_\">attics</a>. In <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#dwelling_\">dwellings</a> or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#dwelling_unit_\">dwelling units</a> with split levels and without an intervening door between the adjacent levels, a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_alarm_\">smoke alarm</a> installed on the upper level shall suffice for the adjacent lower level provided that the lower level is less than one full <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">story</a> below the upper level.</li><li class=\"u-italic\">In a Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.4.1\">R-3.1</a> occupancies, in addition to the above, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_alarm_\">smoke alarms</a> shall be provided throughout the habitable areas of the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#dwelling_unit_\">dwelling unit</a> except kitchens.</li></ol><div class=\"u-italic u-indent-6 u-mt-3\">See <a class=\"autolink\" href=\"#907.2.11.8\">Section 907.2.11.8</a> for specific <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">location</a> requirements.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.11.2 Groups R-2, <i>R-2.1, R-2.2,</i> R-3, <i>R-3.1,</i> R-4 <i>and R-4.1</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.11.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Groups R-2, <i>R-2.1, R-2.2,</i> R-3, <i>R-3.1,</i> R-4 <i>and R-4.1</i>",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.2",
                                                                    "907.2.11",
                                                                    "907.2.11.2"
                                                                ],
                                                                "body": "<div class=\"u-mb-3 u-italic\">Licensed Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.3.1\">R-2.1</a> occupancies housing more than six nonambulatory, elderly clients shall be provided with an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> manual and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">automatic</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a>.</div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\"><i>Exceptions</i>:</span> <span class=\"u-italic\"> Buildings housing nonambulatory clients on the first <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">story</a> only and which are protected throughout by the following:</span>\n<ol class=\"u-italic\">\n<li>An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> and supervised <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a>, as specified in the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025\">California Fire Code</a> </span>Sections <a class=\"autolink\" href=\"#903.3.1.1\">903.3.1.1</a> or <a class=\"autolink\" href=\"#903.3.1.2\">903.3.1.2</a>, which upon activation will initiate the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> to notify all occupants.</li>\n<li>A manual <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a>.</li>\n<li><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_alarm_\">Smoke alarms</a> required by the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025\">California Fire Code</a> </span><a class=\"autolink\" href=\"#907.2.10\">Section 907.2.10</a>.</li>\n</ol>\n</div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "907.2.11.2.1 <i>Licensed Group R-2.1 Occupancies</i>",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.2.11.2.1",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "<i>Licensed Group R-2.1 Occupancies</i>",
                                                                "children": [
                                                                    {
                                                                        "ancestorRefs": [
                                                                            "9",
                                                                            "907",
                                                                            "907.2",
                                                                            "907.2.11",
                                                                            "907.2.11.2",
                                                                            "907.2.11.2.1"
                                                                        ],
                                                                        "body": "<div><i>Single- and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#multiple_station_smoke_alarm_\">multiple-station smoke alarms</a> shall be installed in accordance with <a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025\">California Fire Code</a>  <a class=\"autolink\" href=\"#907.2.11\">Section 907.2.11</a>.</i></div>",
                                                                        "depth": 6,
                                                                        "diagrams": [],
                                                                        "displayRef": null,
                                                                        "displayTitle": "907.2.11.2.1.1 <i>Smoke Alarms</i>",
                                                                        "hasAssemblies": false,
                                                                        "hasDiagrams": true,
                                                                        "isContiguous": true,
                                                                        "numAssembliesOnRef": 0,
                                                                        "numBuildingProductsOnRef": 0,
                                                                        "numDiagramsOnRef": 0,
                                                                        "reference": "907.2.11.2.1.1",
                                                                        "slug": "fire-protection-and-life-safety-systems",
                                                                        "titleText": "<i>Smoke Alarms</i>",
                                                                        "children": []
                                                                    }
                                                                ]
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.2",
                                                                    "907.2.11",
                                                                    "907.2.11.2"
                                                                ],
                                                                "body": "<div><i><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#day_care_home_large_family_\">Large family day-care homes</a> shall be equipped with State Fire Marshal <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> and listed single station residential type <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_alarm_\">smoke alarms</a>.</i></div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "907.2.11.2.2 <i>Group I-4 Occupancies</i>",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.2.11.2.2",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "<i>Group I-4 Occupancies</i>",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.2",
                                                                    "907.2.11",
                                                                    "907.2.11.2"
                                                                ],
                                                                "body": "<div><i>In all <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#facility_\">facilities</a> housing a bedridden client, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_alarm_\">smoke alarms</a> shall receive their primary power from the building wiring when such wiring is served from a commercial source and shall be equipped with a battery backup. <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_alarm_\">Smoke alarms</a> shall be electrically interconnected so as to cause all <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_alarm_\">smoke alarms</a> to sound a distinctive <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#alarm_signal_\">alarm signal</a> upon actuation of any single <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_alarm_\">smoke alarm</a>. Such <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#alarm_signal_\">alarm signal</a> shall be audible throughout the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#facility_\">facility</a> at a minimal level of 15 dB above ambient noise level. These devices need not be interconnected to any other fire alarm device, have a control unit, or be electrically supervised or provided with emergency power.</i></div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "907.2.11.2.3 <i>Group R-3.1</i>",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.2.11.2.3",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "<i>Group R-3.1</i>",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.2",
                                                                    "907.2.11",
                                                                    "907.2.11.2"
                                                                ],
                                                                "body": "<div><i><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_alarm_\">Smoke alarms</a> shall be tested and maintained in accordance with the manufacturer's instructions. <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_alarm_\">Smoke alarms</a> that no longer function shall be replaced.</i></div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "907.2.11.2.4 <i>Smoke Alarms</i>",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.2.11.2.4",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "<i>Smoke Alarms</i>",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.2",
                                                                    "907.2.11",
                                                                    "907.2.11.2"
                                                                ],
                                                                "body": "<div><i>See the <a class=\"autolink\" href=\"/viewer/california/ca-residential-code-2025\">California Residential Code</a> for existing Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.4\">R-3</a> occupancies or <a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025/chapter/11/construction-requirements-for-existing-buildings#11\">Chapter 11</a> of the <a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025\">California Fire Code</a> for all other existing <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/P/sleeping-lofts#group_r\">Group R</a> occupancies.</i></div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "907.2.11.2.5 <i>Existing Group R Occupancies</i>",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.2.11.2.5",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "<i>Existing Group R Occupancies</i>",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.2",
                                                                    "907.2.11",
                                                                    "907.2.11.2"
                                                                ],
                                                                "body": "<div><i>A manual <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be installed in Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.5\">R-4</a> occupancies housing nonambulatory clients.</i></div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "907.2.11.2.6 <i>Group R-4</i>",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.2.11.2.6",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "<i>Group R-4</i>",
                                                                "children": []
                                                            }
                                                        ]
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.11"
                                                        ],
                                                        "body": "<div class=\"u-italic\">See <a class=\"autolink\" href=\"#907.2.11.8\">Section 907.2.11.8</a>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.11.3 Installation Near Cooking Appliances",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.11.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Installation Near Cooking Appliances",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.11"
                                                        ],
                                                        "body": "<div class=\"u-italic\">See <a class=\"autolink\" href=\"#907.2.11.8\">Section 907.2.11.8</a>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.11.4 Installation Near Bathrooms",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.11.4",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Installation Near Bathrooms",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.11"
                                                        ],
                                                        "body": "<div>Where more than one <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_alarm_\">smoke alarm</a> is required to be installed within an individual <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#dwelling_unit_or_sleeping_unit_multistory_\">dwelling unit or sleeping unit</a> in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/P/sleeping-lofts#group_r\">Group R</a> occupancies, the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_alarm_\">smoke alarms</a> shall be interconnected in such a manner that the activation of one alarm will activate all of the alarms in the individual unit. Physical interconnection of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_alarm_\">smoke alarms</a> shall not be required where listed wireless alarms are installed and all alarms sound upon activation of one alarm. The alarm shall be clearly audible in all bedrooms over background noise levels with all intervening doors closed.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.11.5 Interconnection",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.11.5",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Interconnection",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.11"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">In new <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#407.1.1\">construction</a>, <span class=\"u-italic\">and in newly classified Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.4.1\">R-3.1</a> occupancies</span>, required <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_alarm_\">smoke alarms</a> shall receive their primary power from the building wiring where such wiring is served from a commercial source and shall be equipped with a battery backup. <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_alarm_\">Smoke alarms</a> with integral strobes that are not equipped with battery backup shall be connected to an emergency electrical system in accordance with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/27/electrical#2702\">Section 2702</a>. <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_alarm_\">Smoke alarms</a> shall emit a signal when the batteries are low. Wiring shall be <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#permanent_dsa_ac_\">permanent</a> and without a disconnecting switch other than as required for overcurrent <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22/steel#2201.3\">protection</a>.</div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_alarm_\">Smoke alarms</a> are not required to be equipped with battery backup where they are connected to an emergency electrical system that complies with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/27/electrical#2702\">Section 2702</a>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.11.6 Power Source",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.11.6",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Power Source",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.11"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">Smoke detectors</a> listed in accordance with UL 268 and provided as part of the building <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> shall be an acceptable alternative to single- and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#multiple_station_smoke_alarm_\">multiple-station smoke alarms</a> and shall comply with the following:</div><ol><li>The <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> shall comply with all applicable requirements in <a class=\"autolink\" href=\"#907\">Section 907</a>.</li><li>Activation of a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detector</a> in a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#dwelling_unit_or_sleeping_unit_multistory_\">dwelling unit or sleeping unit</a> shall initiate alarm notification in the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#dwelling_unit_or_sleeping_unit_multistory_\">dwelling unit or sleeping unit</a> in accordance with <a class=\"autolink\" href=\"#907.5.2\">Section 907.5.2</a>.</li><li>Activation of a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detector</a> in a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#dwelling_unit_or_sleeping_unit_multistory_\">dwelling unit or sleeping unit</a> shall not activate <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#alarm_notification_appliance_\">alarm notification appliances</a> outside of the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#dwelling_unit_or_sleeping_unit_multistory_\">dwelling unit or sleeping unit</a>, provided that a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#supervisory_signal_\">supervisory signal</a> is generated and monitored in accordance with <a class=\"autolink\" href=\"#907.6.6\">Section 907.6.6</a>.</li></ol>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.11.7 Smoke Detection System",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.11.7",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Smoke Detection System",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.11"
                                                        ],
                                                        "body": "<div class=\"u-italic\">Extract from NFPA 72 Section 29.11.3.4 Specific <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">Location</a> Requirements*.</div><div class=\"u-mt-3 u-italic\">This extract has been provided by NFPA for the Office of the State Fire Marshal adoption by reference as follows:</div><div class=\"u-mt-3 u-italic\"><span class=\"u-font-bold\">29.11.3.4 Specific <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">location</a> requirements.</span> The <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/27/electrical#2702.1.3\">installation</a> of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_alarm_\">smoke alarms</a> and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detectors</a> shall comply with the following requirements:</div><ol class=\"u-list-parenthesized\"><li class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_alarm_\">Smoke alarms</a> and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detectors</a> shall not be located where ambient conditions, including humidity and temperature, are outside the limits specified by the manufacturer's published instructions.</li><li class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_alarm_\">Smoke alarms</a> and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detectors</a> shall not be located within unfinished <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#attic_\">attics</a> or garages or in other <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">spaces</a> where temperatures can fall below 40\u00b0F (4\u00b0C) or exceed 100\u00b0F (38\u00b0C).</li><li class=\"u-italic\">Where the mounting surface could become considerably warmer or cooler than the room, such as a poorly insulated ceiling below an unfinished <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#attic_\">attic</a> or an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exterior_wall_\">exterior wall</a>, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_alarm_\">smoke alarms</a> and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detectors</a> shall be mounted on an inside <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#wall_\">wall</a>.</li><li class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_alarm_\">Smoke alarms</a> and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detectors</a> shall not be installed within an area of exclusion determined by a 10-foot (3.0 m) radial distance along a horizontal flow path from a stationary or fixed cooking appliance, unless listed for <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/27/electrical#2702.1.3\">installation</a> in close proximity to cooking appliances. <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_alarm_\">Smoke alarms</a> and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detectors</a> installed between 10 feet (3.0 m) and 20 feet (6.1 m) along a horizontal flow path from a stationary or fixed appliance shall be equipped with an alarm-silencing means or use photoelectric detection.</li><li><div class=\"u-italic u-mt-3 u-mb-3\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_alarm_\">Smoke alarms</a> or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detectors</a> that use photoelectric detection shall be permitted for <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/27/electrical#2702.1.3\">installation</a> at a radial distance greater than 6 feet (1.8 m) from any stationary or fixed cooking appliance when both of the following conditions are met:</div><ol class=\"u-list-lower-alpha u-list-parenthesized\"><li class=\"u-italic\">The kitchen or cooking area and adjacent <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">spaces</a> have no <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#clear_dsa_ac_\">clear</a> partitions or headers.</li><li class=\"u-italic\">The 10-foot (3.0 m) area of exclusion would prohibit the placement of a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_alarm_\">smoke alarm</a> or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detector</a> required by other sections of this code.</li></ol></li><li class=\"u-italic\">Effective January 1, 2022, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_alarm_\">smoke alarms</a> and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detectors</a> installed between 6 feet (1.8 m) and 20 feet (6.1 m) along a horizontal flow path from a stationary or fixed cooking appliance shall be listed for resistance to common nuisance sources from cooking.</li><li class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_alarm_\">Smoke alarms</a> and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detectors</a> shall not be installed within a 36-inch (910 mm) horizontal path from a door to a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#bathroom_\">bathroom</a> containing a shower or tub unless listed for <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/27/electrical#2702.1.3\">installation</a> in close proximity to such <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">locations</a>.</li><li class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_alarm_\">Smoke alarms</a> and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detectors</a> shall not be installed within a 36-inch (910 mm) horizontal path from the supply registers of a forced air heating or cooling system and shall be installed outside of the direct airflow from those registers.</li><li class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_alarm_\">Smoke alarms</a> and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detectors</a> shall not be installed within a 36-inch (910 mm) horizontal path from the tip of the blade of a ceiling-suspended (paddle) fan unless the room configuration restricts meeting this requirement.</li><li class=\"u-italic\">Where <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#stair_\">stairs</a> lead to other occupied levels, a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_alarm_\">smoke alarm</a> or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detector</a> shall be located so that smoke rising in the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#stairway_\">stairway</a> cannot be prevented from reaching the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_alarm_\">smoke alarm</a> or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detector</a> by an intervening door or obstruction.</li><li class=\"u-italic\">For <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#stairway_\">stairways</a> leading up from a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#basement_\">basement</a>, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_alarm_\">smoke alarms</a> or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detectors</a> shall be located on the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#basement_\">basement</a> ceiling near the entry to the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#stair_\">stairs</a>.</li><li class=\"u-italic\">For tray-shaped ceilings (coffered ceilings), <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_alarm_\">smoke alarms</a> and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detectors</a> shall be installed on the highest portion of the ceiling or on the sloped portion of the ceiling within 12 inches (300 mm) vertically down from the highest point.</li><li class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_alarm_\">Smoke alarms</a> and detectors installed in rooms with joists or beams shall comply with the requirements of 17.7.3.2.4 of NFPA 72.</li><li class=\"u-italic\">Heat alarms and detectors installed in rooms with joists or beams shall comply with the requirements of 17.6.3 of NFPA 72.</li></ol><div class=\"u-mt-3\"><span class=\"u-italic\">*For <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/14/exterior-walls#1404.1.2\">additional requirements</a> or clarification see NFPA 72.</span></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "907.2.11.8 <i>Specific Location Requirements</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.11.8",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>Specific Location Requirements</i>",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.11"
                                                        ],
                                                        "body": "<div><i>See the <a class=\"autolink\" href=\"/viewer/california/ca-residential-code-2025\">California Residential Code</a> for existing Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.4\">R-3</a> occupancies or <a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025/chapter/11/construction-requirements-for-existing-buildings#11\">Chapter 11</a> of the <a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025\">California Fire Code</a> for all other existing <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/P/sleeping-lofts#group_r\">Group R</a> occupancies.</i></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "907.2.11.9 <i>Existing Group R Occupancies</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.11.9",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>Existing Group R Occupancies</i>",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div>Fire detection and alarm systems shall be provided in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#special_amusement_area_\">special amusement areas</a> <span class=\"u-italic\"> and throughout the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_access_\">exit access</a> to the point of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_discharge_\">exit discharge</a></span> in accordance with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#411.3\">Section 411.3</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.12 Special Amusement Areas",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.12",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Special Amusement Areas",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div class=\"u-mb-3\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#high_rise_building_\">High-rise buildings</a> <span class=\"u-italic\">and Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.3\">I-2</a> occupancies having occupied floors located more than 75 feet above the lowest level of fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#department_hcd_1_hcd_2_\">department</a> vehicle access</span> shall be provided with an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection system</a> in accordance with <a class=\"autolink\" href=\"#907.2.13.1\">Section 907.2.13.1</a>, a fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#department_hcd_1_hcd_2_\">department</a> communication system in accordance with <a class=\"autolink\" href=\"#907.2.13.2\">Section 907.2.13.2</a> and an emergency voice/alarm communication system in accordance with <a class=\"autolink\" href=\"#907.5.2.2\">Section 907.5.2.2</a>.</div><div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol><li>Airport traffic control towers in accordance with Sections <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#412\">412</a> and <a class=\"autolink\" href=\"#907.2.22\">907.2.22</a>.</li><li><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#open_parking_garage_\">Open parking garages</a> in accordance with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#406.5\">Section 406.5</a>.</li><li>Buildings with an occupancy in Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#303.6\">A-5</a> in accordance with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#303.1\">Section 303.1</a>.</li><li>Low-hazard special occupancies in accordance with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/5/general-building-heights-and-areas#503.1.1\">Section 503.1.1</a>.</li><li>Buildings with an occupancy in Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#307.3\">H-1</a>, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#307.4\">H-2</a> or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#307.5\">H-3</a> in accordance with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#415\">Section 415</a>.</li><li>In Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.3\">I-2</a> <span class=\"u-italic\">and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.3.1\">R-2.1</a></span> occupancies, the alarm shall sound at a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#constantly_attended_location_\">constantly attended location</a> and occupant notification shall be broadcast by the emergency voice/alarm communication system.</li></ol></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.13 High-Rise Buildings <i>and Group I-2 Occupancies Having Occupied Floors Located More Than 75 Feet Above the Lowest Level of Fire Department Vehicle Access</i>",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.13",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
