                                                "titleText": "High-Rise Buildings <i>and Group I-2 Occupancies Having Occupied Floors Located More Than 75 Feet Above the Lowest Level of Fire Department Vehicle Access</i>",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.13"
                                                        ],
                                                        "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">Automatic</a> smoke detection in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#high_rise_building_\">high-rise buildings</a> <span class=\"u-italic\">and Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.3\">I-2</a> occupancies having occupied floors located more than 75 feet above the lowest level of fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#department_hcd_1_hcd_2_\">department</a> vehicle access</span> shall be in accordance with Sections <a class=\"autolink\" href=\"#907.2.13.1.1\">907.2.13.1.1</a> and <a class=\"autolink\" href=\"#907.2.13.1.2\">907.2.13.1.2</a>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.13.1 Automatic Smoke Detection",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.13.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Automatic Smoke Detection",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.2",
                                                                    "907.2.13",
                                                                    "907.2.13.1"
                                                                ],
                                                                "body": "<div class=\"u-mb-3\">Area <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detectors</a> shall be provided in accordance with this section. <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">Smoke detectors</a> shall be connected to an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">automatic</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a>. The activation of any <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#detector_heat_\">detector</a> required by this section shall activate the emergency voice/alarm communication system in accordance with <a class=\"autolink\" href=\"#907.5.2.2\">Section 907.5.2.2</a>. In addition to <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detectors</a> required by Sections <a class=\"autolink\" href=\"#907.2.1\">907.2.1</a> through <a class=\"autolink\" href=\"#907.2.9\">907.2.9</a>, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detectors</a> shall be located as follows:</div><ol><li>In each mechanical <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#equipment_dsa_ss_dsa_ss_cc_oshpd_1_2_4_5_\">equipment</a>, electrical, transformer, telephone <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#equipment_dsa_ss_dsa_ss_cc_oshpd_1_2_4_5_\">equipment</a> or similar room that is not provided with sprinkler <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22/steel#2201.3\">protection</a>.</li><li>In each elevator machine room, machinery <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">space</a>, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#control_room_\">control room</a> and control <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">space</a> and in elevator <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#lobby_sfm_hcd_1_hcd_2_\">lobbies</a>.</li></ol>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.2.13.1.1 Area Smoke Detection",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.2.13.1.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Area Smoke Detection",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.2",
                                                                    "907.2.13",
                                                                    "907.2.13.1"
                                                                ],
                                                                "body": "<div class=\"u-mb-3\"><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">Smoke detectors</a> listed for use in air duct systems shall be provided in accordance with this section and the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-mechanical-code-2025\">California Mechanical Code</a></span>. The activation of any <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#detector_heat_\">detector</a> required by this section shall initiate a visible and audible <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#supervisory_signal_\">supervisory signal</a> at a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#constantly_attended_location_\">constantly attended location</a>.</span> Duct <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detectors</a> complying with <a class=\"autolink\" href=\"#907.3.1\">Section 907.3.1</a> shall be located as follows:</div><ol><li>In the main return air and exhaust air plenum of each air-conditioning system having a capacity greater than 2,000 cubic feet per minute (cfm) (0.94 m<sup>3</sup>/s). Such detectors shall be located in a serviceable area downstream of the last duct <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#inlet_\">inlet</a>.</li><li>At each connection to a vertical duct or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#riser_\">riser</a> serving two or more <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">stories</a> from a return air duct or plenum of an air-conditioning system. In Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.2\">R-1</a> and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.3\">R-2</a> occupancies, a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detector</a> is allowed to be used in each return air <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#riser_\">riser</a> carrying not more than 5,000 cfm (2.4 m<sup>3</sup>/s) and serving not more than 10 air-<a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#inlet_\">inlet</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/7/fire-and-smoke-protection-features#712.1.13\">openings</a>.</li></ol>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.2.13.1.2 Duct Smoke Detection",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.2.13.1.2",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Duct Smoke Detection",
                                                                "children": []
                                                            }
                                                        ]
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.13"
                                                        ],
                                                        "body": "<div>Where a wired communication system is <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> in lieu of an in-building two-way emergency responder communication coverage system in accordance with <a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025/chapter/5/fire-service-features#510\">Section 510</a> of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025\">California Fire Code</a></span>, the wired fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#department_hcd_1_hcd_2_\">department</a> communication system shall be designed and installed in accordance with NFPA 72 and shall operate between a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_command_center_\">fire command center</a> complying with <a class=\"autolink\" href=\"#911\">Section 911</a>, elevators, elevator <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#lobby_sfm_hcd_1_hcd_2_\">lobbies</a>, emergency and standby power rooms, fire pump rooms, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#area_of_refuge_\">areas of refuge</a> and inside <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#interior_exit_stairway_\">interior exit stairways</a>. The fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#department_hcd_1_hcd_2_\">department</a> communication device shall be provided at each floor level within the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#interior_exit_stairway_\">interior exit stairway</a>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.13.2 Fire Department Communication System",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.13.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Fire Department Communication System",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.13"
                                                        ],
                                                        "body": "<div>In buildings with an occupied floor more than 120 feet (36 576 mm) above the lowest level of fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#department_hcd_1_hcd_2_\">department</a> vehicle access, voice evacuation systems for <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#high_rise_building_\">high-rise buildings</a> shall be multiple-channel systems.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.13.3 Multiple-Channel Voice Evacuation",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.13.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Multiple-Channel Voice Evacuation",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div>A <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> shall be installed in occupancies with an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#atrium_\">atrium</a> that connects more than two <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">stories</a>, with smoke detection installed in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">locations</a> required by a rational analysis in <a class=\"autolink\" href=\"#909.4\">Section 909.4</a> and in accordance with the system <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/30/elevators-and-conveying-systems#3008.1.4\">operation</a> requirements in <a class=\"autolink\" href=\"#909.17\">Section 909.17</a>. The system shall be activated in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a>. Such occupancies in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#303\">Group A</a>, E or M shall be provided with an emergency voice/alarm communication system complying with the requirements of <a class=\"autolink\" href=\"#907.5.2.2\">Section 907.5.2.2</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "exit_access_stairway_enclosure_excpt5",
                                                        "title": "Exit Access Stair: Enclosure (Ex. 5)",
                                                        "descriptionHtml": "",
                                                        "topics": [
                                                            "Egress"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    },
                                                    {
                                                        "key": "atrium_2021",
                                                        "title": "Atrium",
                                                        "descriptionHtml": "",
                                                        "topics": [
                                                            "Egress",
                                                            "Interior",
                                                            "Definition"
                                                        ],
                                                        "phases": [
                                                            "Schematic",
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "png"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.14 Atriums Connecting More Than Two Stories",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 2,
                                                "reference": "907.2.14",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Atriums Connecting More Than Two Stories",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div>An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection system</a> shall be installed throughout high-piled combustible <a class=\"autolink\" href=\"#911.1.5\">storage</a> areas <a class=\"autolink\" href=\"#915.1.1\">where required</a> by <a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025/chapter/32/high-piled-combustible-storage#3206.5\">Section 3206.5</a> of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025\">California Fire Code</a></span>.</div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "smoke_detector_smooth_clg",
                                                        "title": "Smoke Detector Spacing - Smooth Ceiling",
                                                        "descriptionHtml": "<div>In the absence of specific performance-based design criteria or conflicting manufacturer's instructions, spot-type smoke detectors are to be located using one of the two methods in this section. The first method requires a maximum of 30 feet between detectors and a maximum of 15 feet from walls, measured perpendicular to the wall. Walls extending to within 15 percent of the ceiling height must be treated as full height walls (see 17.5.2). Although this method may work well for rectangular spaces (particularly if dimensions are multiples of 30 ft.), it is less efficient for long, narrow spaces (e.g. corridors) or non-rectangular spaces.</div><br/>\n<div>The nominal 30 foot (S) and 15 foot (/S) spacing criteria may be exceeded, so long as a detector is located within 21 feet (0.7S) of all points on the ceiling. This provision recognizes that smoke migrates radially from a fire and that corners of a 30'x30' square are just over 21 feet from its center, as shown in Figure 1. Figure 2 shows detector spacing strictly adhering to 30'x30' spacing per 17.7.4.2.3.1(1), which results in a design with 30 smoke detectors. Figure 3 shows detector coverage within 21 feet (0.7 x 30) of all points on the ceiling, such that only 25 detectors provide compliant spacing. Minor adjustments from Figure 1, to meet 0.7S in the main hall and perimeter corridor, provide more efficient detector coverage. Maximum efficiency is met using 30'x30' spacing in the balance of the building due to space dimensions that are multiples of 30'.</div>",
                                                        "topics": [
                                                            "Fire",
                                                            "Roof / Ceiling"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Construction Phase",
                                                            "Design Development"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.15 High-Piled Combustible Storage Areas",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "907.2.15",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "High-Piled Combustible Storage Areas",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#aerosol_product_\">Aerosol product</a> rooms and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.1\">general</a>-purpose warehouses containing <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#aerosol_product_\">aerosol products</a> shall be provided with an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> manual <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> <a class=\"autolink\" href=\"#915.1.1\">where required</a> by the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025\">California Fire Code</a></span>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.16 Aerosol Storage Uses",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.16",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Aerosol Storage Uses",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div>Lumber, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#wood_structural_panel_\">wood structural panel</a> and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#veneer_\">veneer</a> mills shall be provided with a manual <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.17 Lumber, Wood Structural Panel and Veneer Mills",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.17",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Lumber, Wood Structural Panel and Veneer Mills",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div>Where a smoke control system is installed in an underground building in accordance with this code, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">automatic</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detectors</a> shall be provided in accordance with <a class=\"autolink\" href=\"#907.2.18.1\">Section 907.2.18.1</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.18 Underground Buildings With Smoke Control Systems",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.18",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Underground Buildings With Smoke Control Systems",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.18"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">Not fewer than one <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detector</a> listed for the intended purpose shall be installed in all of the following areas:</div><ol><li>Mechanical <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#equipment_dsa_ss_dsa_ss_cc_oshpd_1_2_4_5_\">equipment</a>, electrical, transformer, telephone <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#equipment_dsa_ss_dsa_ss_cc_oshpd_1_2_4_5_\">equipment</a>, elevator machine or similar rooms.</li><li>Elevator <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#lobby_sfm_hcd_1_hcd_2_\">lobbies</a>.</li><li>The main return and exhaust air plenum of each air-conditioning system serving more than one <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">story</a> and located in a serviceable area downstream of the last duct <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#inlet_\">inlet</a>.</li><li>Each connection to a vertical duct or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#riser_\">riser</a> serving two or more floors from return air ducts or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/26/plastic#2604.1.1\">plenums</a> of heating, ventilating and air-conditioning systems, except that in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/P/sleeping-lofts#group_r\">Group R</a> occupancies, a listed <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detector</a> is allowed to be used in each return air <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#riser_\">riser</a> carrying not more than 5,000 cubic feet per minute (2.4 m<sup>3</sup>/s) and serving not more than 10 air-<a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#inlet_\">inlet</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/7/fire-and-smoke-protection-features#712.1.13\">openings</a>.</li></ol>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.18.1 Smoke Detectors",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.18.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Smoke Detectors",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.18"
                                                        ],
                                                        "body": "<div>Activation of the smoke control system shall activate an audible alarm at a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#constantly_attended_location_\">constantly attended location</a>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.18.2 Alarm Required",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.18.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Alarm Required",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div>Where the lowest level of a structure is more than 60 feet (18 288 mm) below the finished floor of the lowest <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_discharge_level_of_\">level of exit discharge</a>, the structure shall be equipped throughout with a manual <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a>, including an emergency voice/alarm communication system installed in accordance with <a class=\"autolink\" href=\"#907.5.2.2\">Section 907.5.2.2</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.19 Deep Underground Buildings",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.19",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Deep Underground Buildings",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div>Where the total floor area exceeds 50,000 square feet (4645 m<sup>2</sup>) within either a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#covered_mall_building_\">covered mall building</a> or within the perimeter line of an open mall building, an emergency voice/alarm communication system shall be provided. Access to emergency voice/alarm communication systems serving a mall, required or otherwise, shall be provided for the fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#department_hcd_1_hcd_2_\">department</a>. The system shall be provided in accordance with <a class=\"autolink\" href=\"#907.5.2.2\">Section 907.5.2.2</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.20 Covered and Open Mall Buildings",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.20",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Covered and Open Mall Buildings",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div>Not fewer than one <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#single_station_smoke_alarm_\">single-station smoke alarm</a> shall be installed within a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#residential_aircraft_hangar_\">residential aircraft hangar</a> as defined in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#2\">Chapter 2</a> and shall be interconnected into the residential <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_alarm_\">smoke alarm</a> or other sounding device to provide an alarm that will be audible in all sleeping areas of the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#dwelling_\">dwelling</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.21 Residential Aircraft Hangars",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.21",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Residential Aircraft Hangars",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div class=\"u-mb-3\">An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection system</a> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be provided in airport control towers in accordance with Sections <a class=\"autolink\" href=\"#907.2.22.1\">907.2.22.1</a> and <a class=\"autolink\" href=\"#907.2.22.2\">907.2.22.2</a>.</div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span> Audible appliances shall not be installed within the control tower cab.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.22 Airport Traffic Control Towers",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.22",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Airport Traffic Control Towers",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.22"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">Airport traffic control towers with multiple <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_\">exits</a> and equipped throughout with an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> shall be provided with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detectors</a> in all of the following <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">locations</a>:</div><ol><li>Airport traffic control cab.</li><li>Electrical and mechanical <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#equipment_dsa_ss_dsa_ss_cc_oshpd_1_2_4_5_\">equipment</a> rooms.</li><li>Airport terminal radar and electronics rooms.</li><li>Outside each opening into <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#interior_exit_stairway_\">interior exit stairways</a>.</li><li>Along the single <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#means_of_egress_\">means of egress</a> permitted from observation levels.</li><li>Outside each opening into the single <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#means_of_egress_\">means of egress</a> permitted from observation levels.</li></ol>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.22.1 Airport Traffic Control Towers With Multiple Exits and Automatic Sprinklers",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.22.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Airport Traffic Control Towers With Multiple Exits and Automatic Sprinklers",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.22"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">Airport traffic control towers with a single <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_\">exit</a> or where sprinklers are not installed throughout shall be provided with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detectors</a> in all of the following <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">locations</a>:</div><ol><li>Airport traffic control cab.</li><li>Electrical and mechanical <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#equipment_dsa_ss_dsa_ss_cc_oshpd_1_2_4_5_\">equipment</a> rooms.</li><li>Airport terminal radar and electronics rooms.</li><li>Office <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">spaces</a> incidental to the tower <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/30/elevators-and-conveying-systems#3008.1.4\">operation</a>.</li><li>Lounges for employees, including <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#sanitary_facility_hcd_1_hcd_1_ac_\">sanitary facilities</a>.</li><li><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#means_of_egress_\">Means of egress</a>.</li><li>Utility <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#shaft_\">shafts</a> where access to <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detectors</a> can be provided.</li></ol>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.22.2 Other Airport Traffic Control Towers",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.22.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Other Airport Traffic Control Towers",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div>An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection system</a> or radiant-energy detection system shall be installed in rooms, areas and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#walk_dsa_ac_\">walk</a>-in units containing energy <a class=\"autolink\" href=\"#911.1.5\">storage</a> systems as required in <a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025/chapter/12/energy-systems#1207.5.4\">Section 1207.5.4</a> of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025\">California Fire Code</a></span>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.23 Energy Storage Systems",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.23",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Energy Storage Systems",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "907.2.24 <i>Motion Picture and Television Production Studio Sound Stages and Approved Production Facilities</i>",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.24",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "<i>Motion Picture and Television Production Studio Sound Stages and Approved Production Facilities</i>",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.24"
                                                        ],
                                                        "body": "<div><i><a class=\"autolink\" href=\"#915.1.1\">Where required</a> by <a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025/chapter/48/motion-picture-and-television-production-studio-sound-stages-approved-production#48\">Chapter 48</a> of the <a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025\">California Fire Code</a>, all interior <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#solid_\">solid</a>-ceiling sets over 600 square feet (55.7 m<sup>2</sup>) in area, and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#platform_\">platforms</a> (when provided) over 600 square feet (55.7 m<sup>2</sup>) in area and which exceed 3 feet (914 mm) in height shall be protected by an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#detector_heat_\">heat detector</a> system. <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#detector_heat_\">Heat detectors</a> shall be spaced 30 feet (9144 mm) on center or as required by the manufacturer's <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/27/electrical#2702.1.3\">installation</a> instructions. The <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> shall be connected to an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#supervising_station_\">supervising station</a> in accordance with <a class=\"autolink\" href=\"#907.6.5\">Section 907.6.5</a> or a local alarm which will give an audible signal at a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#constantly_attended_location_\">constantly attended location</a>.</i></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "907.2.24.1 <i>Sound Stages-Solid-Ceiling Sets and Platforms</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.24.1",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>Sound Stages-Solid-Ceiling Sets and Platforms</i>",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.24"
                                                        ],
                                                        "body": "<div><i><a class=\"autolink\" href=\"#915.1.1\">Where required</a> by <a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025/chapter/48/motion-picture-and-television-production-studio-sound-stages-approved-production#48\">Chapter 48</a> of the <a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025\">California Fire Code</a> in buildings with existing <a class=\"autolink\" href=\"#901.2\">fire protection systems</a> and where production intends to construct <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#solid_\">solid</a>-ceiling sets over 600 square feet (55.7 m<sup>2</sup>) in area, and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#platform_\">platforms</a> over 600 square feet (55.7 m<sup>2</sup>) in area and which exceed 3 feet (914 mm) in height shall be protected by an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#detector_heat_\">heat detector</a> system. <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#detector_heat_\">Heat detectors</a> shall be spaced 30 feet (9144 mm) on center or as required by the manufacturer's <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/27/electrical#2702.1.3\">installation</a> instructions. The <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> shall be connected to an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#supervising_station_\">supervising station</a> in accordance with <a class=\"autolink\" href=\"#907.6.6\">Section 907.6.6</a> or a local alarm which will give an audible signal at a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#constantly_attended_location_\">constantly attended location</a>.</i></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "907.2.24.2 <i>Production Locations Solid-Ceiling Sets and Platforms</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.24.2",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>Production Locations Solid-Ceiling Sets and Platforms</i>",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.24"
                                                        ],
                                                        "body": "<div><i><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_control_unit_\">Fire alarm control units</a> shall be California State Fire Marshal listed and shall be utilized in accordance with their listing. Control units are permitted to be temporarily supported by sets, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#platform_\">platforms</a> or pedestals.</i></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "907.2.24.3 <i>Fire Alarm Control Units</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.24.3",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>Fire Alarm Control Units</i>",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.24"
                                                        ],
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "907.2.24.4 <i>Heat Detectors</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.24.4",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>Heat Detectors</i>",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.2",
                                                                    "907.2.24",
                                                                    "907.2.24.4"
                                                                ],
                                                                "body": "<div><i>Heat detection required by this section shall be defined as a portable system as it is intended to be reinstalled when <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#platform_\">platforms</a> or sets are changed.</i></div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "907.2.24.4.1",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.2.24.4.1",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.2",
                                                                    "907.2.24",
                                                                    "907.2.24.4"
                                                                ],
                                                                "body": "<div><i><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#detector_heat_\">Heat detectors</a> shall be secured to standard outlet boxes and are allowed to be temporarily supported by sets, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#platform_\">platforms</a> or pedestals.</i></div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "907.2.24.4.2",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.2.24.4.2",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.2",
                                                                    "907.2.24",
                                                                    "907.2.24.4"
                                                                ],
                                                                "body": "<div><i><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#detector_heat_\">Heat detectors</a> shall be provided for <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#solid_\">solid</a>-ceiling sets and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#platform_\">platforms</a> <a class=\"autolink\" href=\"#915.1.1\">where required</a> by Sections 4805.3 and 4811.14.</i></div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "907.2.24.4.3",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.2.24.4.3",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "",
                                                                "children": []
                                                            }
                                                        ]
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "907.2.25 <i>Group C Occupancies (Organized Camps)</i>",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.25",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "<i>Group C Occupancies (Organized Camps)</i>",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.25"
                                                        ],
                                                        "body": "<div class=\"u-italic\">Every building and structure used or intended for sleeping purposes shall be provided with an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection system</a>.</div>\n<div class=\"uc_exception u-italic\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol>\n<li class=\"u-italic\">Buildings and structures in existence and in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/30/elevators-and-conveying-systems#3008.1.4\">operation</a> prior to January 1, 1985.</li>\n<li class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#tent_\">Tents</a>, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#tent_\">tent</a> structures and buildings and structures that do not exceed 25 ft (7620 mm) in any lateral <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/23/wood#2301.2\">dimensions</a> and where such building or structure is not more than one <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">story</a>.</li>\n</ol>\n</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "907.2.25.1 <i>General</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.25.1",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>General</i>",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.25"
                                                        ],
                                                        "body": "<div><i>Every organized camp shall provide and maintain audible appliances, or devices suitable for sounding a fire alarm. Such audible appliances or devices may be of any type acceptable to the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#enforcing_agency_\">enforcing agency</a> provided they are distinctive in tone from all other signaling devices or systems and shall be audible throughout the camp premises. When an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">automatic</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> is provided, as required by <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#450.6.6\">Section 450.6.6</a> of the California Building Code, all audible appliances required by this section shall be of the same type as that used in the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">automatic</a> system.</i></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "907.2.25.2 <i>Camp Fire Alarm</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.25.2",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>Camp Fire Alarm</i>",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "907.2.26 <i>Fixed-Guideway and Passenger Rail Transit Systems Fire Alarm and Communication Systems</i>",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.26",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "<i>Fixed-Guideway and Passenger Rail Transit Systems Fire Alarm and Communication Systems</i>",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.26"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\"><i>Every fixed-guideway transit station shall be provided with an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> emergency voice/alarm communication system in accordance with NFPA 72. The emergency voice/alarm communication system, designed and installed so that damage to any one speaker will not render any paging <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#zone_\">zone</a> of the system inoperative.</i></div>\n<div class=\"u-italic uc_exception\"><span class=\"u-font-bold u-italic\">Exception:</span> Open stations.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "907.2.26.1 <i>General</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.26.1",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>General</i>",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.26"
                                                        ],
                                                        "body": "<div><i>Each station <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> shall consist of:</i></div>\n<ol>\n<li class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_control_unit_\">Fire alarm control unit</a> at a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">location</a> as permitted by the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#enforcing_agency_\">enforcing agency</a>.</li>\n<li class=\"u-italic\">An alarm <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#annunciator_\">annunciator</a>(s). The <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#annunciator_\">annunciator</a>(s) shall be located at a point acceptable to the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#enforcing_agency_\">enforcing agency</a>. The <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#annunciator_\">annunciator</a>(s) shall indicate the type of device and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.1\">general</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">location</a> of alarm. All alarm, supervisory and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#trouble_signal_\">trouble signals</a> shall be transmitted to the local <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#annunciator_\">annunciator</a>(s) and the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/30/elevators-and-conveying-systems#3008.1.4\">operations</a> control center.</li>\n<li class=\"u-italic\">\n<a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a> shall be provided throughout passenger <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#platform_\">platforms</a> and stations.\n<div class=\"u-italic uc_exception\"><span class=\"u-font-bold u-italic\">Exception:</span> Two-way emergency communication reporting devices (emergency telephones) are allowed to be used in lieu of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm boxes</a> as permitted by the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#enforcing_agency_\">enforcing agency</a>. Such devices shall provide two-way communication between the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/30/elevators-and-conveying-systems#3008.1.4\">operations</a> control center and each device. Such devices shall be located as required for <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm boxes</a>, and shall be distinctly identified by <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#sign_hcd_1_ac_dsa_ac_\">signs</a>, coloring or other means acceptable to the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#enforcing_agency_\">enforcing agency</a>.</div>\n</li>\n<li class=\"u-italic\">\n<a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">Automatic</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detectors</a> in all ancillary <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">spaces</a>.\n<div>\n<div class=\"uc_exception\"><span class=\"u-font-bold u-italic\">Exceptions:</span>\n<ol>\n<li class=\"u-italic\">Ancillary <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">spaces</a> protected by an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> fixed <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">automatic</a> extinguishing system; or</li>\n<li class=\"u-italic\">Ancillary <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">spaces</a> protected by quick-response sprinklers.</li>\n</ol></div>\n</div>\n</li>\n<li class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">Automatic</a> control of exiting components.</li>\n</ol>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "907.2.26.2 <i>System Components</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.26.2",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>System Components</i>",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.26"
                                                        ],
                                                        "body": "<div><i>Each station shall be provided with an emergency voice/alarm communication system capable of transmitting voice, recorded or electronically generated textual messages to all areas of the station. The system(s) shall be configured such that the messages can be initiated from either the Emergency Management Panel (EMP) or the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/30/elevators-and-conveying-systems#3008.1.4\">operations</a> control center.</i></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "907.2.26.3 <i>Emergency Voice/Alarm Communication System</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.26.3",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>Emergency Voice/Alarm Communication System</i>",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.26"
                                                        ],
                                                        "body": "<div><i>A dedicated two-way emergency communication phone system designed and installed in accordance with NFPA 72 shall be provided in all underground stations to facilitate direct communications for emergency response between remote <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">locations</a> and the EMP.</i></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "907.2.26.4 <i>Emergency Telephones</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.26.4",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>Emergency Telephones</i>",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.2",
                                                                    "907.2.26",
                                                                    "907.2.26.4"
                                                                ],
                                                                "body": "<div><i>Remote emergency phones shall be located at ends of station <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#platform_\">platforms</a>, each hose outlet connection and station valve rooms.</i></div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "907.2.26.4.1",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.2.26.4.1",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.2",
                                                                    "907.2.26",
                                                                    "907.2.26.4"
                                                                ],
                                                                "body": "<div><i>Provisions shall be made in the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2210A.1.1\">design</a> of this two-way emergency communication phone system for extensions of the system to the next passenger station or guideway portal.</i></div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "907.2.26.4.2",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.2.26.4.2",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "",
                                                                "children": []
                                                            }
                                                        ]
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div><i>An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> manual <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> conforming to the provisions of <a class=\"autolink\" href=\"#907.2\">Section 907.2</a> shall be provided in all Type 3 <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#winery_caves_\">winery caves</a>.</i></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "907.2.27 <i>Winery Caves</i>",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.27",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "<i>Winery Caves</i>",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div><i>A manual <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> shall be installed throughout buildings having <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#313.1\">Group L</a> occupancies. When <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#313.1\">Group L</a> occupancies are located in mixed use buildings, at least one <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm box</a> shall be located within the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#313.1\">Group L</a> occupancy.</i></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "907.2.28 <i>Group L</i>",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.28",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "<i>Group L</i>",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.28"
                                                        ],
                                                        "body": "<div><i><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a> shall be required on each side of the 2-hour <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_smoke_barrier_sfm_\">fire-smoke barrier</a> and at each <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_\">exit</a> on the 11th <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">story</a> and above.</i></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "907.2.28.1 <i>Group L Occupancies Located on the 11<sup>th</sup> Story and Above</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.28.1",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>Group L Occupancies Located on the 11<sup>th</sup> Story and Above</i>",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "907.2.29 <i>Public School State Funded Construction Projects for Kindergarten Through 12<sup>th</sup> Grade - Automatic Fire Alarm System Requirements</i>",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.29",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "<i>Public School State Funded Construction Projects for Kindergarten Through 12<sup>th</sup> Grade - Automatic Fire Alarm System Requirements</i>",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.29"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\"><i>An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">automatic</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> shall be provided for all portions within the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/31/special-construction#3101.1\">scope</a> of an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#alteration_\">alteration</a> project. The provisions of this section shall apply to any public school project on an existing campus and receiving state funds pursuant to Leroy F. Green, School <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#facility_\">Facilities</a> Act of 1998, California Education Code Sections 17070.10 through 17079. For purposes of this section, an existing campus refers to a school <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#site_\">site</a>, where an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/25/gypsum-panel-products-and-plaster#2501.1.1\">application</a> for <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#407.1.1\">construction</a> of original buildings was made to DSA prior to July 1, 2002.</i></div>\n<div>\n<div class=\"uc_exception\"><span class=\"u-font-bold u-italic\">Exceptions:</span>\n<ol>\n<li class=\"u-italic\">A manual <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> may be provided for a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#407.1.1\">construction</a> project that has an estimated total cost of less than $200,000.</li>\n<li class=\"u-italic\">A manual <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> may be provided for a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#relocatable_building_\">relocatable building</a> that is sited with the intent that it be at the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#site_\">site</a> for less than three years and is sited upon a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#temporary_dsa_ac_\">temporary</a> foundation in a manner that is designed to <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#permit_\">permit</a> easy removal. See <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-administrative-code-2025\">California Administrative Code</a></span>, Section 4-314 for definition of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#relocatable_building_\">relocatable building</a>.</li>\n<li>\n<div class=\"u-italic u-mt-3 u-mb-3\">A <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> is not required for <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#detached_building_\">detached buildings</a> designed and used for non-instructional purposes that meet the applicable requirements for that occupancy. Buildings would include, but not be limited to:</div>\n<ul class=\"u-list-none\">\n<li class=\"u-italic\">Concession Stand</li>\n<li class=\"u-italic\">Press Box</li>\n<li class=\"u-italic\">Restroom <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#facility_\">Facilities</a></li>\n<li class=\"u-italic\">Shade Structure</li>\n<li class=\"u-italic\">Snack Bar</li>\n<li class=\"u-italic\"><a class=\"autolink\" href=\"#911.1.5\">Storage</a> Building</li>\n<li class=\"u-italic\">Ticket Booth</li>\n</ul>\n</li>\n</ol></div>\n</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "907.2.29.1 <i>Alterations to Existing Buildings on an Existing Public School Campus</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.29.1",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>Alterations to Existing Buildings on an Existing Public School Campus</i>",
                                                        "children": []
                                                    }
                                                ]
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "907"
                                        ],
                                        "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_detector_automatic_\">Automatic fire detectors</a> utilized for the purpose of performing <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_safety_functions_\">fire safety functions</a> shall be connected to the building's <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_control_unit_\">fire alarm control unit</a> where a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> is <span class=\"u-italic\">installed</span>. Detectors shall, upon actuation, perform the intended function and activate the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#alarm_notification_appliance_\">alarm notification appliances</a> or activate a visible and audible <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#supervisory_signal_\">supervisory signal</a> at a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#constantly_attended_location_\">constantly attended location</a>. In buildings not equipped with a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a>, the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_detector_automatic_\">automatic fire detector</a> shall be powered by <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#normal_hcd_1_hcd_2_\">normal</a> electrical service and, upon actuation, perform the intended function. The detectors shall be located in accordance with NFPA 72.</div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "combination_fire_smoke_damper",
                                                "title": "Combination Fire Smoke Damper and Fire Damper",
                                                "descriptionHtml": "<div><strong>Combination Fire/Smoke Damper:</strong> A listed device installed in ducts and air transfer openings designed to close automatically upon the detection of heat and resist the passage of flame and smoke. The device is installed to operate automatically, controlled by a smoke detection system, and where required, is capable of being positioned from a fire command center.</div>",
                                                "topics": [
                                                    "Fire",
                                                    "Example"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  907.3 Fire Safety Functions",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "907.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Fire Safety Functions",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.3"
                                                ],
                                                "body": "<div class=\"u-mb-3\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">Smoke detectors</a> installed in ducts shall be listed for the air velocity, temperature and humidity present in the duct. Duct <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detectors</a> shall be connected to the building's <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_control_unit_\">fire alarm control unit</a> where a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> is required by <a class=\"autolink\" href=\"#907.2\">Section 907.2</a>. Activation of a duct <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detector</a> shall initiate a visible and audible <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#supervisory_signal_\">supervisory signal</a> at a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#constantly_attended_location_\">constantly attended location</a> and shall perform the intended fire safety function in accordance with this code and the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-mechanical-code-2025\">California Mechanical Code</a></span>. In <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#facility_\">facilities</a> that are required to be monitored by a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#supervising_station_\">supervising station</a>, duct <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detectors</a> shall report only as a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#supervisory_signal_\">supervisory signal</a> and not as a fire alarm. They shall not be used as a substitute for required open area detection.</div>\n<div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol>\n<li>The <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#supervisory_signal_\">supervisory signal</a> at a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#constantly_attended_location_\">constantly attended location</a> is not required where duct <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detectors</a> activate the building's <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#alarm_notification_appliance_\">alarm notification appliances</a>.</li>\n<li>In occupancies not required to be equipped with a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a>, actuation of a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detector</a> shall activate a visible and an audible signal in an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">location</a>. <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">Smoke detector</a> trouble conditions shall activate a visible or audible signal in an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">location</a> and shall be identified as air duct <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#detector_heat_\">detector</a> trouble.</li>\n</ol>\n</div></div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "smoke_detector_duct_location",
                                                        "title": "Duct Smoke Detector Location - Installation Methods",
                                                        "descriptionHtml": "<div>This section recognizes four methods of detecting smoke within air duct systems. Regardless of the selected method, the smoke detector must be listed for the application, installed in accordance with the manufacturer's installation requirements, and accessible for inspection and cleaning. The detector must specifically be listed for the anticipated air velocity, temperature, and humidity ranges expected within the duct.</div><br/>\n\n<div><strong>Method 1:</strong> Rigid mounting within the duct uses a spot-type smoke detector. Vibration induced by continuous air-flow can loosen the installation over time, so rigidity is essential for detector mounting. </div><br/>\n<div><strong>Method 2:</strong> Rigid mounting to the wall of the duct with the sensing element protruding into the duct is more appropriate for duct sections less than about 18 inches where the detector is more likely exposed to a representative sample air-flow. As with method 1, rigid installation is important to minimize the effects of vibration over time.</div><br/>\n<div><strong>Method 3:</strong> Installation outside the duct with rigidly mounted sampling tubes protruding into the duct refers to detector in a housing, purpose manufactured to detect smoke within the duct, with the detector entirely outside of the duct. The sampling tubes cause air to flow through the sampling tube, across the detector (within enclosed housing), and return to the duct. Rigid mounting of the sampling tube generally requires penetration of the opposite side of the duct when the duct exceeds 36 inches in width. Very wide ducts may require internal support for the sampling tube to ensure rigidity.</div><br/>\n<div><strong>Method 4:</strong> Installation through the duct with projected light beam is a less common application. A beam-type detector is installed on the duct exterior with a hole through which the beam will project on to a receiver on the opposite side. This method is less subject to damage by vibration or reduced effectiveness from dust accumulation due to limited equipment inside the duct.</div>",
                                                        "topics": [
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs",
                                                            "Construction Phase"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.3.1 Duct Smoke Detectors",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "907.3.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Duct Smoke Detectors",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.3"
                                                ],
                                                "body": "<div>Where special locking systems are installed on <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#means_of_egress_\">means of egress</a> doors in accordance with Sections <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/10/means-of-egress#1010.2.12\">1010.2.12</a> or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/10/means-of-egress#1010.2.13\">1010.2.13</a>, an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_smoke_detection_system_\">automatic <span class=\"u-italic\">smoke</span> detection system</a> shall be installed as required by <span class=\"u-italic\">those</span> section<span class=\"u-italic\">s and Sections <a class=\"autolink\" href=\"#907.3.2.1\">907.3.2.1</a> through <a class=\"autolink\" href=\"#907.3.2.5\">907.3.2.5</a></span>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.3.2 Special Locking Systems",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.3.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Special Locking Systems",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.3",
                                                            "907.3.2"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\"><i>In other than Groups I, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.3.1\">R-2.1</a> and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.5\">R-4</a> occupancies for single-<a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">story</a> building, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detectors</a> shall be installed at ceilings throughout all occupied areas and mechanical/electrical <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">spaces</a>. For multiple-<a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">story</a> buildings, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detectors</a> shall be installed throughout all occupied areas and mechanical/electrical <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">spaces</a> for the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">story</a> where delayed egress devices are installed. Additional detectors are required on adjacent <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">stories</a> where occupants of those <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">stories</a> utilize the same <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#means_of_egress_\">means of egress</a>.</i></div>\n<div class=\"u-italic uc_exception\"><span class=\"u-font-bold u-italic\">Exception:</span> Refer to <a class=\"autolink\" href=\"#907.3.2.4\">Section 907.3.2.4</a> for <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#303\">Group A</a> courthouse occupancies.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "907.3.2.1 <i>Delayed Egress</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.3.2.1",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>Delayed Egress</i>",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.3",
                                                            "907.3.2"
                                                        ],
                                                        "body": "<div><i><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">Smoke detectors</a> shall be installed at ceilings throughout all occupied areas and mechanical/electrical <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">spaces</a> of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_compartment_\">smoke-compartments</a> where delayed egress devices are installed. Additional detectors are required in adjacent <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_compartment_\">smoke-compartments</a> where occupants of those compartments utilize the same <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#means_of_egress_\">means of egress</a>.</i></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "907.3.2.2 <i>Delayed Egress for Group I and R-2.1 Occupancies</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.3.2.2",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>Delayed Egress for Group I and R-2.1 Occupancies</i>",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.3",
                                                            "907.3.2"
                                                        ],
                                                        "body": "<div><i>Occupancies licensed as residential care <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#facility_\">facilities</a> for the elderly, and housing clients with Alzheimer's disease or dementia <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#residential_facility_%28rf%29_\">residential facilities</a>, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detectors</a> shall be installed at ceilings throughout all occupiable rooms and areas and mechanical/ electrical rooms and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">spaces</a>.</i></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "907.3.2.3 <i>Delayed Egress for Group R-4</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.3.2.3",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>Delayed Egress for Group R-4</i>",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.3",
                                                            "907.3.2"
                                                        ],
                                                        "body": "<div><i>An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection system</a> shall be installed at ceilings in all occupied <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#corridor_\">corridors</a> and mechanical/electrical <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">spaces</a> of occupancies where delayed egress devices are installed.</i></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "907.3.2.4 <i>Delayed Egress for Group A Courthouse Occupancies</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.3.2.4",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>Delayed Egress for Group A Courthouse Occupancies</i>",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.3",
                                                            "907.3.2"
                                                        ],
                                                        "body": "<div><i><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">Smoke detectors</a> shall be installed at ceilings throughout all occupied areas and mechanical/electrical <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">spaces</a> of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_compartment_\">smoke-compartments</a> where controlled egress doors are installed.</i></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "907.3.2.5 <i>Controlled Egress Doors for Group I-2 Occupancies</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.3.2.5",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>Controlled Egress Doors for Group I-2 Occupancies</i>",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.3"
                                                ],
                                                "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_detector_automatic_\">Automatic fire detectors</a> installed for elevator emergency <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/30/elevators-and-conveying-systems#3008.1.4\">operation</a> shall be installed in accordance with the provisions of <span class=\"u-italic\">California Code of Regulations, Title 8, Division 1, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#4\">Chapter 4</a>, Subchapter 6, Elevator Safety Orders</span> and NFPA 72.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.3.3 Elevator Emergency Operation",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.3.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Elevator Emergency Operation",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.3",
                                                            "907.3.3"
                                                        ],
                                                        "body": "<div class=\"u-italic u-mb-3\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">Smoke detectors</a> or other <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">automatic</a> fire detection shall be provided in hoist ways in accordance with NFPA 72 for the following:</div>\n<ol>\n<li class=\"u-italic\"><a class=\"autolink\" href=\"#915.1.1\">Where required</a> by California Code of Regulations, Title 8, Division 1, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#4\">Chapter 4</a>, Subchapter 6, Elevator Safety Orders, to initiate elevator phase I emergency recall.</li>\n<li class=\"u-italic\"><a class=\"autolink\" href=\"#915.1.1\">Where required</a> by <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/30/elevators-and-conveying-systems#3003.4.3\">Section 3003.4.3</a> to activate a hoist way <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#ventilation_\">ventilation</a> system.</li>\n</ol>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "907.3.3.1 <i>Hoist Way Fire Detection</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.3.3.1",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>Hoist Way Fire Detection</i>",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.3"
                                                ],
                                                "body": "<div>The wiring to the auxiliary devices and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#equipment_dsa_ss_dsa_ss_cc_oshpd_1_2_4_5_\">equipment</a> used to accomplish the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_safety_functions_\">fire safety functions</a> shall be monitored for integrity in accordance with NFPA 72.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.3.4 Wiring",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.3.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Wiring",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "907"
                                        ],
                                        "body": "<div class=\"u-mb-3\">Where a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> is required by another section of this code, occupant notification in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be initiated by one or more of the following. <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#initiating_device_\">Initiating devices</a> shall be installed in accordance with Sections <a class=\"autolink\" href=\"#907.4.1\">907.4.1</a> through <a class=\"autolink\" href=\"#907.4.3.1\">907.4.3.1</a>.</div><ol><li><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a>.</li><li> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_detector_automatic_\">Automatic fire detectors</a>.</li><li><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">Automatic sprinkler system</a> waterflow devices.</li><li><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_fire_extinguishing_system_\">Automatic fire-extinguishing systems</a>.</li></ol>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "recessed_mount_detector",
                                                "title": "Recessed Mounting of Detector",
                                                "descriptionHtml": "<div>The fundamental smoke detector function depends upon smoke entering the device's sensing chamber. Installing a smoke detector recessed within a ceiling or wall cavity impedes the ability of smoke to enter the sensing chamber. For this reason, 17.5.1 prohibits the practice, unless the device is specifically tested and listed, by a nationally recognized testing agency, for recessed installation.</div><br/>\n<div>A common practice for installing smoke detection at the top of an elevator hoistway is to mount it on the inside face of an access panel so it can be serviced without entering the hoistway. Unless the detector is mounted on an extension that locates the entire detector past the vertical plane of the wall (Fig. B) the installation is considered recessed (Fig. A) and must be tested and listed for the purpose.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "smoke_protection",
                                                "title": "Specific Protection Detector Location",
                                                "descriptionHtml": "<div>When smoke detection is required to initiate action, such as elevator recall (Section 21.3.5) or protection of fire alarm control equipment (Section 10.4.5), detectors may be located \"in close proximity\" to the protected equipment. For example, ceilings greater than 15 feet high at elevator lobbies, or above fire alarm control equipment may have detectors installed lower on the wall than specified by 10.4.5 (i.e., within 12\" of the ceiling).</div><br/>\n<div>It should be noted that if area smoke detection is otherwise required, the detectors should be installed at the ceiling and serve to meet both the area detection and equipment protection objectives.</div><br/>\n<div>Smoke detectors installed within 60\" of the equipment or hazard being protected are considered to be \"in close proximity\". Such detectors are more accessible for inspection, testing and maintenance, while ensuring detection occurs before the equipment/hazard is compromised by smoke. Since elevator lobby detectors are not installed on the ceiling, the 60\" criteria should be applied individually to each elevator opening. It is not appropriate to use the 21 foot radius permitted by 21.3.5.1 for wall mounted detectors.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Phase",
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "smoke_stratification",
                                                "title": "Smoke Stratification Effects",
                                                "descriptionHtml": "<div>The design and spacing of smoke detection must account for the potential of smoke stratification. Smoke stratification occurs when the ambient temperature matches that of the fire plume, such that the the smoke loses buoyancy and ceases to rise. The primary factors contributing to smoke stratification include:\n<ul><li>Ceiling height above fire (H).</li>\n<li>Change in ambient temperature between the lower and upper compartment (\u25b2T).</li>\n<li>Heat release rate (HRR) of probable fire scenario.</li></ul>\nSmoke stratification is of increasing concern when ceiling elevations exceed 30 feet above the design fire, when high temperature gradients are expected between the floor and ceiling, where skylights add solar gain to the upper compartment elevation, and when low heat release, smoldering fires are likely. Annex B of the standard provides additional guidance to evaluate stratification potential.</div><br/>\n<div>When the potential exists for smoke stratification, ceiling mounted detectors may be ineffective and other means of detection should be considered, including, but not limited to beam detection, air sampling, multi-level detectors, or video smoke detection.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "detector_spacing_partition",
                                                "title": "Partition Impact on Detector Spacing",
                                                "descriptionHtml": "<div>Key to activation of a smoke or heat detector is the ceiling jet velocity created by the fire plume, which is generally accepted to be 10% of the ceiling height. Partial height partitions in a space with complete smoke or heat detection have the potential impede the ceiling jet, thus delaying smoke or heat from reaching the nearest detector. The standard conservatively prescribes that partitions whose height extend to within 15% of the ceiling height be treated as full height partitions. The spaces on either side are then considered separate rooms for detector spacing purposes.</div><br/>\n<div>The diagram shows a partial height partition that does not extend across the entire space. Since the partition extends to within 15% of the ceiling height, the spaces with partition separation are treated as unique rooms, for detector spacing, while the portion without is not. The designer might elect to maximize detector spacing per 17.6.3.1.1(2), thus minimizing the number of detectors required for compliance.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase",
                                                    "Design Development"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "alarm_detector_loc_reqs_4_5_2022",
                                                "title": "Smoke Alarm and Detector - Specific Location Reqs : (4)-(5)",
                                                "descriptionHtml": "",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "alarm_detector_loc_reqs_6_7_8_2022",
                                                "title": "Smoke Alarm and Detector - Specific Location Reqs (6)-(8)",
                                                "descriptionHtml": "",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  907.4 Initiating Devices",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 6,
                                        "reference": "907.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Initiating Devices",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.4"
                                                ],
                                                "body": "<div class=\"u-mb-3\">In areas that are not continuously occupied, a single <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detector</a> shall be provided at the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">location</a> of each <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_control_unit_\">fire alarm control unit</a>, notification appliance circuit power extenders, and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#supervising_station_\">supervising station</a> transmitting <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#equipment_dsa_ss_dsa_ss_cc_oshpd_1_2_4_5_\">equipment</a>.</div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span> Where ambient conditions prohibit <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/27/electrical#2702.1.3\">installation</a> of a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detector</a>, a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#detector_heat_\">heat detector</a> shall be permitted.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.4.1 Protection of Fire Alarm Control Unit",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.4.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Protection of Fire Alarm Control Unit",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.4"
                                                ],
                                                "body": "<div>Where a manual <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> is required by another section of this code, it shall be activated by fire alarm boxes installed in accordance with Sections <a class=\"autolink\" href=\"#907.4.2.1\">907.4.2.1</a> through <a class=\"autolink\" href=\"#907.4.2.6\">907.4.2.6</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.4.2 Manual Fire Alarm Boxes",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.4.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Manual Fire Alarm Boxes",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.4",
                                                            "907.4.2"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a> shall be located not more than 5 feet (1524 mm) from the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#entrance_hcd_1_hcd_2_hcd_1_ac_and_dsa_ac_\">entrance</a> to each <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_\">exit</a>. In buildings not protected by an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> or <a class=\"autolink\" href=\"#903.3.1.2\">903.3.1.2</a>, additional <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm boxes</a> shall be located so that the distance of travel to the nearest box does not exceed 200 feet (60 960 mm).</div>\n<div class=\"u-italic uc_exception\"><span class=\"u-font-bold u-italic\">Exception: </span><span class=\"u-italic\">When <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/7/fire-and-smoke-protection-features#712.1.2\">individual dwelling units</a> are served by a single <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_\">exit</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#stairway_\">stairway</a>, additional boxes at other than the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#ground_floor_\">ground floor</a> may be omitted.</span></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.4.2.1 Location",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.4.2.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Location",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.4",
                                                            "907.4.2"
                                                        ],
                                                        "body": "<div>The height of the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm boxes</a> shall be not less than 42 inches (1067 mm) and not more than 48 inches (<span class=\"u-italic\">1219</span> mm) measured vertically, from the floor level to the <span class=\"u-italic\">highest point of the</span> activating handle or lever of the box. <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a> shall also comply with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#11B-309\">Section 11B-309</a></span>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.4.2.2 Height",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.4.2.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Height",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.4",
                                                            "907.4.2"
                                                        ],
                                                        "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a> shall be red in color.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.4.2.3 Color",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.4.2.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Color",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.4",
                                                            "907.4.2"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">Where <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm systems</a> are not monitored by an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#supervising_station_\">supervising station</a> in accordance with <a class=\"autolink\" href=\"#907.6.6\">Section 907.6.6</a>, an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#permanent_dsa_ac_\">permanent</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#sign_hcd_1_ac_dsa_ac_\">sign</a> shall be installed adjacent to each <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm box</a> that reads: WHEN ALARM SOUNDS CALL FIRE <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#department_hcd_1_hcd_2_\">DEPARTMENT</a>.</div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span> Where the manufacturer has permanently provided this information on the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm box</a>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.4.2.4 Signs",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.4.2.4",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Signs",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.4",
                                                            "907.4.2"
                                                        ],
                                                        "body": "<div>The fire code official is authorized to require the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/27/electrical#2702.1.3\">installation</a> of listed <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm box</a> protective covers to prevent malicious false alarms or to provide the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm box</a> with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22/steel#2201.3\">protection</a> from physical damage. The protective cover shall be transparent or red in color with a transparent face to <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#permit_\">permit</a> visibility of the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm box</a>. Each cover shall include proper operating instructions. A protective cover that emits a local <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#alarm_signal_\">alarm signal</a> shall not be installed unless <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a>. Protective covers shall not project more than that permitted by <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/10/means-of-egress#1003.3.3\">Section 1003.3.3</a>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.4.2.5 Protective Covers",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.4.2.5",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Protective Covers",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.4",
                                                            "907.4.2"
                                                        ],
                                                        "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a> shall be provided with ready access, unobstructed, unobscured and visible at all times.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.4.2.6 Unobstructed and Unobscured",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.4.2.6",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Unobstructed and Unobscured",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.4",
                                                            "907.4.2"
                                                        ],
                                                        "body": "<div><i><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a> shall be operable with one hand including boxes with protective covers.</i></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "907.4.2.7 <i>Operation</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.4.2.7",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>Operation</i>",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.4"
                                                ],
                                                "body": "<div>Where an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection system</a> is required, it shall utilize <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detectors</a> unless ambient conditions prohibit such an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/27/electrical#2702.1.3\">installation</a>. In <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">spaces</a> where <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detectors</a> cannot be utilized due to ambient conditions, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">automatic</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#detector_heat_\">heat detectors</a> shall be permitted.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.4.3 Automatic Smoke Detection",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.4.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Automatic Smoke Detection",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.4",
                                                            "907.4.3"
                                                        ],
                                                        "body": "<div>For conditions other than specific <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_safety_functions_\">fire safety functions</a> noted in <a class=\"autolink\" href=\"#907.3\">Section 907.3</a>, in areas where ambient conditions prohibit the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/27/electrical#2702.1.3\">installation</a> of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detectors</a>, an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> installed in such areas in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> or <a class=\"autolink\" href=\"#903.3.1.2\">903.3.1.2</a> and that is connected to the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> shall be <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> as <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">automatic</a> heat detection.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.4.3.1 Automatic Sprinkler System",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.4.3.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Automatic Sprinkler System",
                                                        "children": []
                                                    }
                                                ]
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "907"
                                        ],
                                        "body": "<div>Occupant notification by fire alarms shall be in accordance with Sections <a class=\"autolink\" href=\"#907.5.1\">907.5.1</a> through <a class=\"autolink\" href=\"#907.5.2.5\">907.5.2.5</a>. Occupant notification by <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_alarm_\">smoke alarms</a> in Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.2\">R-1</a> and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.3\">R-2</a> occupancies shall comply with <a class=\"autolink\" href=\"#907.5.2.1.3.2\">Section 907.5.2.1.3.2</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  907.5 Occupant Notification",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "907.5",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Occupant Notification",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.5"
                                                ],
                                                "body": "<div>Upon activation, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm systems</a> shall initiate occupant notification and shall annunciate at the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_control_unit_\">fire alarm control unit</a>, or where allowed elsewhere by <a class=\"autolink\" href=\"#907\">Section 907</a>, at a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#constantly_attended_location_\">constantly attended location</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.5.1 Alarm Activation and Annunciation",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.5.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Alarm Activation and Annunciation",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.5",
                                                            "907.5.1"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">A presignal feature shall be provided only where <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a>. The presignal shall be annunciated at an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a>, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#constantly_attended_location_\">constantly attended location</a>, having the capability to activate the occupant notification system in the event of fire or other emergency.</div>\n<div class=\"uc_exception u-italic\"><span class=\"u-font-bold\">Exception:</span> A presignal feature shall not be permitted to be installed in a Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.3\">I-2</a> or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.3.1\">R-2.1</a> occupancy.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.5.1.1 Presignal Feature",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.5.1.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Presignal Feature",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.5"
                                                ],
                                                "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#alarm_notification_appliance_\">Alarm notification appliances</a> shall be provided and shall be listed for their purpose.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.5.2 Alarm Notification Appliances",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.5.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Alarm Notification Appliances",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.5",
                                                            "907.5.2"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#audible_alarm_notification_appliance_\">Audible alarm notification appliances</a> shall be provided and emit a distinctive sound that is not to be used for any purpose other than that of a fire alarm. <span class=\"u-italic\">In Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.3\">I-2</a> occupancies, audible appliances located in patient areas shall be only chimes or similar sounding appliances for alerting staff. See <a class=\"autolink\" href=\"#907.5.2.5\">Section 907.5.2.5</a></span>.</div>\n<div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol>\n<li><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#audible_alarm_notification_appliance_\">Audible alarm notification appliances</a> are not required in <span class=\"u-italic\">patient</span> areas of Group I-<a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.4.2\">2, Condition</a> 2 occupancies that are in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/31/special-construction#3113.1.1\">compliance</a> with <a class=\"autolink\" href=\"#907.5.2.5\">Section 907.5.2.5</a>.</li>\n<li>A <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#visible_alarm_notification_appliance_\">visible alarm notification appliance</a> installed in a nurses' control station or other continuously attended staff <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">location</a> in a Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.3\">I-2</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#care_suite_\"><span class=\"u-italic\">care</span> suite</a> shall be an acceptable alternative to the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/27/electrical#2702.1.3\">installation</a> of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#audible_alarm_notification_appliance_\">audible alarm notification appliances</a> throughout a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#care_suite_\"><span class=\"u-italic\">care</span> suite</a> in Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.3\">I-2</a> occupancies that are in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/31/special-construction#3113.1.1\">compliance</a> with <a class=\"autolink\" href=\"#907.5.2.5\">Section 907.5.2.5</a>.</li>\n<li>Where provided, audible notification appliances located in each enclosed occupant evacuation elevator <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#lobby_sfm_hcd_1_hcd_2_\">lobby</a> in accordance with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/30/elevators-and-conveying-systems#3008.9.1\">Section 3008.9.1</a> shall be connected to a separate <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#notification_zone_\">notification zone</a> for manual paging only.</li>\n</ol>\n</div></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.5.2.1 Audible Alarms",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.5.2.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Audible Alarms",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.1"
                                                                ],
                                                                "body": "<div>The <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#audible_alarm_notification_appliance_\">audible alarm notification appliances</a> shall provide a sound pressure level of 15 decibels (dBA) above the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#average_ambient_sound_level_\">average ambient sound level</a> or 5 dBA above the maximum sound level having a duration of not less than 60 seconds, whichever is greater, in every <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#occupiable_space_\">occupiable space</a> within the building.</div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.1.1 Average Sound Pressure",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.5.2.1.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Average Sound Pressure",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.1"
                                                                ],
                                                                "body": "<div>The total sound pressure level produced by combining the ambient sound pressure level with all audible notification appliances operating shall not exceed 110 dBA at the minimum hearing distance from the audible appliance. Where the average ambient noise is greater than 105 dBA, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#visible_alarm_notification_appliance_\">visible alarm notification appliances</a> shall be provided in accordance with NFPA 72 and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#audible_alarm_notification_appliance_\">audible alarm notification appliances</a> shall not be required.</div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.1.2 Maximum Sound Pressure",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.5.2.1.2",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Maximum Sound Pressure",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.1"
                                                                ],
                                                                "body": "<div>Audible <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#alarm_signal_\">alarm signal</a> frequency in Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.2\">R-1</a>, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.3\">R-2</a> and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.2\">I-1</a> occupancies shall be in accordance with Sections <a class=\"autolink\" href=\"#907.5.2.1.3.1\">907.5.2.1.3.1</a> and <a class=\"autolink\" href=\"#907.5.2.1.3.2\">907.5.2.1.3.2</a>.</div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.1.3 Audible Alarm Signal Frequency in Group R-1, R-2 and I-1 Sleeping Rooms",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.5.2.1.3",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Audible Alarm Signal Frequency in Group R-1, R-2 and I-1 Sleeping Rooms",
                                                                "children": [
                                                                    {
                                                                        "ancestorRefs": [
                                                                            "9",
                                                                            "907",
                                                                            "907.5",
                                                                            "907.5.2",
                                                                            "907.5.2.1",
                                                                            "907.5.2.1.3"
                                                                        ],
                                                                        "body": "<div>In sleeping rooms of Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.2\">R-1</a>, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.3\">R-2</a> and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.2\">I-1</a> occupancies, the audible <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#alarm_signal_\">alarm signal</a> activated by a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> shall be a 520-Hz low-frequency signal complying with NFPA 72.</div>",
                                                                        "depth": 6,
                                                                        "diagrams": [],
                                                                        "displayRef": null,
                                                                        "displayTitle": "[F]  907.5.2.1.3.1 Fire Alarm System Audible Signal",
                                                                        "hasAssemblies": false,
                                                                        "hasDiagrams": true,
                                                                        "isContiguous": true,
                                                                        "numAssembliesOnRef": 0,
                                                                        "numBuildingProductsOnRef": 0,
                                                                        "numDiagramsOnRef": 0,
                                                                        "reference": "907.5.2.1.3.1",
                                                                        "refPrefix": "[F]",
                                                                        "slug": "fire-protection-and-life-safety-systems",
                                                                        "titleText": "Fire Alarm System Audible Signal",
                                                                        "children": []
                                                                    },
                                                                    {
                                                                        "ancestorRefs": [
                                                                            "9",
                                                                            "907",
                                                                            "907.5",
                                                                            "907.5.2",
                                                                            "907.5.2.1",
                                                                            "907.5.2.1.3"
                                                                        ],
                                                                        "body": "<div>In sleeping rooms of Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.2\">R-1</a>, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.3\">R-2</a> and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.2\">I-1</a> occupancies that are required by <a class=\"autolink\" href=\"#907.2.8\">Section 907.2.8</a> or <a class=\"autolink\" href=\"#907.2.9\">907.2.9</a> to have a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a>, the audible <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#alarm_signal_\">alarm signal</a> activated by single- or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#multiple_station_smoke_alarm_\">multiple-station smoke alarms</a> in the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#dwelling_unit_or_sleeping_unit_multistory_\">dwelling unit or sleeping unit</a> shall be a 520-Hz signal complying with NFPA 72. Where a sleeping room <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_alarm_\">smoke alarm</a> is unable to produce a 520-Hz signal, the 520-Hz <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#alarm_signal_\">alarm signal</a> shall be provided by a listed notification appliance or a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detector</a> with an integral 520-Hz sounder.</div>",
                                                                        "depth": 6,
                                                                        "diagrams": [],
                                                                        "displayRef": null,
                                                                        "displayTitle": "[F]  907.5.2.1.3.2 Smoke Alarm Signal in Sleeping Rooms",
                                                                        "hasAssemblies": false,
                                                                        "hasDiagrams": true,
                                                                        "isContiguous": true,
                                                                        "numAssembliesOnRef": 0,
                                                                        "numBuildingProductsOnRef": 0,
                                                                        "numDiagramsOnRef": 0,
                                                                        "reference": "907.5.2.1.3.2",
                                                                        "refPrefix": "[F]",
                                                                        "slug": "fire-protection-and-life-safety-systems",
                                                                        "titleText": "Smoke Alarm Signal in Sleeping Rooms",
                                                                        "children": []
                                                                    }
                                                                ]
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.1"
                                                                ],
                                                                "body": "<div class=\"u-mb-3\"><i>The audible signal shall be the standard fire alarm evacuation signal, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#ansi_dsa_ac_\">ANSI</a> S3.41 Audible Emergency Evacuation Signal, \"three pulse temporal pattern,\" as described in NFPA 72.</i></div>\n<div class=\"u-italic uc_exception\"><span class=\"u-font-bold\">Exception: </span> The use of the existing evacuation signaling scheme shall be permitted where <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> by the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#enforcing_agency_\">enforcing agency</a>.</div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "907.5.2.1.4 <i>Audible Alarm Signal</i>",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.5.2.1.4",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "<i>Audible Alarm Signal</i>",
                                                                "children": []
                                                            }
                                                        ]
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.5",
                                                            "907.5.2"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">Emergency voice/alarm communication systems required by this code shall be designed and installed in accordance with NFPA 72. The <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/30/elevators-and-conveying-systems#3008.1.4\">operation</a> of any <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_detector_automatic_\">automatic fire detector</a>, sprinkler waterflow device or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm box</a> shall automatically sound an alert tone followed by voice instructions giving <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> information and directions for a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.1\">general</a> or staged evacuation in accordance with the building's <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/30/elevators-and-conveying-systems#3008.1.3\">fire safety and evacuation plans</a> required by <a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025/chapter/4/emergency-planning-and-preparedness#404\">Section 404</a> of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025\">California Fire Code</a></span>. In <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#high_rise_building_\">high-rise buildings</a> <span class=\"u-italic\">and Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.3\">I-2</a> occupancies having occupied floors located more than 75 feet above the lowest level of fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#department_hcd_1_hcd_2_\">department</a> vehicle access</span>, the system shall operate on at least the alarming floor, the floor above and the floor below. Speakers shall be provided throughout the building by paging <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#zone_\">zones</a>. At a minimum, paging <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#zone_\">zones</a> shall be provided as follows:</div>\n<ol>\n<li><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#elevator_group_\">Elevator groups</a>.</li>\n<li><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#interior_exit_stairway_\">Interior exit stairways</a>.</li>\n<li>Each floor.</li>\n<li><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#area_of_refuge_\">Areas of refuge</a> as defined in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#2\">Chapter 2</a>.</li>\n</ol>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span> In Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.3\">I-2</a> occupancies, <span class=\"u-italic\">where in accordance with <a class=\"autolink\" href=\"#907.5.2.5\">Section 907.5.2.5</a>, audible fire alarm notification devices are not provided, upon receipt of an alarm at a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#constantly_attended_location_\">constantly attended location</a>, a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.1\">general</a> occupant notification shall be broadcast over the public-address system.</span></div>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "corridor_width",
                                                                "title": "Corridor Width Example",
                                                                "descriptionHtml": "<div>Corridor widths are determined by the total occupants feeding into the corridor without consideration for how many exits are from that corridor.  If a Emergency Voice / Alarm Communications System is used with either an NFPA 13 or 13R system, then a narrower corridor is possible if the corridor does not serve an H or I-2 occupancy space.</div>",
                                                                "topics": [
                                                                    "Example",
                                                                    "Egress"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "connecticut",
                                                                    "new_york_city",
                                                                    "denver",
                                                                    "district-of-columbia"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "evacs_system_high_rise",
                                                                "title": "EVACS Systems",
                                                                "descriptionHtml": "<div>Emergency voice/alarm communications systems (EVACS) are used to alert and instruct occupants on what to do when a fire incident occurs. When a smoke detector, sprinkler system, or manual pull station is activated the EVACS system should sound an alert tone, followed by recorded voice instructions (these instructions should be outlined in the fire safety and evacuation plans per Section 404). In high-rise buildings, in case of fire, the EVACS system only needs to activate on the fire floor, floor above, and floor below. Additionally, EVACS speakers are to be provided throughout the building by paging zones - every floor, elevator groups, areas of refuge, and interior stairways. All EVACS systems are to be designed, installed, tested, and maintained in accordance with NFPA 72, National Fire Alarm and Signaling Code.</div>",
                                                                "topics": [
                                                                    "Egress",
                                                                    "Fire"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "fire_alarms_group_a",
                                                                "title": "Fire Alarm: Group A Requirements",
                                                                "descriptionHtml": "<div>A fire alarm system, installed in accordance with NFPA 72, is required throughout all assembly occupancies that have an occupant load of 300 or more, or an occupant load of more than 100 above and/or below the level of exit discharge. Pull stations or, manual fire alarm boxes, are not required when the building has an automatic fire sprinkler system in place. However, at least one manual pull station is required as stated in FC section 907.2, \"Where other sections of this code allow elimination of fire alarm boxes due to sprinklers, a single fire alarm box shall be installed.\" This alarm pull station is most often installed near the fire alarm control panel.</div>",
                                                                "topics": [
                                                                    "Fire"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.5.2.2 Emergency Voice/Alarm Communication Systems",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 3,
                                                        "reference": "907.5.2.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Emergency Voice/Alarm Communication Systems",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.2"
                                                                ],
                                                                "body": "<div>A manual override for emergency voice communication shall be provided on a selective and all-call basis for all paging <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#zone_\">zones</a>.</div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.2.1 Manual Override",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.5.2.2.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Manual Override",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.2"
                                                                ],
                                                                "body": "<div>The emergency voice/alarm communication system shall have the capability to broadcast live voice messages by paging <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#zone_\">zones</a> on a selective and all-call basis.</div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.2.2 Live Voice Messages",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.5.2.2.2",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Live Voice Messages",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.2"
                                                                ],
                                                                "body": "<div>The emergency voice/alarm communication system shall be allowed to be used for other announcements, provided that the manual <a class=\"autolink\" href=\"#907.1.5\">fire alarm use</a> takes precedence over any other use.</div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.2.3 Alternative Uses",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.5.2.2.3",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Alternative Uses",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.2"
                                                                ],
                                                                "body": "<div>Where stadiums, arenas and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#grandstand_\">grandstands</a> have 15,000 fixed seats or more and provide audible public announcements, the emergency/voice alarm communication system shall provide prerecorded or real-time captions. Prerecorded or live emergency captions shall be from an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">location</a> constantly attended by personnel trained to respond to an emergency.</div>",
                                                                "depth": 5,
                                                                "diagrams": [
                                                                    {
                                                                        "key": "fire_alarms_group_a",
                                                                        "title": "Fire Alarm: Group A Requirements",
                                                                        "descriptionHtml": "<div>A fire alarm system, installed in accordance with NFPA 72, is required throughout all assembly occupancies that have an occupant load of 300 or more, or an occupant load of more than 100 above and/or below the level of exit discharge. Pull stations or, manual fire alarm boxes, are not required when the building has an automatic fire sprinkler system in place. However, at least one manual pull station is required as stated in FC section 907.2, \"Where other sections of this code allow elimination of fire alarm boxes due to sprinklers, a single fire alarm box shall be installed.\" This alarm pull station is most often installed near the fire alarm control panel.</div>",
                                                                        "topics": [
                                                                            "Fire"
                                                                        ],
                                                                        "phases": [
                                                                            "Design Development",
                                                                            "Construction Docs"
                                                                        ],
                                                                        "supressesChildrenAssociations": false,
                                                                        "blacklistJurisdictions": [],
                                                                        "whitelistJurisdictions": [],
                                                                        "imageType": "svg"
                                                                    }
                                                                ],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.2.4 Emergency Voice/Alarm Communication Captions",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "hasDiagramsOnRef": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 1,
                                                                "reference": "907.5.2.2.4",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Emergency Voice/Alarm Communication Captions",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.2"
                                                                ],
                                                                "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#emergency_voice_alarm_communications_\">Emergency voice/alarm communications</a> systems shall be provided with standby power in accordance with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/27/electrical#2702\">Section 2702</a>.</div>",
                                                                "depth": 5,
                                                                "diagrams": [
                                                                    {
                                                                        "key": "standby_power",
                                                                        "title": "Standby Power Systems",
                                                                        "descriptionHtml": "<div>Standby and emergency standby power systems is an alternate source of power that is utilized to run critical systems when the primary power source fails. These are typically generators with an independent fuel source (diesel, gasoline, solar). Standby power systems are required to operate critical building systems, hazardous materials operations, and ventilation systems. Emergency standby power systems are required to operate life safety and fire alarm systems.</div><br/>\n<div>Standby power systems must automatically transfer on a power outage within 60 seconds, whereas emergency standby power systems must transfer within 10 seconds. Both of these systems are required to provide at least 2 hours of power. These systems must be UL 2200 listed, and be installed in accordance with IFC, NFPA 110, and NFPA 111. Section 2702.2 of the building code outlines specific occupancies and systems where these are required.</div>",
                                                                        "topics": [
                                                                            "Electrical",
                                                                            "Fire"
                                                                        ],
                                                                        "phases": [
                                                                            "Design Development",
                                                                            "Construction Docs"
                                                                        ],
                                                                        "supressesChildrenAssociations": false,
                                                                        "blacklistJurisdictions": [
                                                                            "new_york_city"
                                                                        ],
                                                                        "whitelistJurisdictions": [],
                                                                        "imageType": "svg"
                                                                    }
                                                                ],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.2.5 Standby Power",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "hasDiagramsOnRef": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 1,
                                                                "reference": "907.5.2.2.5",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Standby Power",
                                                                "children": []
                                                            }
                                                        ]
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.5",
                                                            "907.5.2"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#visible_alarm_notification_appliance_\">Visible alarm notification appliances</a> shall be provided in accordance with Sections <a class=\"autolink\" href=\"#907.5.2.3.1\">907.5.2.3.1</a> through <a class=\"autolink\" href=\"#907.5.2.3.4\"><span class=\"u-italic\">907.5.2.3.4</span></a>.</div>\n<div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol>\n<li><span class=\"u-italic\">In other than Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.3\">I-2</a></span>, <span class=\"u-italic\">v</span>isible <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#alarm_notification_appliance_\">alarm notification appliances</a> are not required in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#alteration_\">alterations</a>, except where an existing <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> is upgraded or replaced, or a new <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> is installed.</li>\n<li><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#visible_alarm_notification_appliance_\">Visible alarm notification appliances</a> shall not be required in <span class=\"u-italic\">enclosed <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_\">exit</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#stairway_\">stairways</a>, enclosed <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_\">exit</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#ramp_\">ramps</a>, exterior <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_\">exit</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#stair_\">stairs</a> and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exterior_exit_ramp_\">exterior exit ramps</a></span>.</li>\n<li><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#visible_alarm_notification_appliance_\">Visible alarm notification appliances</a> shall not be required in elevator cars.</li>\n<li>Visual <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#alarm_notification_appliance_\">alarm notification appliances</a> are not required in critical care areas of Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.3\">I-2</a> occupancies that are in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/31/special-construction#3113.1.1\">compliance</a> with <a class=\"autolink\" href=\"#907.5.2.5\">Section 907.5.2.5</a>.</li>\n<li>A <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#visible_alarm_notification_appliance_\">visible alarm notification appliance</a> installed in a nurses' control station or other continuously attended staff <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">location</a> in a Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.3\">I-2</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#care_suite_\"><span class=\"u-italic\">care</span> suite</a> shall be an acceptable alternative to the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/27/electrical#2702.1.3\">installation</a> of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#visible_alarm_notification_appliance_\">visible alarm notification appliances</a> throughout the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#care_suite_\"><span class=\"u-italic\">care </span>suite</a> in Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.3\">I-2</a> occupancies that are in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/31/special-construction#3113.1.1\">compliance</a> with <a class=\"autolink\" href=\"#907.5.2.5\">Section 907.5.2.5</a>.</li>\n</ol>\n</div></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.5.2.3 Visible Alarms",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.5.2.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Visible Alarms",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.3"
                                                                ],
                                                                "body": "<div class=\"u-mb-3\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#visible_alarm_notification_appliance_\">Visible alarm notification appliances</a> shall be provided in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#public_use_areas_hcd_1_ac_\">public use areas</a> and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#common_use_areas_hcd_1_ac_\">common use areas</a>, <span class=\"u-italic\">including but not limited to:</span></div>\n<ol>\n<li class=\"u-italic\">Band rooms</li>\n<li class=\"u-italic\">Classrooms</li>\n<li class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#corridor_\">Corridors</a></li>\n<li class=\"u-italic\">Gymnasiums</li>\n<li class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#lobby_sfm_hcd_1_hcd_2_\">Lobbies</a></li>\n<li class=\"u-italic\">Meeting and conference rooms</li>\n<li class=\"u-italic\">Multipurpose rooms</li>\n<li class=\"u-italic\">Music practice rooms</li>\n<li class=\"u-italic\">Occupational shops</li>\n<li class=\"u-italic\">Occupied rooms where ambient noise impairs hearing of the fire alarm</li>\n<li class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#sanitary_facility_hcd_1_hcd_1_ac_\">Sanitary facilities</a> including restrooms, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#bathroom_\">bathrooms</a> and shower rooms.</li>\n<li class=\"u-italic\">Shared office rooms used by two or more persons.</li>\n<li class=\"u-italic\">Normally occupied room(s) used by two or more persons such as mother's room, phone room, quiet room, wellness room, etc.</li>\n<li class=\"u-italic\">Normally occupied <a class=\"autolink\" href=\"#911.1.5\">storage</a> room/area.</li>\n<li class=\"u-italic\">Exam rooms in medical office buildings.</li>\n</ol>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception: </span>Where <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#employee_work_area_\">employee work areas</a> have audible alarm coverage, the notification appliance circuits serving the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#employee_work_area_\">employee work areas</a> shall be initially designed with not less than 20-percent spare capacity to account for the potential of adding visible notification appliances in the future to accommodate hearing-impaired employee(s).</div>",
                                                                "depth": 5,
                                                                "diagrams": [
                                                                    {
                                                                        "key": "ca_11a_common_v_public_use",
                                                                        "title": "Common vs. Public Use Area (11A)",
                                                                        "descriptionHtml": "<div>According to the California Building Code, a <strong>Common Use Area</strong> is defined as a private use area within multifamily residential facilities where the use of these areas is limited exclusively to owners, residents and their guests. The areas may be defined as rooms or spaces or elements inside or outside of a building.</div>\n<div>A <strong>Public Use Area</strong> includes interior or exterior rooms, spaces or elements that are made available to the public. Public use may be provided at a building or facility that is privately or publicly owned. Private interior or exterior rooms, spaces, or elements associated with a residential dwelling unit provided by a public housing program or in a public housing facility are not public use areas and shall not be required to be made available to the public.</div>",
                                                                        "topics": [
                                                                            "Example",
                                                                            "Height and Area"
                                                                        ],
                                                                        "phases": [
                                                                            "Schematic",
                                                                            "Design Development"
                                                                        ],
                                                                        "supressesChildrenAssociations": false,
                                                                        "blacklistJurisdictions": [],
                                                                        "whitelistJurisdictions": [
                                                                            "california",
                                                                            "los_angeles",
                                                                            "san_francisco",
                                                                            "san-jose",
                                                                            "los-angeles-county",
                                                                            "san-diego"
                                                                        ],
                                                                        "imageType": "svg"
                                                                    }
                                                                ],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.3.1 Public Use Areas and Common Use Areas",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "hasDiagramsOnRef": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 1,
                                                                "reference": "907.5.2.3.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Public Use Areas and Common Use Areas",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.3"
                                                                ],
                                                                "body": "<div class=\"u-mb-3\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#habitable_space_\">Habitable spaces</a> in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#dwelling_unit_\">dwelling units</a> and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#sleeping_unit_\">sleeping units</a> in Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.2\">R-1</a> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.3.1\">R-2.1</a></span> occupancies in accordance with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#table\">Table</a> 907.5.2.3.2 shall be provided with visible alarm notification. Visible alarms shall be activated by the in-room <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_alarm_\">smoke alarm</a> and the building <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a>.</div>\n<figure>\n    <figcaption class=\"u-mb-3 u-mt-3\">[F] <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#table\">TABLE</a> 907.5.2.3.2<br/> VISIBLE ALARMS\n    </figcaption>\n<table class=\"uc_all_borders\">\n<thead>\n<tr>\n    <th class=\"u-bg-gray-200\">NUMBER OF <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#sleeping_unit_\">SLEEPING UNITS</a>\n    </th>\n    <th class=\"u-bg-gray-200\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#sleeping_accommodations_\">SLEEPING ACCOMMODATIONS</a> WITH VISIBLE ALARMS\n    </th>\n</tr>\n</thead>\n<tbody> <tr> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">6 to 25</td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">2</td> </tr> <tr> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">26 to 50</td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">4</td> </tr> <tr> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">51 to 75</td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">7</td> </tr> <tr> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">76 to 100</td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">9</td> </tr> <tr> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">101 to 150</td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">12</td> </tr> <tr> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">151 to 200</td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">14</td> </tr> <tr> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">201 to 300</td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">17</td> </tr> <tr> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">301 to 400</td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">20</td> </tr> <tr> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">401 to 500</td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">22</td> </tr> <tr> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">501 to 1,000</td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">5% of total</td> </tr> <tr> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">1,001 and over</td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">50 plus 3 for each 100 over 1,000</td> </tr> </tbody></table><div class=\"u-italic u-text-12px u-mt-3 u-mb-3\"><span class=\"u-font-bold\">[SFM]</span> Also see Chapter 11B, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#11B-224.4\">Section 11B-224.4</a> and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#table\">Table</a> 11B-224.4.</div></figure>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.3.2 Groups R-1 <i>and R-2.1</i>",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.5.2.3.2",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Groups R-1 <i>and R-2.1</i>",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.3"
                                                                ],
                                                                "body": "<div>In Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.3\">R-2</a> occupancies required by <a class=\"autolink\" href=\"#907\">Section 907</a> to have a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a>, each <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">story</a> that contains <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#dwelling_unit_\">dwelling units</a> and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#sleeping_unit_\">sleeping units</a> shall be provided with the capability to support future <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#visible_alarm_notification_appliance_\">visible alarm notification appliances</a> in accordance with NFPA 72. Such capability shall accommodate wired or wireless <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#equipment_dsa_ss_dsa_ss_cc_oshpd_1_2_4_5_\">equipment</a>.</div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.3.3 Group R-2",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.5.2.3.3",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Group R-2",
                                                                "children": [
                                                                    {
                                                                        "ancestorRefs": [
                                                                            "9",
                                                                            "907",
                                                                            "907.5",
                                                                            "907.5.2",
                                                                            "907.5.2.3",
                                                                            "907.5.2.3.3"
                                                                        ],
                                                                        "body": "<div class=\"u-mb-3\">Where wired <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#equipment_dsa_ss_dsa_ss_cc_oshpd_1_2_4_5_\">equipment</a> is used to comply with the future capability required by <a class=\"autolink\" href=\"#907.5.2.3.3\">Section 907.5.2.3.3</a>, the system shall include one of the following capabilities:</div><ol><li>The replacement of audible appliances with combination audible/visible appliances or additional visible notification appliances.</li><li>The future extension of the existing wiring from the unit <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_alarm_\">smoke alarm</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">locations</a> to required <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">locations</a> for visible appliances.</li><li>For wired <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#equipment_dsa_ss_dsa_ss_cc_oshpd_1_2_4_5_\">equipment</a>, the fire alarm power supply and circuits shall have not less than 5-percent excess capacity to accommodate the future <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#addition_\">addition</a> of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#visible_alarm_notification_appliance_\">visible alarm notification appliances</a>, and a single access point to such circuits shall be available on every <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">story</a>. Such circuits shall not be required to be extended beyond a single access point on a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">story</a>. The <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> shop drawings required by <a class=\"autolink\" href=\"#907.1.2\">Section 907.1.2</a> shall include the power supply and circuit documentation to accommodate the future <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#addition_\">addition</a> of visible notification appliances.</li></ol>",
                                                                        "depth": 6,
                                                                        "diagrams": [],
                                                                        "displayRef": null,
                                                                        "displayTitle": "[F]  907.5.2.3.3.1 Wired Equipment",
                                                                        "hasAssemblies": false,
                                                                        "hasDiagrams": true,
                                                                        "isContiguous": true,
                                                                        "numAssembliesOnRef": 0,
                                                                        "numBuildingProductsOnRef": 0,
                                                                        "numDiagramsOnRef": 0,
                                                                        "reference": "907.5.2.3.3.1",
                                                                        "refPrefix": "[F]",
                                                                        "slug": "fire-protection-and-life-safety-systems",
                                                                        "titleText": "Wired Equipment",
                                                                        "children": []
                                                                    }
                                                                ]
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.3"
                                                                ],
                                                                "body": "<div><i><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#protective_social_care_facility_sfm_\">Protective social care facilities</a> which house persons who are hearing impaired, shall be provided with notification appliances for the hearing impaired installed in accordance with NFPA 72 and which shall activated upon initiation of the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> or the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_alarm_\">smoke alarms</a>.</i></div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "907.5.2.3.4 <i>Groups R-2.1, R-3.1 and R-4</i>",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.5.2.3.4",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "<i>Groups R-2.1, R-3.1 and R-4</i>",
                                                                "children": []
                                                            }
                                                        ]
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.5",
                                                            "907.5.2"
                                                        ],
                                                        "body": "<div><i>One <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#audible_alarm_notification_appliance_\">audible alarm notification appliance</a> shall be mounted on the exterior of a building to alert occupants at each playground area.</i></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "907.5.2.4 <i>Group E Schools</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.5.2.4",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>Group E Schools</i>",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.5",
                                                            "907.5.2"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\"><i>Audible notification appliances shall be used in nonpatient areas. Visible appliances are allowed to be used in lieu of audible appliances in patient occupied areas. Audible appliances located in patient areas shall be only chimes or similar sounding appliances for alerting staff.</i></div>\n<div class=\"u-mt-3 u-mb-3\"><i>Where audible fire alarm notification devices are not provided, upon receipt of an alarm at a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#constantly_attended_location_\">constantly attended location</a>, a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.1\">general</a> occupant notification shall be broadcast over the public-address system.</i></div>\n<div class=\"u-mt-3\"><i>In occupancies housing <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#nonambulatory_persons_\">nonambulatory persons</a> where <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#restraint_sfm_\">restraint</a> is practiced, staff and attendants shall be provided and housed or located in such a manner that such supervisory personnel will also be alerted upon activation of the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> or any <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#detector_heat_\">detector</a> required by this section.</i></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "907.5.2.5 <i>Group I-2</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.5.2.5",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>Group I-2</i>",
                                                        "children": []
                                                    }
                                                ]
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "907"
                                        ],
                                        "body": "<div>A <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> shall be installed and monitored in accordance with Sections <a class=\"autolink\" href=\"#907.6.1\">907.6.1</a> through <a class=\"autolink\" href=\"#907.6.6.4\">907.6.6.4</a> and NFPA 72.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  907.6 Installation and Monitoring",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "907.6",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Installation and Monitoring",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.6"
                                                ],
                                                "body": "<div>Wiring shall comply with the requirements of <span class=\"u-italic\">the </span><span class=\"u-italic\">California Electrical Code</span> and NFPA 72. <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#wireless_protection_system_\">Wireless protection systems</a> utilizing radio-frequency transmitting devices shall comply with the special requirements for supervision of low-power wireless systems in NFPA 72.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.6.1 Wiring",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.6.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Wiring",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.6",
                                                            "907.6.1"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\"><i>Wiring for fire alarm network communication circuits between multiple-control units shall be in accordance with the following:</i></div>\n<ol>\n<li class=\"u-italic\">Class A or Class X in accordance with NFPA 72.</li>\n<li class=\"u-italic\">Installed in enclosed continuous metallic raceways or raceways encased in not less than 2 inches (51 mm) of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#concrete_\">concrete</a> in accordance with the <span class=\"u-italic\">California Electrical Code</span>.</li>\n</ol>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "907.6.1.1 <i>High-Rise Buildings</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.6.1.1",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>High-Rise Buildings</i>",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.6"
                                                ],
                                                "body": "<div class=\"u-mb-3\">The primary and secondary power supply for the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> shall be provided in accordance with NFPA 72.</div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span> Back-up power for single-station and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#multiple_station_smoke_alarm_\">multiple-station smoke alarms</a> as required in <a class=\"autolink\" href=\"#907.2.11.6\">Section 907.2.11.6</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.6.2 Power Supply",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.6.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Power Supply",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.6"
                                                ],
                                                "body": "<div class=\"u-mb-3\">The <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> shall identify the specific <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#initiating_device_\">initiating device</a> address, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">location</a>, device type, floor level where applicable and status including indication of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#normal_hcd_1_hcd_2_\">normal</a>, alarm, trouble and supervisory status, as appropriate.</div>\n<div>\n\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n\n\n<ol>\n<li><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">Fire alarm systems</a> in single-<a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">story</a> buildings less than 22,500 square feet (2090 m<sup>2</sup>) in area.</li>\n<li><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">Fire alarm systems</a> that only include <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm boxes</a>, waterflow <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#initiating_device_\">initiating devices</a> and not more than 10 additional alarm-<a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#initiating_device_\">initiating devices</a>.</li>\n<li>Special <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#initiating_device_\">initiating devices</a> that do not support individual device <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2201A.2\">identification</a>.</li>\n<li><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">Fire alarm systems</a> or devices that are replacing existing <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#equipment_dsa_ss_dsa_ss_cc_oshpd_1_2_4_5_\">equipment</a>.</li>\n</ol>\n</div></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.6.3 Initiating Device Identification",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.6.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Initiating Device Identification",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.6",
                                                            "907.6.3"
                                                        ],
                                                        "body": "<div>The <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#initiating_device_\">initiating device</a> status shall be annunciated at an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> on-<a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#site_\">site</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">location</a>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.6.3.1 Annunciation",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.6.3.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Annunciation",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.6"
                                                ],
                                                "body": "<div class=\"u-italic u-mb-3\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">Fire alarm systems</a> shall be divided into <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#zone_\">zones</a> <a class=\"autolink\" href=\"#915.1.1\">where required</a> by this section. For the purposes of annunciation and notification, zoning shall be in accordance with the following:</div>\n<ol>\n<li class=\"u-italic\">Where the fire-protective signaling system serves more than one building, each building shall be considered as a separate <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#zone_\">zone</a>.</li>\n<li class=\"u-italic\">Each floor of a building shall be considered as a separate <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#zone_\">zone</a>.</li>\n<li class=\"u-italic\">Each section of floor of a building that is separated by <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_wall_\">fire walls</a> or by <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exit_horizontal_\">horizontal exits</a> shall be considered as a separate <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#zone_\">zone</a>.</li>\n<li><i>Each <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#zone_\">zone</a> shall not exceed 22,500 square feet (2090 m<sup>2</sup>). The length of any <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#zone_\">zone</a> shall not exceed 300 feet (91 440 mm) in any direction.</i>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">Automatic sprinkler system</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#zone_\">zones</a> shall not exceed the area permitted by NFPA 13.</div>\n</li>\n<li class=\"u-italic\">For Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.4\">I-3</a> occupancies each <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#cell_complex_\">cell complex</a> shall be considered a separate <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#zone_\">zone</a>.</li>\n<li class=\"u-italic\">For <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#307\">Group H</a> and L occupancies on the 11<sup>th </sup><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">story</a> and above, each side of the 2-hour <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_smoke_barrier_sfm_\">fire-smoke barrier</a> shall be considered a separate <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#zone_\">zone</a>.</li>\n<li class=\"u-italic\">Annunciation shall be further divided into <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#zone_\">zones</a> where deemed necessary by the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#enforcing_agency_\">enforcing agency</a>.</li>\n</ol>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.6.4 Zones",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.6.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Zones",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.6",
                                                            "907.6.4"
                                                        ],
                                                        "body": "<div class=\"u-italic u-mb-3\">Alarm, supervisory and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#trouble_signal_\">trouble signals</a> shall be annunciated in the main control unit by means of an audible signal and a visual display in accordance with NFPA 72. <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2201A.2\">Identification</a> of the type of alarm and supervisory <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#initiating_device_\">initiating devices</a>, such as manual, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">automatic</a>, sprinkler waterflow, sprinkler valve supervisory, fire-pump supervisory, etc., shall be separately indicated.</div>\n<div class=\"u-italic uc_exception\"><span class=\"u-font-bold u-italic\">Exception:</span> Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#310.4\">R-3</a> occupancies.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "907.6.4.1 <i>Annunciation</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.6.4.1",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>Annunciation</i>",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.6",
                                                                    "907.6.4",
                                                                    "907.6.4.1"
                                                                ],
                                                                "body": "<div><i>An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#annunciator_\">annunciator</a> panel complying with <a class=\"autolink\" href=\"#907.6.4.1\">Section 907.6.4.1</a> and the associated controls shall be provided in an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> remote <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">location</a> where deemed necessary by the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#enforcing_agency_\">enforcing agency</a>. The visual <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#zone_\">zone</a> indication shall lock in until the system is reset and shall not be canceled by the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/30/elevators-and-conveying-systems#3008.1.4\">operation</a> of an audible-alarm silencing switch.</i></div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.6.4.1.1 <i>Annunciator Panel</i>",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.6.4.1.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "<i>Annunciator Panel</i>",
                                                                "children": []
                                                            }
                                                        ]
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.6",
                                                            "907.6.4"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">In <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#high_rise_building_\">high-rise buildings</a> <span class=\"u-italic\">and Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.3\">I-2</a> occupancies having occupied floors located more than 75 feet above the lowest level of fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#department_hcd_1_hcd_2_\">department</a> vehicle access</span>, a separate <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#zone_\">zone</a> by floor shall be provided for each of the following types of alarm-<a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#initiating_device_\">initiating devices</a> where provided:</div><ol><li><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">Smoke detectors</a>.</li><li>Sprinkler waterflow devices.</li><li><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a>.</li><li>Other <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> types of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">automatic</a> <a class=\"autolink\" href=\"#901.2\">fire protection systems</a>.</li></ol>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.6.4.2 High-Rise Buildings",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.6.4.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "High-Rise Buildings",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.6",
                                                            "907.6.4"
                                                        ],
                                                        "body": "<div class=\"u-italic\">In <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#high_rise_building_\">high-rise buildings</a>, a zoning <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#annunciator_\">annunciator</a> panel shall be provided in the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_command_center_\">Fire Command Center</a>. This panel shall not be combined with the Firefighter Smoke Control Panel unless <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a>. Panel shall be in matrix format or an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> equivalent configuration. All indicators shall be based upon positive confirmation. The panel shall include the following features at a minimum:</div><ol><li class=\"u-italic\">Fire alarm <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#initiating_device_\">initiating devices</a> with individual annunciation per floor for <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm boxes</a>, area <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detectors</a>, elevator <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#lobby_sfm_hcd_1_hcd_2_\">lobby</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detectors</a>, duct <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detectors</a>, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#detector_heat_\">heat detectors</a>, auxiliary alarms and sprinkler waterflow. (Red LED)</li><li class=\"u-italic\">Sprinkler and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#standpipe_system_classes_of_\">standpipe system</a> control valves per floor\u2014supervisory. (Yellow LED)</li><li class=\"u-italic\">Common <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> trouble. (Yellow LED)</li><li class=\"u-italic\">Annunciation Panel Power On. (Green LED)</li><li class=\"u-italic\">Lamp test. (Push Button)</li></ol>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "907.6.4.3 <i>High-Rise Buildings Zoning Annunciator Panel</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.6.4.3",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>High-Rise Buildings Zoning Annunciator Panel</i>",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.6",
                                                            "907.6.4"
                                                        ],
                                                        "body": "<div class=\"u-italic\">Upon activation of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#initiating_device_\">initiating devices</a> where occupant notification is required for evacuation, all <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#notification_zone_\">notification zones</a> shall operate simultaneously throughout the building.</div><div class=\"uc_exception\"><span class=\"u-font-bold\"><i>Exceptions:</i></span>\n<ol><li class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#high_rise_building_\">High-rise buildings</a> as permitted in <a class=\"autolink\" href=\"#907.2.13\">Section 907.2.13</a>.</li><li class=\"u-italic\">Hospitals and convalescent <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#facility_\">facilities</a> with staff alerting notification appliances or emergency voice/alarm communication, zoning shall be in accordance with the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> fire plan.</li><li class=\"u-italic\">Detention <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#facility_\">facilities</a>.</li><li class=\"u-italic\">Upon approval by the fire code official in buildings which are sprinklered throughout, specific notification zoning shall be permitted where the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#notification_zone_\">notification zones</a> are separated by a minimum of a 2-hour <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_barrier_\">fire barrier</a> and 2-hour fire-resistive floor assembly. The system shall have the capability to activate all other <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#notification_zone_\">notification zones</a> by <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">automatic</a> and manual means.</li><li class=\"u-italic\">Upon approval by the fire code official in buildings which are sprinklered throughout, specific notification zoning shall be permitted where the activated <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#initiating_device_\">initiating device</a> or fire extinguishing system is separated from any nonactive <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#notification_zone_\">notification zones</a> by a minimum of 300-ft horizontal distance. The system shall have the capability to activate all other <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#notification_zone_\">notification zones</a> by <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">automatic</a> and manual means.</li><li class=\"u-italic\">Where a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#307\">Group H</a> or L occupancy is located above the 10th <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">story</a>, each side of the 2-hour <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_smoke_barrier_sfm_\">fire-smoke barrier</a> shall be considered a separate <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#zone_\">zone</a>.</li></ol></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "907.6.4.4 <i>Notification Zoning</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.6.4.4",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>Notification Zoning</i>",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.6"
                                                ],
                                                "body": "<div>Access shall be provided to each fire alarm device and notification appliance for periodic inspection, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.3\">maintenance</a> and testing.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.6.5 Access",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.6.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Access",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.6"
                                                ],
                                                "body": "<div class=\"u-mb-3\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">Fire alarm systems</a> required by this chapter or by the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025\">California Fire Code</a></span> shall be monitored by an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#supervising_station_\">supervising station</a> in accordance with NFPA 72 <span class=\"u-italic\">and this section.</span></div>\n<div>\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\nMonitoring by a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#supervising_station_\">supervising station</a> is not required for:\n\n\n<ol>\n<li>Single- and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#multiple_station_smoke_alarm_\">multiple-station smoke alarms</a> required by <a class=\"autolink\" href=\"#907.2.11\">Section 907.2.11</a>.</li>\n<li><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">Smoke detectors</a> in Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.4\">I-3</a> occupancies <span class=\"u-italic\">shall be monitored in accordance with <a class=\"autolink\" href=\"#907.2.6.3\">Section 907.2.6.3</a></span>.</li>\n<li><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">Automatic sprinkler systems</a> in one- and two-<a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#family_hcd_1_\">family</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#dwelling_\">dwellings</a>.</li>\n</ol>\n</div></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.6.6 Monitoring",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.6.6",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Monitoring",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.6",
                                                            "907.6.6"
                                                        ],
                                                        "body": "<div>Transmission of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#alarm_signal_\">alarm signals</a> to a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#supervising_station_\">supervising station</a> shall be in accordance with NFPA 72.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.6.6.1 Transmission of Alarm Signals",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.6.6.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Transmission of Alarm Signals",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.6",
                                                            "907.6.6"
                                                        ],
                                                        "body": "<div>Direct transmission of alarms associated with monitor it yourself (MIY) transmitters to a public safety answering point (PSAP) shall not be permitted unless <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> by the fire code official.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.6.6.2 MIY Monitoring",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.6.6.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "MIY Monitoring",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.6",
                                                            "907.6.6"
                                                        ],
                                                        "body": "<div>Termination of fire alarm monitoring services shall be in accordance with <a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025/chapter/9/fire-protection-and-life-safety-systems#901.9\">Section 901.9</a> of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025\">California Fire Code</a></span>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.6.6.3 Termination of Monitoring Service",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.6.6.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Termination of Monitoring Service",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.6",
                                                            "907.6.6"
                                                        ],
                                                        "body": "<div class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">Automatic</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm systems</a> shall be monitored and shall transmit the alarm, supervisory and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#trouble_signal_\">trouble signals</a> to an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#supervising_station_\">supervising station</a> in accordance with NFPA 72. The <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#supervising_station_\">supervising station</a> shall be listed as either UUFX (Central Station) or UUJS (remote &amp; proprietary) by the Underwriters <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#laboratory_sfm_\">Laboratory</a> Inc. (UL) or other <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> listing and testing <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#laboratory_sfm_\">laboratory</a> or shall comply with the requirements of standard, FM 3011. Termination of monitoring services shall be in accordance with <a class=\"autolink\" href=\"#907.6.6.3\">Section 907.6.6.3</a>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "907.6.6.4 <i>Group E Schools</i>",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.6.6.4",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "<i>Group E Schools</i>",
                                                        "children": []
                                                    }
                                                ]
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "907"
                                        ],
                                        "body": "<div>Upon completion of the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/27/electrical#2702.1.3\">installation</a>, the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> and all fire alarm components shall be tested in accordance with NFPA 72.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  907.7 Acceptance Tests and Completion",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "907.7",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Acceptance Tests and Completion",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.7"
                                                ],
                                                "body": "<div>When the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/27/electrical#2702.1.3\">installation</a> of the alarm devices is complete, each device and interconnecting wiring for <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#multiple_station_alarm_device_\">multiple-station alarm devices</a> shall be tested in accordance with the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_alarm_\">smoke alarm</a> provisions of NFPA 72.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.7.1 Single- And Multiple-Station Alarm Devices",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.7.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Single- And Multiple-Station Alarm Devices",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.7"
                                                ],
                                                "body": "<div>A record of completion in accordance with NFPA 72 verifying that the system has been installed and tested in accordance with the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> plans and specifications shall be provided.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.7.2 Record of Completion",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.7.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Record of Completion",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.7"
                                                ],
                                                "body": "<div>Operating, testing and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.3\">maintenance</a> instructions and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#record_drawings_\">record drawings</a> (\"as-builts\") and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#equipment_dsa_ss_dsa_ss_cc_oshpd_1_2_4_5_\">equipment</a> specifications shall be provided at an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">location</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.7.3 Instructions",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.7.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Instructions",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "907"
                                        ],
                                        "body": "<div>The <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.3\">maintenance</a> and testing schedules and procedures for fire alarm and fire detection systems shall be in accordance with Section 907.8 of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025\">California Fire Code</a></span>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  907.8 Inspection, Testing and Maintenance",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "907.8",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Inspection, Testing and Maintenance",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section 908 Emergency Alarm Systems",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "908",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Emergency Alarm Systems",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "908"
                                        ],
                                        "body": "<div>Emergency alarms for the detection and notification of an emergency condition in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#307\">Group H</a> occupancies shall be provided in accordance with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#415.5\">Section 415.5</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  908.1 Group H Occupancies",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "908.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Group H Occupancies",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "908"
                                        ],
                                        "body": "<div>Emergency alarms for notification of an emergency condition in an HPM <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#facility_\">facility</a> shall be provided as required in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#415.11.4\">Section 415.11.4</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  908.2 Group H-5 Occupancy",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "908.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Group H-5 Occupancy",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "908"
                                        ],
                                        "body": "<div>Where an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#emergency_alarm_system_\">emergency alarm system</a> is interfaced with a building's <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a>, the signal produced at the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_control_unit_\">fire alarm control unit</a> shall be a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#supervisory_signal_\">supervisory signal</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  908.3 Fire Alarm System Interface",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "908.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Fire Alarm System Interface",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [
                                    {
                                        "key": "shafts_opening_penetrations_excpt1",
                                        "title": "Shafts: Duct & Air Transfer Opening Penetrations - Excpt. 1",
                                        "descriptionHtml": "<div>Where a shaft is allowed to be penetrated by ducts and air transfer openings, the openings are required to be protected by listed fire and smoke dampers unless the conditions of one of the provided exceptions are met.</div>",
                                        "topics": [
                                            "Mechanical"
                                        ],
                                        "phases": [
                                            "Construction Docs"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [
                                            "virginia"
                                        ],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "shafts_opening_penetrations_excpt4",
                                        "title": "Shafts: Duct & Air Transfer Opening Penetrations - Excpt. 4",
                                        "descriptionHtml": "<div>Where a shaft is allowed to be penetrated by ducts and air transfer openings, the openings are required to be protected by listed fire and smoke dampers unless the conditions of one of the provided exceptions are met.</div>",
                                        "topics": [
                                            "Mechanical"
                                        ],
                                        "phases": [
                                            "Construction Docs"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [
                                            "virginia",
                                            "denver"
                                        ],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "damper_location_exceptions",
                                        "title": "Fire Damper Locations: Fire Barrier - Exception 2",
                                        "descriptionHtml": "",
                                        "topics": [
                                            "Wall",
                                            "Fire-Resistant"
                                        ],
                                        "phases": [
                                            "Construction Docs"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    }
                                ],
                                "displayRef": null,
                                "displayTitle": "Section 909 Smoke Control Systems",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "hasDiagrams": true,
                                "hasDiagramsOnRef": true,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 3,
                                "reference": "909",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Smoke Control Systems",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "<div>This section applies to mechanical or passive smoke control systems where they are required by <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#414.1.1\">other provisions</a> of this code. The purpose of this section is to establish <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/6/types-of-construction#602.1.1\">minimum requirements</a> for the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2210A.1.1\">design</a>, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/27/electrical#2702.1.3\">installation</a> and acceptance testing of smoke control systems that are intended to provide a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#tenable_environment_sfm_\">tenable environment</a> for the evacuation or relocation of occupants. These provisions are not intended for the preservation of contents, the timely restoration of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/30/elevators-and-conveying-systems#3008.1.4\">operations</a> or for assistance in fire suppression or overhaul activities. Smoke control systems regulated by this section serve a different purpose than the smoke- and heat-removal provisions found in <a class=\"autolink\" href=\"#910\">Section 910</a>. Mechanical smoke control systems shall not be considered exhaust systems under <a class=\"autolink\" href=\"/viewer/california/ca-mechanical-code-2025/chapter/5/exhaust-systems#5\">Chapter 5</a> of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-mechanical-code-2025\">California Mechanical Code</a></span>.</div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "roof_hgt_smoke_protected_seating",
                                                "title": "Assembly Egress: Roof Height at Smoke Protected Seating Areas",
                                                "descriptionHtml": "<div><strong> SMOKE-PROTECTED ASSEMBLY SEATING.</strong> Seating served by means of egress that is not subject to smoke accumulation within or under a structure for a specified design time by means of passive design or by mechanical ventilation.</div>",
                                                "topics": [
                                                    "Egress",
                                                    "Interior",
                                                    "Roof / Ceiling"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Design Development"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.1 Scope and Purpose",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "909.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Scope and Purpose",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "<div>Buildings, structures or parts thereof required by this code to have a smoke control system or systems shall have such systems designed in accordance with the applicable requirements of <a class=\"autolink\" href=\"#909\">Section 909</a> and the generally accepted and well-established principles of engineering relevant to the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2210A.1.1\">design</a>. The <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/19A/concrete#1901A.5\">construction documents</a> shall include sufficient information and detail to adequately describe the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#element_dsa_ac_\">elements</a> of the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2210A.1.1\">design</a> necessary for the proper implementation of the smoke control systems. These documents shall be accompanied by sufficient information and analysis to demonstrate <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/31/special-construction#3113.1.1\">compliance</a> with these provisions.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.2 General Design Requirements",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "General Design Requirements",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "<div>In addition to the ordinary inspection and test requirements that buildings, structures and parts thereof are required to undergo, smoke control systems subject to the provisions of <a class=\"autolink\" href=\"#909\">Section 909</a> shall undergo <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/17A/special-inspections-and-tests#1701A.3\">special inspections and tests</a> sufficient to verify the proper commissioning of the smoke control <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2210A.1.1\">design</a> in its final installed condition. The <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2210A.1.1\">design</a> submission accompanying the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/19A/concrete#1901A.5\">construction documents</a> shall clearly detail procedures and methods to be used and the items subject to such inspections and tests. Such commissioning shall be in accordance with generally accepted engineering practice and, where possible, based on published standards for the particular testing involved. The <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/17A/special-inspections-and-tests#1701A.3\">special inspections and tests</a> required by this section shall be conducted under the same terms in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/17/special-inspections-and-tests#1704\">Section 1704</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.3 Special Inspection and Test Requirements",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Special Inspection and Test Requirements",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "<div>A rational analysis supporting the types of smoke control systems to be employed, their methods of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/30/elevators-and-conveying-systems#3008.1.4\">operation</a>, the systems supporting them and the methods of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#407.1.1\">construction</a> to be utilized shall accompany the submitted <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/19A/concrete#1901A.5\">construction documents</a> and shall include, but not be limited to, the items indicated in Sections <a class=\"autolink\" href=\"#909.4.1\">909.4.1</a> through <a class=\"autolink\" href=\"#909.4.7\">909.4.7</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.4 Analysis",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Analysis",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.4"
                                                ],
                                                "body": "<div>The system shall be designed such that the maximum probable <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#normal_hcd_1_hcd_2_\">normal</a> or reverse stack effect will not adversely interfere with the system's capabilities. In determining the maximum probable stack effect, altitude, elevation, weather history and interior temperatures shall be used.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.4.1 Stack Effect",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.4.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Stack Effect",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.4"
                                                ],
