                                                "descriptionHtml": "<div>Fire department connections (FDC) allow the responding fire department to supply water to the building. This water supply can be for interior firefighting efforts or to supplement the automatic fire sprinkler system. Section 912 outlines requirements for an FDC. These requirements are primarily in place to ensure that the fire department can have ready access to the FDC in the event of a fire occurrence. Requirements listed that facilitate this include clear space, visibility, proper hose threads, and signage.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Design Development",
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "wichita-sedgwick"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "fire_dept_connection_clr",
                                                "title": "Fire Dept. Connection Clearances",
                                                "descriptionHtml": "<div>Maintaining a clear space around fire department connections is critical for multiple reasons. <br/>\n<ul><li>A clear space ensures that fire department personnel can access and operate the connections quickly and efficiently in an emergency, minimizing delays in firefighting efforts. </li>\n<li>Immediate access to fire department connections must be maintained at all times and without obstruction by fences, bushes, trees, walls or any other fixed or moveable objects. This aids the fire department in efficiently setting up its operations, crucial in a time-sensitive emergency situation.</li>\n<li>Connections must be visible to approaching fire vehicles. In the case of existing buildings, where the fire department connection is not easily seen, there should be an approved sign mounted on the street front, or on the side of the building, clearly indicating the location.</li></ul></div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Design Development"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "chicago",
                                                    "los-angeles-county"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "ca_fire_hydrant_systems",
                                                "title": "Fire Hydrant Systems",
                                                "descriptionHtml": "",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [
                                                    "california",
                                                    "san_francisco",
                                                    "san-jose",
                                                    "san-diego",
                                                    "los_angeles",
                                                    "los-angeles-county"
                                                ],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  912.2 Location",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 3,
                                        "reference": "912.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Location",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "912",
                                                    "912.2"
                                                ],
                                                "body": "<div>Fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#department_hcd_1_hcd_2_\">department</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2201A.4\">connections</a> shall be located on the street side of buildings or facing <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> fire apparatus access roads, fully visible and recognizable from the street, fire apparatus access road or nearest point of fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#department_hcd_1_hcd_2_\">department</a> vehicle access or as otherwise <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> by the fire code official.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  912.2.1 Visible Location",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "912.2.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Visible Location",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "912",
                                                    "912.2"
                                                ],
                                                "body": "<div>On <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#building_existing_hcd_1_hcd_2_\">existing buildings</a>, wherever the fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#department_hcd_1_hcd_2_\">department</a> connection is not visible to approaching fire apparatus, the fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#department_hcd_1_hcd_2_\">department</a> connection shall be indicated by an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#sign_hcd_1_ac_dsa_ac_\">sign</a> mounted on the street front or on the side of the building. Such <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#sign_hcd_1_ac_dsa_ac_\">sign</a> shall have the letters \"FDC\" not less than 6 inches (152 mm) high and words in letters not less than 2 inches (51 mm) high or an arrow to indicate the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">location</a>. Such <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#sign_hcd_1_ac_dsa_ac_\">signs</a> shall be subject to the approval of the fire code official.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  912.2.2 Existing Buildings",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "912.2.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Existing Buildings",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "912"
                                        ],
                                        "body": "<div>Fire hose <a class=\"autolink\" href=\"#901.4\">threads</a> used in connection with standpipe systems shall be <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> and shall be compatible with fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#department_hcd_1_hcd_2_\">department</a> hose <a class=\"autolink\" href=\"#901.4\">threads</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  912.3 Fire Hose Threads",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "912.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Fire Hose Threads",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "912"
                                        ],
                                        "body": "<div class=\"u-mb-3\">Immediate access to fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#department_hcd_1_hcd_2_\">department</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2201A.4\">connections</a> shall be maintained at all times and without obstruction by fences, bushes, trees, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#wall_\">walls</a> or any other fixed or moveable object. Access to fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#department_hcd_1_hcd_2_\">department</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2201A.4\">connections</a> shall be <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> by the fire code official.</div>\n<div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception<span class=\"u-italic\">s</span>:</span>\n<ol>\n<li>Fences, where provided with an access gate equipped with a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#sign_hcd_1_ac_dsa_ac_\">sign</a> complying with the legend requirements of <span class=\"u-italic\"><a class=\"autolink\" href=\"#912.5\">Section 912.5</a></span> and a means of emergency <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/30/elevators-and-conveying-systems#3008.1.4\">operation</a>. The gate and the means of emergency <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/30/elevators-and-conveying-systems#3008.1.4\">operation</a> shall be <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> by the fire code official and maintained operational at all times.</li>\n<li class=\"u-italic\">When acceptable to the fire authority having <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#jurisdiction_\">jurisdiction</a>, fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#department_hcd_1_hcd_2_\">department</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2201A.4\">connections</a> for Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.4\">I-3</a> detention <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#facility_\">facilities</a> may be located inside all security <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#wall_\">walls</a> or fences on the property.</li>\n</ol>\n</div></div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  912.4 Access",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "912.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Access",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "912",
                                                    "912.4"
                                                ],
                                                "body": "<div>The fire code official is authorized to require locking caps on fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#department_hcd_1_hcd_2_\">department</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2201A.4\">connections</a> for water-based <a class=\"autolink\" href=\"#901.2\">fire protection systems</a> where the responding fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#department_hcd_1_hcd_2_\">department</a> carries appropriate key wrenches for removal.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  912.4.1 Locking Fire Department Connection Caps",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "912.4.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Locking Fire Department Connection Caps",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "912",
                                                    "912.4"
                                                ],
                                                "body": "<div>A working <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">space</a> of not less than 36 inches (914 mm) in width, 36 inches (914 mm) in depth and 78 inches (1981 mm) in height shall be provided and maintained in front of and to the sides of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#wall_\">wall</a>-mounted fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#department_hcd_1_hcd_2_\">department</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2201A.4\">connections</a> and around the circumference of free-standing fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#department_hcd_1_hcd_2_\">department</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2201A.4\">connections</a>, except as otherwise required or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> by the fire code official.</div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "fire_dept_connection_clr",
                                                        "title": "Fire Dept. Connection Clearances",
                                                        "descriptionHtml": "<div>Maintaining a clear space around fire department connections is critical for multiple reasons. <br/>\n<ul><li>A clear space ensures that fire department personnel can access and operate the connections quickly and efficiently in an emergency, minimizing delays in firefighting efforts. </li>\n<li>Immediate access to fire department connections must be maintained at all times and without obstruction by fences, bushes, trees, walls or any other fixed or moveable objects. This aids the fire department in efficiently setting up its operations, crucial in a time-sensitive emergency situation.</li>\n<li>Connections must be visible to approaching fire vehicles. In the case of existing buildings, where the fire department connection is not easily seen, there should be an approved sign mounted on the street front, or on the side of the building, clearly indicating the location.</li></ul></div>",
                                                        "topics": [
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Design Development"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "chicago",
                                                            "los-angeles-county"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  912.4.2 Clear Space Around Connections",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "912.4.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Clear Space Around Connections",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "912",
                                                    "912.4"
                                                ],
                                                "body": "<div>Where fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#department_hcd_1_hcd_2_\">department</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2201A.4\">connections</a> are subject to impact by a motor vehicle, vehicle impact <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22/steel#2201.3\">protection</a> shall be provided in accordance with <a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025/chapter/3/general-requirements#312\">Section 312</a> of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025\">California Fire Code</a></span>.</div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "fire_dept_connections",
                                                        "title": "Fire Department Connections",
                                                        "descriptionHtml": "<div>Fire department connections (FDC) allow the responding fire department to supply water to the building. This water supply can be for interior firefighting efforts or to supplement the automatic fire sprinkler system. Section 912 outlines requirements for an FDC. These requirements are primarily in place to ensure that the fire department can have ready access to the FDC in the event of a fire occurrence. Requirements listed that facilitate this include clear space, visibility, proper hose threads, and signage.</div>",
                                                        "topics": [
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "wichita-sedgwick"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    },
                                                    {
                                                        "key": "vehicle_impact_protection_posts",
                                                        "title": "Vehicle Impact Protection Posts",
                                                        "descriptionHtml": "<div>In addition to providing a visual cue, an impact-resistant bollard works as a physical barrier. The heavy-duty, tough posts are designed to stop a moving vehicle. After an impact, the bollard may bend or crack, causing a need for replacement.</div>",
                                                        "topics": [
                                                            "Fire",
                                                            "Example"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Construction Phase"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "new_jersey"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  912.4.3 Physical Protection",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 2,
                                                "reference": "912.4.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Physical Protection",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "912"
                                        ],
                                        "body": "<div>A metal <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#sign_hcd_1_ac_dsa_ac_\">sign</a> with raised letters not less than 1 inch (25 mm) in <a class=\"autolink\" href=\"#911.1.3\">size</a> shall be mounted on all fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#department_hcd_1_hcd_2_\">department</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2201A.4\">connections</a> serving <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">automatic</a> sprinklers, standpipes or fire pump <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2201A.4\">connections</a>. Such <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#sign_hcd_1_ac_dsa_ac_\">signs</a> shall read: \"<a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">AUTOMATIC</a> SPRINKLERS,\" \"STANDPIPES,\" \"TEST CONNECTION,\" \"STANDPIPE AND AUTOSPKR\" or \"AUTOSPKR AND STANDPIPE,\" or a combination thereof as applicable.</div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "fire_dept_connections",
                                                "title": "Fire Department Connections",
                                                "descriptionHtml": "<div>Fire department connections (FDC) allow the responding fire department to supply water to the building. This water supply can be for interior firefighting efforts or to supplement the automatic fire sprinkler system. Section 912 outlines requirements for an FDC. These requirements are primarily in place to ensure that the fire department can have ready access to the FDC in the event of a fire occurrence. Requirements listed that facilitate this include clear space, visibility, proper hose threads, and signage.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Design Development",
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "wichita-sedgwick"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "fire_dept_connection_clr",
                                                "title": "Fire Dept. Connection Clearances",
                                                "descriptionHtml": "<div>Maintaining a clear space around fire department connections is critical for multiple reasons. <br/>\n<ul><li>A clear space ensures that fire department personnel can access and operate the connections quickly and efficiently in an emergency, minimizing delays in firefighting efforts. </li>\n<li>Immediate access to fire department connections must be maintained at all times and without obstruction by fences, bushes, trees, walls or any other fixed or moveable objects. This aids the fire department in efficiently setting up its operations, crucial in a time-sensitive emergency situation.</li>\n<li>Connections must be visible to approaching fire vehicles. In the case of existing buildings, where the fire department connection is not easily seen, there should be an approved sign mounted on the street front, or on the side of the building, clearly indicating the location.</li></ul></div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Design Development"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "chicago",
                                                    "los-angeles-county"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  912.5 Signs",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 2,
                                        "reference": "912.5",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Signs",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "912",
                                                    "912.5"
                                                ],
                                                "body": "<div>Each fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#department_hcd_1_hcd_2_\">department</a> connection (FDC) shall be designated by a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#sign_hcd_1_ac_dsa_ac_\">sign</a> with raised letters not less than 1 inch (25.4 mm) in height. For manual standpipe systems, the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#sign_hcd_1_ac_dsa_ac_\">sign</a> shall also indicate that the system is manual and that it is either wet or dry.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  912.5.1 Lettering",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "912.5.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Lettering",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "912",
                                                    "912.5"
                                                ],
                                                "body": "<div>Where a fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#department_hcd_1_hcd_2_\">department</a> connection (FDC) services multiple buildings, structures or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">locations</a>, a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#sign_hcd_1_ac_dsa_ac_\">sign</a> shall be provided indicating the building, structures or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">locations</a> served. Where the FDC does not serve the entire building, a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#sign_hcd_1_ac_dsa_ac_\">sign</a> shall be provided indicating the portions of the building served.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  912.5.2 Serving Multiple Buildings",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "912.5.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Serving Multiple Buildings",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "912",
                                                    "912.5"
                                                ],
                                                "body": "<div>Where combination or multiple system types are supplied by the fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#department_hcd_1_hcd_2_\">department</a> connection, the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#sign_hcd_1_ac_dsa_ac_\">sign</a> or combination of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#sign_hcd_1_ac_dsa_ac_\">signs</a> shall indicate both designated services.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  912.5.3 Multiple or Combined Systems",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "912.5.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Multiple or Combined Systems",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "912",
                                                    "912.5"
                                                ],
                                                "body": "<div class=\"u-mb-3\">The <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#sign_hcd_1_ac_dsa_ac_\">sign</a> also shall indicate the pressure required at the outlets to deliver the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#standpipe_system_classes_of_\">standpipe system</a> demand.</div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span> Where the pressure required is 150 pounds per square inch (1034 kPa) or less.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  912.5.4 Indication of Pressure",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "912.5.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Indication of Pressure",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "912"
                                        ],
                                        "body": "<div>The potable water supply to <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_\">automatic</a> sprinkler and standpipe systems shall be protected against backflow as required by the <span class=\"u-italic\">Health and Safety Code Section 13114.7.</span></div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[P]  912.6 Backflow Protection",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "912.6",
                                        "refPrefix": "[P]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Backflow Protection",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section 913 Fire Pumps",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "913",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Fire Pumps",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "913"
                                        ],
                                        "body": "<div class=\"u-mb-3\">Where provided, fire pumps for <a class=\"autolink\" href=\"#901.2\">fire protection systems</a> shall be installed in accordance with this section and NFPA 20.</div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception: </span>Pumps for <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler systems</a> installed in accordance with Section 903.3.1.3, or <a class=\"autolink\" href=\"/viewer/california/ca-residential-code-2025/chapter/3/building-planning#R313\">Section R313</a> of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-residential-code-2025\">California Residential Code</a></span>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  913.1 General",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "913.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "General",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "913"
                                        ],
                                        "body": "<div>The fire pump, driver and controller shall be protected in accordance with NFPA 20 against possible interruption of service through damage caused by <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#explosion_\">explosion</a>, fire, flood, earthquake, rodents, insects, windstorm, freezing, vandalism and other adverse conditions.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  913.2 Protection Against Interruption of Service",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "913.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Protection Against Interruption of Service",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "913",
                                                    "913.2"
                                                ],
                                                "body": "<div class=\"u-mb-3\">Fire pumps shall be located in rooms that are separated from all other areas of the building by 2-hour <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_barrier_\">fire barriers</a> constructed in accordance with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/7/fire-and-smoke-protection-features#707\">Section 707</a> or 2-hour <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#horizontal_assembly_\">horizontal assemblies</a> constructed in accordance with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/7/fire-and-smoke-protection-features#711\">Section 711</a>, or both.</div>\n<div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol>\n<li>In other than <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#high_rise_building_\">high-rise buildings</a>, <a class=\"autolink\" href=\"#911.1.2\">separation</a> by 1-hour <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_barrier_\">fire barriers</a> constructed in accordance with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/7/fire-and-smoke-protection-features#707\">Section 707</a> or 1-hour <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#horizontal_assembly_\">horizontal assemblies</a> constructed in accordance with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/7/fire-and-smoke-protection-features#711\">Section 711</a>, or both, shall be permitted in buildings equipped throughout with an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> or <a class=\"autolink\" href=\"#903.3.1.2\">903.3.1.2</a>.</li>\n<li><a class=\"autolink\" href=\"#911.1.2\">Separation</a> is not required for fire pumps physically separated in accordance with NFPA 20.</li>\n</ol>\n</div></div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "fire_pump_rooms",
                                                        "title": "Fire Pump Room Doors",
                                                        "descriptionHtml": "<div>Fire pump room requirements provide for access for continued maintenance and/or replacement of equipment, prevention of freezing in cold environments, as this is an essential element of the life-safety system when provided.</div>\n<div>Space inside the room shall provide sufficient spacing for inspection, servicing, repair and replacement of equipment without altering building/room construction.</div>",
                                                        "topics": [
                                                            "Sprinklers",
                                                            "Interior",
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs",
                                                            "Construction Phase"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "kentucky",
                                                            "utah"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "913.2.1 Protection of Fire Pump Rooms",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 3,
                                                "numBuildingProductsOnRef": 7,
                                                "numDiagramsOnRef": 1,
                                                "reference": "913.2.1",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Protection of Fire Pump Rooms",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "913",
                                                    "913.2"
                                                ],
                                                "body": "<div class=\"u-mb-3\">Cables used for survivability of circuits supplying fire pumps shall be protected using one of the following methods:</div>\n<ol>\n<li>Cables used for survivability of required <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#critical_circuit_\">critical circuits</a> shall be listed in accordance with UL 2196 and shall have a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_resistance_rating_\">fire-resistance rating</a> of not less than 1 hour.</li>\n<li><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#electrical_circuit_protective_system_\">Electrical circuit protective systems</a> shall have a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_resistance_rating_\">fire-resistance rating</a> of not less than 1 hour. <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#electrical_circuit_protective_system_\">Electrical circuit protective systems</a> shall be installed in accordance with their listing requirements.</li>\n<li><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#407.1.1\">Construction</a> having a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_resistance_rating_\">fire-resistance rating</a> of not less than 1 hour.</li>\n<li>The cable or raceway is encased in a minimum of 2 inches (51 mm) of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#concrete_\">concrete</a>.</li>\n</ol>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception: </span>This section shall not apply to cables, or portions of cables, located within a fire pump room or generator room which is separated from the remainder of the occupancy with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_resistance_\">fire-resistance</a>-rated <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#407.1.1\">construction</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  913.2.2 Circuits Supplying Fire Pumps",
                                                "hasAssemblies": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 1,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "913.2.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Circuits Supplying Fire Pumps",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "913"
                                        ],
                                        "body": "<div>Suitable means shall be provided for maintaining the temperature of a pump room or pump house, <a class=\"autolink\" href=\"#915.1.1\">where required</a>, above 40\u00b0F (5\u00b0C).</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  913.3 Temperature of Pump Room",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "913.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Temperature of Pump Room",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "913",
                                                    "913.3"
                                                ],
                                                "body": "<div>Temperature of the pump room, pump house or area where engines are installed shall never be less than the minimum recommended by the engine manufacturer. The engine manufacturer's recommendations for oil heaters shall be followed.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  913.3.1 Engine Manufacturer's Recommendation",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "913.3.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Engine Manufacturer's Recommendation",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "913"
                                        ],
                                        "body": "<div class=\"u-mb-3\">Where provided, the fire pump suction, discharge and bypass valves, and isolation valves on the backflow prevention device or assembly shall be supervised open by one of the following methods:</div><ol><li>Central-station, proprietary or remote-station signaling service.</li><li>Local signaling service that will cause the sounding of an audible signal at a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#constantly_attended_location_\">constantly attended location</a>.</li><li>Locking valves open.</li><li>Sealing of valves and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> weekly recorded inspection where valves are located within fenced enclosures under the control of the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#owner_\">owner</a>.</li></ol>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  913.4 Valve Supervision",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "913.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Valve Supervision",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "913",
                                                    "913.4"
                                                ],
                                                "body": "<div>Fire pump test outlet valves shall be supervised in the closed position.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  913.4.1 Test Outlet Valve Supervision",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "913.4.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Test Outlet Valve Supervision",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "913"
                                        ],
                                        "body": "<div>Acceptance testing shall be done in accordance with the requirements of NFPA 20.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  913.5 Acceptance Test",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "913.5",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Acceptance Test",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "913"
                                        ],
                                        "body": "<div><i>Engine-driven fire pumps and electric drive fire pumps supplied by generators shall both be provided with an on-premises fuel supply, sufficient for not less than 8-hour full-demand <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/30/elevators-and-conveying-systems#3008.1.4\">operation</a> at 100 percent of the rated pump capacity in addition to all other required supply demands in accordance with NFPA 20 and this section.</i></div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "913.6 <i>Fire Pumps in High-Rise Buildings</i>",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "913.6",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "<i>Fire Pumps in High-Rise Buildings</i>",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section 914 Emergency Responder Safety Features",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "914",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Emergency Responder Safety Features",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "914"
                                        ],
                                        "body": "<div>Vertical <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#shaft_\">shafts</a> shall be identified as required by Sections <a class=\"autolink\" href=\"#914.1.1\">914.1.1</a> and <a class=\"autolink\" href=\"#914.1.2\">914.1.2</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  914.1 Shaftway Markings",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "914.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Shaftway Markings",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "914",
                                                    "914.1"
                                                ],
                                                "body": "<div>Outside <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/7/fire-and-smoke-protection-features#712.1.13\">openings</a> with access to the fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#department_hcd_1_hcd_2_\">department</a> and that open directly on a hoistway or shaftway communicating between two or more floors in a building shall be plainly marked with the word \"SHAFTWAY\" in red letters not less than 6 inches (152 mm) high on a white background. Such warning <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#sign_hcd_1_ac_dsa_ac_\">signs</a> shall be placed so as to be readily discernible from the outside of the building.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  914.1.1 Exterior Access to Shaftways",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "914.1.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Exterior Access to Shaftways",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "914",
                                                    "914.1"
                                                ],
                                                "body": "<div class=\"u-mb-3\">Door or window <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/7/fire-and-smoke-protection-features#712.1.13\">openings</a> to a hoistway or shaftway from the interior of the building shall be plainly marked with the word \"SHAFTWAY\" in red letters not less than 6 inches (152 mm) high on a white background. Such warning <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#sign_hcd_1_ac_dsa_ac_\">signs</a> shall be placed so as to be readily discernible.</div>\n\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span> Markings shall not be required on shaftway <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/7/fire-and-smoke-protection-features#712.1.13\">openings</a> that are readily discernible as <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/7/fire-and-smoke-protection-features#712.1.13\">openings</a> onto a shaftway by the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#407.1.1\">construction</a> or arrangement.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  914.1.2 Interior Access to Shaftways",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "914.1.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Interior Access to Shaftways",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "914"
                                        ],
                                        "body": "<div>Fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22/steel#2201.3\">protection</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#equipment_dsa_ss_dsa_ss_cc_oshpd_1_2_4_5_\">equipment</a> shall be identified in an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> manner. Rooms containing controls for air-conditioning systems, sprinkler <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#riser_\">risers</a> and valves or other fire detection, suppression or control <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#element_dsa_ac_\">elements</a> shall be identified for the use of the fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#department_hcd_1_hcd_2_\">department</a>. <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">Approved</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#sign_hcd_1_ac_dsa_ac_\">signs</a> required to identify fire <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22/steel#2201.3\">protection</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#equipment_dsa_ss_dsa_ss_cc_oshpd_1_2_4_5_\">equipment</a> and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#equipment_dsa_ss_dsa_ss_cc_oshpd_1_2_4_5_\">equipment</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">location</a> shall be constructed of durable <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#414.1.2\">materials</a>, permanently installed and readily visible.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  914.2 Equipment Room Identification",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "914.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Equipment Room Identification",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [
                                    {
                                        "key": "ca_carbon_monoxide_alarms",
                                        "title": "Carbon Monoxide Alarms (CA)",
                                        "descriptionHtml": "<div>There are many common household appliances and other sources that can produce CO if they malfunction or are not properly ventilated. This includes furnaces, water heaters, stoves, fireplaces, generators, and vehicles running in attached garages.  CO alarms are designed to detect the presence of carbon monoxide in the environment before it reaches a harmful level. This early warning can give occupants enough time to ventilate the area or evacuate the premises.</div><br/>\n<div>Carbon monoxide is a toxic colorless, odorless, and tasteless gas, making it nearly impossible for humans to detect without the aid of a monitoring device. As a result, CO can accumulate in a building with fossil-fuel burning appliances or vehicles without the occupants being aware of its presence.  When inhaled, it binds with the hemoglobin in red blood cells, which greatly diminishes the blood's ability to carry oxygen, possibly leading to tissue damage and death.  Symptoms of CO poisoning include headache, dizziness, weakness, nausea, rapid heartbeat, and even loss of consciousness. </div>",
                                        "topics": [
                                            "Fire",
                                            "Interior",
                                            "Residential"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [
                                            "california",
                                            "san_francisco",
                                            "san-jose",
                                            "san-diego",
                                            "los-angeles-county",
                                            "los_angeles"
                                        ],
                                        "imageType": "svg"
                                    }
                                ],
                                "displayRef": null,
                                "displayTitle": "Section 915 Carbon Monoxide (CO) Detection",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "hasDiagrams": true,
                                "hasDiagramsOnRef": true,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 1,
                                "reference": "915",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Carbon Monoxide (CO) Detection",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "915"
                                        ],
                                        "body": "<div class=\"u-mb-3\">Carbon monoxide (CO) detection shall be installed in new buildings in accordance with Sections <a class=\"autolink\" href=\"#915.1.1\">915.1.1</a> <span class=\"u-italic\">through</span> <a class=\"autolink\" href=\"#915.7\"><span class=\"u-italic\">915.7</span></a>. <span class=\"u-font-bold u-italic\">[Not adopted by HCD]</span> Carbon monoxide detection shall be installed in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#building_existing_hcd_1_hcd_2_\">existing buildings</a> in accordance with <a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025/chapter/11/construction-requirements-for-existing-buildings#11\">Chapter 11</a> of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025\">California Fire Code</a></span>.</div>\n<div class=\"u-italic u-mt-3 u-mb-3\">Pursuant to Health and Safety Code Section 17926, carbon monoxide detection shall be installed in all existing <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/P/sleeping-lofts#group_r\">Group R</a> buildings as required in <a class=\"autolink\" href=\"#915\">Section 915</a>.</div>\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\n\nCarbon monoxide detection is not required in Group <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#311\">S, Group</a> F and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#312\">Group U</a> occupancies that are not normally occupied.</div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "ca_carbon_monoxide_alarms",
                                                "title": "Carbon Monoxide Alarms (CA)",
                                                "descriptionHtml": "<div>There are many common household appliances and other sources that can produce CO if they malfunction or are not properly ventilated. This includes furnaces, water heaters, stoves, fireplaces, generators, and vehicles running in attached garages.  CO alarms are designed to detect the presence of carbon monoxide in the environment before it reaches a harmful level. This early warning can give occupants enough time to ventilate the area or evacuate the premises.</div><br/>\n<div>Carbon monoxide is a toxic colorless, odorless, and tasteless gas, making it nearly impossible for humans to detect without the aid of a monitoring device. As a result, CO can accumulate in a building with fossil-fuel burning appliances or vehicles without the occupants being aware of its presence.  When inhaled, it binds with the hemoglobin in red blood cells, which greatly diminishes the blood's ability to carry oxygen, possibly leading to tissue damage and death.  Symptoms of CO poisoning include headache, dizziness, weakness, nausea, rapid heartbeat, and even loss of consciousness. </div>",
                                                "topics": [
                                                    "Fire",
                                                    "Interior",
                                                    "Residential"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [
                                                    "california",
                                                    "san_francisco",
                                                    "san-jose",
                                                    "san-diego",
                                                    "los-angeles-county",
                                                    "los_angeles"
                                                ],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  915.1 General",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "915.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "General",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.1"
                                                ],
                                                "body": "<div class=\"u-mb-3\">Carbon monoxide detection shall be installed in the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">locations</a> specified in <a class=\"autolink\" href=\"#915.2\">Section 915.2</a> where any of the following conditions exist.</div><ol><li>In buildings that contain a CO source.</li><li>In buildings that contain or are supplied by a CO-producing forced-air furnace.</li><li>In buildings with attached <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#private_garage_\">private garages</a>.</li><li>In buildings that have a CO-producing vehicle that is used within the building.</li></ol>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.1.1 Where Required",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.1.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Where Required",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "915"
                                        ],
                                        "body": "<div>Carbon monoxide detection shall be installed <span class=\"u-italic\">in accordance with the manufacturer's published instructions</span> in the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">locations</a> specified in Sections <a class=\"autolink\" href=\"#915.2.1\">915.2.1</a> through <a class=\"autolink\" href=\"#915.2.3\">915.2.3</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  915.2 Locations",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "915.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Locations",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.2"
                                                ],
                                                "body": "<div class=\"u-mb-3\">Carbon monoxide detection shall be installed in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#dwelling_unit_\">dwelling units</a> <span class=\"u-italic\">in the following <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">locations</a>:</span></div><ol><li>Outside of each separate sleeping area in the immediate vicinity of the bedrooms.</li><li class=\"u-italic\">On every occupiable level of a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#dwelling_unit_\">dwelling unit</a>, including <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/5/general-building-heights-and-areas#506.1.3\">basements</a>.</li><li>Where a CO source is located within a bedroom or its attached <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#bathroom_\">bathroom</a>, carbon monoxide detection shall be installed within the bedroom.</li></ol>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "ca_carbon_monoxide_alarms",
                                                        "title": "Carbon Monoxide Alarms (CA)",
                                                        "descriptionHtml": "<div>There are many common household appliances and other sources that can produce CO if they malfunction or are not properly ventilated. This includes furnaces, water heaters, stoves, fireplaces, generators, and vehicles running in attached garages.  CO alarms are designed to detect the presence of carbon monoxide in the environment before it reaches a harmful level. This early warning can give occupants enough time to ventilate the area or evacuate the premises.</div><br/>\n<div>Carbon monoxide is a toxic colorless, odorless, and tasteless gas, making it nearly impossible for humans to detect without the aid of a monitoring device. As a result, CO can accumulate in a building with fossil-fuel burning appliances or vehicles without the occupants being aware of its presence.  When inhaled, it binds with the hemoglobin in red blood cells, which greatly diminishes the blood's ability to carry oxygen, possibly leading to tissue damage and death.  Symptoms of CO poisoning include headache, dizziness, weakness, nausea, rapid heartbeat, and even loss of consciousness. </div>",
                                                        "topics": [
                                                            "Fire",
                                                            "Interior",
                                                            "Residential"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Construction Phase"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [
                                                            "california",
                                                            "san_francisco",
                                                            "san-jose",
                                                            "san-diego",
                                                            "los-angeles-county",
                                                            "los_angeles"
                                                        ],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.2.1 Dwelling Units",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "915.2.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Dwelling Units",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.2"
                                                ],
                                                "body": "<div class=\"u-mb-3\">Carbon monoxide detection shall be installed in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#sleeping_unit_\">sleeping units</a>.</div>\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\n\nCarbon monoxide detection shall be allowed to be installed outside of each separate sleeping area in the immediate vicinity of the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#sleeping_unit_\">sleeping unit</a> where the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#sleeping_unit_\">sleeping unit</a> or its attached <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#bathroom_\">bathroom</a> does not contain a CO source and is not served by a CO-producing forced-air furnace.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.2.2 Sleeping Units",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.2.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Sleeping Units",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.2"
                                                ],
                                                "body": "<div class=\"u-mb-3\">A carbon monoxide system that uses <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#carbon_monoxide_detector_\">carbon monoxide detectors</a> shall be installed in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.5.1\">Group E</a> occupancies <span class=\"u-italic\">where classrooms include any of the conditions identified in Sections 915.1.2 through 915.1.6</span>. <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#alarm_signal_\">Alarm signals</a> from <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#carbon_monoxide_detector_\">carbon monoxide detectors</a> shall be automatically transmitted to an on-<a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#site_\">site</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">location</a> <span class=\"u-italic\">as <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> by the authority having <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#jurisdiction_\">jurisdiction</a></span>.</div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\n\n<a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#carbon_monoxide_alarm_\">Carbon monoxide alarm</a> signals shall not be required to be automatically transmitted to an on-<a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#site_\">site</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">location</a> that is staffed by school personnel in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.5.1\">Group E</a> occupancies with an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#occupant_load_\">occupant load</a> of 30 or less.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.2.3 Group E Occupancies",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.2.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group E Occupancies",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.2"
                                                ],
                                                "body": "<div class=\"u-mb-3\">Carbon monoxide detection complying with Item 2 of <a class=\"autolink\" href=\"#915.1.1\">Section 915.1.1</a> shall be installed in all enclosed rooms and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">spaces</a> served by a fuel-burning, forced-air furnace.</div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n\n<ol>\n<li>Where a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#carbon_monoxide_detector_\">carbon monoxide detector</a> is provided in the first room or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">space</a> served by each main duct leaving the furnace, and the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#carbon_monoxide_alarm_\">carbon monoxide alarm</a> signals are automatically transmitted to an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">location</a>.</li>\n<li><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#dwelling_unit_\">Dwelling units</a> that comply with <a class=\"autolink\" href=\"#915.2.1\">Section 915.2.1</a>.</li>\n</ol>\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.2.4 Co-producing Forced-Air Furnace",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.2.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Co-producing Forced-Air Furnace",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.2"
                                                ],
                                                "body": "<div class=\"u-mb-3\">Carbon monoxide detection complying with Item 3 of <a class=\"autolink\" href=\"#915.1.1\">Section 915.1.1</a> shall be installed within enclosed occupiable rooms or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">spaces</a> that are contiguous to the attached <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#private_garage_\">private garage</a>.</div>\n\n\n\n\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n\n\n<ol>\n<li>In buildings without communicating <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/7/fire-and-smoke-protection-features#712.1.13\">openings</a> between the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#private_garage_\">private garage</a> and the building.</li>\n<li>In rooms or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">spaces</a> located more than one <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#story\">story</a> above or below a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#private_garage_\">private garage</a>.</li>\n<li>Where the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#private_garage_\">private garage</a> connects to the building through an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#corridor_open_ended_\">open-ended corridor</a>.</li>\n<li>An <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#open_parking_garage_\">open parking garage</a> complying with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#406.5\">Section 406.5</a> or an enclosed parking garage complying with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#406.6\">Section 406.6</a> shall not be considered a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#private_garage_\">private garage</a>.</li>\n<li><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#dwelling_unit_\">Dwelling units</a> that comply with <a class=\"autolink\" href=\"#915.2.1\">Section 915.2.1</a>.</li>\n</ol>\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.2.5 Private Garages",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.2.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Private Garages",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.2"
                                                ],
                                                "body": "<div class=\"u-mb-3\">For <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">locations</a> other than those specified in <a class=\"autolink\" href=\"#915.2.1\">Section 915.2.1</a> through <a class=\"autolink\" href=\"#915.2.5\">915.2.5</a>, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#carbon_monoxide_detector_\">carbon monoxide detectors</a> shall be installed on the ceiling of enclosed rooms or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">spaces</a> containing CO producing devices or served by a CO source forced-air furnace.</div>\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\n\nWhere environmental conditions prohibit the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/27/electrical#2702.1.3\">installation</a> of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#carbon_monoxide_detector_\">carbon monoxide detector</a> in an enclosed room or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">space</a>, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#carbon_monoxide_detector_\">carbon monoxide detectors</a> shall be installed in an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> enclosed <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">location</a> contiguous with the room or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">space</a> that contains a CO source.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.2.6 All Other Occupancies",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.2.6",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "All Other Occupancies",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "915"
                                        ],
                                        "body": "<div>Carbon monoxide detection required by Sections <a class=\"autolink\" href=\"#915.1\">915.1</a> through <a class=\"autolink\" href=\"#915.2.3\">915.2.3</a> shall be provided by <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#carbon_monoxide_alarm_\">carbon monoxide alarms</a> complying with <a class=\"autolink\" href=\"#915.4\">Section 915.4</a> or carbon monoxide detection systems complying with <a class=\"autolink\" href=\"#915.5\">Section 915.5</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  915.3 Carbon Monoxide Detection",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "915.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Carbon Monoxide Detection",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.3"
                                                ],
                                                "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#carbon_monoxide_alarm_\">Carbon monoxide alarms</a> shall only be installed in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#dwelling_unit_\">dwelling units</a> and in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#sleeping_unit_\">sleeping units</a>. They shall not be installed in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">locations</a> where the code requires <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#carbon_monoxide_detector_\">carbon monoxide detectors</a> to be used.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.3.1 Alarm Limitations",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.3.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Alarm Limitations",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.3"
                                                ],
                                                "body": "<div>New buildings that are required by <a class=\"autolink\" href=\"#907.2\">Section 907.2</a> to have a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> and by <a class=\"autolink\" href=\"#915.2\">Section 915.2</a> to have <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#carbon_monoxide_detector_\">carbon monoxide detectors</a> shall be connected to the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> in accordance with NFPA 72.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.3.2 Fire Alarm System Required",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.3.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Fire Alarm System Required",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.3"
                                                ],
                                                "body": "<div class=\"u-mb-3\">In new buildings that are not required by <a class=\"autolink\" href=\"#907.2\">Section 907.2</a> to have a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a>, carbon monoxide detection shall be provided by one of the following:</div><ol><li><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#carbon_monoxide_detector_\">Carbon monoxide detectors</a> connected to an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> carbon monoxide detection system in accordance with NFPA 72.</li><li><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#carbon_monoxide_detector_\">Carbon monoxide detectors</a> connected to an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> combination system in accordance with NFPA 72.</li><li><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#carbon_monoxide_detector_\">Carbon monoxide detectors</a> connected to an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> in accordance with NFPA 72.</li><li>Where <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> by the fire code official, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#carbon_monoxide_alarm_\">carbon monoxide alarms</a> maintained in accordance with the manufacturer's instructions.</li></ol>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.3.3 Fire Alarm Systems Not Required",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.3.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Fire Alarm Systems Not Required",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.3"
                                                ],
                                                "body": "<div>Carbon monoxide detection shall be installed in accordance with NFPA 72 and the manufacturer's instructions.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.3.4 Installation",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.3.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Installation",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "915"
                                        ],
                                        "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#carbon_monoxide_alarm_\">Carbon monoxide alarms</a> shall comply with Sections <a class=\"autolink\" href=\"#915.4.1\">915.4.1</a> through <span class=\"u-italic\">915.4.5.</span></div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  915.4 Carbon Monoxide Alarms",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "915.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Carbon Monoxide Alarms",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.4"
                                                ],
                                                "body": "<div class=\"u-mb-3\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#carbon_monoxide_alarm_\">Carbon monoxide alarms</a> shall receive their primary power from the building wiring where such wiring is served from a commercial source, and when primary power is interrupted, shall receive power from a battery. Wiring shall be <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#permanent_dsa_ac_\">permanent</a> and without a disconnecting switch other than that required for overcurrent <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22/steel#2201.3\">protection</a>.</div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol class=\"u-list-decimal-separated\">\n<li>Where installed in buildings without commercial power, battery-powered <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#carbon_monoxide_alarm_\">carbon monoxide alarms</a> shall be an acceptable alternative.</li>\n<li class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#carbon_monoxide_alarm_\">Carbon monoxide alarms</a> in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/P/sleeping-lofts#group_r\">Group R</a> occupancies shall be permitted to receive their primary power from other power sources recognized for use by NFPA 72.</li>\n<li class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#carbon_monoxide_alarm_\">Carbon monoxide alarms</a> in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/P/sleeping-lofts#group_r\">Group R</a> occupancies shall be permitted to be battery-powered or plug-in with a battery backup in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#building_existing_hcd_1_hcd_2_\">existing buildings</a> built prior to January 1, 2011, under any of the following conditions:\n<ol class=\"u-list-decimal-separated\">\n<li class=\"u-italic\">No <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#407.1.1\">construction</a> is taking place.</li>\n<li class=\"u-italic\">epairs or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#alteration_\">alterations</a> do not result in the removal of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#interior_wall_and_ceiling_finish_\">interior wall and ceiling finishes</a> exposing the structure in areas/<a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">spaces</a> where <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#carbon_monoxide_alarm_\">carbon monoxide alarms</a> are required.</li>\n<li class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#repair_\">Repairs</a> or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#alteration_\">alterations</a> are limited to the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exterior_surfaces_\">exterior surfaces</a> of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#dwelling_\">dwellings</a>, such as the replacement of roofing or siding, or the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#addition_\">addition</a> or replacement of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/8/interior-finishes#802.6\">windows</a> or doors, or the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#addition_\">addition</a> of a porch or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#deck_\">deck</a>.</li>\n<li class=\"u-italic\">Work is limited to the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/27/electrical#2702.1.3\">installation</a>, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#alteration_\">alteration</a> or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#repair_\">repair</a> of plumbing, mechanical or electrical systems, which do not result in the removal of interior <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#wall_\">wall</a> or ceiling finishes exposing the structure in areas/<a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">spaces</a> where <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#carbon_monoxide_alarm_\">carbon monoxide alarms</a> are required.</li>\n</ol>\n</li>\n</ol>\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.4.1 Power Source",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.4.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Power Source",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.4"
                                                ],
                                                "body": "<div class=\"u-mb-3\"><span class=\"u-italic\">Residential</span> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#carbon_monoxide_alarm_\">Carbon monoxide alarms</a> shall be listed in accordance with UL 2034.</div><div class=\"u-italic u-indent-6 u-mt-3\">No person shall install, market, distribute, offer for sale, or sell any carbon monoxide device in the State of California unless the device and instructions have been <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> and listed by the Office of the State Fire Marshal.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.4.2 Listings",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.4.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Listings",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.4"
                                                ],
                                                "body": "<div class=\"u-mb-3\">Combination carbon monoxide/<a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_alarm_\">smoke alarms</a> shall be an acceptable alternative to <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#carbon_monoxide_alarm_\">carbon monoxide alarms</a>. Combination carbon monoxide/<a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_alarm_\">smoke alarms</a> shall be listed in accordance with UL 217 and UL 2034.</div><div class=\"u-italic u-indent-6 u-mt-3\">Combination carbon monoxide/<a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_alarm_\">smoke alarms</a> shall comply with <a class=\"autolink\" href=\"#915\">Section 915</a>, and all requirements for listing and approval by the Office of the State Fire Marshal for <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_alarm_\">smoke alarms</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.4.3 Combination Alarms",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.4.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Combination Alarms",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.4"
                                                ],
                                                "body": "<div class=\"u-mb-3\"><span class=\"u-italic\">Where more than one <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#carbon_monoxide_alarm_\">carbon monoxide alarm</a> is required to be installed within a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#dwelling_unit_\">dwelling unit</a> or within a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#sleeping_unit_\">sleeping unit</a> in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/P/sleeping-lofts#group_r\">Group R</a> occupancies, the alarms shall be interconnected in a manner that activation of one alarm shall activate all of the alarms in the individual unit.</span></div>\n<div class=\"u-italic\">\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span> Interconnection is not required in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#building_existing_hcd_1_hcd_2_\">existing buildings</a>, built prior to January 1, 2011, under any of the following conditions:\n<ol>\n<li class=\"u-italic\">Physical interconnection is not required where listed wireless alarms are installed and all alarms sound upon activation of one alarm.</li>\n<li class=\"u-italic\">No <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#407.1.1\">construction</a> is taking place.</li>\n<li class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#repair_\">Repairs</a> or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#alteration_\">alterations</a> do not result in the removal of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#interior_wall_and_ceiling_finish_\">interior wall and ceiling finishes</a> exposing the structure in areas/<a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">spaces</a> where <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#carbon_monoxide_alarm_\">carbon monoxide alarms</a> are required.</li>\n<li class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#repair_\">Repairs</a> or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#alteration_\">alterations</a> are limited to the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#exterior_surfaces_\">exterior surfaces</a> of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#dwelling_\">dwellings</a>, such as the replacement of roofing or siding, or the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#addition_\">addition</a> or replacement of <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/8/interior-finishes#802.6\">windows</a> or doors, or the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#addition_\">addition</a> of a porch or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#deck_\">deck</a>.</li>\n<li class=\"u-italic\">Work is limited to the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/27/electrical#2702.1.3\">installation</a>, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#alteration_\">alteration</a> or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#repair_\">repair</a> of plumbing, mechanical or electrical systems, which do not result in the removal of interior <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#wall_\">wall</a> or ceiling finishes exposing the structure in areas/<a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#space_\">spaces</a> where <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#carbon_monoxide_alarm_\">carbon monoxide alarms</a> are required.</li>\n</ol></div>\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.4.4 <i>Interconnection</i>",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.4.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "<i>Interconnection</i>",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "915"
                                        ],
                                        "body": "<div>Carbon monoxide detection systems shall be an acceptable alternative to <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#carbon_monoxide_alarm_\">carbon monoxide alarms</a> and shall comply with Sections <a class=\"autolink\" href=\"#915.5.1\">915.5.1</a> through <a class=\"autolink\" href=\"#915.5.3\">915.5.3</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  915.5 Carbon Monoxide Detection Systems",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "915.5",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Carbon Monoxide Detection Systems",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.5"
                                                ],
                                                "body": "<a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#carbon_monoxide_detector_\">Carbon monoxide detectors</a> shall be listed in accordance with UL 2075.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.5.1 General",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.5.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "General",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.5"
                                                ],
                                                "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#carbon_monoxide_detector_\">Carbon monoxide detectors</a> shall be installed in the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">locations</a> specified in <a class=\"autolink\" href=\"#915.2\">Section 915.2</a><span class=\"u-italic\"> or </span>NFPA 72.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.5.2 Locations",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.5.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Locations",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.5"
                                                ],
                                                "body": "<div class=\"u-mb-3\">Combination carbon monoxide/<a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detectors</a> shall be an acceptable alternative to <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#carbon_monoxide_detector_\">carbon monoxide detectors</a>, provided that they are listed in accordance with UL 268 and UL 2075.</div><div class=\"u-italic u-indent-6 u-mt-3\">Combination carbon monoxide/<a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_detector_\">smoke detectors</a> shall comply with all requirements for listing and approval by the Office of the State Fire Marshal for <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#smoke_alarm_\">smoke alarms</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.5.3 Combination Detectors",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.5.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Combination Detectors",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.5"
                                                ],
                                                "body": "<div class=\"u-mb-3\">Activation of a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#carbon_monoxide_detector_\">carbon monoxide detector</a> shall annunciate at the control unit and shall initiate audible and visible alarm notification throughout the building.</div>\n<div class=\"uc_exception u-italic\"><span class=\"u-font-bold\">Exception:</span>\n\nOccupant notification is permitted to be limited to the area where the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#carbon_monoxide_alarm_\">carbon monoxide alarm</a> signal originated and other signaling <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#zone_\">zones</a> in accordance with the fire safety plan, provided that the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#alarm_signal_\">alarm signal</a> from an activated <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#carbon_monoxide_detector_\">carbon monoxide detector</a> is automatically transmitted to an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> on-<a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#site_\">site</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">location</a> or off-premises <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">location</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.5.4 Occupant Notification",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.5.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Occupant Notification",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.5"
                                                ],
                                                "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#carbon_monoxide_detector_\">Carbon monoxide detectors</a> placed in environmental air ducts or <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/26/plastic#2604.1.1\">plenums</a> shall not be used as a substitute for the required <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22/steel#2201.3\">protection</a> in <a class=\"autolink\" href=\"#915\">Section 915</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.5.5 Duct Detection",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.5.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Duct Detection",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "915"
                                        ],
                                        "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#carbon_monoxide_alarm_\">Carbon monoxide alarms</a> and carbon monoxide detection systems shall be maintained in accordance with NFPA 72. <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#carbon_monoxide_alarm_\">Carbon monoxide alarms</a> and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#carbon_monoxide_detector_\">carbon monoxide detectors</a> that become inoperable or begin producing end-of-life signals shall be replaced.</span></div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  915.6 Maintenance",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "915.6",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Maintenance",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.6"
                                                ],
                                                "body": "<div><i>Carbon monoxide and nitrogen dioxide detectors installed in enclosed <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/7/fire-and-smoke-protection-features#712.1.10\">parking garages</a> in accordance with <a class=\"autolink\" href=\"/viewer/california/ca-mechanical-code-2025/chapter/4/ventilation-air#403.7.2\">Section 403.7.2</a> of the <a class=\"autolink\" href=\"/viewer/california/ca-mechanical-code-2025\">California Mechanical Code</a> shall be maintained in accordance with the manufacturer's instructions and their listing. Detectors that become inoperable or begin producing end-of-life signals shall be replaced.</i></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "915.6.1 <i>Enclosed Parking Garages</i>",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.6.1",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "<i>Enclosed Parking Garages</i>",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "915"
                                        ],
                                        "body": "<div><i>In buildings containing <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#covered_multifamily_dwellings_hcd_1_ac_\">covered multifamily dwellings</a> as defined in Chapter 2, all required <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#carbon_monoxide_alarm_\">carbon monoxide alarms</a> shall be equipped with the capability to support visible alarm notification in accordance with NFPA 72.</i></div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "915.7 <i>Visible Alarms</i>",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "915.7",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "<i>Visible Alarms</i>",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section 916 Gas Detection Systems",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "916",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Gas Detection Systems",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "916"
                                        ],
                                        "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#gas_detection_system_\">Gas detection systems</a> required by this code shall comply with Sections <a class=\"autolink\" href=\"#916.2\">916.2</a> through <a class=\"autolink\" href=\"#916.11\">916.11</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  916.1 Gas Detection Systems",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "916.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Gas Detection Systems",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "916"
                                        ],
                                        "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#permit_\">Permits</a> shall be required as set forth in <a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025/chapter/1/administration#105.6.10\">Section 105.6.10</a> of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025\">California Fire Code</a></span>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  916.2 Permits",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "916.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Permits",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "916",
                                                    "916.2"
                                                ],
                                                "body": "<div>Documentation of the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#gas_detection_system_\">gas detection system</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/22A/steel#2210A.1.1\">design</a> and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#equipment_dsa_ss_dsa_ss_cc_oshpd_1_2_4_5_\">equipment</a> to be used that demonstrates <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/31/special-construction#3113.1.1\">compliance</a> with the requirements of this code and the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025\">California Fire Code</a></span> shall be provided with the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/25/gypsum-panel-products-and-plaster#2501.1.1\">application</a> for <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#permit_\">permit</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  916.2.1 Construction Documents",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "916.2.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Construction Documents",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "916"
                                        ],
                                        "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#gas_detection_system_\">Gas detection system</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#equipment_dsa_ss_dsa_ss_cc_oshpd_1_2_4_5_\">equipment</a> shall be designed for use with the gases being detected and shall be installed in accordance with manufacturer's instructions.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  916.3 Equipment",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "916.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Equipment",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "916"
                                        ],
                                        "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#gas_detection_system_\">Gas detection systems</a> shall be permanently connected to the building electrical power supply or shall be permitted to be cord connected to an unswitched receptacle using an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> restraining means that secures the plug to the receptacle.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  916.4 Power Connections",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "916.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Power Connections",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "916"
                                        ],
                                        "body": "<div>Standby or emergency power shall be provided or the <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#gas_detection_system_\">gas detection system</a> shall initiate a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#trouble_signal_\">trouble signal</a> at an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">location</a> if the power supply is interrupted.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  916.5 Emergency and Standby Power",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "916.5",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Emergency and Standby Power",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "916"
                                        ],
                                        "body": "<div>Sensors shall be installed in <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/L/earthquake-recording-instrumentation#L101.2\">locations</a> where leaking gases are expected to accumulate.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  916.6 Sensor Locations",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "916.6",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Sensor Locations",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "916"
                                        ],
                                        "body": "<div class=\"u-mb-3\">Gas sampling shall be performed continuously. Sample analysis shall be processed immediately after sampling, except as follows:</div><ol><li>For HPM gases, sample analysis shall be performed at intervals not exceeding 30 minutes.</li><li>For <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#toxic_\">toxic</a> gases that are not HPM, sample analysis shall be performed at intervals not exceeding 5 minutes in accordance with <a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025/chapter/60/highly-toxic-and-toxic-materials#6004.2.2.7\">Section 6004.2.2.7</a> of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025\">California Fire Code</a></span>.</li><li>Where a less frequent or delayed sampling interval is <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a>.</li></ol>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  916.7 Gas Sampling",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "916.7",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Gas Sampling",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "916"
                                        ],
                                        "body": "<div class=\"u-mb-3\">A gas detection alarm shall be initiated where any sensor detects a concentration of gas exceeding the following <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/10/means-of-egress#1010.1.6\">thresholds</a>:</div><ol><li>For flammable gases, a gas concentration exceeding 25 percent of the lower flammability limit (LFL).</li><li>For nonflammable gases, a gas concentration exceeding one-half of the IDLH, unless a different threshold is specified by the section of this code requiring a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#gas_detection_system_\">gas detection system</a>.</li></ol><div class=\"u-indent-6 u-mt-3\">Upon activation of a gas detection alarm, <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#alarm_signal_\">alarm signals</a> or other required responses shall be as specified by the section of this code requiring a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#gas_detection_system_\">gas detection system</a>. Audible and visible <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#alarm_signal_\">alarm signals</a> associated with a gas detection alarm shall be distinct from fire alarm and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#carbon_monoxide_alarm_\">carbon monoxide alarm</a> signals.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  916.8 System Activation",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "916.8",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "System Activation",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "916"
                                        ],
                                        "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#sign_hcd_1_ac_dsa_ac_\">Signs</a> shall be provided adjacent to <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#gas_detection_system_\">gas detection system</a> alarm signaling devices that advise occupants of the nature of the signals and actions to take in response to the signal.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  916.9 Signage",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "916.9",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Signage",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "916"
                                        ],
                                        "body": "<div>Gas sensors and <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#gas_detection_system_\">gas detection systems</a> shall not be connected to <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm systems</a> unless <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> and connected in accordance with the fire alarm <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#equipment_dsa_ss_dsa_ss_cc_oshpd_1_2_4_5_\">equipment</a> manufacturer's instructions.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  916.10 Fire Alarm System Connections",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "916.10",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Fire Alarm System Connections",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "916"
                                        ],
                                        "body": "<div><a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#gas_detection_system_\">Gas detection systems</a> and sensors shall be inspected, tested and calibrated in accordance with the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025\">California Fire Code</a></span>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  916.11 Inspection, Testing and Sensor Calibration",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "916.11",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Inspection, Testing and Sensor Calibration",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section 917 Mass Notification Systems",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "917",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Mass Notification Systems",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "917"
                                        ],
                                        "body": "<div>Prior to <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#407.1.1\">construction</a> of a new building requiring a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> on a multiple-building college or university campus having a cumulative building <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#occupant_load_\">occupant load</a> of 1,000 or more, a mass notification risk analysis shall be conducted in accordance with NFPA 72. Where the risk analysis determines a need for mass notification, an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> mass notification system shall be provided in accordance with the findings of the risk analysis.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  917.1 College and University Campuses",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "917.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "College and University Campuses",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "917"
                                        ],
                                        "body": "<div>Prior to <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#407.1.1\">construction</a> of a new building containing a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/3/occupancy-classification-and-use#308.5.1\">Group E</a> occupancy requiring a <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> and having an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/2/definitions#occupant_load_\">occupant load</a> of 500 or more, a mass notification risk analysis shall be conducted in accordance with NFPA 72. Where the risk analysis determines a need for mass notification, an <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/11B/accessibility-to-public-buildings-public-accommodations-commercial-buildings-and#approved\">approved</a> mass notification system shall be provided in accordance with the findings of the risk analysis.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  917.2 Group E Occupancies",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "917.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Group E Occupancies",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [
                                    {
                                        "key": "standby_power",
                                        "title": "Standby Power Systems",
                                        "descriptionHtml": "<div>Standby and emergency standby power systems is an alternate source of power that is utilized to run critical systems when the primary power source fails. These are typically generators with an independent fuel source (diesel, gasoline, solar). Standby power systems are required to operate critical building systems, hazardous materials operations, and ventilation systems. Emergency standby power systems are required to operate life safety and fire alarm systems.</div><br/>\n<div>Standby power systems must automatically transfer on a power outage within 60 seconds, whereas emergency standby power systems must transfer within 10 seconds. Both of these systems are required to provide at least 2 hours of power. These systems must be UL 2200 listed, and be installed in accordance with IFC, NFPA 110, and NFPA 111. Section 2702.2 of the building code outlines specific occupancies and systems where these are required.</div>",
                                        "topics": [
                                            "Electrical",
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Design Development",
                                            "Construction Docs"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [
                                            "new_york_city"
                                        ],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "emergency_responder_radio_coverage_2024",
                                        "title": "Emergency Responder Radio Coverage (New Bldgs.) ",
                                        "descriptionHtml": "<div>The construction materials used in buildings can significantly impede emergency responder radio signals and preclude effective communications during emergency operations. An Emergency Responder Communications Enhancement System (ERCES) is thus required in new buildings to support effective communication during emergency operations. Prior codes used the term Emergency Responder Radio Coverage System (ERRCS).</div><br/>\n<div>The code recognizes four specific code exceptions to ERCES installation, three of which require explicit approval of the fire code official. The fourth should also be confirmed by the fire code official. Exceptions:\n<ol><li>Subject to fire code official and building code official approval - a wired communications system meeting 907.2.13.2 may be used. Traditional firefighter phones, installed in accordance with NFPA 72 are a legacy technology that might meet this exception.</li>\n<li>If, after the building is constructed, radio testing within the building shows equal communication quality to that directly outside the building, the fire code official may approve the building without an ERCES.</li>\n<li>This exception recognizes that an ERCES that is always-on may conflict or interfere with operational elements (e.g. other radio signals, electronically sensitive equipment, etc.) of the building. In this instance, and with proper documentation, the fire code official may allow the system to \"power up\" upon activation of the fire alarm system or other approved automatically activated means.</li>\n<li>This exception recognizes that smaller buildings ($12,000 s.f.) are less likely to impede the public safety communications signal to an extent that will prevent effective interior communications.</li></ol></div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    }
                                ],
                                "displayRef": null,
                                "displayTitle": "Section 918 Emergency Responder Communication Coverage",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "hasDiagrams": true,
                                "hasDiagramsOnRef": true,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 2,
                                "reference": "918",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Emergency Responder Communication Coverage",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "918"
                                        ],
                                        "body": "In-building two-way emergency responder communication coverage shall be provided in all new buildings in accordance with <a class=\"autolink\" href=\"/viewer/california/ca-building-code-2025/chapter/5/general-building-heights-and-areas#510\">Section 510</a> of the \n<span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/california/ca-fire-code-2025\">California Fire Code</a></span>\n.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  918.1 General",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "918.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "General",
                                        "children": []
                                    }
                                ]
                            }
                        ]
                    }
                ]
            },
            "chapterReference": "9"
        },
        "__N_SSP": true
    },
    "page": "/viewer/[urlFormPubOrJurisKey]/[urlFormPub]/chapter/[chapterRef]/[chapterName]",
    "query": {
        "urlFormPubOrJurisKey": "california",
        "urlFormPub": "ca-building-code-2025",
        "chapterRef": "9",
        "chapterName": "fire-protection-and-life-safety-systems"
    },
    "buildId": "aNDb_KMgxj06vGZ7D_0_K",
    "isFallback": false,
    "isExperimentalCompile": false,
    "dynamicIds": [
        61621,
        54065
    ],
    "gssp": true,
    "scriptLoader": []
}