{
    "props": {
        "pageProps": {
            "missingRequiredLogin": false,
            "title": "Chapter 9 Fire Protection Systems: District of Columbia Building Code 2017 | UpCodes",
            "leanChapterViewerData": {
                "basePubName": "International Building Code 2015 (IBC 2015)",
                "codeGroupingYear": "2020",
                "codeName": "District of Columbia Building Code 2017",
                "codeUuid": "854f1f64-3567-4c10-be07-df77df8323ee",
                "codeVersions": [
                    {
                        "codeUuid": "854f1f64-3567-4c10-be07-df77df8323ee",
                        "name": "Original Adoption",
                        "effectiveStartDate": "2020-05-29",
                        "shortformUrlName": "ibc-2015",
                        "activeStatus": "active"
                    }
                ],
                "ingesterAmendmentsEnabled": false,
                "ingesterCodeUnitsEnabled": false,
                "isAmendStylingEnabled": true,
                "isCorrespondable": true,
                "jurisKey": "district-of-columbia",
                "jurisName": "District of Columbia",
                "metaInfoUrl": "/viewer/district-of-columbia/ibc-2015",
                "modelCodeUrl": null,
                "placeholder": "Search District of Columbia Building Code 2017",
                "pubKey": "int_building_code_2015",
                "pubPrefix": "int_building_code",
                "shortformPubName": "ibc-2015",
                "withAmendments": true,
                "chapterRef": "9",
                "publisher": "icc",
                "hasLinkedResources": false,
                "initialNonChapterTocLines": [
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "901.1 Scope",
                                "hasExpanderArrow": false,
                                "href": "#901.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "901.1"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "901.2 Fire Protection Systems",
                                "hasExpanderArrow": false,
                                "href": "#901.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "901.2"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "901.3 Modifications",
                                "hasExpanderArrow": false,
                                "href": "#901.3",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "901.3"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "901.4 Threads",
                                "hasExpanderArrow": false,
                                "href": "#901.4",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "901.4"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "901.5 Acceptance Tests",
                                "hasExpanderArrow": false,
                                "href": "#901.5",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "901.5"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "901.6.1 Automatic Sprinkler Systems",
                                        "hasExpanderArrow": false,
                                        "href": "#901.6.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "901.6.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "901.6.2 Fire Alarm Systems",
                                        "hasExpanderArrow": false,
                                        "href": "#901.6.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "901.6.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "901.6.3 Group H",
                                        "hasExpanderArrow": false,
                                        "href": "#901.6.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "901.6.3"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "901.6 Supervisory Service",
                                "hasExpanderArrow": true,
                                "href": "#901.6",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "901.6"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "901.7 Fire Areas",
                                "hasExpanderArrow": false,
                                "href": "#901.7",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "901.7"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "901.8 Pump and Riser Room Size",
                                "hasExpanderArrow": false,
                                "href": "#901.8",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "901.8"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "901 General",
                        "hasExpanderArrow": true,
                        "href": "#901",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "901"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "902.1 Definitions",
                                "hasExpanderArrow": false,
                                "href": "#902.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "902.1"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "902 Definitions",
                        "hasExpanderArrow": true,
                        "href": "#902",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "902"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "903.1.1 Alternative Protection",
                                        "hasExpanderArrow": false,
                                        "href": "#903.1.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "903.1.1"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "903.1 General",
                                "hasExpanderArrow": true,
                                "href": "#903.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "903.1"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.2.1.1 Group A-1",
                                                "hasExpanderArrow": false,
                                                "href": "#903.2.1.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.1.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.2.1.2 Group A-2",
                                                "hasExpanderArrow": false,
                                                "href": "#903.2.1.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.1.2"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.2.1.3 Group A-3",
                                                "hasExpanderArrow": false,
                                                "href": "#903.2.1.3",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.1.3"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.2.1.4 Group A-4",
                                                "hasExpanderArrow": false,
                                                "href": "#903.2.1.4",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.1.4"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.2.1.5 Group A-5",
                                                "hasExpanderArrow": false,
                                                "href": "#903.2.1.5",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.1.5"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.2.1.6 Assembly Occupancies on Roofs",
                                                "hasExpanderArrow": false,
                                                "href": "#903.2.1.6",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.1.6"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.2.1.7 Multiple Fire Areas",
                                                "hasExpanderArrow": false,
                                                "href": "#903.2.1.7",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.1.7"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "903.2.1 Group A",
                                        "hasExpanderArrow": true,
                                        "href": "#903.2.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "903.2.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "903.2.2 Ambulatory Care Facilities",
                                        "hasExpanderArrow": false,
                                        "href": "#903.2.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "903.2.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "903.2.3 Group E",
                                        "hasExpanderArrow": false,
                                        "href": "#903.2.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "903.2.3"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.2.4.1 Woodworking Operations",
                                                "hasExpanderArrow": false,
                                                "href": "#903.2.4.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.4.1"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "903.2.4 Group F-1",
                                        "hasExpanderArrow": true,
                                        "href": "#903.2.4",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "903.2.4"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.2.5.1 General",
                                                "hasExpanderArrow": false,
                                                "href": "#903.2.5.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.5.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.2.5.2 Group H-5 Occupancies",
                                                "hasExpanderArrow": false,
                                                "href": "#903.2.5.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.5.2"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.2.5.3 Pyroxylin Plastics",
                                                "hasExpanderArrow": false,
                                                "href": "#903.2.5.3",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.5.3"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "903.2.5 Group H",
                                        "hasExpanderArrow": true,
                                        "href": "#903.2.5",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "903.2.5"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "903.2.6 Group I",
                                        "hasExpanderArrow": false,
                                        "href": "#903.2.6",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "903.2.6"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.2.7.1 High-Piled Storage",
                                                "hasExpanderArrow": false,
                                                "href": "#903.2.7.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.7.1"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "903.2.7 Group M",
                                        "hasExpanderArrow": true,
                                        "href": "#903.2.7",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "903.2.7"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.2.8.1 Group R-3",
                                                "hasExpanderArrow": false,
                                                "href": "#903.2.8.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.8.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.2.8.2 Group R-4 Condition 1",
                                                "hasExpanderArrow": false,
                                                "href": "#903.2.8.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.8.2"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [
                                                    {
                                                        "amendType": null,
                                                        "children": [],
                                                        "depth": 5,
                                                        "displayTitle": "903.2.8.3.1 Attics Used for Living Purposes, Storage or Fuel-Fired Equipment",
                                                        "hasExpanderArrow": false,
                                                        "href": "#903.2.8.3.1",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "903.2.8.3.1"
                                                    },
                                                    {
                                                        "amendType": null,
                                                        "children": [],
                                                        "depth": 5,
                                                        "displayTitle": "903.2.8.3.2 Attics Not Used for Living Purposes, Storage or Fuel-Fired Equipment",
                                                        "hasExpanderArrow": false,
                                                        "href": "#903.2.8.3.2",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "903.2.8.3.2"
                                                    }
                                                ],
                                                "depth": 4,
                                                "displayTitle": "903.2.8.3 Group R-4 Condition 2",
                                                "hasExpanderArrow": true,
                                                "href": "#903.2.8.3",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.8.3"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.2.8.4 Care Facilities",
                                                "hasExpanderArrow": false,
                                                "href": "#903.2.8.4",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.8.4"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "903.2.8 Group R",
                                        "hasExpanderArrow": true,
                                        "href": "#903.2.8",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "903.2.8"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.2.9.1 Repair Garages",
                                                "hasExpanderArrow": false,
                                                "href": "#903.2.9.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.9.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.2.9.2 Bulk Storage of Tires",
                                                "hasExpanderArrow": false,
                                                "href": "#903.2.9.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.9.2"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "903.2.9 Group S-1",
                                        "hasExpanderArrow": true,
                                        "href": "#903.2.9",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "903.2.9"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.2.10.1 Commercial Parking Garages",
                                                "hasExpanderArrow": false,
                                                "href": "#903.2.10.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.10.1"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "903.2.10 Group S-2 Enclosed Parking Garages",
                                        "hasExpanderArrow": true,
                                        "href": "#903.2.10",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "903.2.10"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [
                                                    {
                                                        "amendType": null,
                                                        "children": [],
                                                        "depth": 5,
                                                        "displayTitle": "903.2.11.1.1 Opening Dimensions and Access",
                                                        "hasExpanderArrow": false,
                                                        "href": "#903.2.11.1.1",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "903.2.11.1.1"
                                                    },
                                                    {
                                                        "amendType": null,
                                                        "children": [],
                                                        "depth": 5,
                                                        "displayTitle": "903.2.11.1.2 Openings on One Side Only",
                                                        "hasExpanderArrow": false,
                                                        "href": "#903.2.11.1.2",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "903.2.11.1.2"
                                                    },
                                                    {
                                                        "amendType": null,
                                                        "children": [],
                                                        "depth": 5,
                                                        "displayTitle": "903.2.11.1.3 Basements",
                                                        "hasExpanderArrow": false,
                                                        "href": "#903.2.11.1.3",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "903.2.11.1.3"
                                                    }
                                                ],
                                                "depth": 4,
                                                "displayTitle": "903.2.11.1 Stories Without Openings",
                                                "hasExpanderArrow": true,
                                                "href": "#903.2.11.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.11.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.2.11.2 Rubbish and Linen Chutes",
                                                "hasExpanderArrow": false,
                                                "href": "#903.2.11.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.11.2"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.2.11.3 Buildings 55 Feet or More in Height",
                                                "hasExpanderArrow": false,
                                                "href": "#903.2.11.3",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.11.3"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.2.11.4 Ducts Conveying Hazardous Exhausts",
                                                "hasExpanderArrow": false,
                                                "href": "#903.2.11.4",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.11.4"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.2.11.5 Commercial Cooking Operations",
                                                "hasExpanderArrow": false,
                                                "href": "#903.2.11.5",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.11.5"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.2.11.6 Other Required Suppression Systems",
                                                "hasExpanderArrow": false,
                                                "href": "#903.2.11.6",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.11.6"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "903.2.11 Specific Building Areas and Hazards",
                                        "hasExpanderArrow": true,
                                        "href": "#903.2.11",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "903.2.11"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "903.2.12 During Construction",
                                        "hasExpanderArrow": false,
                                        "href": "#903.2.12",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "903.2.12"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "903.2 Where Required",
                                "hasExpanderArrow": true,
                                "href": "#903.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "903.2"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [
                                                    {
                                                        "amendType": null,
                                                        "children": [],
                                                        "depth": 5,
                                                        "displayTitle": "903.3.1.1.1 Exempt Locations",
                                                        "hasExpanderArrow": false,
                                                        "href": "#903.3.1.1.1",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "903.3.1.1.1"
                                                    },
                                                    {
                                                        "amendType": null,
                                                        "children": [],
                                                        "depth": 5,
                                                        "displayTitle": "903.3.1.1.2 Bathrooms",
                                                        "hasExpanderArrow": false,
                                                        "href": "#903.3.1.1.2",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "903.3.1.1.2"
                                                    }
                                                ],
                                                "depth": 4,
                                                "displayTitle": "903.3.1.1 NFPA 13 Sprinkler Systems",
                                                "hasExpanderArrow": true,
                                                "href": "#903.3.1.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.3.1.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [
                                                    {
                                                        "amendType": null,
                                                        "children": [],
                                                        "depth": 5,
                                                        "displayTitle": "903.3.1.2.1 Balconies and Decks",
                                                        "hasExpanderArrow": false,
                                                        "href": "#903.3.1.2.1",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "903.3.1.2.1"
                                                    },
                                                    {
                                                        "amendType": null,
                                                        "children": [],
                                                        "depth": 5,
                                                        "displayTitle": "903.3.1.2.2 Open-Ended Corridors",
                                                        "hasExpanderArrow": false,
                                                        "href": "#903.3.1.2.2",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "903.3.1.2.2"
                                                    },
                                                    {
                                                        "amendType": "addition",
                                                        "children": [],
                                                        "depth": 5,
                                                        "displayTitle": "903.3.1.2.3 Attics",
                                                        "hasExpanderArrow": false,
                                                        "href": "#new_903.3.1.2.3",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "new_903.3.1.2.3"
                                                    }
                                                ],
                                                "depth": 4,
                                                "displayTitle": "903.3.1.2 NFPA 13R Sprinkler Systems",
                                                "hasExpanderArrow": true,
                                                "href": "#903.3.1.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.3.1.2"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.3.1.3 NFPA 13D Sprinkler Systems",
                                                "hasExpanderArrow": false,
                                                "href": "#903.3.1.3",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.3.1.3"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "903.3.1 Standards",
                                        "hasExpanderArrow": true,
                                        "href": "#903.3.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "903.3.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "903.3.2 Quick-Response and Residential Sprinklers",
                                        "hasExpanderArrow": false,
                                        "href": "#903.3.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "903.3.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "903.3.3 Obstructed Locations",
                                        "hasExpanderArrow": false,
                                        "href": "#903.3.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "903.3.3"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "903.3.4 Actuation",
                                        "hasExpanderArrow": false,
                                        "href": "#903.3.4",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "903.3.4"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.3.5.1 Domestic Services",
                                                "hasExpanderArrow": false,
                                                "href": "#903.3.5.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.3.5.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.3.5.2 Residential Combination Services",
                                                "hasExpanderArrow": false,
                                                "href": "#903.3.5.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.3.5.2"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "903.3.5 Water Supplies",
                                        "hasExpanderArrow": true,
                                        "href": "#903.3.5",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "903.3.5"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "903.3.6 Hose Threads",
                                        "hasExpanderArrow": false,
                                        "href": "#903.3.6",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "903.3.6"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "903.3.7 Fire Department Connections",
                                        "hasExpanderArrow": false,
                                        "href": "#903.3.7",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "903.3.7"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.3.8.1 Number of Sprinklers",
                                                "hasExpanderArrow": false,
                                                "href": "#903.3.8.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.3.8.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.3.8.2 Occupancy Hazard Classification",
                                                "hasExpanderArrow": false,
                                                "href": "#903.3.8.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.3.8.2"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.3.8.3 Piping Arrangement",
                                                "hasExpanderArrow": false,
                                                "href": "#903.3.8.3",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.3.8.3"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.3.8.4 Supervision",
                                                "hasExpanderArrow": false,
                                                "href": "#903.3.8.4",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.3.8.4"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.3.8.5 Calculations",
                                                "hasExpanderArrow": false,
                                                "href": "#903.3.8.5",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.3.8.5"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "903.3.8 Limited Area Sprinkler Systems",
                                        "hasExpanderArrow": true,
                                        "href": "#903.3.8",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "903.3.8"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "903.3 Installation Requirements",
                                "hasExpanderArrow": true,
                                "href": "#903.3",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "903.3"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "903.4.1 Monitoring",
                                        "hasExpanderArrow": false,
                                        "href": "#903.4.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "903.4.1"
                                    },
                                    {
                                        "amendType": "edit",
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "903.4.2 Alarms",
                                        "hasExpanderArrow": false,
                                        "href": "#903.4.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "903.4.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "903.4.3 Floor Control Valves",
                                        "hasExpanderArrow": false,
                                        "href": "#903.4.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "903.4.3"
                                    },
                                    {
                                        "amendType": "addition",
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "903.4.4",
                                        "hasExpanderArrow": false,
                                        "href": "#new_903.4.4",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "new_903.4.4"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "903.4 Sprinkler System Supervision and Alarms",
                                "hasExpanderArrow": true,
                                "href": "#903.4",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "903.4"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "903.5 Testing and Maintenance",
                                "hasExpanderArrow": false,
                                "href": "#903.5",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "903.5"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "903 Automatic Sprinkler Systems",
                        "hasExpanderArrow": true,
                        "href": "#903",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "903"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "904.1 General",
                                "hasExpanderArrow": false,
                                "href": "#904.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "904.1"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "904.2.1 Restriction on Using Automatic Sprinkler System Exceptions or Reductions",
                                        "hasExpanderArrow": false,
                                        "href": "#904.2.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "904.2.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "904.2.2 Commercial Hood and Duct Systems",
                                        "hasExpanderArrow": false,
                                        "href": "#904.2.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "904.2.2"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "904.2 Where Permitted",
                                "hasExpanderArrow": true,
                                "href": "#904.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "904.2"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "904.3.1 Electrical Wiring",
                                        "hasExpanderArrow": false,
                                        "href": "#904.3.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "904.3.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "904.3.2 Actuation",
                                        "hasExpanderArrow": false,
                                        "href": "#904.3.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "904.3.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "904.3.3 System Interlocking",
                                        "hasExpanderArrow": false,
                                        "href": "#904.3.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "904.3.3"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "904.3.4 Alarms and Warning Signs",
                                        "hasExpanderArrow": false,
                                        "href": "#904.3.4",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "904.3.4"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "904.3.5 Monitoring",
                                        "hasExpanderArrow": false,
                                        "href": "#904.3.5",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "904.3.5"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "904.3 Installation",
                                "hasExpanderArrow": true,
                                "href": "#904.3",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "904.3"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "904.4.1 Inspection",
                                        "hasExpanderArrow": false,
                                        "href": "#904.4.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "904.4.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "904.4.2.1 Audible and Visible Signals",
                                                "hasExpanderArrow": false,
                                                "href": "#904.4.2.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "904.4.2.1"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "904.4.2 Alarm Testing",
                                        "hasExpanderArrow": true,
                                        "href": "#904.4.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "904.4.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "904.4.3 Monitor Testing",
                                        "hasExpanderArrow": false,
                                        "href": "#904.4.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "904.4.3"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "904.4 Inspection and Testing",
                                "hasExpanderArrow": true,
                                "href": "#904.4",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "904.4"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "904.5 Wet-Chemical Systems",
                                "hasExpanderArrow": false,
                                "href": "#904.5",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "904.5"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "904.6 Dry-Chemical Systems",
                                "hasExpanderArrow": false,
                                "href": "#904.6",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "904.6"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "904.7 Foam Systems",
                                "hasExpanderArrow": false,
                                "href": "#904.7",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "904.7"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "904.8 Carbon Dioxide Systems",
                                "hasExpanderArrow": false,
                                "href": "#904.8",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "904.8"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "904.9 Halon Systems",
                                "hasExpanderArrow": false,
                                "href": "#904.9",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "904.9"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "904.10 Clean-Agent Systems",
                                "hasExpanderArrow": false,
                                "href": "#904.10",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "904.10"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "904.11.1.1 General",
                                                "hasExpanderArrow": false,
                                                "href": "#904.11.1.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "904.11.1.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "904.11.1.2 Actuation",
                                                "hasExpanderArrow": false,
                                                "href": "#904.11.1.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "904.11.1.2"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "904.11.1.3 Water Supply Protection",
                                                "hasExpanderArrow": false,
                                                "href": "#904.11.1.3",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "904.11.1.3"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "904.11.1.4 Secondary Water Supply",
                                                "hasExpanderArrow": false,
                                                "href": "#904.11.1.4",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "904.11.1.4"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "904.11.1 Design and Installation Requirements",
                                        "hasExpanderArrow": true,
                                        "href": "#904.11.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "904.11.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "904.11.2.1 Monitoring",
                                                "hasExpanderArrow": false,
                                                "href": "#904.11.2.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "904.11.2.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "904.11.2.2 Alarms",
                                                "hasExpanderArrow": false,
                                                "href": "#904.11.2.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "904.11.2.2"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "904.11.2.3 Floor Control Valves",
                                                "hasExpanderArrow": false,
                                                "href": "#904.11.2.3",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "904.11.2.3"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "904.11.2 Water Mist System Supervision and Alarms",
                                        "hasExpanderArrow": true,
                                        "href": "#904.11.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "904.11.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "904.11.3 Testing and Maintenance",
                                        "hasExpanderArrow": false,
                                        "href": "#904.11.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "904.11.3"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "904.11 Automatic Water Mist Systems",
                                "hasExpanderArrow": true,
                                "href": "#904.11",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "904.11"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "904.12.1 Manual System Operation",
                                        "hasExpanderArrow": false,
                                        "href": "#904.12.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "904.12.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "904.12.2 System Interconnection",
                                        "hasExpanderArrow": false,
                                        "href": "#904.12.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "904.12.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "904.12.3.1 Ventilation System",
                                                "hasExpanderArrow": false,
                                                "href": "#904.12.3.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "904.12.3.1"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "904.12.3 Carbon Dioxide Systems",
                                        "hasExpanderArrow": true,
                                        "href": "#904.12.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "904.12.3"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "904.12.4.1 Listed Sprinklers",
                                                "hasExpanderArrow": false,
                                                "href": "#904.12.4.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "904.12.4.1"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "904.12.4 Special Provisions for Automatic Sprinkler Systems",
                                        "hasExpanderArrow": true,
                                        "href": "#904.12.4",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "904.12.4"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "904.12 Commercial Cooking Systems",
                                "hasExpanderArrow": true,
                                "href": "#904.12",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "904.12"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "904.13.1 Manual System Operation and Interconnection",
                                        "hasExpanderArrow": false,
                                        "href": "#904.13.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "904.13.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "904.13.2 Portable Fire Extinguishers for Domestic Cooking Equipment in Group I-2 Condition 1",
                                        "hasExpanderArrow": false,
                                        "href": "#904.13.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "904.13.2"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "904.13 Domestic Cooking Systems in Group I-2 Condition 1",
                                "hasExpanderArrow": true,
                                "href": "#904.13",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "904.13"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "904 Alternative Automatic Fire-Extinguishing Systems",
                        "hasExpanderArrow": true,
                        "href": "#904",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "904"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "905.1 General",
                                "hasExpanderArrow": false,
                                "href": "#905.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "905.1"
                            },
                            {
                                "amendType": "edit",
                                "children": [],
                                "depth": 2,
                                "displayTitle": "905.2 Installation Standard",
                                "hasExpanderArrow": false,
                                "href": "#905.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "905.2"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": "edit",
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "905.3.1 <span class=\"code_addition\">Building </span>Height",
                                        "hasExpanderArrow": false,
                                        "href": "#905.3.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "905.3.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "905.3.2 Group A",
                                        "hasExpanderArrow": false,
                                        "href": "#905.3.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "905.3.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "905.3.3 Covered and Open Mall Buildings",
                                        "hasExpanderArrow": false,
                                        "href": "#905.3.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "905.3.3"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "905.3.4.1 Hose and Cabinet",
                                                "hasExpanderArrow": false,
                                                "href": "#905.3.4.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "905.3.4.1"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "905.3.4 Stages",
                                        "hasExpanderArrow": true,
                                        "href": "#905.3.4",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "905.3.4"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "905.3.5 Underground Buildings",
                                        "hasExpanderArrow": false,
                                        "href": "#905.3.5",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "905.3.5"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "905.3.6 Helistops and Heliports",
                                        "hasExpanderArrow": false,
                                        "href": "#905.3.6",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "905.3.6"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "905.3.7 Marinas and Boatyards",
                                        "hasExpanderArrow": false,
                                        "href": "#905.3.7",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "905.3.7"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "905.3.8 Rooftop Gardens and Landscaped Roofs",
                                        "hasExpanderArrow": false,
                                        "href": "#905.3.8",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "905.3.8"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "905.3 Required Installations",
                                "hasExpanderArrow": true,
                                "href": "#905.3",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "905.3"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "905.4.1 Protection",
                                        "hasExpanderArrow": false,
                                        "href": "#905.4.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "905.4.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "905.4.2 Interconnection",
                                        "hasExpanderArrow": false,
                                        "href": "#905.4.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "905.4.2"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "905.4 Location of Class I Standpipe Hose Connections",
                                "hasExpanderArrow": true,
                                "href": "#905.4",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "905.4"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "905.5.1 Groups A-1 and A-2",
                                        "hasExpanderArrow": false,
                                        "href": "#905.5.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "905.5.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "905.5.2 Protection",
                                        "hasExpanderArrow": false,
                                        "href": "#905.5.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "905.5.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "905.5.3 Class II System 1-Inch Hose",
                                        "hasExpanderArrow": false,
                                        "href": "#905.5.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "905.5.3"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "905.5 Location of Class II Standpipe Hose Connections",
                                "hasExpanderArrow": true,
                                "href": "#905.5",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "905.5"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "905.6.1 Protection",
                                        "hasExpanderArrow": false,
                                        "href": "#905.6.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "905.6.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "905.6.2 Interconnection",
                                        "hasExpanderArrow": false,
                                        "href": "#905.6.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "905.6.2"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "905.6 Location of Class III Standpipe Hose Connections",
                                "hasExpanderArrow": true,
                                "href": "#905.6",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "905.6"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "905.7.1 Cabinet Equipment Identification",
                                        "hasExpanderArrow": false,
                                        "href": "#905.7.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "905.7.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "905.7.2 Locking Cabinet Doors",
                                        "hasExpanderArrow": false,
                                        "href": "#905.7.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "905.7.2"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "905.7 Cabinets",
                                "hasExpanderArrow": true,
                                "href": "#905.7",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "905.7"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "905.8 Dry Standpipes",
                                "hasExpanderArrow": false,
                                "href": "#905.8",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "905.8"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "905.9 Valve Supervision",
                                "hasExpanderArrow": false,
                                "href": "#905.9",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "905.9"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "905.10 During Construction",
                                "hasExpanderArrow": false,
                                "href": "#905.10",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "905.10"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "905 Standpipe Systems",
                        "hasExpanderArrow": true,
                        "href": "#905",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "905"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": "edit",
                                "children": [],
                                "depth": 2,
                                "displayTitle": "906.1 Where Required",
                                "hasExpanderArrow": false,
                                "href": "#906.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "906.1"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "906.2 General Requirements",
                                "hasExpanderArrow": false,
                                "href": "#906.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "906.2"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "906.3.1 Class A Fire Hazards",
                                        "hasExpanderArrow": false,
                                        "href": "#906.3.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "906.3.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "906.3.2 Class B Fire Hazards",
                                        "hasExpanderArrow": false,
                                        "href": "#906.3.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "906.3.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "906.3.3 Class C Fire Hazards",
                                        "hasExpanderArrow": false,
                                        "href": "#906.3.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "906.3.3"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "906.3.4 Class D Fire Hazards",
                                        "hasExpanderArrow": false,
                                        "href": "#906.3.4",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "906.3.4"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "906.3 Size and Distribution",
                                "hasExpanderArrow": true,
                                "href": "#906.3",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "906.3"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "906.4 Cooking Grease Fires",
                                "hasExpanderArrow": false,
                                "href": "#906.4",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "906.4"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "906.5 Conspicuous Location",
                                "hasExpanderArrow": false,
                                "href": "#906.5",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "906.5"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "906.6 Unobstructed and Unobscured",
                                "hasExpanderArrow": false,
                                "href": "#906.6",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "906.6"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "906.7 Hangers and Brackets",
                                "hasExpanderArrow": false,
                                "href": "#906.7",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "906.7"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "906.8 Cabinets",
                                "hasExpanderArrow": false,
                                "href": "#906.8",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "906.8"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "906.9.1 Extinguishers Weighing 40 Pounds or Less",
                                        "hasExpanderArrow": false,
                                        "href": "#906.9.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "906.9.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "906.9.2 Extinguishers Weighing More Than 40 Pounds",
                                        "hasExpanderArrow": false,
                                        "href": "#906.9.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "906.9.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "906.9.3 Floor Clearance",
                                        "hasExpanderArrow": false,
                                        "href": "#906.9.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "906.9.3"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "906.9 Extinguisher Installation",
                                "hasExpanderArrow": true,
                                "href": "#906.9",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "906.9"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "906.10 Wheeled Units",
                                "hasExpanderArrow": false,
                                "href": "#906.10",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "906.10"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "906 Portable Fire Extinguishers",
                        "hasExpanderArrow": true,
                        "href": "#906",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "906"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "907.1.1 Construction Documents",
                                        "hasExpanderArrow": false,
                                        "href": "#907.1.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.1.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "907.1.2 Fire Alarm Shop Drawings",
                                        "hasExpanderArrow": false,
                                        "href": "#907.1.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.1.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "907.1.3 Equipment",
                                        "hasExpanderArrow": false,
                                        "href": "#907.1.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.1.3"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "907.1 General",
                                "hasExpanderArrow": true,
                                "href": "#907.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "907.1"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.1.1 System Initiation in Group A Occupancies With an Occupant Load of 1,000 or More",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.1.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.1.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.1.2 Emergency Voice/Alarm Communication Captions",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.1.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.1.2"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "907.2.1 Group A",
                                        "hasExpanderArrow": true,
                                        "href": "#907.2.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.2.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.2.1 Ambulatory Care Facilities",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.2.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.2.1"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "907.2.2 Group B",
                                        "hasExpanderArrow": true,
                                        "href": "#907.2.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.2.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "907.2.3 Group E",
                                        "hasExpanderArrow": false,
                                        "href": "#907.2.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.2.3"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "907.2.4 Group F",
                                        "hasExpanderArrow": false,
                                        "href": "#907.2.4",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.2.4"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "907.2.5 Group H",
                                        "hasExpanderArrow": false,
                                        "href": "#907.2.5",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.2.5"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [
                                                    {
                                                        "amendType": null,
                                                        "children": [],
                                                        "depth": 5,
                                                        "displayTitle": "907.2.6.1.1 Smoke Alarms",
                                                        "hasExpanderArrow": false,
                                                        "href": "#907.2.6.1.1",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "907.2.6.1.1"
                                                    }
                                                ],
                                                "depth": 4,
                                                "displayTitle": "907.2.6.1 Group I-1",
                                                "hasExpanderArrow": true,
                                                "href": "#907.2.6.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.6.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.6.2 Group I-2",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.6.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.6.2"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [
                                                    {
                                                        "amendType": null,
                                                        "children": [],
                                                        "depth": 5,
                                                        "displayTitle": "907.2.6.3.1 System Initiation",
                                                        "hasExpanderArrow": false,
                                                        "href": "#907.2.6.3.1",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "907.2.6.3.1"
                                                    },
                                                    {
                                                        "amendType": null,
                                                        "children": [
                                                            {
                                                                "amendType": null,
                                                                "children": [],
                                                                "depth": 6,
                                                                "displayTitle": "907.2.6.3.2.1 Manual Fire Alarm Boxes in Detainee Areas",
                                                                "hasExpanderArrow": false,
                                                                "href": "#907.2.6.3.2.1",
                                                                "isCodeDivider": false,
                                                                "isCodeDividerClickable": false,
                                                                "reference": "907.2.6.3.2.1"
                                                            }
                                                        ],
                                                        "depth": 5,
                                                        "displayTitle": "907.2.6.3.2 Manual Fire Alarm Boxes",
                                                        "hasExpanderArrow": true,
                                                        "href": "#907.2.6.3.2",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "907.2.6.3.2"
                                                    },
                                                    {
                                                        "amendType": null,
                                                        "children": [],
                                                        "depth": 5,
                                                        "displayTitle": "907.2.6.3.3 Automatic Smoke Detection System",
                                                        "hasExpanderArrow": false,
                                                        "href": "#907.2.6.3.3",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "907.2.6.3.3"
                                                    }
                                                ],
                                                "depth": 4,
                                                "displayTitle": "907.2.6.3 Group I-3 Occupancies",
                                                "hasExpanderArrow": true,
                                                "href": "#907.2.6.3",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.6.3"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "907.2.6 Group I",
                                        "hasExpanderArrow": true,
                                        "href": "#907.2.6",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.2.6"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.7.1 Occupant Notification",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.7.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.7.1"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "907.2.7 Group M",
                                        "hasExpanderArrow": true,
                                        "href": "#907.2.7",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.2.7"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.8.1 Manual Fire Alarm System",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.8.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.8.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.8.2 Automatic Smoke Detection System",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.8.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.8.2"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.8.3 Smoke Alarms",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.8.3",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.8.3"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "907.2.8 Group R-1",
                                        "hasExpanderArrow": true,
                                        "href": "#907.2.8",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.2.8"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.9.1 Manual Fire Alarm System",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.9.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.9.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.9.2 Smoke Alarms",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.9.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.9.2"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.9.3 Group R-2 College and University Buildings",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.9.3",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.9.3"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "907.2.9 Group R-2",
                                        "hasExpanderArrow": true,
                                        "href": "#907.2.9",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.2.9"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.10.1 Manual Fire Alarm System",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.10.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.10.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.10.2 Automatic Smoke Detection System",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.10.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.10.2"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.10.3 Smoke Alarms",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.10.3",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.10.3"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "907.2.10 Group R-4",
                                        "hasExpanderArrow": true,
                                        "href": "#907.2.10",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.2.10"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.11.1 Group R-1",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.11.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.11.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.11.2 Groups R-2, R-3, R-4 and I-1",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.11.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.11.2"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.11.3 Installation Near Cooking Appliances",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.11.3",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.11.3"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.11.4 Installation Near Bathrooms",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.11.4",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.11.4"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.11.5 Interconnection",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.11.5",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.11.5"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.11.6 Power Source",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.11.6",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.11.6"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.11.7 Smoke Detection System",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.11.7",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.11.7"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "907.2.11 Single- And Multiple-Station Smoke Alarms",
                                        "hasExpanderArrow": true,
                                        "href": "#907.2.11",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.2.11"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.12.1 Alarm",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.12.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.12.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.12.2 System Response",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.12.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.12.2"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.12.3 Emergency Voice/Alarm Communication System",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.12.3",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.12.3"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "907.2.12 Special Amusement Buildings",
                                        "hasExpanderArrow": true,
                                        "href": "#907.2.12",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.2.12"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [
                                                    {
                                                        "amendType": null,
                                                        "children": [],
                                                        "depth": 5,
                                                        "displayTitle": "907.2.13.1.1 Area Smoke Detection",
                                                        "hasExpanderArrow": false,
                                                        "href": "#907.2.13.1.1",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "907.2.13.1.1"
                                                    },
                                                    {
                                                        "amendType": null,
                                                        "children": [],
                                                        "depth": 5,
                                                        "displayTitle": "907.2.13.1.2 Duct Smoke Detection",
                                                        "hasExpanderArrow": false,
                                                        "href": "#907.2.13.1.2",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "907.2.13.1.2"
                                                    }
                                                ],
                                                "depth": 4,
                                                "displayTitle": "907.2.13.1 Automatic Smoke Detection",
                                                "hasExpanderArrow": true,
                                                "href": "#907.2.13.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.13.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.13.2 Fire Department Communication System",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.13.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.13.2"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "907.2.13 High-Rise Buildings",
                                        "hasExpanderArrow": true,
                                        "href": "#907.2.13",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.2.13"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "907.2.14 Atriums Connecting More Than Two Stories",
                                        "hasExpanderArrow": false,
                                        "href": "#907.2.14",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.2.14"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "907.2.15 High-Piled Combustible Storage Areas",
                                        "hasExpanderArrow": false,
                                        "href": "#907.2.15",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.2.15"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "907.2.16 Aerosol Storage Uses",
                                        "hasExpanderArrow": false,
                                        "href": "#907.2.16",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.2.16"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "907.2.17 Lumber, Wood Structural Panel and Veneer Mills",
                                        "hasExpanderArrow": false,
                                        "href": "#907.2.17",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.2.17"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.18.1 Smoke Detectors",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.18.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.18.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.18.2 Alarm Required",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.18.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.18.2"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "907.2.18 Underground Buildings With Smoke Control Systems",
                                        "hasExpanderArrow": true,
                                        "href": "#907.2.18",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.2.18"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "907.2.19 Deep Underground Buildings",
                                        "hasExpanderArrow": false,
                                        "href": "#907.2.19",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.2.19"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "907.2.20 Covered and Open Mall Buildings",
                                        "hasExpanderArrow": false,
                                        "href": "#907.2.20",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.2.20"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "907.2.21 Residential Aircraft Hangars",
                                        "hasExpanderArrow": false,
                                        "href": "#907.2.21",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.2.21"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.22.1 Airport Traffic Control Towers With Multiple Exits and Automatic Sprinklers",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.22.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.22.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.22.2 Other Airport Traffic Control Towers",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.22.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.22.2"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "907.2.22 Airport Traffic Control Towers",
                                        "hasExpanderArrow": true,
                                        "href": "#907.2.22",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.2.22"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "907.2.23 Battery Rooms",
                                        "hasExpanderArrow": false,
                                        "href": "#907.2.23",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.2.23"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "907.2 Where Required\u2014New Buildings and Structures",
                                "hasExpanderArrow": true,
                                "href": "#907.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "907.2"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "907.3.1 Duct Smoke Detectors",
                                        "hasExpanderArrow": false,
                                        "href": "#907.3.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.3.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "907.3.2 Delayed Egress Locks",
                                        "hasExpanderArrow": false,
                                        "href": "#907.3.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.3.2"
                                    },
                                    {
                                        "amendType": "edit",
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "907.3.3 Elevator Emergency Operation",
                                        "hasExpanderArrow": false,
                                        "href": "#907.3.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.3.3"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "907.3.4 Wiring",
                                        "hasExpanderArrow": false,
                                        "href": "#907.3.4",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.3.4"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "907.3 Fire Safety Functions",
                                "hasExpanderArrow": true,
                                "href": "#907.3",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "907.3"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "907.4.1 Protection of Fire Alarm Control Unit",
                                        "hasExpanderArrow": false,
                                        "href": "#907.4.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.4.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.4.2.1 Location",
                                                "hasExpanderArrow": false,
                                                "href": "#907.4.2.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.4.2.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.4.2.2 Height",
                                                "hasExpanderArrow": false,
                                                "href": "#907.4.2.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.4.2.2"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.4.2.3 Color",
                                                "hasExpanderArrow": false,
                                                "href": "#907.4.2.3",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.4.2.3"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.4.2.4 Signs",
                                                "hasExpanderArrow": false,
                                                "href": "#907.4.2.4",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.4.2.4"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.4.2.5 Protective Covers",
                                                "hasExpanderArrow": false,
                                                "href": "#907.4.2.5",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.4.2.5"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.4.2.6 Unobstructed and Unobscured",
                                                "hasExpanderArrow": false,
                                                "href": "#907.4.2.6",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.4.2.6"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "907.4.2 Manual Fire Alarm Boxes",
                                        "hasExpanderArrow": true,
                                        "href": "#907.4.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.4.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.4.3.1 Automatic Sprinkler System",
                                                "hasExpanderArrow": false,
                                                "href": "#907.4.3.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.4.3.1"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "907.4.3 Automatic Smoke Detection",
                                        "hasExpanderArrow": true,
                                        "href": "#907.4.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.4.3"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "907.4 Initiating Devices",
                                "hasExpanderArrow": true,
                                "href": "#907.4",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "907.4"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "907.5.1 Presignal Feature",
                                        "hasExpanderArrow": false,
                                        "href": "#907.5.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.5.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [
                                                    {
                                                        "amendType": null,
                                                        "children": [],
                                                        "depth": 5,
                                                        "displayTitle": "907.5.2.1.1 Average Sound Pressure",
                                                        "hasExpanderArrow": false,
                                                        "href": "#907.5.2.1.1",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "907.5.2.1.1"
                                                    },
                                                    {
                                                        "amendType": null,
                                                        "children": [],
                                                        "depth": 5,
                                                        "displayTitle": "907.5.2.1.2 Maximum Sound Pressure",
                                                        "hasExpanderArrow": false,
                                                        "href": "#907.5.2.1.2",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "907.5.2.1.2"
                                                    }
                                                ],
                                                "depth": 4,
                                                "displayTitle": "907.5.2.1 Audible Alarms",
                                                "hasExpanderArrow": true,
                                                "href": "#907.5.2.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.5.2.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [
                                                    {
                                                        "amendType": null,
                                                        "children": [],
                                                        "depth": 5,
                                                        "displayTitle": "907.5.2.2.1 Manual Override",
                                                        "hasExpanderArrow": false,
                                                        "href": "#907.5.2.2.1",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "907.5.2.2.1"
                                                    },
                                                    {
                                                        "amendType": null,
                                                        "children": [],
                                                        "depth": 5,
                                                        "displayTitle": "907.5.2.2.2 Live Voice Messages",
                                                        "hasExpanderArrow": false,
                                                        "href": "#907.5.2.2.2",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "907.5.2.2.2"
                                                    },
                                                    {
                                                        "amendType": null,
                                                        "children": [],
                                                        "depth": 5,
                                                        "displayTitle": "907.5.2.2.3 Alternate Uses",
                                                        "hasExpanderArrow": false,
                                                        "href": "#907.5.2.2.3",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "907.5.2.2.3"
                                                    },
                                                    {
                                                        "amendType": null,
                                                        "children": [],
                                                        "depth": 5,
                                                        "displayTitle": "907.5.2.2.4 Emergency Voice/Alarm Communication Captions",
                                                        "hasExpanderArrow": false,
                                                        "href": "#907.5.2.2.4",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "907.5.2.2.4"
                                                    },
                                                    {
                                                        "amendType": null,
                                                        "children": [],
                                                        "depth": 5,
                                                        "displayTitle": "907.5.2.2.5 Emergency Power",
                                                        "hasExpanderArrow": false,
                                                        "href": "#907.5.2.2.5",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "907.5.2.2.5"
                                                    }
                                                ],
                                                "depth": 4,
                                                "displayTitle": "907.5.2.2 Emergency Voice/Alarm Communication Systems",
                                                "hasExpanderArrow": true,
                                                "href": "#907.5.2.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.5.2.2"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [
                                                    {
                                                        "amendType": null,
                                                        "children": [],
                                                        "depth": 5,
                                                        "displayTitle": "907.5.2.3.1 Public Use Areas and Common Use Areas",
                                                        "hasExpanderArrow": false,
                                                        "href": "#907.5.2.3.1",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "907.5.2.3.1"
                                                    },
                                                    {
                                                        "amendType": null,
                                                        "children": [],
                                                        "depth": 5,
                                                        "displayTitle": "907.5.2.3.2 Groups I-1 and R-1",
                                                        "hasExpanderArrow": false,
                                                        "href": "#907.5.2.3.2",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "907.5.2.3.2"
                                                    },
                                                    {
                                                        "amendType": null,
                                                        "children": [],
                                                        "depth": 5,
                                                        "displayTitle": "907.5.2.3.3 Group R-2",
                                                        "hasExpanderArrow": false,
                                                        "href": "#907.5.2.3.3",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "907.5.2.3.3"
                                                    }
                                                ],
                                                "depth": 4,
                                                "displayTitle": "907.5.2.3 Visible Alarms",
                                                "hasExpanderArrow": true,
                                                "href": "#907.5.2.3",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.5.2.3"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "907.5.2 Alarm Notification Appliances",
                                        "hasExpanderArrow": true,
                                        "href": "#907.5.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.5.2"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "907.5 Occupant Notification Systems",
                                "hasExpanderArrow": true,
                                "href": "#907.5",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "907.5"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "907.6.1 Wiring",
                                        "hasExpanderArrow": false,
                                        "href": "#907.6.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.6.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "907.6.2 Power Supply",
                                        "hasExpanderArrow": false,
                                        "href": "#907.6.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.6.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.6.3.1 Annunciation",
                                                "hasExpanderArrow": false,
                                                "href": "#907.6.3.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.6.3.1"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "907.6.3 Initiating Device Identification",
                                        "hasExpanderArrow": true,
                                        "href": "#907.6.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.6.3"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": "edit",
                                                "children": [
                                                    {
                                                        "amendType": "addition",
                                                        "children": [
                                                            {
                                                                "amendType": "addition",
                                                                "children": [],
                                                                "depth": 6,
                                                                "displayTitle": "907.6.4.1.1.1 Directory-Style Display",
                                                                "hasExpanderArrow": false,
                                                                "href": "#new_907.6.4.1.1.1",
                                                                "isCodeDivider": false,
                                                                "isCodeDividerClickable": false,
                                                                "reference": "new_907.6.4.1.1.1"
                                                            },
                                                            {
                                                                "amendType": "addition",
                                                                "children": [
                                                                    {
                                                                        "amendType": "addition",
                                                                        "children": [],
                                                                        "depth": 7,
                                                                        "displayTitle": "907.6.4.1.1.2.1 Graphic Display Features",
                                                                        "hasExpanderArrow": false,
                                                                        "href": "#new_907.6.4.1.1.2.1",
                                                                        "isCodeDivider": false,
                                                                        "isCodeDividerClickable": false,
                                                                        "reference": "new_907.6.4.1.1.2.1"
                                                                    }
                                                                ],
                                                                "depth": 6,
                                                                "displayTitle": "907.6.4.1.1.2 Graphic Display",
                                                                "hasExpanderArrow": true,
                                                                "href": "#new_907.6.4.1.1.2",
                                                                "isCodeDivider": false,
                                                                "isCodeDividerClickable": false,
                                                                "reference": "new_907.6.4.1.1.2"
                                                            }
                                                        ],
                                                        "depth": 5,
                                                        "displayTitle": "907.6.4.1.1 Remote Annunciator Panels",
                                                        "hasExpanderArrow": true,
                                                        "href": "#new_907.6.4.1.1",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "new_907.6.4.1.1"
                                                    }
                                                ],
                                                "depth": 4,
                                                "displayTitle": "907.6.4.1 Zoning Indicator Panel",
                                                "hasExpanderArrow": true,
                                                "href": "#907.6.4.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.6.4.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.6.4.2 High-Rise Buildings",
                                                "hasExpanderArrow": false,
                                                "href": "#907.6.4.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.6.4.2"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "907.6.4 Zones",
                                        "hasExpanderArrow": true,
                                        "href": "#907.6.4",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.6.4"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "907.6.5 Access",
                                        "hasExpanderArrow": false,
                                        "href": "#907.6.5",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.6.5"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.6.6.1 Automatic Telephone-Dialing Devices",
                                                "hasExpanderArrow": false,
                                                "href": "#907.6.6.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.6.6.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.6.6.2 Termination of Monitoring Service",
                                                "hasExpanderArrow": false,
                                                "href": "#907.6.6.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.6.6.2"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "907.6.6 Monitoring",
                                        "hasExpanderArrow": true,
                                        "href": "#907.6.6",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.6.6"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "907.6 Installation and Monitoring",
                                "hasExpanderArrow": true,
                                "href": "#907.6",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "907.6"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "907.7.1 Single- And Multiple-Station Alarm Devices",
                                        "hasExpanderArrow": false,
                                        "href": "#907.7.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.7.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "907.7.2 Record of Completion",
                                        "hasExpanderArrow": false,
                                        "href": "#907.7.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.7.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "907.7.3 Instructions",
                                        "hasExpanderArrow": false,
                                        "href": "#907.7.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.7.3"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "907.7 Acceptance Tests and Completion",
                                "hasExpanderArrow": true,
                                "href": "#907.7",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "907.7"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "907.8 Inspection, Testing and Maintenance",
                                "hasExpanderArrow": false,
                                "href": "#907.8",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "907.8"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "907 Fire Alarm and Detection Systems",
                        "hasExpanderArrow": true,
                        "href": "#907",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "907"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": "addition",
                                "children": [],
                                "depth": 2,
                                "displayTitle": "908.1 General",
                                "hasExpanderArrow": false,
                                "href": "#new_908.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "new_908.1"
                            },
                            {
                                "amendType": "edit",
                                "children": [],
                                "depth": 2,
                                "displayTitle": "<span class=\"code_deletion\">908.1</span> <span class=\"code_addition\">908.2</span> Group H Occupancies",
                                "hasExpanderArrow": false,
                                "href": "#908.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "908.1"
                            },
                            {
                                "amendType": "deletion",
                                "children": [],
                                "depth": 2,
                                "displayTitle": "<span class=\"code_deletion\">908.2</span> <span class=\"code_deletion\">Group H-5 Occupancy</span>",
                                "hasExpanderArrow": false,
                                "href": "#908.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "908.2"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "908.3.1 Alarms",
                                        "hasExpanderArrow": false,
                                        "href": "#908.3.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "908.3.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "908.3.2 Shutoff of Gas Supply",
                                        "hasExpanderArrow": false,
                                        "href": "#908.3.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "908.3.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "908.3.3 Valve Closure",
                                        "hasExpanderArrow": false,
                                        "href": "#908.3.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "908.3.3"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "908.3 Highly Toxic and Toxic Materials",
                                "hasExpanderArrow": true,
                                "href": "#908.3",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "908.3"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "908.4 Ozone Gas-Generator Rooms",
                                "hasExpanderArrow": false,
                                "href": "#908.4",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "908.4"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "908.5 Repair Garages",
                                "hasExpanderArrow": false,
                                "href": "#908.5",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "908.5"
                            },
                            {
                                "amendType": "edit",
                                "children": [],
                                "depth": 2,
                                "displayTitle": "908.6 Refrigerant Detector",
                                "hasExpanderArrow": false,
                                "href": "#908.6",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "908.6"
                            },
                            {
                                "amendType": "edit",
                                "children": [],
                                "depth": 2,
                                "displayTitle": "908.7 Carbon Dioxide (CO<sub>2</sub>) Systems",
                                "hasExpanderArrow": false,
                                "href": "#908.7",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "908.7"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "908 Emergency Alarm Systems",
                        "hasExpanderArrow": true,
                        "href": "#908",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "908"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "909.1 Scope and Purpose",
                                "hasExpanderArrow": false,
                                "href": "#909.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "909.1"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "909.2 General Design Requirements",
                                "hasExpanderArrow": false,
                                "href": "#909.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "909.2"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "909.3 Special Inspection and Test Requirements",
                                "hasExpanderArrow": false,
                                "href": "#909.3",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "909.3"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.4.1 Stack Effect",
                                        "hasExpanderArrow": false,
                                        "href": "#909.4.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.4.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.4.2 Temperature Effect of Fire",
                                        "hasExpanderArrow": false,
                                        "href": "#909.4.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.4.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.4.3 Wind Effect",
                                        "hasExpanderArrow": false,
                                        "href": "#909.4.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.4.3"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.4.4 HVAC Systems",
                                        "hasExpanderArrow": false,
                                        "href": "#909.4.4",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.4.4"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.4.5 Climate",
                                        "hasExpanderArrow": false,
                                        "href": "#909.4.5",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.4.5"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.4.6 Duration of Operation",
                                        "hasExpanderArrow": false,
                                        "href": "#909.4.6",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.4.6"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.4.7 Smoke Control System Interaction",
                                        "hasExpanderArrow": false,
                                        "href": "#909.4.7",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.4.7"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "909.4 Analysis",
                                "hasExpanderArrow": true,
                                "href": "#909.4",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "909.4"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.5.1 Total Leakage Area",
                                        "hasExpanderArrow": false,
                                        "href": "#909.5.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.5.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.5.2 Testing of Leakage Area",
                                        "hasExpanderArrow": false,
                                        "href": "#909.5.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.5.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "909.5.3.1 Group I-1 Condition 2; Group I-2 and Ambulatory Care Facilities",
                                                "hasExpanderArrow": false,
                                                "href": "#909.5.3.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "909.5.3.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "909.5.3.2 Ducts and Air Transfer Openings",
                                                "hasExpanderArrow": false,
                                                "href": "#909.5.3.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "909.5.3.2"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "909.5.3 Opening Protection",
                                        "hasExpanderArrow": true,
                                        "href": "#909.5.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.5.3"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "909.5 Smoke Barrier Construction",
                                "hasExpanderArrow": true,
                                "href": "#909.5",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "909.5"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.6.1 Minimum Pressure Difference",
                                        "hasExpanderArrow": false,
                                        "href": "#909.6.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.6.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.6.2 Maximum Pressure Difference",
                                        "hasExpanderArrow": false,
                                        "href": "#909.6.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.6.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.6.3 Pressurized Stairways and Elevator Hoistways",
                                        "hasExpanderArrow": false,
                                        "href": "#909.6.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.6.3"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "909.6 Pressurization Method",
                                "hasExpanderArrow": true,
                                "href": "#909.6",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "909.6"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.7.1 Prohibited Conditions",
                                        "hasExpanderArrow": false,
                                        "href": "#909.7.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.7.1"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "909.7 Airflow Design Method",
                                "hasExpanderArrow": true,
                                "href": "#909.7",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "909.7"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.8.1 Smoke Layer",
                                        "hasExpanderArrow": false,
                                        "href": "#909.8.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.8.1"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "909.8 Exhaust Method",
                                "hasExpanderArrow": true,
                                "href": "#909.8",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "909.8"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.9.1 Factors Considered",
                                        "hasExpanderArrow": false,
                                        "href": "#909.9.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.9.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.9.2 Design Fire Fuel",
                                        "hasExpanderArrow": false,
                                        "href": "#909.9.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.9.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.9.3 Heat-Release Assumptions",
                                        "hasExpanderArrow": false,
                                        "href": "#909.9.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.9.3"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.9.4 Sprinkler Effectiveness Assumptions",
                                        "hasExpanderArrow": false,
                                        "href": "#909.9.4",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.9.4"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "909.9 Design Fire",
                                "hasExpanderArrow": true,
                                "href": "#909.9",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "909.9"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.10.1 Exhaust Fans",
                                        "hasExpanderArrow": false,
                                        "href": "#909.10.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.10.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.10.2 Ducts",
                                        "hasExpanderArrow": false,
                                        "href": "#909.10.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.10.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.10.3 Equipment, Inlets and Outlets",
                                        "hasExpanderArrow": false,
                                        "href": "#909.10.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.10.3"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.10.4 Automatic Dampers",
                                        "hasExpanderArrow": false,
                                        "href": "#909.10.4",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.10.4"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.10.5 Fans",
                                        "hasExpanderArrow": false,
                                        "href": "#909.10.5",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.10.5"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "909.10 Equipment",
                                "hasExpanderArrow": true,
                                "href": "#909.10",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "909.10"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.11.1 Equipment Room",
                                        "hasExpanderArrow": false,
                                        "href": "#909.11.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.11.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.11.2 Power Sources and Power Surges",
                                        "hasExpanderArrow": false,
                                        "href": "#909.11.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.11.2"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "909.11 Standby Power",
                                "hasExpanderArrow": true,
                                "href": "#909.11",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "909.11"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.12.1 Verification",
                                        "hasExpanderArrow": false,
                                        "href": "#909.12.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.12.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.12.2 Wiring",
                                        "hasExpanderArrow": false,
                                        "href": "#909.12.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.12.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "909.12.3.1 Pressurization, Airflow or Exhaust Method",
                                                "hasExpanderArrow": false,
                                                "href": "#909.12.3.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "909.12.3.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "909.12.3.2 Passive Method",
                                                "hasExpanderArrow": false,
                                                "href": "#909.12.3.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "909.12.3.2"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "909.12.3 Activation",
                                        "hasExpanderArrow": true,
                                        "href": "#909.12.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.12.3"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.12.4 Automatic Control",
                                        "hasExpanderArrow": false,
                                        "href": "#909.12.4",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.12.4"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "909.12 Detection and Control Systems",
                                "hasExpanderArrow": true,
                                "href": "#909.12",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "909.12"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.13.1 Materials",
                                        "hasExpanderArrow": false,
                                        "href": "#909.13.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.13.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.13.2 Isolation From Other Functions",
                                        "hasExpanderArrow": false,
                                        "href": "#909.13.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.13.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.13.3 Testing",
                                        "hasExpanderArrow": false,
                                        "href": "#909.13.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.13.3"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "909.13 Control Air Tubing",
                                "hasExpanderArrow": true,
                                "href": "#909.13",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "909.13"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "909.14 Marking and Identification",
                                "hasExpanderArrow": false,
                                "href": "#909.14",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "909.14"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "909.15 Control Diagrams",
                                "hasExpanderArrow": false,
                                "href": "#909.15",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "909.15"
                            },
                            {
                                "amendType": "edit",
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.16.1 Smoke Control Systems",
                                        "hasExpanderArrow": false,
                                        "href": "#909.16.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.16.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.16.2 Smoke Control Panel",
                                        "hasExpanderArrow": false,
                                        "href": "#909.16.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.16.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.16.3 Control Action and Priorities",
                                        "hasExpanderArrow": false,
                                        "href": "#909.16.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.16.3"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "909.16 Fire Fighter's Smoke Control Panel",
                                "hasExpanderArrow": true,
                                "href": "#909.16",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "909.16"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "909.17 System Response Time",
                                "hasExpanderArrow": false,
                                "href": "#909.17",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "909.17"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.18.1 Detection Devices",
                                        "hasExpanderArrow": false,
                                        "href": "#909.18.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.18.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.18.2 Ducts",
                                        "hasExpanderArrow": false,
                                        "href": "#909.18.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.18.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.18.3 Dampers",
                                        "hasExpanderArrow": false,
                                        "href": "#909.18.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.18.3"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.18.4 Inlets and Outlets",
                                        "hasExpanderArrow": false,
                                        "href": "#909.18.4",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.18.4"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.18.5 Fans",
                                        "hasExpanderArrow": false,
                                        "href": "#909.18.5",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.18.5"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.18.6 Smoke Barriers",
                                        "hasExpanderArrow": false,
                                        "href": "#909.18.6",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.18.6"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.18.7 Controls",
                                        "hasExpanderArrow": false,
                                        "href": "#909.18.7",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.18.7"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "909.18.8.1 Scope of Testing",
                                                "hasExpanderArrow": false,
                                                "href": "#909.18.8.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "909.18.8.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "909.18.8.2 Qualifications",
                                                "hasExpanderArrow": false,
                                                "href": "#909.18.8.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "909.18.8.2"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [
                                                    {
                                                        "amendType": null,
                                                        "children": [],
                                                        "depth": 5,
                                                        "displayTitle": "909.18.8.3.1 Report Filing",
                                                        "hasExpanderArrow": false,
                                                        "href": "#909.18.8.3.1",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "909.18.8.3.1"
                                                    }
                                                ],
                                                "depth": 4,
                                                "displayTitle": "909.18.8.3 Reports",
                                                "hasExpanderArrow": true,
                                                "href": "#909.18.8.3",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "909.18.8.3"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "909.18.8 Testing for Smoke Control",
                                        "hasExpanderArrow": true,
                                        "href": "#909.18.8",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.18.8"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.18.9 Identification and Documentation",
                                        "hasExpanderArrow": false,
                                        "href": "#909.18.9",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.18.9"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "909.18 Acceptance Testing",
                                "hasExpanderArrow": true,
                                "href": "#909.18",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "909.18"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "909.19 System Acceptance",
                                "hasExpanderArrow": false,
                                "href": "#909.19",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "909.19"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.20.1 Access",
                                        "hasExpanderArrow": false,
                                        "href": "#909.20.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.20.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "909.20.2.1 Door Closers",
                                                "hasExpanderArrow": false,
                                                "href": "#909.20.2.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "909.20.2.1"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "909.20.2 Construction",
                                        "hasExpanderArrow": true,
                                        "href": "#909.20.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.20.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "909.20.3.1 Balcony Doors",
                                                "hasExpanderArrow": false,
                                                "href": "#909.20.3.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "909.20.3.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "909.20.3.2 Vestibule Doors",
                                                "hasExpanderArrow": false,
                                                "href": "#909.20.3.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "909.20.3.2"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "909.20.3.3 Vestibule Ventilation",
                                                "hasExpanderArrow": false,
                                                "href": "#909.20.3.3",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "909.20.3.3"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "909.20.3 Natural Ventilation Alternative",
                                        "hasExpanderArrow": true,
                                        "href": "#909.20.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.20.3"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "909.20.4.1 Vestibule Doors",
                                                "hasExpanderArrow": false,
                                                "href": "#909.20.4.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "909.20.4.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [
                                                    {
                                                        "amendType": null,
                                                        "children": [],
                                                        "depth": 5,
                                                        "displayTitle": "909.20.4.2.1 Engineered Ventilation System",
                                                        "hasExpanderArrow": false,
                                                        "href": "#909.20.4.2.1",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "909.20.4.2.1"
                                                    }
                                                ],
                                                "depth": 4,
                                                "displayTitle": "909.20.4.2 Vestibule Ventilation",
                                                "hasExpanderArrow": true,
                                                "href": "#909.20.4.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "909.20.4.2"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "909.20.4.3 Smoke Trap",
                                                "hasExpanderArrow": false,
                                                "href": "#909.20.4.3",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "909.20.4.3"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "909.20.4.4 Stairway or Ramp Shaft Air Movement System",
                                                "hasExpanderArrow": false,
                                                "href": "#909.20.4.4",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "909.20.4.4"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "909.20.4 Mechanical Ventilation Alternative",
                                        "hasExpanderArrow": true,
                                        "href": "#909.20.4",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.20.4"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.20.5 Stairway and Ramp Pressurization Alternative",
                                        "hasExpanderArrow": false,
                                        "href": "#909.20.5",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.20.5"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "909.20.6.1 Ventilation Systems",
                                                "hasExpanderArrow": false,
                                                "href": "#909.20.6.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "909.20.6.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "909.20.6.2 Standby Power",
                                                "hasExpanderArrow": false,
                                                "href": "#909.20.6.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "909.20.6.2"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "909.20.6.3 Acceptance and Testing",
                                                "hasExpanderArrow": false,
                                                "href": "#909.20.6.3",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "909.20.6.3"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "909.20.6 Ventilating Equipment",
                                        "hasExpanderArrow": true,
                                        "href": "#909.20.6",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.20.6"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "909.20 Smokeproof Enclosures",
                                "hasExpanderArrow": true,
                                "href": "#909.20",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "909.20"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "909.21.1.1 Use of Ventilation Systems",
                                                "hasExpanderArrow": false,
                                                "href": "#909.21.1.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "909.21.1.1"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "909.21.1 Pressurization Requirements",
                                        "hasExpanderArrow": true,
                                        "href": "#909.21.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.21.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.21.2 Rational Analysis",
                                        "hasExpanderArrow": false,
                                        "href": "#909.21.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.21.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.21.3 Ducts for System",
                                        "hasExpanderArrow": false,
                                        "href": "#909.21.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.21.3"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "909.21.4.1 Fire Resistance",
                                                "hasExpanderArrow": false,
                                                "href": "#909.21.4.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "909.21.4.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "909.21.4.2 Smoke Detection",
                                                "hasExpanderArrow": false,
                                                "href": "#909.21.4.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "909.21.4.2"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "909.21.4.3 Separate Systems",
                                                "hasExpanderArrow": false,
                                                "href": "#909.21.4.3",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "909.21.4.3"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "909.21.4.4 Fan Capacity",
                                                "hasExpanderArrow": false,
                                                "href": "#909.21.4.4",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "909.21.4.4"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "909.21.4 Fan System",
                                        "hasExpanderArrow": true,
                                        "href": "#909.21.4",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.21.4"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.21.5 Standby Power",
                                        "hasExpanderArrow": false,
                                        "href": "#909.21.5",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.21.5"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.21.6 Activation of Pressurization System",
                                        "hasExpanderArrow": false,
                                        "href": "#909.21.6",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.21.6"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.21.7 Testing",
                                        "hasExpanderArrow": false,
                                        "href": "#909.21.7",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.21.7"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.21.8 Marking and Identification",
                                        "hasExpanderArrow": false,
                                        "href": "#909.21.8",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.21.8"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.21.9 Control Diagrams",
                                        "hasExpanderArrow": false,
                                        "href": "#909.21.9",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.21.9"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.21.10 Control Panel",
                                        "hasExpanderArrow": false,
                                        "href": "#909.21.10",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.21.10"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.21.11 System Response Time",
                                        "hasExpanderArrow": false,
                                        "href": "#909.21.11",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.21.11"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "909.21 Elevator Hoistway Pressurization Alternative",
                                "hasExpanderArrow": true,
                                "href": "#909.21",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "909.21"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "909 Smoke Control Systems",
                        "hasExpanderArrow": true,
                        "href": "#909",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "909"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "910.1 General",
                                "hasExpanderArrow": false,
                                "href": "#910.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "910.1"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "910.2.1 Group F-1 or S-1",
                                        "hasExpanderArrow": false,
                                        "href": "#910.2.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "910.2.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "910.2.2 High-Piled Combustible Storage",
                                        "hasExpanderArrow": false,
                                        "href": "#910.2.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "910.2.2"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "910.2 Where Required",
                                "hasExpanderArrow": true,
                                "href": "#910.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "910.2"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "910.3.1 Listing and Labeling",
                                        "hasExpanderArrow": false,
                                        "href": "#910.3.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "910.3.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "910.3.2 Smoke and Heat Vent Locations",
                                        "hasExpanderArrow": false,
                                        "href": "#910.3.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "910.3.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "910.3.3 Smoke and Heat Vents Area",
                                        "hasExpanderArrow": false,
                                        "href": "#910.3.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "910.3.3"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "910.3 Smoke and Heat Vents",
                                "hasExpanderArrow": true,
                                "href": "#910.3",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "910.3"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "910.4.1 Automatic Sprinklers Required",
                                        "hasExpanderArrow": false,
                                        "href": "#910.4.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "910.4.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "910.4.2 Exhaust Fan Construction",
                                        "hasExpanderArrow": false,
                                        "href": "#910.4.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "910.4.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "910.4.3.1 Makeup Air",
                                                "hasExpanderArrow": false,
                                                "href": "#910.4.3.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "910.4.3.1"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "910.4.3 System Design Criteria",
                                        "hasExpanderArrow": true,
                                        "href": "#910.4.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "910.4.3"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "910.4.4 Activation",
                                        "hasExpanderArrow": false,
                                        "href": "#910.4.4",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "910.4.4"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "910.4.5 Manual Control Location",
                                        "hasExpanderArrow": false,
                                        "href": "#910.4.5",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "910.4.5"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "910.4.6 Control Wiring",
                                        "hasExpanderArrow": false,
                                        "href": "#910.4.6",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "910.4.6"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "910.4.7 Controls",
                                        "hasExpanderArrow": false,
                                        "href": "#910.4.7",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "910.4.7"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "910.4 Mechanical Smoke Removal Systems",
                                "hasExpanderArrow": true,
                                "href": "#910.4",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "910.4"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "910.5 Maintenance",
                                "hasExpanderArrow": false,
                                "href": "#910.5",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "910.5"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "910 Smoke and Heat Removal",
                        "hasExpanderArrow": true,
                        "href": "#910",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "910"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": "edit",
                                        "children": [
                                            {
                                                "amendType": "addition",
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "911.1.1.1 Identification",
                                                "hasExpanderArrow": false,
                                                "href": "#new_911.1.1.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "new_911.1.1.1"
                                            },
                                            {
                                                "amendType": "addition",
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "911.1.1.2 Prohibited Use",
                                                "hasExpanderArrow": false,
                                                "href": "#new_911.1.1.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "new_911.1.1.2"
                                            },
                                            {
                                                "amendType": "addition",
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "911.1.1.3 Locking Arrangements",
                                                "hasExpanderArrow": false,
                                                "href": "#new_911.1.1.3",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "new_911.1.1.3"
                                            },
                                            {
                                                "amendType": "addition",
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "911.1.1.4 Access",
                                                "hasExpanderArrow": false,
                                                "href": "#new_911.1.1.4",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "new_911.1.1.4"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "911.1.1 Location and Access",
                                        "hasExpanderArrow": true,
                                        "href": "#911.1.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "911.1.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "911.1.2 Separation",
                                        "hasExpanderArrow": false,
                                        "href": "#911.1.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "911.1.2"
                                    },
                                    {
                                        "amendType": "edit",
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "911.1.3 Size",
                                        "hasExpanderArrow": false,
                                        "href": "#911.1.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "911.1.3"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "911.1.4 Layout Approval",
                                        "hasExpanderArrow": false,
                                        "href": "#911.1.4",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "911.1.4"
                                    },
                                    {
                                        "amendType": "edit",
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "911.1.5 Storage",
                                        "hasExpanderArrow": false,
                                        "href": "#911.1.5",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "911.1.5"
                                    },
                                    {
                                        "amendType": "edit",
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "911.1.6 Required Features",
                                        "hasExpanderArrow": false,
                                        "href": "#911.1.6",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "911.1.6"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "911.1 General",
                                "hasExpanderArrow": true,
                                "href": "#911.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "911.1"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "911 Fire Command Center",
                        "hasExpanderArrow": true,
                        "href": "#911",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "911"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "912.1 Installation",
                                "hasExpanderArrow": false,
                                "href": "#912.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "912.1"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "912.2.1 Visible Location",
                                        "hasExpanderArrow": false,
                                        "href": "#912.2.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "912.2.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "912.2.2 Existing Buildings",
                                        "hasExpanderArrow": false,
                                        "href": "#912.2.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "912.2.2"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "912.2 Location",
                                "hasExpanderArrow": true,
                                "href": "#912.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "912.2"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "912.3 Fire Hose Threads",
                                "hasExpanderArrow": false,
                                "href": "#912.3",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "912.3"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "912.4.1 Locking Fire Department Connection Caps",
                                        "hasExpanderArrow": false,
                                        "href": "#912.4.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "912.4.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "912.4.2 Clear Space Around Connections",
                                        "hasExpanderArrow": false,
                                        "href": "#912.4.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "912.4.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "912.4.3 Physical Protection",
                                        "hasExpanderArrow": false,
                                        "href": "#912.4.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "912.4.3"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "912.4 Access",
                                "hasExpanderArrow": true,
                                "href": "#912.4",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "912.4"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "912.5 Signs",
                                "hasExpanderArrow": false,
                                "href": "#912.5",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "912.5"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "912.6 Backflow Protection",
                                "hasExpanderArrow": false,
                                "href": "#912.6",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "912.6"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "912 Fire Department Connections",
                        "hasExpanderArrow": true,
                        "href": "#912",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "912"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "913.1 General",
                                "hasExpanderArrow": false,
                                "href": "#913.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "913.1"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": "edit",
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "913.2.1 Protection of Fire Pump Rooms",
                                        "hasExpanderArrow": false,
                                        "href": "#913.2.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "913.2.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "913.2.2 Circuits Supplying Fire Pumps",
                                        "hasExpanderArrow": false,
                                        "href": "#913.2.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "913.2.2"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "913.2 Protection Against Interruption of Service",
                                "hasExpanderArrow": true,
                                "href": "#913.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "913.2"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "913.3.1 Engine Manufacturer's Recommendation",
                                        "hasExpanderArrow": false,
                                        "href": "#913.3.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "913.3.1"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "913.3 Temperature of Pump Room",
                                "hasExpanderArrow": true,
                                "href": "#913.3",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "913.3"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "913.4.1 Test Outlet Valve Supervision",
                                        "hasExpanderArrow": false,
                                        "href": "#913.4.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "913.4.1"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "913.4 Valve Supervision",
                                "hasExpanderArrow": true,
                                "href": "#913.4",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "913.4"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "913.5 Acceptance Test",
                                "hasExpanderArrow": false,
                                "href": "#913.5",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "913.5"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "913 Fire Pumps",
                        "hasExpanderArrow": true,
                        "href": "#913",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "913"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "914.1.1 Exterior Access to Shaftways",
                                        "hasExpanderArrow": false,
                                        "href": "#914.1.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "914.1.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "914.1.2 Interior Access to Shaftways",
                                        "hasExpanderArrow": false,
                                        "href": "#914.1.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "914.1.2"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "914.1 Shaftway Markings",
                                "hasExpanderArrow": true,
                                "href": "#914.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "914.1"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "914.2 Equipment Room Identification",
                                "hasExpanderArrow": false,
                                "href": "#914.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "914.2"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "914 Emergency Responder Safety Features",
                        "hasExpanderArrow": true,
                        "href": "#914",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "914"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "915.1.1 Where Required",
                                        "hasExpanderArrow": false,
                                        "href": "#915.1.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "915.1.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "915.1.2 Fuel-Burning Appliances and Fuel-Burning Fireplaces",
                                        "hasExpanderArrow": false,
                                        "href": "#915.1.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "915.1.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "915.1.3 Forced-Air Furnaces",
                                        "hasExpanderArrow": false,
                                        "href": "#915.1.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "915.1.3"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "915.1.4 Fuel-Burning Appliances Outside of Dwelling Units, Sleeping Units and Classrooms",
                                        "hasExpanderArrow": false,
                                        "href": "#915.1.4",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "915.1.4"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "915.1.5 Private Garages",
                                        "hasExpanderArrow": false,
                                        "href": "#915.1.5",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "915.1.5"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "915.1.6 Exempt Garages",
                                        "hasExpanderArrow": false,
                                        "href": "#915.1.6",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "915.1.6"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "915.1 General",
                                "hasExpanderArrow": true,
                                "href": "#915.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "915.1"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "915.2.1 Dwelling Units",
                                        "hasExpanderArrow": false,
                                        "href": "#915.2.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "915.2.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "915.2.2 Sleeping Units",
                                        "hasExpanderArrow": false,
                                        "href": "#915.2.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "915.2.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "915.2.3 Group E Occupancies",
                                        "hasExpanderArrow": false,
                                        "href": "#915.2.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "915.2.3"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "915.2 Locations",
                                "hasExpanderArrow": true,
                                "href": "#915.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "915.2"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "915.3 Detection Equipment",
                                "hasExpanderArrow": false,
                                "href": "#915.3",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "915.3"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "915.4.1 Power Source",
                                        "hasExpanderArrow": false,
                                        "href": "#915.4.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "915.4.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "915.4.2 Listings",
                                        "hasExpanderArrow": false,
                                        "href": "#915.4.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "915.4.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "915.4.3 Combination Alarms",
                                        "hasExpanderArrow": false,
                                        "href": "#915.4.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "915.4.3"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "915.4 Carbon Monoxide Alarms",
                                "hasExpanderArrow": true,
                                "href": "#915.4",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "915.4"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "915.5.1 General",
                                        "hasExpanderArrow": false,
                                        "href": "#915.5.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "915.5.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "915.5.2 Locations",
                                        "hasExpanderArrow": false,
                                        "href": "#915.5.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "915.5.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "915.5.3 Combination Detectors",
                                        "hasExpanderArrow": false,
                                        "href": "#915.5.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "915.5.3"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "915.5 Carbon Monoxide Detection Systems",
                                "hasExpanderArrow": true,
                                "href": "#915.5",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "915.5"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "915.6 Maintenance",
                                "hasExpanderArrow": false,
                                "href": "#915.6",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "915.6"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "915 Carbon Monoxide Detection",
                        "hasExpanderArrow": true,
                        "href": "#915",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "915"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "916.1 General",
                                "hasExpanderArrow": false,
                                "href": "#916.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "916.1"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "916 Emergency Responder Radio Coverage",
                        "hasExpanderArrow": true,
                        "href": "#916",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "916"
                    },
                    {
                        "amendType": "addition",
                        "children": [
                            {
                                "amendType": "addition",
                                "children": [],
                                "depth": 2,
                                "displayTitle": "917.1 General",
                                "hasExpanderArrow": false,
                                "href": "#new_917.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "new_917.1"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "917 Fire Apparatus Access Roads",
                        "hasExpanderArrow": true,
                        "href": "#new_917",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "new_917"
                    },
                    {
                        "amendType": "addition",
                        "children": [
                            {
                                "amendType": "addition",
                                "children": [],
                                "depth": 2,
                                "displayTitle": "918.1 General",
                                "hasExpanderArrow": false,
                                "href": "#new_918.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "new_918.1"
                            },
                            {
                                "amendType": "addition",
                                "children": [],
                                "depth": 2,
                                "displayTitle": "918.2 Where Required",
                                "hasExpanderArrow": false,
                                "href": "#new_918.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "new_918.2"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "918 Key Boxes",
                        "hasExpanderArrow": true,
                        "href": "#new_918",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "new_918"
                    }
                ],
                "title": "Chapter 9 Fire Protection Systems: District of Columbia Building Code 2017 | UpCodes",
                "leanChapterLines": [
                    {
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">1</span> <span class=\"code_deletion\">Scope and Administration</span>",
                        "reference": "1",
                        "slug": "scope-and-administration"
                    },
                    {
                        "amendType": "addition",
                        "displayTitle": "Chapter 1 Administration and Enforcement",
                        "isExpandable": true,
                        "reference": "new_1",
                        "slug": "administration-and-enforcement"
                    },
                    {
                        "displayTitle": "Chapter 2 Definitions",
                        "isExpandable": true,
                        "reference": "2",
                        "slug": "definitions"
                    },
                    {
                        "displayTitle": "Chapter 3 Use and Occupancy Classification",
                        "isExpandable": true,
                        "reference": "3",
                        "slug": "use-and-occupancy-classification"
                    },
                    {
                        "displayTitle": "Chapter 4 Special Detailed Requirements Based on Use and Occupancy",
                        "isExpandable": true,
                        "reference": "4",
                        "slug": "special-detailed-requirements-based-on-use-and-occupancy"
                    },
                    {
                        "displayTitle": "Chapter 5 General Building Heights and Areas",
                        "isExpandable": true,
                        "reference": "5",
                        "slug": "general-building-heights-and-areas"
                    },
                    {
                        "displayTitle": "Chapter 6 Types of Construction",
                        "isExpandable": true,
                        "reference": "6",
                        "slug": "types-of-construction"
                    },
                    {
                        "displayTitle": "Chapter 7 Fire and Smoke Protection Features",
                        "isExpandable": true,
                        "reference": "7",
                        "slug": "fire-and-smoke-protection-features"
                    },
                    {
                        "displayTitle": "Chapter 8 Interior Finishes",
                        "isExpandable": true,
                        "reference": "8",
                        "slug": "interior-finishes"
                    },
                    {
                        "displayTitle": "Chapter 9 Fire Protection Systems",
                        "isExpandable": true,
                        "reference": "9",
                        "slug": "fire-protection-systems"
                    },
                    {
                        "displayTitle": "Chapter 10 Means of Egress",
                        "isExpandable": true,
                        "reference": "10",
                        "slug": "means-of-egress"
                    },
                    {
                        "displayTitle": "Chapter 11 Accessibility",
                        "isExpandable": true,
                        "reference": "11",
                        "slug": "accessibility"
                    },
                    {
                        "displayTitle": "Chapter 12 Interior Environment",
                        "isExpandable": true,
                        "reference": "12",
                        "slug": "interior-environment"
                    },
                    {
                        "displayTitle": "Chapter 13 Energy Efficiency",
                        "isExpandable": true,
                        "reference": "13",
                        "slug": "energy-efficiency"
                    },
                    {
                        "displayTitle": "Chapter 14 Exterior Walls",
                        "isExpandable": true,
                        "reference": "14",
                        "slug": "exterior-walls"
                    },
                    {
                        "displayTitle": "Chapter 15 Roof Assemblies and Rooftop Structures",
                        "isExpandable": true,
                        "reference": "15",
                        "slug": "roof-assemblies-and-rooftop-structures"
                    },
                    {
                        "displayTitle": "Chapter 16 Structural Design",
                        "isExpandable": true,
                        "reference": "16",
                        "slug": "structural-design"
                    },
                    {
                        "displayTitle": "Chapter 17 Special Inspections and Tests",
                        "isExpandable": true,
                        "reference": "17",
                        "slug": "special-inspections-and-tests"
                    },
                    {
                        "displayTitle": "Chapter 18 Soils and Foundations",
                        "isExpandable": true,
                        "reference": "18",
                        "slug": "soils-and-foundations"
                    },
                    {
                        "displayTitle": "Chapter 19 Concrete",
                        "isExpandable": true,
                        "reference": "19",
                        "slug": "concrete"
                    },
                    {
                        "displayTitle": "Chapter 20 Aluminum",
                        "isExpandable": true,
                        "reference": "20",
                        "slug": "aluminum"
                    },
                    {
                        "displayTitle": "Chapter 21 Masonry",
                        "isExpandable": true,
                        "reference": "21",
                        "slug": "masonry"
                    },
                    {
                        "displayTitle": "Chapter 22 Steel",
                        "isExpandable": true,
                        "reference": "22",
                        "slug": "steel"
                    },
                    {
                        "displayTitle": "Chapter 23 Wood",
                        "isExpandable": true,
                        "reference": "23",
                        "slug": "wood"
                    },
                    {
                        "displayTitle": "Chapter 24 Glass and Glazing",
                        "isExpandable": true,
                        "reference": "24",
                        "slug": "glass-and-glazing"
                    },
                    {
                        "displayTitle": "Chapter 25 Gypsum Board, Gypsum Panel Products and Plaster",
                        "isExpandable": true,
                        "reference": "25",
                        "slug": "gypsum-board-gypsum-panel-products-and-plaster"
                    },
                    {
                        "displayTitle": "Chapter 26 Plastic",
                        "isExpandable": true,
                        "reference": "26",
                        "slug": "plastic"
                    },
                    {
                        "displayTitle": "Chapter 27 Electrical",
                        "isExpandable": true,
                        "reference": "27",
                        "slug": "electrical"
                    },
                    {
                        "displayTitle": "Chapter 28 Mechanical Systems",
                        "isExpandable": true,
                        "reference": "28",
                        "slug": "mechanical-systems"
                    },
                    {
                        "displayTitle": "Chapter 29 Plumbing Systems",
                        "isExpandable": true,
                        "reference": "29",
                        "slug": "plumbing-systems"
                    },
                    {
                        "displayTitle": "Chapter 30 Elevators and Conveying Systems",
                        "isExpandable": true,
                        "reference": "30",
                        "slug": "elevators-and-conveying-systems"
                    },
                    {
                        "displayTitle": "Chapter 31 Special Construction",
                        "isExpandable": true,
                        "reference": "31",
                        "slug": "special-construction"
                    },
                    {
                        "displayTitle": "Chapter 32 Encroachments Into the Public Right-of-Way",
                        "isExpandable": true,
                        "reference": "32",
                        "slug": "encroachments-into-the-public-right-of-way"
                    },
                    {
                        "displayTitle": "Chapter 33 Safeguards During Construction",
                        "isExpandable": true,
                        "reference": "33",
                        "slug": "safeguards-during-construction"
                    },
                    {
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">34</span> <span class=\"code_deletion\">Reserved</span>",
                        "reference": "34",
                        "slug": "reserved"
                    },
                    {
                        "amendType": "addition",
                        "displayTitle": "Chapter 34 Existing Buildings",
                        "isExpandable": true,
                        "reference": "new_34",
                        "slug": "existing-buildings"
                    },
                    {
                        "amendType": "edit",
                        "displayTitle": "Chapter 35 Referenced Standards",
                        "reference": "35",
                        "slug": "referenced-standards"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix A Employee Qualifications",
                        "reference": "A",
                        "slug": "employee-qualifications"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix B Board of Appeals",
                        "reference": "B",
                        "slug": "board-of-appeals"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix C Group U\u2014Agricultural Buildings",
                        "reference": "C",
                        "slug": "group-u-agricultural-buildings"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix D Fire Districts",
                        "reference": "D",
                        "slug": "fire-districts"
                    },
                    {
                        "amendType": "edit",
                        "displayTitle": "Appendix E Supplementary Accessibility Requirements",
                        "hasChapterAdoption": true,
                        "isExpandable": true,
                        "reference": "E",
                        "slug": "supplementary-accessibility-requirements"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix F Rodentproofing",
                        "reference": "F",
                        "slug": "rodentproofing"
                    },
                    {
                        "amendType": "edit",
                        "displayTitle": "Appendix G Flood-Resistant Construction",
                        "hasChapterAdoption": true,
                        "isExpandable": true,
                        "reference": "G",
                        "slug": "flood-resistant-construction"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix H Signs",
                        "reference": "H",
                        "slug": "signs"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix I Patio Covers",
                        "reference": "I",
                        "slug": "patio-covers"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix J Grading",
                        "reference": "J",
                        "slug": "grading"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix K Administrative Provisions",
                        "reference": "K",
                        "slug": "administrative-provisions"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix L Earthquake Recording Instrumentation",
                        "reference": "L",
                        "slug": "earthquake-recording-instrumentation"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix M Tsunami-Generated Flood Hazard",
                        "reference": "M",
                        "slug": "tsunami-generated-flood-hazard"
                    },
                    {
                        "amendType": "addition",
                        "displayTitle": "Appendix N Signs",
                        "isExpandable": true,
                        "reference": "new_N",
                        "slug": "signs"
                    }
                ],
                "leanCodeSectionsTree": [
                    {
                        "ancestorRefs": [],
                        "body": "<i>User note: Code change proposals to sections preceded by the designation [F] will be considered by the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015\">International Fire Code</a> Development Committee during the 2016 (<a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#304\">Group B</a>) Code Development Cycle. See explanation on page iv.</i>",
                        "depth": 0,
                        "diagrams": [],
                        "displayRef": null,
                        "displayTitle": "Chapter 9 Fire Protection Systems",
                        "divisionType": "Chapter",
                        "hasAssemblies": false,
                        "isContiguous": true,
                        "numAssembliesOnRef": 0,
                        "numBuildingProductsOnRef": 0,
                        "numDiagramsOnRef": 0,
                        "reference": "9",
                        "slug": "fire-protection-systems",
                        "titleText": "Fire Protection Systems",
                        "children": [
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section 901 General",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "901",
                                "slug": "fire-protection-systems",
                                "titleText": "General",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "901"
                                        ],
                                        "body": "The provisions of this chapter shall specify where <i><a class=\"autolink\" href=\"#fire_protection_system\">fire protection systems</a> </i>are required and shall apply to the design, installation and operation of <i> <a class=\"autolink\" href=\"#fire_protection_system\">fire protection systems</a></i>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "901.1 Scope",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "901.1",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Scope",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "901"
                                        ],
                                        "body": "<i><a class=\"autolink\" href=\"#fire_protection_system\">Fire protection systems</a> </i>shall be installed, repaired, operated and maintained in accordance with this code and the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015\">International Fire Code</a></i>. <br/> <br/> Any <i><a class=\"autolink\" href=\"#fire_protection_system\">fire protection system</a> </i>for which an exception or reduction to the provisions of this code has been granted shall be considered to be a required system. \n\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\nAny <i><a class=\"autolink\" href=\"#fire_protection_system\">fire protection system</a> </i>or portion thereof not required by this code shall be permitted to be installed for partial or complete protection provided that such system meets the requirements of this code.\n</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "901.2 Fire Protection Systems",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "901.2",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Fire Protection Systems",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "901"
                                        ],
                                        "body": "Persons shall not remove or modify any <i><a class=\"autolink\" href=\"#fire_protection_system\">fire protection system</a> </i>installed or maintained under the provisions of this code or the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015\">International Fire Code</a> </i>without approval by the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#building_official_\">building official</a></i>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "901.3 Modifications",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "901.3",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Modifications",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "901"
                                        ],
                                        "body": "Threads provided for fire department connections to sprinkler systems, standpipes, <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#yard_\">yard</a> hydrants or any other fire hose connection shall be compatible with the connections used by the local fire department.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "901.4 Threads",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "901.4",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Threads",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "901"
                                        ],
                                        "body": "<i><a class=\"autolink\" href=\"#fire_protection_system\">Fire protection systems</a> </i>shall be tested in accordance with the requirements of this code and the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015\">International Fire Code</a></i>. When required, the tests shall be conducted in the presence of the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#building_official_\">building official</a></i>. Tests required by this code, the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015\">International Fire Code</a> </i>and the standards listed in this code shall be conducted at the expense of the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#owner_\">owner</a> or the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#owner_\">owner</a>'s authorized agent. It shall be unlawful to occupy portions of a structure until the required <i><a class=\"autolink\" href=\"#fire_protection_system\">fire protection systems</a> </i>within that portion of the structure have been tested and <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a></i>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "901.5 Acceptance Tests",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "901.5",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Acceptance Tests",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "901"
                                        ],
                                        "body": "Where required, <i><a class=\"autolink\" href=\"#fire_protection_system\">fire protection systems</a> </i>shall be monitored by an <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> <a class=\"autolink\" href=\"#supervising_station_standpipe_system_classes_of\">supervising station</a> in accordance with NFPA 72.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "901.6 Supervisory Service",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "901.6",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Supervisory Service",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "901",
                                                    "901.6"
                                                ],
                                                "body": "<i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">Automatic sprinkler systems</a> </i>shall be monitored by an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i> <a class=\"autolink\" href=\"#supervising_station_standpipe_system_classes_of\">supervising station</a>. \n\n\n \n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol>\n<li>A <a class=\"autolink\" href=\"#supervising_station_standpipe_system_classes_of\">supervising station</a> is not required for <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler systems</a> </i> protecting one- and two-family <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#dwelling_\">dwellings</a>. </li>\n\n<li>Limited area systems serving fewer than 20 sprinklers.</li>\n</ol>\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "901.6.1 Automatic Sprinkler Systems",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "901.6.1",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Automatic Sprinkler Systems",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "901",
                                                    "901.6"
                                                ],
                                                "body": "<a class=\"autolink\" href=\"#fire_alarm_system\">Fire alarm systems</a> required by the provisions of <a class=\"autolink\" href=\"#907.2\">Section 907.2</a> of this code and Sections <a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015/chapter/9/fire-protection-systems#907.2\">907.2</a> and <a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015/chapter/9/fire-protection-systems#907.9\">907.9</a> of the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015\">International Fire Code</a> </i>shall be monitored by an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i><a class=\"autolink\" href=\"#supervising_station_standpipe_system_classes_of\">supervising station</a> in accordance with <a class=\"autolink\" href=\"#907.6.6\">Section 907.6.6</a>. \n\n \n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol>\n<li>Single- and <a class=\"autolink\" href=\"#multiple-station_smoke_alarm\">multiple-station smoke alarms</a> required by <a class=\"autolink\" href=\"#907.2.11\">Section 907.2.11</a>. </li>\n\n<li><a class=\"autolink\" href=\"#smoke_detector\">Smoke detectors</a> in Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.5\">I-3</a> occupancies. </li>\n\n<li><a class=\"autolink\" href=\"#supervisory_service_standpipe_system_classes_of\">Supervisory service</a> is not required for <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler systems</a> </i>in one- and two-family <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#dwelling_\">dwellings</a>.</li>\n</ol>\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "901.6.2 Fire Alarm Systems",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "901.6.2",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Fire Alarm Systems",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "901",
                                                    "901.6"
                                                ],
                                                "body": "Supervision and monitoring of emergency alarm, detection and <a class=\"autolink\" href=\"#automatic_fire-extinguishing_system\">automatic fire-extinguishing systems</a> in <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#307.1.1\">Group H</a> occupancies shall be in accordance with the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015\">International Fire Code</a></i>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "901.6.3 Group H",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "901.6.3",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Group H",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "901"
                                        ],
                                        "body": "Where buildings, or portions thereof, are divided into <i><a class=\"autolink\" href=\"#fire_area\">fire areas</a> </i>so as not to exceed the limits established for requiring a <i><a class=\"autolink\" href=\"#fire_protection_system\">fire protection system</a> </i>in accordance with this chapter, such <i><a class=\"autolink\" href=\"#fire_area\">fire areas</a> </i>shall be separated by <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#fire_barrier\">fire barriers</a> </i>constructed in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#707\">Section 707</a> or <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#horizontal_assembly\">horizontal assemblies</a> </i>constructed in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#711\">Section 711</a>, or both, having a <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#fire-resistance_rating\">fire-resistance rating</a> </i>of not less than that determined in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#707.3.10\">Section 707.3.10</a>.",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "fire_areas_single_occupancy",
                                                "title": "Example: Fire Areas (Group M)",
                                                "descriptionHtml": "<div><strong>Fire Area:</strong> The aggregate floor area enclosed and bounded by fire walls, fire barriers, exterior walls or horizontal assemblies of a building. Areas of the building not provided with surrounding walls shall be included in the fire area if such areas are included within the horizontal projection of the roof or floor next above.  </div><br/>\n<div>When sprinklers are required for a fire area, it does not necessarily make it a \"sprinklered building\" for use in Chapter 5, unless it is \"Sprinklered Throughout\" in accordance with NFPA 13, 13R or 13D, as applicable.  In addition, the separations are also not necessarily the same concept as separated occupancies found in Section 508.   However fire barriers used for fire area separation may also be used as occupancy separations found in Section 508 if the most stringent of each fire rating requirements are met. </div>",
                                                "topics": [
                                                    "Sprinklers",
                                                    "Fire-Resistant",
                                                    "Example"
                                                ],
                                                "phases": [
                                                    "Design Development",
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "massachusetts",
                                                    "north_carolina"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "png"
                                            },
                                            {
                                                "key": "multiple_occupancies_non_separated",
                                                "title": "Fire Areas: Multi. Occ., Non-Rated vs. Rated Separation",
                                                "descriptionHtml": "<div>For non-separated occupancies, Section 508.3.1 states the most restrictive provision of Chapter 9 shall apply to the entire area. Therefore, even though there are no limits to B Occupancy fire areas, when combined with an F-1 Occupancy, for example, the 12,000 sq. ft. limit would apply to the total area of F-1 and B.</div><br/>\n<div><strong>UpCodes Note:</strong> This is a separate concept from separated occupancies found in Section 508. However fire barriers used for fire area separation may also be used as occupancy separations found in Section 508 if both fire rating requirements are met.</div>",
                                                "topics": [
                                                    "Sprinklers",
                                                    "Height and Area",
                                                    "Fire-Resistant"
                                                ],
                                                "phases": [
                                                    "Schematic",
                                                    "Design Development",
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "north_carolina",
                                                    "massachusetts"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "addition_fire_areas",
                                                "title": "Fire Areas: Additions to Buildings",
                                                "descriptionHtml": "<div>When an existing building's size is increased, it must comply with the fire protection requirements of chapter 9 of the building code. An addition is defined as, \"An extension or increase in floor area, number of stories, or height of a building or structure.\" For building additions, the existing building code must be consulted. Additions are specifically addressed in Ch. 11. The user note at the beginning of this chapter states that,\"...contains the minimum requirements for an addition that is not separated from the existing building by a fire wall\u2026\"</div><br/>\n<div> In our example we have a Group A-2 occupancy that is currently 3,000 sq. ft., as is no fire sprinkler protection is required. An addition to the building will increase the total area to 6,000 sq. ft. Based on the fire protection requirements for a Group A-2 in the building code section 903.2.1.2, an A-2 that exceeds 5,000 sq.ft. is required to be equipped throughout with an automatic fire sprinkler system. </div><br/>\n<div>Alternatively, if a fire sprinkler was not to be installed, the new addition could be separated from the existing by a fire-rated wall. As long as each fire area remains below the requirements for sprinklering, none would be required.</div>",
                                                "topics": [
                                                    "Sprinklers",
                                                    "Height and Area"
                                                ],
                                                "phases": [
                                                    "Schematic",
                                                    "Design Development"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "massachusetts"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "901.7 Fire Areas",
                                        "hasAssemblies": true,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 6,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 3,
                                        "reference": "901.7",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Fire Areas",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "901"
                                        ],
                                        "body": "Where provided, fire pump rooms and <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>riser rooms shall be designed with adequate space for all equipment necessary for the installation, as defined by the manufacturer, with sufficient working room around the stationary equipment. Clearances around equipment to elements of permanent construction, including other installed equipment and appliances, shall be sufficient to allow inspection, service, <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#repair_\">repair</a> or replacement without removing such elements of permanent construction or disabling the function of a required <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#fire_resistance\">fire-resistance</a>-rated assembly. Fire pump and <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>riser rooms shall be provided with a <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#door_balanced\">door</a>(s) and unobstructed passageway large enough to allow removal of the largest piece of equipment.",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "fire_pump_rooms",
                                                "title": "Fire Pump Room Doors",
                                                "descriptionHtml": "<div>Fire pump room requirements provide for access for continued maintenance and/or replacement of equipment, prevention of freezing in cold environments, as this is an essential element of the life-safety system when provided.</div>\n<div>Space inside the room shall provide sufficient spacing for inspection, servicing, repair and replacement of equipment without altering building/room construction.</div>",
                                                "topics": [
                                                    "Sprinklers",
                                                    "Interior",
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Design Development",
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "kentucky",
                                                    "utah"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  901.8 Pump and Riser Room Size",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "901.8",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Pump and Riser Room Size",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section 902 Definitions",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "902",
                                "slug": "fire-protection-systems",
                                "titleText": "Definitions",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "902"
                                        ],
