                                        "body": "The following terms are defined in <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#2\">Chapter 2</a>: <br/> <br/> <b>[F] <a id=\"alarm_notification_appliance\" href=\"#alarm_notification_appliance\" class=\"autolink_target\">ALARM NOTIFICATION APPLIANCE</a>.</b> <br/> <br/> <b>[F] <a id=\"alarm_signal\" href=\"#alarm_signal\" class=\"autolink_target\">ALARM SIGNAL</a>.</b> <br/> <br/> <b>[F] <a id=\"alarm_verification_feature\" href=\"#alarm_verification_feature\" class=\"autolink_target\">ALARM VERIFICATION FEATURE</a>.</b> <br/> <br/> <b>[F] <a id=\"annunciator\" href=\"#annunciator\" class=\"autolink_target\">ANNUNCIATOR</a>.</b> <br/> <br/> <b>[F] <a id=\"audible_alarm_notification_appliance\" href=\"#audible_alarm_notification_appliance\" class=\"autolink_target\">AUDIBLE ALARM NOTIFICATION APPLIANCE</a>.</b> <br/> <br/> <b>[F] <a id=\"automatic\" href=\"#automatic\" class=\"autolink_target\">AUTOMATIC</a>.</b> <br/> <br/> <b>[F] <a id=\"automatic_fire-extinguishing_system\" href=\"#automatic_fire-extinguishing_system\" class=\"autolink_target\">AUTOMATIC FIRE-EXTINGUISHING SYSTEM</a>.</b> <br/> <br/> <b>[F] <a id=\"automatic_smoke_detection_system\" href=\"#automatic_smoke_detection_system\" class=\"autolink_target\">AUTOMATIC SMOKE DETECTION SYSTEM</a>.</b> <br/> <br/> <b>[F] <a id=\"automatic_sprinkler_system\" href=\"#automatic_sprinkler_system\" class=\"autolink_target\">AUTOMATIC SPRINKLER SYSTEM</a>.</b> <br/> <br/> <b>[F] <a id=\"automatic_water_mist_system\" href=\"#automatic_water_mist_system\" class=\"autolink_target\">AUTOMATIC WATER MIST SYSTEM</a>.</b> <br/> <br/> <b>[F] <a id=\"average_ambient_sound_level\" href=\"#average_ambient_sound_level\" class=\"autolink_target\">AVERAGE AMBIENT SOUND LEVEL</a>.</b> <br/> <br/> <b>[F] <a id=\"carbon_dioxide_extinguishing_systems\" href=\"#carbon_dioxide_extinguishing_systems\" class=\"autolink_target\">CARBON DIOXIDE EXTINGUISHING SYSTEMS</a>.</b> <br/> <br/> <b>[F] <a id=\"ceiling_limit\" href=\"#ceiling_limit\" class=\"autolink_target\">CEILING LIMIT</a>.</b> <br/> <br/> <b>[F] <a id=\"clean_agent\" href=\"#clean_agent\" class=\"autolink_target\">CLEAN AGENT</a>.</b> <br/> <br/> <b>[F] <a id=\"commercial_motor_vehicle\" href=\"#commercial_motor_vehicle\" class=\"autolink_target\">COMMERCIAL MOTOR VEHICLE</a>.</b> <br/> <br/> <b>[F] <a id=\"constantly_attended_location\" href=\"#constantly_attended_location\" class=\"autolink_target\">CONSTANTLY ATTENDED LOCATION</a>.</b> <br/> <br/> <b>[F] <a id=\"deluge_system\" href=\"#deluge_system\" class=\"autolink_target\">DELUGE SYSTEM</a>.</b> <br/> <br/> <b>[F] <a id=\"detector_heat\" href=\"#detector_heat\" class=\"autolink_target\">DETECTOR, HEAT</a>.</b> <br/> <br/> <b>[F] <a id=\"dry-chemical_extinguishing_agent\" href=\"#dry-chemical_extinguishing_agent\" class=\"autolink_target\">DRY-CHEMICAL EXTINGUISHING AGENT</a>.</b> <br/> <br/> <b>[F] <a id=\"electrical_circuit_protective_system\" href=\"#electrical_circuit_protective_system\" class=\"autolink_target\">ELECTRICAL CIRCUIT PROTECTIVE SYSTEM</a>.</b> <br/> <br/> <b>[F] <a id=\"elevator_group\" href=\"#elevator_group\" class=\"autolink_target\">ELEVATOR GROUP</a>.</b> <br/> <br/> <b>[F] <a id=\"emergency_alarm_system\" href=\"#emergency_alarm_system\" class=\"autolink_target\">EMERGENCY ALARM SYSTEM</a>.</b> <br/> <br/> <b>[F] <a id=\"emergency_voice_alarm_communications\" href=\"#emergency_voice_alarm_communications\" class=\"autolink_target\">EMERGENCY VOICE/ALARM COMMUNICATIONS</a>.</b> <br/> <br/> <b>[F] <a id=\"fire_alarm_box_manual\" href=\"#fire_alarm_box_manual\" class=\"autolink_target\">FIRE ALARM BOX, MANUAL</a>.</b> <br/> <br/> <b>[F] <a id=\"fire_alarm_control_unit\" href=\"#fire_alarm_control_unit\" class=\"autolink_target\">FIRE ALARM CONTROL UNIT</a>.</b> <br/> <br/> <b>[F] <a id=\"fire_alarm_signal\" href=\"#fire_alarm_signal\" class=\"autolink_target\">FIRE ALARM SIGNAL</a>.</b> <br/> <br/> <b>[F] <a id=\"fire_alarm_system\" href=\"#fire_alarm_system\" class=\"autolink_target\">FIRE ALARM SYSTEM</a>.</b> <br/> <br/> <b><a id=\"fire_area\" href=\"#fire_area\" class=\"autolink_target\">FIRE AREA</a>.</b> <br/> <br/> <b>[F] <a id=\"fire_command_center\" href=\"#fire_command_center\" class=\"autolink_target\">FIRE COMMAND CENTER</a>.</b> <br/> <br/> <b>[F] <a id=\"fire_detector_automatic\" href=\"#fire_detector_automatic\" class=\"autolink_target\">FIRE DETECTOR, AUTOMATIC</a>.</b> <br/> <br/> <b>[F] <a id=\"fire_protection_system\" href=\"#fire_protection_system\" class=\"autolink_target\">FIRE PROTECTION SYSTEM</a>.</b> <br/> <br/> <b>[F] <a id=\"fire_safety_functions\" href=\"#fire_safety_functions\" class=\"autolink_target\">FIRE SAFETY FUNCTIONS</a>.</b> <br/> <br/> <b>[F] <a id=\"foam-extinguishing_system\" href=\"#foam-extinguishing_system\" class=\"autolink_target\">FOAM-EXTINGUISHING SYSTEM</a>.</b> <br/> <br/> <b>[F] <a id=\"halogenated_extinguishing_system\" href=\"#halogenated_extinguishing_system\" class=\"autolink_target\">HALOGENATED EXTINGUISHING SYSTEM</a>.</b> <br/> <br/> <b>[F] <a id=\"initiating_device\" href=\"#initiating_device\" class=\"autolink_target\">INITIATING DEVICE</a>.</b> <br/> <br/> <b>[F] <a id=\"manual_fire_alarm_box\" href=\"#manual_fire_alarm_box\" class=\"autolink_target\">MANUAL FIRE ALARM BOX</a>.</b> <br/> <br/> <b>[F] <a id=\"multiple-station_alarm_device\" href=\"#multiple-station_alarm_device\" class=\"autolink_target\">MULTIPLE-STATION ALARM DEVICE</a>.</b> <br/> <br/> <b>[F] <a id=\"multiple-station_smoke_alarm\" href=\"#multiple-station_smoke_alarm\" class=\"autolink_target\">MULTIPLE-STATION SMOKE ALARM</a>.</b> <br/> <br/> <b>[F] <a id=\"notification_zone\" href=\"#notification_zone\" class=\"autolink_target\">NOTIFICATION ZONE</a>.</b> <br/> <br/> <b>[F] <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#nuisance_alarm_\">NUISANCE ALARM</a>. <br/>\n<br/>\n\n\n\n\n<a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#private_garage_\">PRIVATE GARAGE</a>.</b> <br/> <br/> <b>[F] <a id=\"record_drawings\" href=\"#record_drawings\" class=\"autolink_target\">RECORD DRAWINGS</a>.</b> <br/> <br/> <b>[F] <a id=\"single-station_smoke_alarm\" href=\"#single-station_smoke_alarm\" class=\"autolink_target\">SINGLE-STATION SMOKE ALARM</a>.</b> <br/> <br/> <b>[F] <a id=\"smoke_alarm\" href=\"#smoke_alarm\" class=\"autolink_target\">SMOKE ALARM</a>.</b> <br/> <br/> <b>[F] <a id=\"smoke_detector\" href=\"#smoke_detector\" class=\"autolink_target\">SMOKE DETECTOR</a>.</b> <br/> <br/> <b>[F] <a id=\"smokeproof_enclosure\" href=\"#smokeproof_enclosure\" class=\"autolink_target\">SMOKEPROOF ENCLOSURE</a>.</b> <br/> <br/> <b>[F] <a id=\"standpipe_system_classes_of\" href=\"#standpipe_system_classes_of\" class=\"autolink_target\">STANDPIPE SYSTEM, CLASSES OF</a>.</b> <br/> <br/> <div class=\"u-mt-2 u-mb-2 u-ml-4\"><b>Class I system.</b> <br/> <br/> <b>Class II system.</b> <br/> <br/> <b>Class III system.</b> </div> <br/> <b>[F] <a id=\"standpipe_types_of_standpipe_system_classes_of\" href=\"#standpipe_types_of_standpipe_system_classes_of\" class=\"autolink_target\">STANDPIPE, TYPES OF</a>.</b> <br/> <br/> <div class=\"u-mt-2 u-mb-2 u-ml-4\"><b><a id=\"automatic_dry_standpipe_system_classes_of\" href=\"#automatic_dry_standpipe_system_classes_of\" class=\"autolink_target\">Automatic dry</a>.</b> <br/> <br/> <b><a id=\"automatic_wet_standpipe_system_classes_of\" href=\"#automatic_wet_standpipe_system_classes_of\" class=\"autolink_target\">Automatic wet</a>.</b> <br/> <br/> <b><a id=\"manual_dry_standpipe_system_classes_of\" href=\"#manual_dry_standpipe_system_classes_of\" class=\"autolink_target\">Manual dry</a>.</b> <br/> <br/> <b><a id=\"manual_wet_standpipe_system_classes_of\" href=\"#manual_wet_standpipe_system_classes_of\" class=\"autolink_target\">Manual wet</a>.</b> <br/> <br/> <b><a id=\"semiautomatic_dry_standpipe_system_classes_of\" href=\"#semiautomatic_dry_standpipe_system_classes_of\" class=\"autolink_target\">Semiautomatic dry</a>.</b></div> <br/> <b>[F] <a id=\"supervising_station_standpipe_system_classes_of\" href=\"#supervising_station_standpipe_system_classes_of\" class=\"autolink_target\">SUPERVISING STATION</a>.</b> <br/> <br/> <b>[F] <a id=\"supervisory_service_standpipe_system_classes_of\" href=\"#supervisory_service_standpipe_system_classes_of\" class=\"autolink_target\">SUPERVISORY SERVICE</a>.</b> <br/> <br/> <b>[F] <a id=\"supervisory_signal_standpipe_system_classes_of\" href=\"#supervisory_signal_standpipe_system_classes_of\" class=\"autolink_target\">SUPERVISORY SIGNAL</a>.</b> <br/> <br/> <b>[F] <a id=\"supervisory_signal-initiating_device_standpipe_system_classes_of\" href=\"#supervisory_signal-initiating_device_standpipe_system_classes_of\" class=\"autolink_target\">SUPERVISORY SIGNAL-INITIATING DEVICE</a>.</b> <br/> <br/> <b>[F] <a id=\"tires_bulk_storage_of_standpipe_system_classes_of\" href=\"#tires_bulk_storage_of_standpipe_system_classes_of\" class=\"autolink_target\">TIRES, BULK STORAGE OF</a>.</b> <br/> <br/> <b>[F] <a id=\"trouble_signal_standpipe_system_classes_of\" href=\"#trouble_signal_standpipe_system_classes_of\" class=\"autolink_target\">TROUBLE SIGNAL</a>.</b> <br/> <br/> <b>[F] <a id=\"visible_alarm_notification_appliance_standpipe_system_classes_of\" href=\"#visible_alarm_notification_appliance_standpipe_system_classes_of\" class=\"autolink_target\">VISIBLE ALARM NOTIFICATION APPLIANCE</a>.</b> <br/> <br/> <b>[F] <a id=\"wet_chemical_extinguishing_system_standpipe_system_classes_of\" href=\"#wet_chemical_extinguishing_system_standpipe_system_classes_of\" class=\"autolink_target\">WET CHEMICAL EXTINGUISHING SYSTEM</a>.</b> <br/> <br/> <b>[F] <a id=\"wireless_protection_system_standpipe_system_classes_of\" href=\"#wireless_protection_system_standpipe_system_classes_of\" class=\"autolink_target\">WIRELESS PROTECTION SYSTEM</a>.</b> <br/> <br/> <b>[F] <a id=\"zone_standpipe_system_classes_of\" href=\"#zone_standpipe_system_classes_of\" class=\"autolink_target\">ZONE</a>.</b> <br/> <br/> <b>[F] <a id=\"zone_notification_standpipe_system_classes_of\" href=\"#zone_notification_standpipe_system_classes_of\" class=\"autolink_target\">ZONE, NOTIFICATION</a>. </b>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "902.1 Definitions",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "902.1",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Definitions",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [
                                    {
                                        "key": "dry_sprinkler",
                                        "title": "Example: Dry Sprinkler",
                                        "descriptionHtml": "<div>A <strong>dry sprinkler</strong> is a sprinkler secured in an extension nipple that has a seal at the inlet end to prevent water from entering the nipple until the sprinkler operates.</div>",
                                        "topics": [
                                            "Example",
                                            "Sprinklers"
                                        ],
                                        "phases": [
                                            "Construction Docs"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "equipment_platforms",
                                        "title": "Equipment Platforms",
                                        "descriptionHtml": "<div>Equipment platforms by definition have zero occupant load and are elevated platforms that may only be used for mechanical systems equipment or industrial process equipment.  Equipment platforms do not contribute to the building area, fire area, or number of stories, and are not considered a portion of the floor below.  Elements providing access to the platform such as walkways, stairs, alternating tread devices and ladders may not serve as part of the building's means of egress.  Equipment platforms may not be part of a mezzanine. </div>",
                                        "topics": [
                                            "Interior",
                                            "Height and Area"
                                        ],
                                        "phases": [
                                            "Construction Docs"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [
                                            "kentucky"
                                        ],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    }
                                ],
                                "displayRef": null,
                                "displayTitle": "Section 903 Automatic Sprinkler Systems",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "hasDiagrams": true,
                                "hasDiagramsOnRef": true,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 2,
                                "reference": "903",
                                "slug": "fire-protection-systems",
                                "titleText": "Automatic Sprinkler Systems",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "903"
                                        ],
                                        "body": "<i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">Automatic sprinkler systems</a> </i>shall comply with this section.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  903.1 General",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "903.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "General",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.1"
                                                ],
                                                "body": "Alternative <i><a class=\"autolink\" href=\"#automatic_fire-extinguishing_system\">automatic fire-extinguishing systems</a> </i>complying with <a class=\"autolink\" href=\"#904\">Section 904</a> shall be permitted instead of <a class=\"autolink\" href=\"#automatic\">automatic</a> sprinkler protection where recognized by the applicable standard and <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>by the fire code official.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.1.1 Alternative Protection",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.1.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Alternative Protection",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "903"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">Approved</a> <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler systems</a> </i>in new buildings and structures shall be provided in the locations described in Sections <a class=\"autolink\" href=\"#903.2.1\">903.2.1</a> through <a class=\"autolink\" href=\"#903.2.12\">903.2.12</a>. \n\n\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\nSpaces or areas in telecommunications buildings used exclusively for telecommunications equipment, associated electrical power distribution equipment, batteries and standby engines, provided those spaces or areas are equipped throughout with an <i><a class=\"autolink\" href=\"#automatic_smoke_detection_system\">automatic smoke detection system</a> </i>in accordance with <a class=\"autolink\" href=\"#907.2\">Section 907.2</a> and are separated from the remainder of the building by not less than 1-hour <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#fire_barrier\">fire barriers</a> </i>constructed in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#707\">Section 707</a> or not less than 2-hour <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#horizontal_assembly\">horizontal assemblies</a> </i> constructed in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#711\">Section 711</a>, or both.\n</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  903.2 Where Required",
                                        "hasAssemblies": true,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 2,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "903.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Where Required",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "body": "An <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>shall be provided throughout buildings and portions thereof used as <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#303\">Group A</a> occupancies as provided in this section. For Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#303.2\">A-1</a>, <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#303.3\">A-2</a>, <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#303.4\">A-3</a> and <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#303.5\">A-4</a> occupancies, the <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i> shall be provided throughout the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#story_\">story</a> where the <i><a class=\"autolink\" href=\"#fire_area\">fire area</a> </i>containing the Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#303.2\">A-1</a>, <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#303.3\">A-2</a>, <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#303.4\">A-3</a> or <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#303.5\">A-4</a> occupancy is located, and throughout all <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#story_\">stories</a> from the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#303\">Group A</a> occupancy to, and including, the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_discharge_level_of\">levels of exit discharge</a> </i> serving the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#303\">Group A</a> occupancy. For Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#303.6\">A-5</a> occupancies, the <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>shall be provided in the spaces indicated in <a class=\"autolink\" href=\"#903.2.1.5\">Section 903.2.1.5</a>.",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "assembly_occs_roofs",
                                                        "title": "Assembly Occupancies on Roofs",
                                                        "descriptionHtml": "<div>When a roof is utilized as an assembly occupancy, depending on the assembly type, occupant load, the building occupancy, and construction type the floors below the occupied roof may have to be equipped with an automatic sprinkler system. For buildings of any construction type and all types of occupancies, if the occupied roof is a group A-2 occupancy and the occupant load exceeds 100 then all floors between the occupied roof and the level of exit discharge are required to be equipped with a sprinkler system. For buildings of any construction type and all types of occupancies, if the occupied roof is a group A occupancy and the occupant load exceeds 300 then all floors between the occupied roof and the level of exit discharge are required to be equipped with a sprinkler system. The code does provide an exception, sprinkler protection of the floors below a group A occupied roof is not required when the building below is both an open parking and of type I or II construction.</div>",
                                                        "topics": [
                                                            "Height and Area",
                                                            "Exterior"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Design Development"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "chicago",
                                                            "fort-worth",
                                                            "houston"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.2.1 Group A",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "903.2.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Group A",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.1"
                                                        ],
                                                        "body": "An <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>shall be provided for <i><a class=\"autolink\" href=\"#fire_area\">fire areas</a> </i> containing Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#303.2\">A-1</a> occupancies and intervening floors of the building where one of the following conditions exists: \n\n\n<ol>\n\n<li>The <i><a class=\"autolink\" href=\"#fire_area\">fire area</a> </i>exceeds 12,000 square feet (1115 m<sup>2</sup>). </li> \n\n<li>The <i><a class=\"autolink\" href=\"#fire_area\">fire area</a> </i>has an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#occupant_load\">occupant load</a> </i>of 300 or more. </li> \n\n<li>The <i><a class=\"autolink\" href=\"#fire_area\">fire area</a> </i>is located on a floor other than a <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_discharge_level_of\">level of exit discharge</a> </i>serving such occupancies. </li> \n\n<li>The <i><a class=\"autolink\" href=\"#fire_area\">fire area</a> </i>contains a multitheater complex.</li>\n\n</ol>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.1.1 Group A-1",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.1.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Group A-1",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.1"
                                                        ],
                                                        "body": "An <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>shall be provided for <i><a class=\"autolink\" href=\"#fire_area\">fire areas</a> </i> containing Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#303.3\">A-2</a> occupancies and intervening floors of the building where one of the following conditions exists: \n\n\n\n<ol>\n<li>The <i><a class=\"autolink\" href=\"#fire_area\">fire area</a> </i>exceeds 5,000 square feet (464.5 m<sup>2</sup>). </li>\n\n<li>The <i><a class=\"autolink\" href=\"#fire_area\">fire area</a> </i>has an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#occupant_load\">occupant load</a> </i>of 100 or more. </li> \n\n<li>The <i><a class=\"autolink\" href=\"#fire_area\">fire area</a> </i>is located on a floor other than a <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_discharge_level_of\">level of exit discharge</a> </i>serving such occupancies.</li>\n</ol>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "addition_fire_areas",
                                                                "title": "Fire Areas: Additions to Buildings",
                                                                "descriptionHtml": "<div>When an existing building's size is increased, it must comply with the fire protection requirements of chapter 9 of the building code. An addition is defined as, \"An extension or increase in floor area, number of stories, or height of a building or structure.\" For building additions, the existing building code must be consulted. Additions are specifically addressed in Ch. 11. The user note at the beginning of this chapter states that,\"...contains the minimum requirements for an addition that is not separated from the existing building by a fire wall\u2026\"</div><br/>\n<div> In our example we have a Group A-2 occupancy that is currently 3,000 sq. ft., as is no fire sprinkler protection is required. An addition to the building will increase the total area to 6,000 sq. ft. Based on the fire protection requirements for a Group A-2 in the building code section 903.2.1.2, an A-2 that exceeds 5,000 sq.ft. is required to be equipped throughout with an automatic fire sprinkler system. </div><br/>\n<div>Alternatively, if a fire sprinkler was not to be installed, the new addition could be separated from the existing by a fire-rated wall. As long as each fire area remains below the requirements for sprinklering, none would be required.</div>",
                                                                "topics": [
                                                                    "Sprinklers",
                                                                    "Height and Area"
                                                                ],
                                                                "phases": [
                                                                    "Schematic",
                                                                    "Design Development"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "massachusetts"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.1.2 Group A-2",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "903.2.1.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Group A-2",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.1"
                                                        ],
                                                        "body": "An <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>shall be provided for <i><a class=\"autolink\" href=\"#fire_area\">fire areas</a> </i> containing Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#303.4\">A-3</a> occupancies and intervening floors of the building where one of the following conditions exists: \n\n\n<ol>\n<li>The <i><a class=\"autolink\" href=\"#fire_area\">fire area</a> </i>exceeds 12,000 square feet (1115 m<sup>2</sup>). </li>\n\n<li>The <i><a class=\"autolink\" href=\"#fire_area\">fire area</a> </i>has an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#occupant_load\">occupant load</a> </i>of 300 or more. </li> \n\n<li>The <i><a class=\"autolink\" href=\"#fire_area\">fire area</a> </i>is located on a floor other than a <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_discharge_level_of\">level of exit discharge</a> </i>serving such occupancies.</li>\n</ol>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "multiple_occupancies_non_separated",
                                                                "title": "Fire Areas: Multi. Occ., Non-Rated vs. Rated Separation",
                                                                "descriptionHtml": "<div>For non-separated occupancies, Section 508.3.1 states the most restrictive provision of Chapter 9 shall apply to the entire area. Therefore, even though there are no limits to B Occupancy fire areas, when combined with an F-1 Occupancy, for example, the 12,000 sq. ft. limit would apply to the total area of F-1 and B.</div><br/>\n<div><strong>UpCodes Note:</strong> This is a separate concept from separated occupancies found in Section 508. However fire barriers used for fire area separation may also be used as occupancy separations found in Section 508 if both fire rating requirements are met.</div>",
                                                                "topics": [
                                                                    "Sprinklers",
                                                                    "Height and Area",
                                                                    "Fire-Resistant"
                                                                ],
                                                                "phases": [
                                                                    "Schematic",
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "north_carolina",
                                                                    "massachusetts"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.1.3 Group A-3",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "903.2.1.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Group A-3",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.1"
                                                        ],
                                                        "body": "An <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>shall be provided for <i><a class=\"autolink\" href=\"#fire_area\">fire areas</a> </i> containing Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#303.5\">A-4</a> occupancies and intervening floors of the building where one of the following conditions exists: \n\n\n\n<ol>\n<li>The <i><a class=\"autolink\" href=\"#fire_area\">fire area</a> </i>exceeds 12,000 square feet (1115 m<sup>2</sup>). </li> \n\n<li>The <i><a class=\"autolink\" href=\"#fire_area\">fire area</a> </i>has an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#occupant_load\">occupant load</a> </i>of 300 or more. </li>\n\n<li>The <i><a class=\"autolink\" href=\"#fire_area\">fire area</a> </i>is located on a floor other than a <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_discharge_level_of\">level of exit discharge</a> </i>serving such occupancies.</li>\n</ol>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.1.4 Group A-4",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.1.4",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Group A-4",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.1"
                                                        ],
                                                        "body": "An <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>shall be provided for Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#303.6\">A-5</a> occupancies in the following areas: concession stands, retail areas, press boxes and other accessory use areas in excess of 1,000 square feet (93 m<sup>2</sup>).",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.1.5 Group A-5",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.1.5",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Group A-5",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.1"
                                                        ],
                                                        "body": "Where an occupied roof has an assembly occupancy with an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#occupant_load\">occupant load</a> </i> exceeding 100 for Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#303.3\">A-2</a> and 300 for other <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#303\">Group A</a> occupancies, all floors between the occupied roof and the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_discharge_level_of\">level of exit discharge</a> </i>shall be equipped with an <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> or <a class=\"autolink\" href=\"#903.3.1.2\">903.3.1.2</a>. \n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\n<a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#open_parking_garage_\">Open parking garages</a> of Type I or Type II construction.\n</div>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "assembly_occs_roofs",
                                                                "title": "Assembly Occupancies on Roofs",
                                                                "descriptionHtml": "<div>When a roof is utilized as an assembly occupancy, depending on the assembly type, occupant load, the building occupancy, and construction type the floors below the occupied roof may have to be equipped with an automatic sprinkler system. For buildings of any construction type and all types of occupancies, if the occupied roof is a group A-2 occupancy and the occupant load exceeds 100 then all floors between the occupied roof and the level of exit discharge are required to be equipped with a sprinkler system. For buildings of any construction type and all types of occupancies, if the occupied roof is a group A occupancy and the occupant load exceeds 300 then all floors between the occupied roof and the level of exit discharge are required to be equipped with a sprinkler system. The code does provide an exception, sprinkler protection of the floors below a group A occupied roof is not required when the building below is both an open parking and of type I or II construction.</div>",
                                                                "topics": [
                                                                    "Height and Area",
                                                                    "Exterior"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs",
                                                                    "Design Development"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "chicago",
                                                                    "fort-worth",
                                                                    "houston"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.1.6 Assembly Occupancies on Roofs",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "903.2.1.6",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Assembly Occupancies on Roofs",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.1"
                                                        ],
                                                        "body": "An <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>shall be provided where multiple <a class=\"autolink\" href=\"#fire_area\">fire areas</a> of Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#303.2\">A-1</a>, <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#303.3\">A-2</a>, <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#303.4\">A-3</a> or <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#303.5\">A-4</a> occupancies share <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit\">exit</a> or <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_access\">exit access</a> components and the combined <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#occupant_load\">occupant load</a> </i>of these <a class=\"autolink\" href=\"#fire_area\">fire areas</a> is 300 or more.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "903.2.1.7 Multiple Fire Areas",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.1.7",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Multiple Fire Areas",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "body": "An <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>shall be installed throughout the entire floor containing an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#ambulatory_care_facility_\">ambulatory care facility</a> </i>where either of the following conditions exist at any time: \n<ol>\n <li> Four or more care recipients are <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#incapable_of_self_preservation_\">incapable of self-preservation</a>, whether rendered incapable by staff or staff has accepted responsibility for care recipients already incapable. </li>\n<li> One or more care recipients that are <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#incapable_of_self_preservation_\">incapable of self-preservation</a> are located at other than the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_discharge_level_of\">level of exit discharge</a> serving such a <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/11/accessibility#facility\">facility</a>.\n</li>\n</ol>\n In buildings where ambulatory care is provided on levels other than the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_discharge_level_of\">level of exit discharge</a></i>, an <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>shall be installed throughout the entire floor where such care is provided as well as all floors below, and all floors between the level of ambulatory care and the nearest <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_discharge_level_of\">level of exit discharge</a></i>, including the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_discharge_level_of\">level of exit discharge</a></i>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.2.2 Ambulatory Care Facilities",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.2.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Ambulatory Care Facilities",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "body": "An <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>shall be provided for <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.6.1\">Group E</a> occupancies as follows: \n\n\n<ol>\n<li>Throughout all <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.6.1\">Group E</a> <i><a class=\"autolink\" href=\"#fire_area\">fire areas</a> </i>greater than 12,000 square feet (1115 m<sup>2</sup>) in area.</li>\n\n<li>Throughout every portion of educational buildings below the lowest <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_discharge_level_of\">level of exit discharge</a> </i>serving that portion of the building.\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\nAn <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>is not required in any area below the lowest <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_discharge_level_of\">level of exit discharge</a> </i>serving that area where every classroom throughout the building has not fewer than one exterior <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit\">exit</a> </i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#door_balanced\">door</a> at ground level.\n</div>\n\n\n</li> \n\n</ol>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "child_care_group_e",
                                                        "title": "Child Care as Group E",
                                                        "descriptionHtml": "<div>Day cares are typically classified as Group I-4 occupancies. However, they may be classified as a Group E when the building serves a total occupant load of 6-100 persons, under the age of 2-1/2 years, and each room has an exit directly to the outside at the level of exit discharge.</div>",
                                                        "topics": [
                                                            "Definition"
                                                        ],
                                                        "phases": [
                                                            "Schematic",
                                                            "Design Development"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "connecticut",
                                                            "california",
                                                            "san_francisco",
                                                            "los_angeles",
                                                            "kentucky",
                                                            "rhode_island",
                                                            "massachusetts",
                                                            "san-jose",
                                                            "los-angeles-county",
                                                            "san-diego"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.2.3 Group E",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "903.2.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Group E",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "body": "An <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>shall be provided throughout all buildings containing a Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#306.2\">F-1</a> occupancy where one of the following conditions exists: \n<ol>\n<li> A Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#306.2\">F-1</a> <i><a class=\"autolink\" href=\"#fire_area\">fire area</a> </i>exceeds 12,000 square feet (1115 m<sup>2</sup>). </li>\n<li> A Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#306.2\">F-1</a> <i><a class=\"autolink\" href=\"#fire_area\">fire area</a> </i>is located more than three <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#grade_plane_story_above_\">stories above <i> grade plane</i></a>.</li>\n<li> The combined area of all Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#306.2\">F-1</a> <i><a class=\"autolink\" href=\"#fire_area\">fire areas</a> </i>on all floors, including any <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#mezzanine_\">mezzanines</a>, exceeds 24,000 square feet (2230 m<sup>2</sup>).</li>\n<li> A Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#306.2\">F-1</a> occupancy used for the manufacture of upholstered furniture or mattresses exceeds 2,500 square feet (232 m<sup>2</sup>).</li>\n</ol>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "multiple_occupancies_non_separated",
                                                        "title": "Fire Areas: Multi. Occ., Non-Rated vs. Rated Separation",
                                                        "descriptionHtml": "<div>For non-separated occupancies, Section 508.3.1 states the most restrictive provision of Chapter 9 shall apply to the entire area. Therefore, even though there are no limits to B Occupancy fire areas, when combined with an F-1 Occupancy, for example, the 12,000 sq. ft. limit would apply to the total area of F-1 and B.</div><br/>\n<div><strong>UpCodes Note:</strong> This is a separate concept from separated occupancies found in Section 508. However fire barriers used for fire area separation may also be used as occupancy separations found in Section 508 if both fire rating requirements are met.</div>",
                                                        "topics": [
                                                            "Sprinklers",
                                                            "Height and Area",
                                                            "Fire-Resistant"
                                                        ],
                                                        "phases": [
                                                            "Schematic",
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "north_carolina",
                                                            "massachusetts"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    },
                                                    {
                                                        "key": "sprinklers_group_f1",
                                                        "title": "Sprinklers: Group F-1",
                                                        "descriptionHtml": "<div>Sprinkler requirements are determined by a number of different criteria and are dependent on divisions of the building into one or more fire areas. However, in some states, sprinkler requirements may be more restrictive at a local or fire district level. Check with local building and fire jurisdictions to see if local building and/or fire codes have more restrictive requirements, such as for those buildings located in a Wildfire Urban Interface area.</div>",
                                                        "topics": [
                                                            "Sprinklers",
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Schematic",
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "utah",
                                                            "ohio"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.2.4 Group F-1",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 2,
                                                "reference": "903.2.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Group F-1",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.4"
                                                        ],
                                                        "body": "An <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>shall be provided throughout all Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#306.2\">F-1</a> occupancy <i><a class=\"autolink\" href=\"#fire_area\">fire areas</a> </i>that contain woodworking operations in excess of 2,500 square feet (232 m<sup>2</sup>) in area that generate finely divided combustible waste or use finely divided combustible materials.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.4.1 Woodworking Operations",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.4.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Woodworking Operations",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "body": "<i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">Automatic sprinkler systems</a> </i>shall be provided in high-hazard occupancies as required in Sections <a class=\"autolink\" href=\"#903.2.5.1\">903.2.5.1</a> through <a class=\"autolink\" href=\"#903.2.5.3\">903.2.5.3</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.2.5 Group H",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.2.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Group H",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.5"
                                                        ],
                                                        "body": "An <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>shall be installed in <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#307.1.1\">Group H</a> occupancies.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.5.1 General",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.5.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "General",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.5"
                                                        ],
                                                        "body": "An <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>shall be installed throughout buildings containing Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#307.7\">H-5</a> occupancies. The design of the sprinkler system shall be not less than that required by this code for the occupancy hazard classifications in accordance with Table 903.2.5.2. <br/> <br/> Where the design area of the sprinkler system consists of a <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#corridor\">corridor</a> </i> protected by one row of sprinklers, the maximum number of sprinklers required to be calculated is 13.\n<br/>\n<table class=\"u-text-center uc_all_borders\">\n<caption>[F] <a id=\"table_903.2.5.2\" href=\"#table_903.2.5.2\" class=\"autolink_target\">TABLE 903.2.5.2</a><br/>\nGROUP <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#307.7\">H-5</a> SPRINKLER DESIGN CRITERIA</caption>\n<tbody><tr> <td class=\"u-align-middle uc_all_borders\"> <b>LOCATION</b></td> <td class=\"u-align-middle uc_all_borders\"> <b>OCCUPANCY HAZARD <br/> CLASSIFICATION</b></td> </tr><tr> <td class=\"u-align-middle uc_all_borders\"> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#fabrication_area_\">Fabrication areas</a></td> <td class=\"u-align-middle uc_all_borders\"> Ordinary Hazard Group 2</td> </tr><tr> <td class=\"u-align-middle uc_all_borders\"> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#service_corridor_\">Service corridors</a></td> <td class=\"u-align-middle uc_all_borders\"> Ordinary Hazard Group 2</td> </tr><tr> <td class=\"u-align-middle uc_all_borders\"> Storage rooms without <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#dispensing_\">dispensing</a></td> <td class=\"u-align-middle uc_all_borders\"> Ordinary Hazard Group 2</td> </tr><tr> <td class=\"u-align-middle uc_all_borders\"> Storage rooms with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#dispensing_\">dispensing</a></td> <td class=\"u-align-middle uc_all_borders\"> Extra Hazard Group 2</td> </tr><tr> <td class=\"u-align-middle uc_all_borders\"> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#corridor\">Corridors</a></td> <td class=\"u-align-middle uc_all_borders\"> Ordinary Hazard Group 2</td> </tr></tbody></table>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "ordinary_extra_hazard_occs",
                                                                "title": "Ordinary and Extra Hazard Occupancies",
                                                                "descriptionHtml": "<div>\"Classification of occupancies\" as used in NFPA 13 should not be confused with the \"occupancies\" as used in NFPA 101 or the building code. For the purposes of determining the level and design criteria of fire sprinkler protection occupancies are classified by the combustibility, flammability, and potential heat release rates of a building's contents. These occupancy classifications are light hazard, ordinary hazard, and extra hazard.</div>",
                                                                "topics": [
                                                                    "Fire",
                                                                    "Sprinklers"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.5.2 Group H-5 Occupancies",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "903.2.5.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Group H-5 Occupancies",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.5"
                                                        ],
                                                        "body": "An <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>shall be provided in buildings, or portions thereof, where cellulose nitrate film or pyroxylin plastics are manufactured, stored or handled in quantities exceeding 100 pounds (45 kg).",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.5.3 Pyroxylin Plastics",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.5.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Pyroxylin Plastics",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "body": "An <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>shall be provided throughout buildings with a <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308\">Group I</a> <i><a class=\"autolink\" href=\"#fire_area\">fire area</a></i>.  \n\n \n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol>\n<li>An <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>installed in accordance with <a class=\"autolink\" href=\"#903.3.1.2\">Section 903.3.1.2</a> shall be permitted in Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.3\">I-1</a> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.3.1\">Condition 1</a> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/11/accessibility#facility\">facilities</a>. </li>\n\n<li>An <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>is not required where Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.6\">I-4</a> day care <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/11/accessibility#facility\">facilities</a> are at the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_discharge_level_of\">level of exit discharge</a> </i>and where every room where care is provided has not fewer than one exterior <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_horizontal\">exit</a> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#door_balanced\">door</a>.</li> \n\n<li>In buildings where Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.6\">I-4</a> day care is provided on levels other than the <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_discharge_level_of\">level of exit discharge</a></i>, an <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> shall be installed on the entire floor where care is provided, all floors between the level of care and the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_discharge_level_of\">level of <i>exit discharge</i></a>, and all floors below the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_discharge_level_of\">level of exit discharge</a> </i>other than areas classified as an <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#open_parking_garage_\">open parking garage</a>.</li>\n</ol>\n</div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "sprinklers_group_i",
                                                        "title": "Sprinklers: Group I - Exceptions",
                                                        "descriptionHtml": "<div>Institutional, Group I, occupancies are those in which people receive care. These include assisted living facilities, hospitals, day cares, correctional and detention centers. Automatic fire sprinklers are required to be installed within these facilities, with the following exceptions:\nIn Condition 1 facilities, where people receiving care are capable of self preservation, an NFPA 13R sprinkler system is permitted to be installed.\nSprinklers are not required in daycares, I-4 occupancies, where each room has an exterior door, and the space is located on the level of exit discharge. However, if the I-4 occupancy is located above or below the level of exit discharge, then sprinklers are required to be installed throughout the floor and all floors to and below the level of exit discharge.</div>",
                                                        "topics": [
                                                            "Sprinklers",
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "california",
                                                            "los_angeles",
                                                            "san_francisco",
                                                            "washington",
                                                            "seattle",
                                                            "san-jose",
                                                            "los-angeles-county",
                                                            "san-diego"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "png"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.2.6 Group I",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "903.2.6",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Group I",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "body": "An <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>shall be provided throughout buildings containing a <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#309\">Group M</a> occupancy where one of the following conditions exists: \n\n\n\n\n\n<ol>\n<li>A <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#309\">Group M</a> <i><a class=\"autolink\" href=\"#fire_area\">fire area</a> </i>exceeds 12,000 square feet (1115 m<sup>2</sup>). </li> \n\n<li>A <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#309\">Group M</a> <i><a class=\"autolink\" href=\"#fire_area\">fire area</a> </i>is located more than three <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#grade_plane_story_above_\">stories above <i>grade plane</i></a>. </li> \n\n<li>The combined area of all <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#309\">Group M</a> <i><a class=\"autolink\" href=\"#fire_area\">fire areas</a> </i>on all floors, including any <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#mezzanine_\">mezzanines</a>, exceeds 24,000 square feet (2230 m<sup>2</sup>). </li> \n\n<li>A <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#309\">Group M</a> occupancy used for the display and sale of upholstered furniture or mattresses exceeds 5,000 square feet (464 m<sup>2</sup>).</li>\n</ol>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "fire_areas_single_occupancy",
                                                        "title": "Example: Fire Areas (Group M)",
                                                        "descriptionHtml": "<div><strong>Fire Area:</strong> The aggregate floor area enclosed and bounded by fire walls, fire barriers, exterior walls or horizontal assemblies of a building. Areas of the building not provided with surrounding walls shall be included in the fire area if such areas are included within the horizontal projection of the roof or floor next above.  </div><br/>\n<div>When sprinklers are required for a fire area, it does not necessarily make it a \"sprinklered building\" for use in Chapter 5, unless it is \"Sprinklered Throughout\" in accordance with NFPA 13, 13R or 13D, as applicable.  In addition, the separations are also not necessarily the same concept as separated occupancies found in Section 508.   However fire barriers used for fire area separation may also be used as occupancy separations found in Section 508 if the most stringent of each fire rating requirements are met. </div>",
                                                        "topics": [
                                                            "Sprinklers",
                                                            "Fire-Resistant",
                                                            "Example"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "massachusetts",
                                                            "north_carolina"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "png"
                                                    },
                                                    {
                                                        "key": "sprinklers_group_m",
                                                        "title": "Sprinklers: Group M",
                                                        "descriptionHtml": "<div>Sprinkler requirements are determined by a number of different criteria and are dependent on divisions of the building into one or more fire areas. However, in some states, sprinkler requirements may be more restrictive at a local or fire district level. Check with local building and fire jurisdictions to see if local building and/or fire codes have more restrictive requirements, such as for those buildings located in a Wildfire Urban Interface area.</div>",
                                                        "topics": [
                                                            "Sprinklers",
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Schematic",
                                                            "Design Development"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "california",
                                                            "north_carolina",
                                                            "ohio",
                                                            "connecticut",
                                                            "los_angeles",
                                                            "san_francisco",
                                                            "virginia",
                                                            "san-jose",
                                                            "los-angeles-county",
                                                            "san-diego"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.2.7 Group M",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 2,
                                                "reference": "903.2.7",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Group M",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.7"
                                                        ],
                                                        "body": "An <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>shall be provided in accordance with the <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015\">International Fire Code</a> </i>in all buildings of <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#309\">Group M</a> where storage of merchandise is in high-piled or rack storage arrays.",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "high_piled_storage",
                                                                "title": "High Piled Storage (definition)",
                                                                "descriptionHtml": "<div>High-piled storage refers to storage methods where items are stacked above a certain height, typically more than 12 feet. This can include:\n<ul><li><strong>Solid-piled storage:</strong> Items stacked directly on top of each other.</li>\n<li><strong> Palletized storage:</strong> Use of pallets to stack and organize goods.</li>\n<li><strong>Rack storage:</strong> Systems involving shelving units or racks for organization at various heights.</li>\n<li><strong>Bin box and shelf storage:</strong> Smaller units or shelves that are installed at high levels for additional storage capacity.</li></ul>\nThese methods maximize vertical space in warehouses or storage facilities, often requiring specific safety and construction considerations.</div>",
                                                                "topics": [
                                                                    "Definition"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs",
                                                                    "Construction Phase",
                                                                    "Design Development"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.7.1 High-Piled Storage",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "903.2.7.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "High-Piled Storage",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "body": "An <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>installed in accordance with <a class=\"autolink\" href=\"#903.3\">Section 903.3</a> shall be provided throughout all buildings with a <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#310\">Group R</a> <i><a class=\"autolink\" href=\"#fire_area\">fire area</a></i>.",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "sprinklers_group_r",
                                                        "title": "Sprinklers: Group R",
                                                        "descriptionHtml": "<div>Fire sprinklers are required throughout all Group R occupancies. These residential occupancies include hotels, lodging houses, dormitories, timeshare, halfway houses, and similar property uses. The sprinkler systems are to be installed in accordance with NFPA 13 and Section 903.3. However, an NFPA 13D, Standard for the Installation of Sprinkler Systems in One- and Two- Family Dwellings and Manufactured Homes, system can be installed in Group R-3, Group R-4 Condition 1, and Care Facilities with five or less individuals. For Group R-4 Condition 2 facilities, and NFPA 13R, Standard for the Installation of Sprinkler Systems in Low-Rise Residential Occupancies, system can be installed.</div>",
                                                        "topics": [
                                                            "Sprinklers",
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Schematic",
                                                            "Design Development"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "fort-worth",
                                                            "california",
                                                            "san_francisco",
                                                            "san-diego",
                                                            "san-jose",
                                                            "los_angeles",
                                                            "los-angeles-county",
                                                            "connecticut"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    },
                                                    {
                                                        "key": "nfpa13r_scoping",
                                                        "title": "NFPA 13R: Where Permitted",
                                                        "descriptionHtml": "<div>Use of NFPA 13R sprinklers are limited to R occupancies and may severely limit the allowed height and/or number of stories, especially if also required to be in compliance with the Life Safety Code (NFPA 101) or the 2018 based building codes, even if used in a podium condition.</div>",
                                                        "topics": [
                                                            "Sprinklers",
                                                            "Height and Area"
                                                        ],
                                                        "phases": [
                                                            "Schematic",
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "ohio",
                                                            "new_york_city"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.2.8 Group R",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 2,
                                                "reference": "903.2.8",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Group R",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.8"
                                                        ],
                                                        "body": "An <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>installed in accordance with <a class=\"autolink\" href=\"#903.3.1.3\">Section 903.3.1.3</a> shall be permitted in Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#310.5\">R-3</a> occupancies.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.8.1 Group R-3",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.8.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Group R-3",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.8"
                                                        ],
                                                        "body": "An <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>installed in accordance with <a class=\"autolink\" href=\"#903.3.1.3\">Section 903.3.1.3</a> shall be permitted in Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#310.6\">R-4</a> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.3.1\">Condition 1</a> occupancies.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.8.2 Group R-4 Condition 1",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.8.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Group R-4 Condition 1",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.8"
                                                        ],
                                                        "body": "An <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>installed in accordance with <a class=\"autolink\" href=\"#903.3.1.2\">Section 903.3.1.2</a> shall be permitted in Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#310.6\">R-4</a> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.3.2\">Condition 2</a> occupancies. <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#attic_\">Attics</a> shall be protected in accordance with <a class=\"autolink\" href=\"#903.2.8.3.1\">Section 903.2.8.3.1</a> or <a class=\"autolink\" href=\"#903.2.8.3.2\">903.2.8.3.2</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.8.3 Group R-4 Condition 2",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.8.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Group R-4 Condition 2",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "903",
                                                                    "903.2",
                                                                    "903.2.8",
                                                                    "903.2.8.3"
                                                                ],
                                                                "body": "<a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#attic_\">Attics</a> used for living purposes, storage or fuel-fired equipment shall be protected throughout with an <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>installed in accordance with <a class=\"autolink\" href=\"#903.3.1.2\">Section 903.3.1.2</a>.",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  903.2.8.3.1 Attics Used for Living Purposes, Storage or Fuel-Fired Equipment",
                                                                "hasAssemblies": true,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "903.2.8.3.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "Attics Used for Living Purposes, Storage or Fuel-Fired Equipment",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "903",
                                                                    "903.2",
                                                                    "903.2.8",
                                                                    "903.2.8.3"
                                                                ],
                                                                "body": "<a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#attic_\">Attics</a> not used for living purposes, storage or fuel-fired equipment shall be protected in accordance with one of the following: \n\n\n\n<ol>\n<li><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#attic_\">Attics</a> protected throughout by a <a class=\"autolink\" href=\"#detector_heat\">heat detector</a> system arranged to activate the building <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a> in accordance with <a class=\"autolink\" href=\"#907.2.10\">Section 907.2.10</a>. </li> \n\n<li><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#attic_\">Attics</a> constructed of noncombustible materials. </li> \n\n<li><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#attic_\">Attics</a> constructed of <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/23/wood#fire-retardant-treated_wood_shear_wall\">fire-retardant-treated wood</a> framing complying with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/23/wood#2303.2\">Section 2303.2</a>. </li> \n\n<li>The <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>shall be extended to provide protection throughout the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#attic_\">attic</a> space.</li>\n</ol>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  903.2.8.3.2 Attics Not Used for Living Purposes, Storage or Fuel-Fired Equipment",
                                                                "hasAssemblies": true,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "903.2.8.3.2",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "Attics Not Used for Living Purposes, Storage or Fuel-Fired Equipment",
                                                                "children": []
                                                            }
                                                        ]
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.8"
                                                        ],
                                                        "body": "An a<i>utomatic sprinkler system </i>installed in accordance with <a class=\"autolink\" href=\"#903.3.1.3\">Section 903.3.1.3</a> shall be permitted in care <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/11/accessibility#facility\">facilities</a> with five or fewer individuals in a single-family <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#dwelling_\">dwelling</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.8.4 Care Facilities",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.8.4",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Care Facilities",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "body": "An <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>shall be provided throughout all buildings containing a Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#311.2\">S-1</a> occupancy where one of the following conditions exists: \n\n\n<ol>\n<li>A Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#311.2\">S-1</a> <i><a class=\"autolink\" href=\"#fire_area\">fire area</a> </i>exceeds 12,000 square feet (1115 m<sup>2</sup>).</li> \n\n<li>A Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#311.2\">S-1</a> <i><a class=\"autolink\" href=\"#fire_area\">fire area</a> </i>is located more than three <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#grade_plane_story_above_\">stories above <i> grade plane</i></a>. </li> \n\n<li>The combined area of all Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#311.2\">S-1</a> <i><a class=\"autolink\" href=\"#fire_area\">fire areas</a> </i>on all floors, including any <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#mezzanine_\">mezzanines</a>, exceeds 24,000 square feet (2230 m<sup>2</sup>). </li> \n\n<li>A Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#311.2\">S-1</a> <i><a class=\"autolink\" href=\"#fire_area\">fire area</a> </i>used for the storage of <a class=\"autolink\" href=\"#commercial_motor_vehicle\">commercial motor vehicles</a> where the <i><a class=\"autolink\" href=\"#fire_area\">fire area</a> </i>exceeds 5,000 square feet (464 m<sup>2</sup>). </li> \n\n<li>A Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#311.2\">S-1</a> occupancy used for the storage of upholstered furniture or mattresses exceeds 2,500 square feet (232 m<sup>2</sup>).</li>\n</ol>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "sprinklers_group_s",
                                                        "title": "Sprinklers: Group S",
                                                        "descriptionHtml": "<div>Group S-1 occupancies are used for the storage of moderate hazard products. These can include aerosols, paper, boats, lumber, and similar items. Self-storage facilities would also be included in this occupancy classification. Where an S-1 occupancy has a fire area that exceeds 12,000 square feet or where all S-1 areas in a building exceed 24,000 sq. ft. an automatic fire sprinkler system is required. Where an S-1 occupancy is located more than 3 stories above grade a sprinkler system is required. Group S-1 facilities exceeding 5,000 sq. ft. and specifically used for the storage of commercial vehicles (those weighing 10,000 lbs or more, or designed to transport 16 or more people); or exceeding 2,500 sq. ft. and used for the storage of upholstered furniture and mattress require an automatic fire sprinkler system.</div><br/>\n<div>Enclosed parking garages that exceed 12,000 sq. ft. or are located beneath other occupancy classifications are required to be protected with an automatic sprinkler system. If the parking garage is located beneath an R-3 occupancy the fire sprinkler system is not required.  Where the enclosed parking garage exceeds 5,000 sq. ft. and is used for the parking of commercial vehicles, an automatic fire sprinkler system is required to be installed.</div>",
                                                        "topics": [
                                                            "Sprinklers",
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "washington",
                                                            "north_carolina",
                                                            "ohio",
                                                            "wisconsin",
                                                            "new_york_city"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.2.9 Group S-1",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "903.2.9",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Group S-1",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.9"
                                                        ],
                                                        "body": "An <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>shall be provided throughout all buildings used as <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#repair_\">repair</a> garages in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/4/special-detailed-requirements-based-on-use-and-occupancy#406\">Section 406</a>, as shown: \n\n\n\n\n<ol>\n<li>Buildings having two or more <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#grade_plane_story_above_\">stories above grade plane</a></i>, including <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#basement_\">basements</a>, with a <i><a class=\"autolink\" href=\"#fire_area\">fire area</a> </i>containing a <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#repair_\">repair</a> garage exceeding 10,000 square feet (929 m<sup>2</sup>). </li> \n\n<li>Buildings not more than one <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#grade_plane_story_above_\">story above grade plane</a></i>, with a <i><a class=\"autolink\" href=\"#fire_area\">fire area</a> </i>containing a <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#repair_\">repair</a> garage exceeding 12,000 square feet (1115 m<sup>2</sup>). </li> \n\n<li>Buildings with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#repair_\">repair</a> garages servicing vehicles parked in <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#basement_\">basements</a>. </li> \n\n<li>A Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#311.2\">S-1</a> <i><a class=\"autolink\" href=\"#fire_area\">fire area</a> </i>used for the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#repair_\">repair</a> of <a class=\"autolink\" href=\"#commercial_motor_vehicle\">commercial motor vehicles</a> where the <i><a class=\"autolink\" href=\"#fire_area\">fire area</a> </i>exceeds 5,000 square feet (464 m<sup>2</sup>).</li>\n</ol>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "sprinklers_repair_garages_tires",
                                                                "title": "Sprinklers: Repair Garages and Tire Storage",
                                                                "descriptionHtml": "<div>There are four conditions in which an auto repair garage would require a fire sprinkler system. When a repair garage greater than 10,000 sq.ft. in a building with more than two floors above grade a fire sprinkler system is required. This can be increased to 12,000 sq.ft. if the structure is not more than one story above grade. Any building where vehicles are serviced in basements, and all S-1 occupancies exceeding 5,000 sq.ft. for repair of commercial vehicles require sprinkler protection.</div><br/>\n<div>The tire storage threshold is based on volume instead of area.  Where tire storage is in excess of 20,000cu.ft. within a structure, the building will require a sprinkler system.</div>",
                                                                "topics": [
                                                                    "Sprinklers"
                                                                ],
                                                                "phases": [
                                                                    "Schematic",
                                                                    "Design Development"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "png"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.9.1 Repair Garages",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "903.2.9.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Repair Garages",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.9"
                                                        ],
                                                        "body": "Buildings and structures where the area for the storage of tires exceeds 20,000 cubic feet (566 m<sup>3</sup>) shall be equipped throughout with an <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a>.",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "sprinklers_repair_garages_tires",
                                                                "title": "Sprinklers: Repair Garages and Tire Storage",
                                                                "descriptionHtml": "<div>There are four conditions in which an auto repair garage would require a fire sprinkler system. When a repair garage greater than 10,000 sq.ft. in a building with more than two floors above grade a fire sprinkler system is required. This can be increased to 12,000 sq.ft. if the structure is not more than one story above grade. Any building where vehicles are serviced in basements, and all S-1 occupancies exceeding 5,000 sq.ft. for repair of commercial vehicles require sprinkler protection.</div><br/>\n<div>The tire storage threshold is based on volume instead of area.  Where tire storage is in excess of 20,000cu.ft. within a structure, the building will require a sprinkler system.</div>",
                                                                "topics": [
                                                                    "Sprinklers"
                                                                ],
                                                                "phases": [
                                                                    "Schematic",
                                                                    "Design Development"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "png"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.9.2 Bulk Storage of Tires",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "903.2.9.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Bulk Storage of Tires",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "body": "An <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>shall be provided throughout buildings classified as enclosed parking garages in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/4/special-detailed-requirements-based-on-use-and-occupancy#406.6\">Section 406.6</a> where either of the following conditions exists: \n\n\n<ol>\n<li>Where the <i><a class=\"autolink\" href=\"#fire_area\">fire area</a> </i>of the enclosed parking garage exceeds 12,000 square feet (1115 m<sup>2</sup>). </li> \n\n\n<li>Where the enclosed parking garage is located beneath other groups.</li> \n</ol>\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\nEnclosed parking garages located beneath Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#310.5\">R-3</a> occupancies.\n</div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "open_parking_garage",
                                                        "title": "Open Parking Garage",
                                                        "descriptionHtml": "<div><strong>Open Parking Garage:</strong> a structure or portion of a structure with openings on two or more exterior walls that is used for the parking or storage of private motor vehicles.</div>",
                                                        "topics": [
                                                            "Definition",
                                                            "Envelope",
                                                            "Exterior"
                                                        ],
                                                        "phases": [
                                                            "Construction Phase",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    },
                                                    {
                                                        "key": "sprinklers_group_s",
                                                        "title": "Sprinklers: Group S",
                                                        "descriptionHtml": "<div>Group S-1 occupancies are used for the storage of moderate hazard products. These can include aerosols, paper, boats, lumber, and similar items. Self-storage facilities would also be included in this occupancy classification. Where an S-1 occupancy has a fire area that exceeds 12,000 square feet or where all S-1 areas in a building exceed 24,000 sq. ft. an automatic fire sprinkler system is required. Where an S-1 occupancy is located more than 3 stories above grade a sprinkler system is required. Group S-1 facilities exceeding 5,000 sq. ft. and specifically used for the storage of commercial vehicles (those weighing 10,000 lbs or more, or designed to transport 16 or more people); or exceeding 2,500 sq. ft. and used for the storage of upholstered furniture and mattress require an automatic fire sprinkler system.</div><br/>\n<div>Enclosed parking garages that exceed 12,000 sq. ft. or are located beneath other occupancy classifications are required to be protected with an automatic sprinkler system. If the parking garage is located beneath an R-3 occupancy the fire sprinkler system is not required.  Where the enclosed parking garage exceeds 5,000 sq. ft. and is used for the parking of commercial vehicles, an automatic fire sprinkler system is required to be installed.</div>",
                                                        "topics": [
                                                            "Sprinklers",
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "washington",
                                                            "north_carolina",
                                                            "ohio",
                                                            "wisconsin",
                                                            "new_york_city"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.2.10 Group S-2 Enclosed Parking Garages",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 2,
                                                "reference": "903.2.10",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Group S-2 Enclosed Parking Garages",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.10"
                                                        ],
                                                        "body": "An <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>shall be provided throughout buildings used for storage of <a class=\"autolink\" href=\"#commercial_motor_vehicle\">commercial motor vehicles</a> where the <i><a class=\"autolink\" href=\"#fire_area\">fire area</a> </i>exceeds 5,000 square feet (464 m<sup>2</sup>).",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.10.1 Commercial Parking Garages",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.10.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Commercial Parking Garages",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "body": "In all occupancies other than <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#312\">Group U</a>, an <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i> shall be installed for building design or hazards in the locations set forth in Sections <a class=\"autolink\" href=\"#903.2.11.1\">903.2.11.1</a> through <a class=\"autolink\" href=\"#903.2.11.6\">903.2.11.6</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.2.11 Specific Building Areas and Hazards",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.2.11",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Specific Building Areas and Hazards",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.11"
                                                        ],
                                                        "body": "An <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>shall be installed throughout all <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#story_\">stories</a></i>, including <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#basement_\">basements</a>, of all buildings where the floor area exceeds 1,500 square feet (139.4 m<sup>2</sup>) and where there is not provided not fewer than one of the following types of <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/14/exterior-walls#exterior_wall\">exterior wall</a> </i>openings: \n\n\n<ol>\n<li>Openings below <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/23/wood#grade_lumber\">grade</a> that lead directly to ground level by an exterior <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#stairway_\">stairway</a> </i>complying with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#1011\">Section 1011</a> or an outside <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#ramp\">ramp</a> complying with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#1012\">Section 1012</a>. Openings shall be located in each 50 linear feet (15 240 mm), or fraction thereof, of <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/14/exterior-walls#exterior_wall\">exterior wall</a> </i>in the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#story_\">story</a> </i>on at least one side. The required openings shall be distributed such that the lineal distance between adjacent openings does not exceed 50 feet (15 240 mm).</li> \n\n\n<li>Openings entirely above the adjoining ground level totaling not less than 20 square feet (1.86 m<sup>2</sup>) in each 50 linear feet (15 240 mm), or fraction thereof, of <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/14/exterior-walls#exterior_wall\">exterior wall</a> </i>in the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#story_\">story</a> on at least one side. The required openings shall be distributed such that the lineal distance between adjacent openings does not exceed 50 feet (15 240 mm). The height of the bottom of the clear opening shall not exceed 44 inches (1118 mm) measured from the floor.</li>\n</ol>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "sprinklers_stories_without_openings",
                                                                "title": "Stories Without Openings",
                                                                "descriptionHtml": "<div>This section of the code addresses sprinkler requirements for buildings without openings. When a building floor exceeds 1,500 sq.ft. and does not have openings that comply with this section of the code then fire sprinklers are required. For sprinklers to be omitted, minimally, openings as shown must be provided. The idea here is that sprinklers can be omitted because these openings allow for ready egress of occupants, ready access for firefighting, and provides an opening for ventilation of smoke.</div>",
                                                                "topics": [
                                                                    "Sprinklers"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs",
                                                                    "Construction Phase"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "new_jersey"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.11.1 Stories Without Openings",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "903.2.11.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Stories Without Openings",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "903",
                                                                    "903.2",
                                                                    "903.2.11",
                                                                    "903.2.11.1"
                                                                ],
                                                                "body": "Openings shall have a minimum dimension of not less than 30 inches (762 mm). Such openings shall be accessible to the fire department from the exterior and shall not be obstructed in a manner such that fire fighting or rescue cannot be accomplished from the exterior.",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  903.2.11.1.1 Opening Dimensions and Access",
                                                                "hasAssemblies": true,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "903.2.11.1.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "Opening Dimensions and Access",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "903",
                                                                    "903.2",
                                                                    "903.2.11",
                                                                    "903.2.11.1"
                                                                ],
                                                                "body": "Where openings in a <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#story_\">story</a> </i>are provided on only one side and the opposite wall of such <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#story_\">story</a> </i>is more than 75 feet (22 860 mm) from such openings, the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#story_\">story</a> </i>shall be equipped throughout with an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> <a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a></i>, or openings as specified above shall be provided on not fewer than two sides of the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#story_\">story</a></i>.",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  903.2.11.1.2 Openings on One Side Only",
                                                                "hasAssemblies": true,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "903.2.11.1.2",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "Openings on One Side Only",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "903",
                                                                    "903.2",
                                                                    "903.2.11",
                                                                    "903.2.11.1"
                                                                ],
                                                                "body": "Where any portion of a <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#basement_\">basement</a> </i>is located more than 75 feet (22 860 mm) from openings required by <a class=\"autolink\" href=\"#903.2.11.1\">Section 903.2.11.1</a>, or where walls, partitions or other obstructions are installed that restrict the application of water from hose streams, the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#basement_\">basement</a> </i>shall be equipped throughout with an <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> <a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a></i>.",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  903.2.11.1.3 Basements",
                                                                "hasAssemblies": true,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "903.2.11.1.3",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "Basements",
                                                                "children": []
                                                            }
                                                        ]
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.11"
                                                        ],
                                                        "body": "An <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>shall be installed at the top of rubbish and linen chutes and in their terminal rooms. Chutes shall have additional sprinkler heads installed at alternate floors and at the lowest intake. Where a rubbish chute extends through a building more than one floor below the lowest intake, the extension shall have sprinklers installed that are recessed from the drop area of the chute and protected from freezing in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a>. Such sprinklers shall be installed at alternate floors, beginning with the second level below the last intake and ending with the floor above the discharge. Chute sprinklers shall be accessible for servicing.",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "rubbish_laundry_chutes",
                                                                "title": "Rubbish and Laundry Chutes",
                                                                "descriptionHtml": "<div>Waste, or rubbish, and linen chutes are required by the building code to be constructed of 1-hour fire rated materials and have equally rated, self or automatic closing, openings. Items can be inserted into the chutes from corridors or chute intake rooms. Chute intake rooms must be 1-hour fire rated with a minimum of <sup>3</sup>/<sub>4</sub> hour rated openings. Chute discharge or termination points, where the chute inserted items end, must be enclosed within a 1-hour fire rated room. Chutes are required to have a sprinkler head installed in the top of the chute, at every other floor, at the lowest level intake point, and in the discharge, or termination, room.  For requirements for new construction, se building code (2018) Section 713.13.</div>",
                                                                "topics": [
                                                                    "Sprinklers",
                                                                    "Fire"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs",
                                                                    "Construction Phase"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "png"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.11.2 Rubbish and Linen Chutes",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "903.2.11.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Rubbish and Linen Chutes",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.11"
                                                        ],
                                                        "body": "An <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>shall be installed throughout buildings that have one or more <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#story_\">stories</a> with an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#occupant_load\">occupant load</a> </i>of 30 or more located 55 feet (16 764 mm) or more above the lowest level of fire department vehicle access, measured to the finished floor. \n\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n\n\n<ol>\n<li>Open parking structures. </li>\n<li>Occupancies in Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#306.3\">F-2</a>.</li>\n</ol>\n</div>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "spinklers_buildings_55_feet_1",
                                                                "title": "Sprinklers: Bldgs > 55 ft. (Ex. 1)",
                                                                "descriptionHtml": "<div>If a building has an occupant load of 30 or more people on any story that is 55 feet or higher, above the lowest level of fire department access - as measured from finished floor to finished floor, then an automatic fire sprinkler system is required. This requirement does not apply to open parking garages or F-2 occupancies, low hazard factory industrial uses.</div>",
                                                                "topics": [
                                                                    "Sprinklers",
                                                                    "Height and Area"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "chicago",
                                                                    "new_york_city",
                                                                    "dallas",
                                                                    "wichita-sedgwick",
                                                                    "fort-worth"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "sprinklers_buildings_55_feet",
                                                                "title": "Sprinklers: Bldgs > 55 ft. (Ex. 2)",
                                                                "descriptionHtml": "<div>If a building has an occupant load of 30 or more people on any story that is 55 feet or higher, above the lowest level of fire department access - as measured from finished floor to finished floor, then an automatic fire sprinkler system is required. This requirement does not apply to open parking garages or F-2 occupancies, low hazard factory industrial uses.</div>",
                                                                "topics": [
                                                                    "Height and Area",
                                                                    "Sprinklers"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "chicago",
                                                                    "new_york_city",
                                                                    "wichita-sedgwick",
                                                                    "dallas",
                                                                    "fort-worth"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "png"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.11.3 Buildings 55 Feet or More in Height",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 2,
                                                        "reference": "903.2.11.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Buildings 55 Feet or More in Height",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.11"
                                                        ],
                                                        "body": "Where required by the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/imc-2015\">International Mechanical Code</a></i>, <a class=\"autolink\" href=\"#automatic\">automatic</a> sprinklers shall be provided in ducts conveying hazardous exhaust or flammable or combustible materials. \n\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\nDucts where the largest cross-sectional diameter of the duct is less than 10 inches (254 mm).\n</div>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "ductwork_haz_exhausts",
                                                                "title": "Ductwork with Haz. Exhaust",
                                                                "descriptionHtml": "<div>Where ducts are installed to remove hazardous exhaust from a building or operation the ductwork must be protected with an automatic fire sprinkler system. Hazardous exhaust systems are described in the Mechanical Code, Section 510.2. Systems that would require duct protection include those that would potentially create flammable vapors, gas, fumes, mist, or dust, or toxic or corrosive materials. Sprinkler protection is not required where a system's largest duct cross-section diameter is less than 10\".</div><br/> <div>See Section 510.1 for determination of \"hazardous exhaust\". It is not considered a \"hazardous exhaust system\" per Section 510 for \"laboratory\" IF: Materials with health hazard ranking of 1, 2, 3 or 4 only present in less than 1% of median lethal concentration for acute inhalation toxicity (consult SDS for materials).</div><br/> <div>510.1 Laboratory Definition: For the purposes of the provisions of Section 510, a laboratory shall be defined as a facility where the use of chemicals is related to testing, analysis, teaching, research or developmental activities. Chemicals are used or synthesized on a non-production basis, rather than in a manufacturing process.</div><br/> <div>510.2 Exception: Laboratories, as defined in Section 510.1, except where the concentrations listed in Item 1 are exceeded or a vapor, gas, fume, mist or dust with a health hazard rating of 1, 2, 3 or 4 is present in concentrations exceeding 1 percent of the median lethal concentration of the substance for acute inhalation toxicity. </div>",
                                                                "topics": [
                                                                    "Mechanical",
                                                                    "Sprinklers",
                                                                    "Fire"
                                                                ],
                                                                "phases": [
                                                                    "Schematic",
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "minnesota"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.11.4 Ducts Conveying Hazardous Exhausts",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "903.2.11.4",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Ducts Conveying Hazardous Exhausts",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.11"
                                                        ],
                                                        "body": "An <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>shall be installed in commercial kitchen exhaust hood and duct systems where an <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>is used to comply with <a class=\"autolink\" href=\"#904\">Section 904</a>.",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "type_1_type_2_hood",
                                                                "title": "Type 1 vs. Type 2 Hood",
                                                                "descriptionHtml": "<div>Type I hoods are installed for the removal of grease laden vapors and smoke. This type of hood is required to be installed above commercial cooking equipment. All Type-I hoods are required to be equipped with an approved fire suppression system complying with the Building and Fire Codes (IMC 509.1, UMC 513).</div><br/>\n<div>Type II hoods are for exhaust only and are not for the removal of grease. These types of hoods are installed for the removal of heat, steam, or odors. An example of a common installation for these would be over a commercial dishwasher that creates heat and steam.</div>",
                                                                "topics": [
                                                                    "Fire",
                                                                    "Mechanical",
                                                                    "Sprinklers"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "commercial_cooking_sprinklers",
                                                                "title": "Commercial Cooking Sprinklers",
                                                                "descriptionHtml": "<div>Commercial cooking equipment, producing grease laden vapor, require installation of a Type-I exhaust hood (IMC 507, UMC 507). All Type-I hoods are required to be equipped with an approved fire suppression system complying with the Building and Fire Codes (IMC 509.1, UMC 513).</div><br/>\n<div>The preferred method for protection of commercial cooking operations and hoods and ducts is a UL300 automatic dry or wet chemical extinguishing system. Requirements for these, and other acceptable protection types, are outlined in Section 904.12 (BC 2012 904.11). </div><br/>\n<div>Section 904.12.4 (BC 2012 904.11.4) of the IFC/IBC recognizes wet-pipe, automatic fire sprinklers for protection of commercial cooking operations. Where sprinkler heads protect deep fat fryers, they must be tested and listed in accordance with UL 199E. The production and availability of sprinklers meeting UL 199E is extremely limited. However, cooking equipment other than fryers may be protected using standard spray sprinklers or automatic spray nozzles appropriate for the hazard. The cooking equipment sprinkler can be supplied by the building sprinkler system and shall be equipped with readily accessible indicating control valve proximal to the protected equipment. Unlike pre-engineered wet chemical suppression systems, fire sprinklers will continue operating after fire suppression is achieved. The valve is required to allow isolation of the system after suppression is achieved, while maintaining building sprinklers in service. Installation of fire sprinklers to protect cooking equipment shall be in accordance with NFPA 13. [See also, NFPA 13:8.9, 2019 ed.].</div><br/>",
                                                                "topics": [
                                                                    "Sprinklers",
                                                                    "Fire"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs",
                                                                    "Construction Phase"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "california",
                                                                    "los_angeles",
                                                                    "san_francisco",
                                                                    "new_york_city",
                                                                    "san-jose",
                                                                    "los-angeles-county",
                                                                    "san-diego"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.11.5 Commercial Cooking Operations",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 2,
                                                        "reference": "903.2.11.5",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Commercial Cooking Operations",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.11"
                                                        ],
                                                        "body": "In addition to the requirements of <a class=\"autolink\" href=\"#903.2\">Section 903.2</a>, the provisions indicated in Table 903.2.11.6 require the installation of a fire suppression system for certain buildings and areas. \n<br/>\n\n<table class=\"u-text-center uc_all_borders\">\n<caption>[F] <a id=\"table_903.2.11.6\" href=\"#table_903.2.11.6\" class=\"autolink_target\">TABLE 903.2.11.6</a><br/>\nADDITIONAL REQUIRED SUPPRESSION SYSTEMS</caption>\n<tbody><tr> <td class=\"uc_all_borders u-align-middle\"><b> SECTION</b></td> <td class=\"uc_all_borders u-align-middle\"> <b>SUBJECT</b></td> </tr><tr> <td class=\"uc_all_borders u-align-middle\"><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/4/special-detailed-requirements-based-on-use-and-occupancy#402.5\">402.5</a>, <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/4/special-detailed-requirements-based-on-use-and-occupancy#402.6.2\">402.6.2</a></td> <td class=\"uc_all_borders u-align-middle u-text-left\">Covered and open mall buildings</td> </tr><tr> <td class=\"uc_all_borders u-align-middle\"><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/4/special-detailed-requirements-based-on-use-and-occupancy#403.3\">403.3</a></td> <td class=\"uc_all_borders u-align-middle u-text-left\"><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#high_rise_building_\">High-rise buildings</a></td> </tr><tr> <td class=\"uc_all_borders u-align-middle\"><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/4/special-detailed-requirements-based-on-use-and-occupancy#404.3\">404.3</a></td> <td class=\"uc_all_borders u-align-middle u-text-left\"><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#atrium_\">Atriums</a></td> </tr><tr> <td class=\"uc_all_borders u-align-middle\"><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/4/special-detailed-requirements-based-on-use-and-occupancy#405.3\">405.3</a></td> <td class=\"uc_all_borders u-align-middle u-text-left\">Underground structures</td> </tr><tr> <td class=\"uc_all_borders u-align-middle\"><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/4/special-detailed-requirements-based-on-use-and-occupancy#407.6\">407.6</a></td> <td class=\"uc_all_borders u-align-middle u-text-left\">Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.4\">I-2</a></td> </tr><tr> <td class=\"uc_all_borders u-align-middle\"><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/4/special-detailed-requirements-based-on-use-and-occupancy#410.7\">410.7</a></td> <td class=\"uc_all_borders u-align-middle u-text-left\"><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#stage_\">Stages</a></td> </tr><tr> <td class=\"uc_all_borders u-align-middle\"><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/4/special-detailed-requirements-based-on-use-and-occupancy#411.4\">411.4</a></td> <td class=\"uc_all_borders u-align-middle u-text-left\"><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#special_amusement_building_\">Special amusement buildings</a></td> </tr><tr> <td class=\"uc_all_borders u-align-middle\"><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/4/special-detailed-requirements-based-on-use-and-occupancy#412.3.6\">412.3.6</a></td> <td class=\"uc_all_borders u-align-middle u-text-left\">Airport traffic control towers</td> </tr><tr> <td class=\"uc_all_borders u-align-middle\"><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/4/special-detailed-requirements-based-on-use-and-occupancy#412.4.6\">412.4.6</a>, <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/4/special-detailed-requirements-based-on-use-and-occupancy#412.4.6.1\">412.4.6.1</a>, <br/> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/4/special-detailed-requirements-based-on-use-and-occupancy#412.6.5\">412.6.5</a></td> <td class=\"uc_all_borders u-align-middle u-text-left\">Aircraft hangars</td> </tr><tr> <td class=\"uc_all_borders u-align-middle\"><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/4/special-detailed-requirements-based-on-use-and-occupancy#415.11.11\">415.11.11</a></td> <td class=\"uc_all_borders u-align-middle u-text-left\">Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#307.7\">H-5</a> HPM exhaust ducts</td> </tr><tr> <td class=\"uc_all_borders u-align-middle\"><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/4/special-detailed-requirements-based-on-use-and-occupancy#416.5\">416.5</a></td> <td class=\"uc_all_borders u-align-middle u-text-left\">Flammable finishes</td> </tr><tr> <td class=\"uc_all_borders u-align-middle\"><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/4/special-detailed-requirements-based-on-use-and-occupancy#417.4\">417.4</a></td> <td class=\"uc_all_borders u-align-middle u-text-left\">Drying rooms</td> </tr><tr> <td class=\"uc_all_borders u-align-middle\"><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/4/special-detailed-requirements-based-on-use-and-occupancy#419.5\">419.5</a></td> <td class=\"uc_all_borders u-align-middle u-text-left\"><i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#live_work_unit_\">Live/work units</a></i></td> </tr><tr> <td class=\"uc_all_borders u-align-middle\"><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/4/special-detailed-requirements-based-on-use-and-occupancy#424.3\">424.3</a></td> <td class=\"uc_all_borders u-align-middle u-text-left\">Children's play structures</td> </tr><tr> <td class=\"uc_all_borders u-align-middle\">507</td> <td class=\"uc_all_borders u-align-middle u-text-left\">Unlimited area buildings</td> </tr><tr> <td class=\"uc_all_borders u-align-middle\"><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/5/general-building-heights-and-areas#509.4\">509.4</a></td> <td class=\"uc_all_borders u-align-middle u-text-left\">Incidental uses</td> </tr><tr> <td class=\"uc_all_borders u-align-middle\"><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#1029.6.2.3\">1029.6.2.3</a></td> <td class=\"uc_all_borders u-align-middle u-text-left\"><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#smoke_protected_assembly_seating_\">Smoke-protected assembly seating</a></td> </tr><tr> <td class=\"uc_all_borders u-align-middle\">IFC</td> <td class=\"uc_all_borders u-align-middle u-text-left\">Sprinkler system requirements as set forth in <br/> Section 903.2.11.6 of the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015\">International Fire Code</a></i></td> </tr></tbody></table>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "unlimited_area_exemption",
                                                                "title": "Open Spaces for Unlimited Area Bldgs. ",
                                                                "descriptionHtml": "<div>The proper way to measure required yard space is from the perimeter of the building to the lot line, or face of another building on the same lot. A public way is measured for the entire width of the public way, not just for the portion of the building that fronts the public way.</div>",
                                                                "topics": [
                                                                    "Height and Area",
                                                                    "Exterior",
                                                                    "Fire"
                                                                ],
                                                                "phases": [
                                                                    "Schematic",
                                                                    "Design Development"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.11.6 Other Required Suppression Systems",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "903.2.11.6",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Other Required Suppression Systems",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "body": "<i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">Automatic sprinkler systems</a> </i>required during construction, <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#alteration_\">alteration</a> </i>and demolition operations shall be provided in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015/chapter/33/fire-safety-during-construction-and-demolition#33\">Chapter 33</a> of the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015\">International Fire Code</a></i>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.2.12 During Construction",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.2.12",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "During Construction",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "903"
                                        ],
                                        "body": "<i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">Automatic sprinkler systems</a> </i>shall be designed and installed in accordance with Sections <a class=\"autolink\" href=\"#903.3.1\">903.3.1</a> through <a class=\"autolink\" href=\"#903.3.8\">903.3.8</a>.",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "sprinkler_sys_install_standards",
                                                "title": "Sprinkler System Installation Standards",
                                                "descriptionHtml": "<div>There are three standards referenced for the installation of fire sprinkler systems. NFPA 13, Standard for the Installation of Sprinkler Systems, can be used for the installation of all fire sprinkler systems. However, certain portions of the code permit the fire sprinkler system to be installed per either NFPA 13R or NFPA 13D. NFPA 13R, Standard for the Installation of Sprinkler Systems in Low-Rise Residential Occupancies, can be used for Group R occupancies that are four stories or less, and no higher than 60 feet, above grade plane. NFPA 13D, Standard for the Installation of Sprinkler Systems in One- and Two- Family Dwellings and Manufactured Homes, can be used from 1 and 2 family dwellings, townhouses, and Group R-3 and Group R-4, Condition 1 occupancies.</div>",
                                                "topics": [
                                                    "Sprinklers",
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  903.3 Installation Requirements",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "903.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Installation Requirements",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.3"
                                                ],
                                                "body": "Sprinkler systems shall be designed and installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> unless otherwise permitted by Sections <a class=\"autolink\" href=\"#903.3.1.2\">903.3.1.2</a> and <a class=\"autolink\" href=\"#903.3.1.3\">903.3.1.3</a> and other chapters of this code, as applicable.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.3.1 Standards",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.3.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Standards",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.3",
                                                            "903.3.1"
                                                        ],
                                                        "body": "Where the provisions of this code require that a building or portion thereof be equipped throughout with an <i>automatic sprinkler system </i>in accordance with this section, sprinklers shall be installed throughout in accordance with NFPA 13 except as provided in Sections 903.3.1.1.1 and 903.3.1.1.2.",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "travel_dist_increase_f1_s1",
                                                                "title": "Travel Distance Increase: Group F-1 and S-1",
                                                                "descriptionHtml": "<div>In group F-1 and S-1 under special conditions the code allows for the exit access travel to be increased to 400'. All of the following need to be complied with for the increase to be allowed. The building needs to be equipped throughout with a sprinkler system per section 903.1.1.1. The part of the building that is classified as F-1 or S-1 may only be 1 story in height. The ceiling or bottom of the roof deck above the F-1 or S-1 portion of the building must be at least 24' above the floor.</div>",
                                                                "topics": [
                                                                    "Egress"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs",
                                                                    "Design Development"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "exit_access_stairway_enclosure_excpt4",
                                                                "title": "Exit Access Stair: Enclosure (Ex. 4)",
                                                                "descriptionHtml": "",
                                                                "topics": [
                                                                    "Egress"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "set_out_construction_2015",
                                                                "title": "Set-Out Construction (2015)",
                                                                "descriptionHtml": "<div>When finishes are set out beyond certain minimal distances, extra care is needed to prevent fire from being able to spread within the concealed cavity created.</div>",
                                                                "topics": [
                                                                    "Roof / Ceiling",
                                                                    "Wall",
                                                                    "Fire-Resistant"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs",
                                                                    "Design Development",
                                                                    "Construction Phase"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "sprinklers_combustible_stairs",
                                                                "title": "Sprinklers: Combustible Stairway Construction",
                                                                "descriptionHtml": "<div>When stairwells are constructed of combustible construction they must be fully sprinklered. Sprinklers are required to be installed under every stairway, at the top of the shaft, beneath each landing, and at the lowest intermediate landing.</div>",
                                                                "topics": [
                                                                    "Egress",
                                                                    "Fire",
                                                                    "Sprinklers"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs",
                                                                    "Construction Phase"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "sprinklers_noncombustible_stairs",
                                                                "title": "Sprinklers: Non-Combustible Stairways",
                                                                "descriptionHtml": "<div>When stairwells are constructed of noncombustible materials, differing sprinkler requirements apply. Based on the requirements, openings, fire rated separations, and storage configurations, sprinklers may only be required at the top and bottom of the shaft. Or they may be required at every landing and every opening.</div>",
                                                                "topics": [
                                                                    "Egress",
                                                                    "Fire",
                                                                    "Sprinklers"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs",
                                                                    "Construction Phase"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "png"
                                                            },
                                                            {
                                                                "key": "sprinkler_sys_install_standards",
                                                                "title": "Sprinkler System Installation Standards",
                                                                "descriptionHtml": "<div>There are three standards referenced for the installation of fire sprinkler systems. NFPA 13, Standard for the Installation of Sprinkler Systems, can be used for the installation of all fire sprinkler systems. However, certain portions of the code permit the fire sprinkler system to be installed per either NFPA 13R or NFPA 13D. NFPA 13R, Standard for the Installation of Sprinkler Systems in Low-Rise Residential Occupancies, can be used for Group R occupancies that are four stories or less, and no higher than 60 feet, above grade plane. NFPA 13D, Standard for the Installation of Sprinkler Systems in One- and Two- Family Dwellings and Manufactured Homes, can be used from 1 and 2 family dwellings, townhouses, and Group R-3 and Group R-4, Condition 1 occupancies.</div>",
                                                                "topics": [
                                                                    "Sprinklers",
                                                                    "Fire"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "damper_fire_partition_excpt1",
                                                                "title": "Fire Damper Locations: Fire Partitions - Exception 1",
                                                                "descriptionHtml": "",
                                                                "topics": [
                                                                    "Fire",
                                                                    "Wall",
                                                                    "Mechanical"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "damper_fire_partition_excpt4",
                                                                "title": "Fire Damper Locations: Fire Partitions - Exception 4",
                                                                "descriptionHtml": "",
                                                                "topics": [
                                                                    "Fire",
                                                                    "Wall",
                                                                    "Mechanical"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "assembly_occs_roofs",
                                                                "title": "Assembly Occupancies on Roofs",
                                                                "descriptionHtml": "<div>When a roof is utilized as an assembly occupancy, depending on the assembly type, occupant load, the building occupancy, and construction type the floors below the occupied roof may have to be equipped with an automatic sprinkler system. For buildings of any construction type and all types of occupancies, if the occupied roof is a group A-2 occupancy and the occupant load exceeds 100 then all floors between the occupied roof and the level of exit discharge are required to be equipped with a sprinkler system. For buildings of any construction type and all types of occupancies, if the occupied roof is a group A occupancy and the occupant load exceeds 300 then all floors between the occupied roof and the level of exit discharge are required to be equipped with a sprinkler system. The code does provide an exception, sprinkler protection of the floors below a group A occupied roof is not required when the building below is both an open parking and of type I or II construction.</div>",
                                                                "topics": [
                                                                    "Height and Area",
                                                                    "Exterior"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs",
                                                                    "Design Development"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "chicago",
                                                                    "fort-worth",
                                                                    "houston"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.3.1.1 NFPA 13 Sprinkler Systems",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 9,
                                                        "reference": "903.3.1.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "NFPA 13 Sprinkler Systems",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "903",
                                                                    "903.3",
                                                                    "903.3.1",
                                                                    "903.3.1.1"
                                                                ],
                                                                "body": "<a class=\"autolink\" href=\"#automatic\">Automatic</a> sprinklers shall not be required in the following rooms or areas where such rooms or areas are protected with an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i><a class=\"autolink\" href=\"#automatic\">automatic</a> fire detection system in accordance with <a class=\"autolink\" href=\"#907.2\">Section 907.2</a> that will respond to visible or invisible particles of combustion. Sprinklers shall not be omitted from a room merely because it is damp, of <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#fire_resistance\">fire-resistance</a>-rated construction or contains electrical equipment. \n<ol>\n<li> A room where the application of water, or flame and water, constitutes a serious life or fire hazard. </li>\n<li> A room or space where sprinklers are considered undesirable because of the nature of the contents, where <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>by the fire code official. </li>\n<li> Generator and transformer rooms separated from the remainder of the building by walls and floor/ceiling or roof/ceiling assemblies having a <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#fire-resistance_rating\">fire-resistance rating</a> </i>of not less than 2 hours.</li>\n<li> Rooms or areas that are of noncombustible construction with wholly noncombustible contents.</li>\n<li> Fire service access elevator machine rooms and machinery spaces.</li>\n<li> Machine rooms, machinery spaces, control rooms and control spaces associated with occupant evacuation elevators designed in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/30/elevators-and-conveying-systems#3008\">Section 3008</a>.</li>\n</ol>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  903.3.1.1.1 Exempt Locations",
                                                                "hasAssemblies": true,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 1,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "903.3.1.1.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "Exempt Locations",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "903",
                                                                    "903.3",
                                                                    "903.3.1",
                                                                    "903.3.1.1"
                                                                ],
                                                                "body": "In <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#310\">Group R</a> occupancies, other than Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#310.6\">R-4</a> occupancies, sprinklers shall not be required in bathrooms that do not exceed 55 square feet (5 m<sup>2</sup>) in area and are located within individual <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#dwelling_unit_\">dwelling units</a> </i>or <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping units</a></i>, provided that walls and ceilings, including the walls and ceilings behind a shower enclosure or tub, are of noncombustible or limited-combustible materials with a 15-minute thermal barrier rating.",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  903.3.1.1.2 Bathrooms",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "903.3.1.1.2",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "Bathrooms",
                                                                "children": []
                                                            }
                                                        ]
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.3",
                                                            "903.3.1"
                                                        ],
                                                        "body": "<i>Automatic sprinkler systems </i>in Group R occupancies up to and including four stories in height in buildings not exceeding 60 feet (18 288 mm) in height above grade plane shall be permitted to be installed throughout in accordance with NFPA 13R. <br/> <br/> The number of stories of Group R occupancies constructed in accordance with Sections 510.2 and 510.4 shall be measured from the horizontal assembly creating separate buildings.",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "assembly_occs_roofs",
                                                                "title": "Assembly Occupancies on Roofs",
                                                                "descriptionHtml": "<div>When a roof is utilized as an assembly occupancy, depending on the assembly type, occupant load, the building occupancy, and construction type the floors below the occupied roof may have to be equipped with an automatic sprinkler system. For buildings of any construction type and all types of occupancies, if the occupied roof is a group A-2 occupancy and the occupant load exceeds 100 then all floors between the occupied roof and the level of exit discharge are required to be equipped with a sprinkler system. For buildings of any construction type and all types of occupancies, if the occupied roof is a group A occupancy and the occupant load exceeds 300 then all floors between the occupied roof and the level of exit discharge are required to be equipped with a sprinkler system. The code does provide an exception, sprinkler protection of the floors below a group A occupied roof is not required when the building below is both an open parking and of type I or II construction.</div>",
                                                                "topics": [
                                                                    "Height and Area",
                                                                    "Exterior"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs",
                                                                    "Design Development"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "chicago",
                                                                    "fort-worth",
                                                                    "houston"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "set_out_construction_2015",
                                                                "title": "Set-Out Construction (2015)",
                                                                "descriptionHtml": "<div>When finishes are set out beyond certain minimal distances, extra care is needed to prevent fire from being able to spread within the concealed cavity created.</div>",
                                                                "topics": [
                                                                    "Roof / Ceiling",
                                                                    "Wall",
                                                                    "Fire-Resistant"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs",
                                                                    "Design Development",
                                                                    "Construction Phase"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "damper_fire_partition_excpt4",
                                                                "title": "Fire Damper Locations: Fire Partitions - Exception 4",
                                                                "descriptionHtml": "",
                                                                "topics": [
                                                                    "Fire",
                                                                    "Wall",
                                                                    "Mechanical"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "nfpa13r_scoping",
                                                                "title": "NFPA 13R: Where Permitted",
                                                                "descriptionHtml": "<div>Use of NFPA 13R sprinklers are limited to R occupancies and may severely limit the allowed height and/or number of stories, especially if also required to be in compliance with the Life Safety Code (NFPA 101) or the 2018 based building codes, even if used in a podium condition.</div>",
                                                                "topics": [
                                                                    "Sprinklers",
                                                                    "Height and Area"
                                                                ],
                                                                "phases": [
                                                                    "Schematic",
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "ohio",
                                                                    "new_york_city"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "podiums_510_4",
                                                                "title": "Podiums: Parking Beneath Group R",
                                                                "descriptionHtml": "<div>Section 510.4 allows for the increase of one story above a Type I closed/open garage or Type IV open garage with a horizontal assembly with a fire resistive rating equal to that of 508.4 or the required type of construction, whichever is greater.  Section 406.5.3 allows open parking garages complying with 510.4 to be mixed use occupancies.  Depending on the other occupancy groups below the R occupancy it is possible areas could require a greater fire-resistance rating than is required for the type of construction.</div><br/>\n<div>Some literature suggests that a lesser rating can be applied to the floor of type IV construction.  However, the wording of the code section does not seem to provide that option.  Heavy timber construction for floors is based on a prescriptive size of wood members.  Mass timber construction requires a minimum floor rating of 2 hours, and only footnote a of Table 601 allows for reduction of ratings of a floor rating. It does not appear the code allows for reduction of the floor rating to 1 hour, as some suggest.</div><br/>\n<div>The user should also be aware that starting with the 2021 year edition, sections of 903.3.1.2 more severely restricts the use of NFPA 13R systems for this condition to the grade plane, instead of the horizontal assembly above the garage.</div>",
                                                                "topics": [
                                                                    "Height and Area",
                                                                    "Fire-Resistant",
                                                                    "Floor"
                                                                ],
                                                                "phases": [
                                                                    "Schematic",
                                                                    "Design Development"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "chicago"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "damper_fire_partition_excpt1",
                                                                "title": "Fire Damper Locations: Fire Partitions - Exception 1",
                                                                "descriptionHtml": "",
                                                                "topics": [
                                                                    "Fire",
                                                                    "Wall",
                                                                    "Mechanical"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.3.1.2 NFPA 13R Sprinkler Systems",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 6,
                                                        "reference": "903.3.1.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "NFPA 13R Sprinkler Systems",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "903",
                                                                    "903.3",
                                                                    "903.3.1",
                                                                    "903.3.1.2"
                                                                ],
                                                                "body": "Sprinkler protection shall be provided for exterior balconies, decks and ground floor patios of <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#dwelling_unit_\">dwelling units</a> </i>and <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping units</a> </i>where the building is of Type V construction, provided there is a roof or deck above. Sidewall sprinklers that are used to protect such areas shall be permitted to be located such that their deflectors are within 1 inch (25 mm) to 6 inches (152 mm) below the structural members and a maximum distance of 14 inches (356 mm) below the deck of the exterior balconies and decks that are constructed of open wood joist construction.",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  903.3.1.2.1 Balconies and Decks",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "903.3.1.2.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "Balconies and Decks",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "903",
                                                                    "903.3",
                                                                    "903.3.1",
                                                                    "903.3.1.2"
                                                                ],
                                                                "body": "Sprinkler protection shall be provided in <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#open-ended_corridor\">open-ended corridors</a> </i>and associated <i>exterior <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#stairway_\">stairways</a> </i>and <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#ramp\">ramps</a> </i>as specified in <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#1027.6\">Section 1027.6</a>, Exception <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#3\">3</a>.",
                                                                "depth": 5,
                                                                "diagrams": [
                                                                    {
                                                                        "key": "ext_stairway_protection_except_3",
                                                                        "title": "Exterior Exit Stairway and Ramp Protection - Exception 3",
                                                                        "descriptionHtml": "<div><strong>Exterior Exit Stairway:</strong> An exit component that serves to meet one or more means of egress design requirements, such as required number of exits or exit access travel distance, and is open to yards, courts or public ways.</div>",
                                                                        "topics": [
                                                                            "Egress",
                                                                            "Exterior",
                                                                            "Fire-Resistant"
                                                                        ],
                                                                        "phases": [
                                                                            "Design Development",
                                                                            "Construction Docs"
                                                                        ],
                                                                        "supressesChildrenAssociations": false,
                                                                        "blacklistJurisdictions": [
                                                                            "chicago",
                                                                            "seattle",
                                                                            "denver"
                                                                        ],
                                                                        "whitelistJurisdictions": [],
                                                                        "imageType": "svg"
                                                                    }
                                                                ],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  903.3.1.2.2 Open-Ended Corridors",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "hasDiagramsOnRef": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 1,
                                                                "reference": "903.3.1.2.2",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "Open-Ended Corridors",
                                                                "children": []
                                                            },
                                                            {
                                                                "amendType": "addition",
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "903",
                                                                    "903.3",
                                                                    "903.3.1",
                                                                    "903.3.1.2"
                                                                ],
                                                                "body": "<a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#attic_\">Attic</a> protection shall be provided as follows:\n<ol class=\"u-list-decimal-separated\">\n<li><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#attic_\">Attics</a> that are used or intended for living purposes or storage shall be protected by an <a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a>.</li>\n<li>Where fuel-fired equipment is installed in an unsprinklered <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#attic_\">attic</a>, not fewer than one quick-response intermediate temperature sprinkler shall be installed above the equipment.</li>\n<li>Where located in a building of Type III, Type IV or Type V construction designed in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/5/general-building-heights-and-areas#510.2\">Section 510.2</a> or <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/5/general-building-heights-and-areas#510.4\">510.4</a> of the <i>Building Code</i>, <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#attic_\">attics</a> not required by Item 1 to have sprinklers shall comply with one of the following if the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/15/roof-assemblies-and-rooftop-structures#roof_assembly\">roof assembly</a> is located more than 55 feet (16 764 mm) above the lowest level of required fire department vehicle access:<br/>\n<ol class=\"u-list-decimal-separated\">\n<li>Provide <a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> protection.</li>\n<li>Construct the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#attic_\">attic</a> using noncombustible materials.</li>\n<li>Construct the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#attic_\">attic</a> using <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/23/wood#fire-retardant-treated_wood_shear_wall\">fire-retardant-treated wood</a> complying with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/23/wood#2303.2\">Section 2303.2</a> of the International Building Code.</li>\n<li>Fill the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#attic_\">attic</a> with noncombustible insulation. The height of the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/15/roof-assemblies-and-rooftop-structures#roof_assembly\">roof assembly</a> shall be determined by measuring the distance from the lowest required fire vehicle access road surface adjacent to the building to the eave of the highest pitched roof, the intersection of the highest roof to the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/14/exterior-walls#exterior_wall\">exterior wall</a> or the top of the highest parapet, whichever yields the greatest distance. For the purpose of this measurement, required fire vehicle access roads shall include only those roads that are necessary for compliance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/5/general-building-heights-and-areas#503\">Section 503</a>.</li>\n</ol>\n</li>\n<li>Group R-<a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.5.4\">4, Condition</a> 2 occupancy <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#attic_\">attics</a> not required by Item 1 to have sprinklers shall comply with one of the following:\n<ol class=\"u-list-decimal-separated\">\n<li>Provide <a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> protection.</li>\n<li>Provide a heat detection system throughout the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#attic_\">attic</a> that is arranged to activate the building <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a>.</li>\n<li>Construct the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#attic_\">attic</a> using noncombustible materials.</li>\n<li>Construct the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#attic_\">attic</a> using <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/23/wood#fire-retardant-treated_wood_shear_wall\">fire-retardant-treated wood</a> complying with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/23/wood#2303.2\">Section 2303.2</a> of the <i>Building Code</i>.</li>\n<li>Fill the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#attic_\">attic</a> with noncombustible insulation.</li>\n</ol>\n</li>\n</ol>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": "903.3.1.2.3",
                                                                "displayTitle": "903.3.1.2.3 Attics",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "new_903.3.1.2.3",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "Attics",
                                                                "children": []
                                                            }
                                                        ]
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.3",
                                                            "903.3.1"
                                                        ],
                                                        "body": "<i>Automatic sprinkler systems </i>installed in one- and two-family <i>dwellings</i>; Group R-3, Group R-4 Condition 1 and <i>townhouses </i>shall be permitted to be installed throughout in accordance with NFPA 13D.",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "sprinkler_sys_install_standards",
                                                                "title": "Sprinkler System Installation Standards",
                                                                "descriptionHtml": "<div>There are three standards referenced for the installation of fire sprinkler systems. NFPA 13, Standard for the Installation of Sprinkler Systems, can be used for the installation of all fire sprinkler systems. However, certain portions of the code permit the fire sprinkler system to be installed per either NFPA 13R or NFPA 13D. NFPA 13R, Standard for the Installation of Sprinkler Systems in Low-Rise Residential Occupancies, can be used for Group R occupancies that are four stories or less, and no higher than 60 feet, above grade plane. NFPA 13D, Standard for the Installation of Sprinkler Systems in One- and Two- Family Dwellings and Manufactured Homes, can be used from 1 and 2 family dwellings, townhouses, and Group R-3 and Group R-4, Condition 1 occupancies.</div>",
                                                                "topics": [
                                                                    "Sprinklers",
                                                                    "Fire"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.3.1.3 NFPA 13D Sprinkler Systems",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "903.3.1.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "NFPA 13D Sprinkler Systems",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.3"
                                                ],
                                                "body": "Where <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler systems</a> </i>are required by this code, quick-response or residential <a class=\"autolink\" href=\"#automatic\">automatic</a> sprinklers shall be installed in all of the following areas in accordance with <a class=\"autolink\" href=\"#903.3.1\">Section 903.3.1</a> and their listings: \n\n<ol>\n<li>Throughout all spaces within a <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#smoke_compartment\">smoke compartment</a> containing care recipient <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping units</a> </i>in Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.4\">I-2</a> in accordance with this code<i>.</i> </li>\n\n<li>Throughout all spaces within a <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#smoke_compartment\">smoke compartment</a> containing treatment rooms in <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#ambulatory_care_facility_\">ambulatory care facilities</a>.</li> \n\n<li><i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#dwelling_unit_\">Dwelling units</a> </i>and <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping units</a> </i>in Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.3\">I-1</a> and R occupancies.</li> \n\n<li>Light-hazard occupancies as defined in NFPA 13.</li>\n</ol>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "spinkler_reqs_clothes_closet",
                                                        "title": "Sprinkler Reqs.  - Hospital Clothes Closets",
                                                        "descriptionHtml": "<div>Where the clothes closet in a patient sleeping room has an area less than 6' and the distance from sprinkler in the room to the projected backwall of the closet does not exceed the distance of the maximum sprinkler spacing distance from a wall (9.5.3.2 2019 or 8.5.3.2 2016), sprinklers may be omitted.</div>",
                                                        "topics": [
                                                            "Sprinklers",
                                                            "Fire",
                                                            "Interior",
                                                            "Medical"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "new_york_city"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.3.2 Quick-Response and Residential Sprinklers",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "903.3.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Quick-Response and Residential Sprinklers",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.3"
                                                ],
                                                "body": "<a class=\"autolink\" href=\"#automatic\">Automatic</a> sprinklers shall be installed with due regard to obstructions that will delay activation or obstruct the water distribution pattern. <a class=\"autolink\" href=\"#automatic\">Automatic</a> sprinklers shall be installed in or under covered kiosks, displays, booths, concession stands, or equipment that exceeds 4 feet (1219 mm) in width. Not less than a 3-foot (914 mm) clearance shall be maintained between <a class=\"autolink\" href=\"#automatic\">automatic</a> sprinklers and the top of piles of <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#combustible_fibers_\">combustible fibers</a>. \n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\nKitchen equipment under exhaust hoods protected with a fire-extinguishing system in accordance with <a class=\"autolink\" href=\"#904\">Section 904</a>.\n</div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "sprinklers_obstructed_locations",
                                                        "title": "Sprinklers: Obstructed Locations",
                                                        "descriptionHtml": "<div>Any object, greater than 4' wide, under a sprinkler head creates an obstruction. These obstructions can prohibit the flow of water from reaching the fire beneath. To prevent this, fire sprinkler heads are required to be installed underneath these obstructions.</div>",
                                                        "topics": [
                                                            "Sprinklers"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Construction Phase"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "png"
                                                    },
                                                    {
                                                        "key": "sprinklers_equip_platforms",
                                                        "title": "Sprinklers: Equipment Platforms",
                                                        "descriptionHtml": "<div>Equipment platforms are often found in industrial occupancies and are utilized for mechanical or specific process related equipment. When the building in which these platforms are located is required to have an automatic sprinkler system installed, in accordance with section 903.2, then sprinklers are required to be installed underneath and above the equipment platform.  Sprinkler installations are to follow the requirements of the required sprinkler standard (NFPA 13, etc).</div>",
                                                        "topics": [
                                                            "Sprinklers",
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Construction Phase"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.3.3 Obstructed Locations",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 2,
                                                "reference": "903.3.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Obstructed Locations",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.3"
                                                ],
                                                "body": "<i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">Automatic sprinkler systems</a> </i>shall be automatically actuated unless specifically provided for in this code.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.3.4 Actuation",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.3.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Actuation",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.3"
                                                ],
                                                "body": "Water supplies for <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler systems</a> </i>shall comply with this section and the standards referenced in <a class=\"autolink\" href=\"#903.3.1\">Section 903.3.1</a>. The potable water supply shall be protected against backflow in accordance with the requirements of this section and the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ipc-2015\">International Plumbing Code</a></i>. For connections to public waterworks systems, the water supply test used for design of <a class=\"autolink\" href=\"#fire_protection_system\">fire protection systems</a> shall be adjusted to account for seasonal and daily pressure fluctuations based on information from the water supply authority and as <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> by the fire code official.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.3.5 Water Supplies",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.3.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Water Supplies",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.3",
                                                            "903.3.5"
                                                        ],
                                                        "body": "Where the domestic service provides the water supply for the <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a></i>, the supply shall be in accordance with this section.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.3.5.1 Domestic Services",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.3.5.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Domestic Services",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.3",
                                                            "903.3.5"
                                                        ],
                                                        "body": "A single combination water supply shall be allowed provided that the domestic demand is added to the sprinkler demand as required by NFPA 13R.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.3.5.2 Residential Combination Services",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.3.5.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Residential Combination Services",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.3"
                                                ],
                                                "body": "Fire hose threads and fittings used in connection with <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler systems</a> </i>shall be as prescribed by the fire code official.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.3.6 Hose Threads",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.3.6",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Hose Threads",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.3"
                                                ],
                                                "body": "Fire department connections for <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler systems</a> </i>shall be installed in accordance with <a class=\"autolink\" href=\"#912\">Section 912</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.3.7 Fire Department Connections",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.3.7",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Fire Department Connections",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.3"
                                                ],
                                                "body": "Limited area sprinkler systems shall be in accordance with the standards listed in <a class=\"autolink\" href=\"#903.3.1\">Section 903.3.1</a> except as provided in Sections <a class=\"autolink\" href=\"#903.3.8.1\">903.3.8.1</a> through <a class=\"autolink\" href=\"#903.3.8.5\">903.3.8.5</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.3.8 Limited Area Sprinkler Systems",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.3.8",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Limited Area Sprinkler Systems",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.3",
                                                            "903.3.8"
                                                        ],
                                                        "body": "Limited area sprinkler systems shall not exceed six sprinklers in any single <i> <a class=\"autolink\" href=\"#fire_area\">fire area</a></i>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "903.3.8.1 Number of Sprinklers",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.3.8.1",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Number of Sprinklers",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.3",
                                                            "903.3.8"
                                                        ],
                                                        "body": "Only areas classified by NFPA 13 as Light Hazard or Ordinary Hazard Group 1 shall be permitted to be protected by limited area sprinkler systems.",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "ordinary_extra_hazard_occs",
                                                                "title": "Ordinary and Extra Hazard Occupancies",
                                                                "descriptionHtml": "<div>\"Classification of occupancies\" as used in NFPA 13 should not be confused with the \"occupancies\" as used in NFPA 101 or the building code. For the purposes of determining the level and design criteria of fire sprinkler protection occupancies are classified by the combustibility, flammability, and potential heat release rates of a building's contents. These occupancy classifications are light hazard, ordinary hazard, and extra hazard.</div>",
                                                                "topics": [
                                                                    "Fire",
                                                                    "Sprinklers"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "903.3.8.2 Occupancy Hazard Classification",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "903.3.8.2",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Occupancy Hazard Classification",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.3",
                                                            "903.3.8"
                                                        ],
                                                        "body": "Where a limited area sprinkler system is installed in a building with an <a class=\"autolink\" href=\"#automatic_wet_standpipe_system_classes_of\">automatic wet</a> <a class=\"autolink\" href=\"#standpipe_system_classes_of\">standpipe system</a>, sprinklers shall be supplied by the <a class=\"autolink\" href=\"#standpipe_system_classes_of\">standpipe system</a>. Where a limited area sprinkler system is installed in a building without an <a class=\"autolink\" href=\"#automatic_wet_standpipe_system_classes_of\">automatic wet</a> <a class=\"autolink\" href=\"#standpipe_system_classes_of\">standpipe system</a>, water shall be permitted to be supplied by the plumbing system provided that the plumbing system is capable of simultaneously supplying domestic and sprinkler demands.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "903.3.8.3 Piping Arrangement",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.3.8.3",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Piping Arrangement",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.3",
                                                            "903.3.8"
                                                        ],
                                                        "body": "Control valves shall not be installed between the water supply and sprinklers unless the valves are of an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>indicating type that are supervised or secured in the open position.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "903.3.8.4 Supervision",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.3.8.4",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Supervision",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.3",
                                                            "903.3.8"
                                                        ],
                                                        "body": "Hydraulic calculations in accordance with NFPA 13 shall be provided to demonstrate that the available water flow and pressure are adequate to supply all sprinklers installed in any single <i><a class=\"autolink\" href=\"#fire_area\">fire area</a> </i>with discharge densities corresponding to the hazard classification.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "903.3.8.5 Calculations",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.3.8.5",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Calculations",
                                                        "children": []
                                                    }
                                                ]
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "903"
                                        ],
                                        "body": "Valves controlling the water supply for <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler systems</a></i>, pumps, tanks, water levels and temperatures, critical air pressures and waterflow switches on all sprinkler systems shall be electrically supervised by a <i>listed </i><a class=\"autolink\" href=\"#fire_alarm_control_unit\">fire alarm control unit</a>. \n\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol>\n<li> <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">Automatic sprinkler systems</a> </i>protecting one- and two-family <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#dwelling_\">dwellings</a></i>. </li>\n<li> Limited area sprinkler systems in accordance with <a class=\"autolink\" href=\"#903.3.8\">Section 903.3.8</a>. </li>\n<li> <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">Automatic sprinkler systems</a> </i>installed in accordance with NFPA 13R where a common supply main is used to supply both domestic water and the <i> <a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a></i>, and a separate shutoff valve for the <i> <a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>is not provided.</li>\n<li> Jockey pump control valves that are sealed or locked in the open position.</li>\n<li> Control valves to commercial kitchen hoods, paint spray booths or dip tanks that are sealed or locked in the open position.</li>\n<li> Valves controlling the fuel supply to fire pump engines that are sealed or locked in the open position. </li>\n<li> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#trim_\">Trim</a> valves to pressure switches in dry, preaction and deluge sprinkler systems that are sealed or locked in the open position.</li>\n</ol>\n</div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "type_1_type_2_hood",
                                                "title": "Type 1 vs. Type 2 Hood",
                                                "descriptionHtml": "<div>Type I hoods are installed for the removal of grease laden vapors and smoke. This type of hood is required to be installed above commercial cooking equipment. All Type-I hoods are required to be equipped with an approved fire suppression system complying with the Building and Fire Codes (IMC 509.1, UMC 513).</div><br/>\n<div>Type II hoods are for exhaust only and are not for the removal of grease. These types of hoods are installed for the removal of heat, steam, or odors. An example of a common installation for these would be over a commercial dishwasher that creates heat and steam.</div>",
                                                "topics": [
                                                    "Fire",
                                                    "Mechanical",
                                                    "Sprinklers"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "commercial_cooking_sprinklers",
                                                "title": "Commercial Cooking Sprinklers",
                                                "descriptionHtml": "<div>Commercial cooking equipment, producing grease laden vapor, require installation of a Type-I exhaust hood (IMC 507, UMC 507). All Type-I hoods are required to be equipped with an approved fire suppression system complying with the Building and Fire Codes (IMC 509.1, UMC 513).</div><br/>\n<div>The preferred method for protection of commercial cooking operations and hoods and ducts is a UL300 automatic dry or wet chemical extinguishing system. Requirements for these, and other acceptable protection types, are outlined in Section 904.12 (BC 2012 904.11). </div><br/>\n<div>Section 904.12.4 (BC 2012 904.11.4) of the IFC/IBC recognizes wet-pipe, automatic fire sprinklers for protection of commercial cooking operations. Where sprinkler heads protect deep fat fryers, they must be tested and listed in accordance with UL 199E. The production and availability of sprinklers meeting UL 199E is extremely limited. However, cooking equipment other than fryers may be protected using standard spray sprinklers or automatic spray nozzles appropriate for the hazard. The cooking equipment sprinkler can be supplied by the building sprinkler system and shall be equipped with readily accessible indicating control valve proximal to the protected equipment. Unlike pre-engineered wet chemical suppression systems, fire sprinklers will continue operating after fire suppression is achieved. The valve is required to allow isolation of the system after suppression is achieved, while maintaining building sprinklers in service. Installation of fire sprinklers to protect cooking equipment shall be in accordance with NFPA 13. [See also, NFPA 13:8.9, 2019 ed.].</div><br/>",
                                                "topics": [
                                                    "Sprinklers",
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Design Development",
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "california",
                                                    "los_angeles",
                                                    "san_francisco",
                                                    "new_york_city",
                                                    "san-jose",
                                                    "los-angeles-county",
                                                    "san-diego"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  903.4 Sprinkler System Supervision and Alarms",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 2,
                                        "reference": "903.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Sprinkler System Supervision and Alarms",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.4"
                                                ],
                                                "body": "Alarm, supervisory and <a class=\"autolink\" href=\"#trouble_signal_standpipe_system_classes_of\">trouble signals</a> shall be distinctly different and shall be automatically transmitted to an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i><a class=\"autolink\" href=\"#supervising_station_standpipe_system_classes_of\">supervising station</a> or, where <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>by the fire code official, shall sound an audible signal at a <i> <a class=\"autolink\" href=\"#constantly_attended_location\">constantly attended location</a></i>. \n\n\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol>\n<li> Underground key or hub valves in roadway boxes provided by the municipality or public utility are not required to be monitored. </li>\n<li> Backflow prevention device test valves located in limited area sprinkler system supply piping shall be locked in the open position. In occupancies required to be equipped with a <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a>, the backflow preventer valves shall be electrically supervised by a tamper switch installed in accordance with NFPA 72 and separately annunciated.</li>\n</ol>\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.4.1 Monitoring",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.4.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Monitoring",
                                                "children": []
                                            },
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.4"
                                                ],
                                                "body": "An <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> audible device, located on the exterior of the building in an <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> location, shall be connected to each <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a></i>. Such sprinkler waterflow alarm devices shall be activated by water flow equivalent to the flow of a single sprinkler of the smallest orifice size installed in the system. Where a <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a> is installed, actuation of the <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>shall actuate the building <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a>.\n\n<div class=\"uc_exception code_addition\"><span class=\"u-font-bold\">Exception:</span>\nAn alarm device shall not be required on the exterior of the building when the sprinkler system is monitored by an <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> central station, remote <a class=\"autolink\" href=\"#supervising_station_standpipe_system_classes_of\">supervising station</a> or proprietary <a class=\"autolink\" href=\"#supervising_station_standpipe_system_classes_of\">supervising station</a> in accordance with NFPA 72.\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.4.2 Alarms",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.4.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Alarms",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.4"
                                                ],
                                                "body": "<i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">Approved</a> </i>supervised indicating control valves shall be provided at the point of connection to the riser on each floor in <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#high_rise_building_\">high-rise buildings</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.4.3 Floor Control Valves",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.4.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Floor Control Valves",
                                                "children": []
                                            },
                                            {
                                                "amendType": "addition",
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.4"
                                                ],
                                                "body": "Where a sprinkler system is looped such that more than one control valve must closed to stop flow from that <a class=\"autolink\" href=\"#zone_standpipe_system_classes_of\">zone</a>, a sign shall be placed at each control valve indicating the locations of the other control valves for that <a class=\"autolink\" href=\"#zone_standpipe_system_classes_of\">zone</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": "903.4.4",
                                                "displayTitle": "903.4.4",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "new_903.4.4",
                                                "slug": "fire-protection-systems",
                                                "titleText": "",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "903"
                                        ],
                                        "body": "Sprinkler systems shall be tested and maintained in accordance with the <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015\">International Fire Code</a></i>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  903.5 Testing and Maintenance",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "903.5",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Testing and Maintenance",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section 904 Alternative Automatic Fire-Extinguishing Systems",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "904",
                                "slug": "fire-protection-systems",
                                "titleText": "Alternative Automatic Fire-Extinguishing Systems",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"#automatic_fire-extinguishing_system\">Automatic fire-extinguishing systems</a>, other than <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler systems</a></i>, shall be designed, installed, inspected, tested and maintained in accordance with the provisions of this section and the applicable referenced standards.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.1 General",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "General",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"#automatic_fire-extinguishing_system\">Automatic fire-extinguishing systems</a> installed as an alternative to the required <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler systems</a> </i>of <a class=\"autolink\" href=\"#903\">Section 903</a> shall be <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>by the fire code official.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.2 Where Permitted",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Where Permitted",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.2"
                                                ],
                                                "body": "<a class=\"autolink\" href=\"#automatic_fire-extinguishing_system\">Automatic fire-extinguishing systems</a> shall not be considered alternatives for the purposes of exceptions or reductions allowed for <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler systems</a> </i>or by other requirements of this code.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.2.1 Restriction on Using Automatic Sprinkler System Exceptions or Reductions",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.2.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Restriction on Using Automatic Sprinkler System Exceptions or Reductions",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.2"
                                                ],
                                                "body": "Each required commercial kitchen exhaust hood and duct system required by <a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015/chapter/6/building-services-and-systems#609\">Section 609</a> of the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015\">International Fire Code</a> </i>or <a class=\"autolink\" href=\"/viewer/district-of-columbia/imc-2015/chapter/5/exhaust-systems#5\">Chapter 5</a> of the <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/imc-2015\">International Mechanical Code</a> </i>to have a Type I hood shall be protected with an <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> <a class=\"autolink\" href=\"#automatic_fire-extinguishing_system\">automatic fire-extinguishing system</a> installed in accordance with this code.",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "commercial_kitchens_a2_b_f1",
                                                        "title": "Commercial Kitchens: Occupancy",
                                                        "descriptionHtml": "<div>Correct classification of a commercial cooking space can affect occupancy separation requirements.  Sometimes kitchens are part of the dining experience, and an occupancy separation would be undesirable.  However other commercial kitchen spaces can be large enough, or are meant to be a larger production space, like for an entire hospital, that the higher hazard necessitates consideration as something separate from the dining area.</div>",
                                                        "topics": [
                                                            "Example",
                                                            "Height and Area"
                                                        ],
                                                        "phases": [
                                                            "Schematic",
                                                            "Design Development"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "new_york_city"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.2.2 Commercial Hood and Duct Systems",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "904.2.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Commercial Hood and Duct Systems",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"#automatic_fire-extinguishing_system\">Automatic fire-extinguishing systems</a> shall be installed in accordance with this section.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.3 Installation",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Installation",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.3"
                                                ],
                                                "body": "Electrical wiring shall be in accordance with NFPA 70.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.3.1 Electrical Wiring",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.3.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Electrical Wiring",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.3"
                                                ],
                                                "body": "<a class=\"autolink\" href=\"#automatic_fire-extinguishing_system\">Automatic fire-extinguishing systems</a> shall be automatically actuated and provided with a manual means of actuation in accordance with <a class=\"autolink\" href=\"#904.11.1\">Section 904.11.1</a>. Where more than one hazard could be simultaneously involved in fire due to their proximity, all hazards shall be protected by a single system designed to protect all hazards that could become involved. \n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\nMultiple systems shall be permitted to be installed if they are designed to operate simultaneously.\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.3.2 Actuation",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.3.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Actuation",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.3"
                                                ],
                                                "body": "<a class=\"autolink\" href=\"#automatic\">Automatic</a> equipment interlocks with fuel shutoffs, <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#ventilation_\">ventilation</a> controls, door closers, window shutters, conveyor openings, smoke and heat vents and other features necessary for proper operation of the fire-extinguishing system shall be provided as required by the design and installation standard utilized for the hazard.",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "smoke_heat_vents_vs_mech_removal",
                                                        "title": "Smoke / Heat Vents vs. Mech. Smoke Removal",
                                                        "descriptionHtml": "<div>Building Code and Fire Code 910 specifies installation of smoke and heat removal by natural or mechanical means, for F-1 and S-1 occupancies (that are not also aircraft hangers) with more than 50,000 sq. ft. of undivided space, or with high-piled storage.</div>",
                                                        "topics": [
                                                            "Fire",
                                                            "Mechanical",
                                                            "Roof / Ceiling"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.3.3 System Interlocking",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "904.3.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "System Interlocking",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.3"
                                                ],
                                                "body": "Where alarms are required to indicate the operation of <a class=\"autolink\" href=\"#automatic_fire-extinguishing_system\">automatic fire-extinguishing systems</a>, distinctive audible and visible alarms and warning signs shall be provided to warn of pending agent discharge. Where exposure to <a class=\"autolink\" href=\"#automatic\">automatic</a>-extinguishing agents poses a hazard to persons and a delay is required to ensure the evacuation of occupants before agent discharge, a separate warning signal shall be provided to alert occupants once agent discharge has begun. Audible signals shall be in accordance with <a class=\"autolink\" href=\"#907.5.2\">Section 907.5.2</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.3.4 Alarms and Warning Signs",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.3.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Alarms and Warning Signs",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.3"
                                                ],
                                                "body": "Where a building <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a> is installed, <a class=\"autolink\" href=\"#automatic_fire-extinguishing_system\">automatic fire-extinguishing systems</a> shall be monitored by the building <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a> in accordance with NFPA 72.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.3.5 Monitoring",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.3.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Monitoring",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"#automatic_fire-extinguishing_system\">Automatic fire-extinguishing systems</a> shall be inspected and tested in accordance with the provisions of this section prior to acceptance.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.4 Inspection and Testing",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Inspection and Testing",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.4"
                                                ],
                                                "body": "Prior to conducting final acceptance tests, all of the following items shall be inspected: \n\n\n<ol>\n<li>Hazard specification for consistency with design hazard. </li> \n\n\n<li>Type, location and spacing of <a class=\"autolink\" href=\"#automatic\">automatic</a>- and manual-<a class=\"autolink\" href=\"#initiating_device\">initiating devices</a>. </li> \n\n<li>Size, placement and position of nozzles or discharge orifices. </li> \n\n<li>Location and identification of audible and visible alarm devices. </li> \n\n<li>Identification of devices with proper designations.</li>  \n\n<li>Operating instructions.</li>\n</ol>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.4.1 Inspection",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.4.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Inspection",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.4"
                                                ],
                                                "body": "Notification appliances, connections to <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm systems</a> and connections to <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i><a class=\"autolink\" href=\"#supervising_station_standpipe_system_classes_of\">supervising stations</a> shall be tested in accordance with this section and <a class=\"autolink\" href=\"#907\">Section 907</a> to verify proper operation.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.4.2 Alarm Testing",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.4.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Alarm Testing",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "904",
                                                            "904.4",
                                                            "904.4.2"
                                                        ],
                                                        "body": "The audibility and visibility of notification appliances signaling agent discharge or system operation, where required, shall be verified.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  904.4.2.1 Audible and Visible Signals",
                                                        "hasAssemblies": false,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "904.4.2.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Audible and Visible Signals",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.4"
                                                ],
                                                "body": "Connections to protected premises and <a class=\"autolink\" href=\"#supervising_station_standpipe_system_classes_of\">supervising station</a> <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm systems</a> shall be tested to verify proper identification and retransmission of alarms from <a class=\"autolink\" href=\"#automatic_fire-extinguishing_system\">automatic fire-extinguishing systems</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.4.3 Monitor Testing",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.4.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Monitor Testing",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#wet_chemical_extinguishing_system_\">Wet-chemical extinguishing systems</a> shall be installed, maintained, periodically inspected and tested in accordance with NFPA 17A and their listing. Records of inspections and testing shall be maintained.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.5 Wet-Chemical Systems",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.5",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Wet-Chemical Systems",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "Dry-chemical extinguishing systems shall be installed, maintained, periodically inspected and tested in accordance with NFPA 17 and their listing. Records of inspections and testing shall be maintained.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.6 Dry-Chemical Systems",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.6",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Dry-Chemical Systems",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"#foam-extinguishing_system\">Foam-extinguishing systems</a> shall be installed, maintained, periodically inspected and tested in accordance with NFPA 11 and NFPA 16 and their listing. Records of inspections and testing shall be maintained.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.7 Foam Systems",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.7",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Foam Systems",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"#carbon_dioxide_extinguishing_systems\">Carbon dioxide extinguishing systems</a> shall be installed, maintained, periodically inspected and tested in accordance with NFPA 12 and their listing. Records of inspections and testing shall be maintained.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.8 Carbon Dioxide Systems",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.8",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Carbon Dioxide Systems",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"#halogenated_extinguishing_system\">Halogenated extinguishing systems</a> shall be installed, maintained, periodically inspected and tested in accordance with NFPA 12A and their listing. Records of inspections and testing shall be maintained.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.9 Halon Systems",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.9",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Halon Systems",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"#clean_agent\">Clean-agent</a> fire-extinguishing systems shall be installed, maintained, periodically inspected and tested in accordance with NFPA 2001 and their listing. Records of inspections and testing shall be maintained.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.10 Clean-Agent Systems",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.10",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Clean-Agent Systems",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<i><a class=\"autolink\" href=\"#automatic_water_mist_system\">Automatic water mist systems</a> </i>shall be permitted in applications that are consistent with the applicable listing or approvals and shall comply with Sections <a class=\"autolink\" href=\"#904.11.1\">904.11.1</a> through <a class=\"autolink\" href=\"#904.11.3\">904.11.3</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.11 Automatic Water Mist Systems",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.11",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Automatic Water Mist Systems",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.11"
                                                ],
                                                "body": "<i><a class=\"autolink\" href=\"#automatic_water_mist_system\">Automatic water mist systems</a> </i>shall be designed and installed in accordance with Sections <a class=\"autolink\" href=\"#904.11.1.1\">904.11.1.1</a> through <a class=\"autolink\" href=\"#904.11.1.4\">904.11.1.4</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.11.1 Design and Installation Requirements",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.11.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Design and Installation Requirements",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "904",
                                                            "904.11",
                                                            "904.11.1"
                                                        ],
                                                        "body": "<i><a class=\"autolink\" href=\"#automatic_water_mist_system\">Automatic water mist systems</a> </i>shall be designed and installed in accordance with NFPA 750 and the manufacturer's instructions.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  904.11.1.1 General",
                                                        "hasAssemblies": false,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "904.11.1.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "General",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "904",
                                                            "904.11",
                                                            "904.11.1"
                                                        ],
                                                        "body": "<i><a class=\"autolink\" href=\"#automatic_water_mist_system\">Automatic water mist systems</a> </i>shall be automatically actuated.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  904.11.1.2 Actuation",
                                                        "hasAssemblies": false,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "904.11.1.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Actuation",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "904",
                                                            "904.11",
                                                            "904.11.1"
                                                        ],
                                                        "body": "Connections to a potable water supply shall be protected against backflow in accordance with the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ipc-2015\">International Plumbing Code</a></i>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  904.11.1.3 Water Supply Protection",
                                                        "hasAssemblies": false,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "904.11.1.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Water Supply Protection",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "904",
                                                            "904.11",
                                                            "904.11.1"
                                                        ],
                                                        "body": "Where a secondary water supply is required for an <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a></i>, an <i><a class=\"autolink\" href=\"#automatic_water_mist_system\">automatic water mist system</a> </i>shall be provided with an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i> secondary water supply.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  904.11.1.4 Secondary Water Supply",
                                                        "hasAssemblies": false,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "904.11.1.4",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Secondary Water Supply",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.11"
                                                ],
                                                "body": "Supervision and alarms shall be provided as required for <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler systems</a> </i>in accordance with <a class=\"autolink\" href=\"#903.4\">Section 903.4</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.11.2 Water Mist System Supervision and Alarms",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.11.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Water Mist System Supervision and Alarms",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "904",
                                                            "904.11",
                                                            "904.11.2"
                                                        ],
                                                        "body": "Monitoring shall be provided as required for <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler systems</a> </i> in accordance with <a class=\"autolink\" href=\"#903.4.1\">Section 903.4.1</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  904.11.2.1 Monitoring",
                                                        "hasAssemblies": false,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "904.11.2.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Monitoring",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "904",
                                                            "904.11",
                                                            "904.11.2"
                                                        ],
                                                        "body": "Alarms shall be provided as required for <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler systems</a> </i>in accordance with <a class=\"autolink\" href=\"#903.4.2\">Section 903.4.2</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  904.11.2.2 Alarms",
                                                        "hasAssemblies": false,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "904.11.2.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Alarms",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "904",
                                                            "904.11",
                                                            "904.11.2"
                                                        ],
                                                        "body": "Floor control valves shall be provided as required for <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler systems</a> </i>in accordance with <a class=\"autolink\" href=\"#903.4.3\">Section 903.4.3</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  904.11.2.3 Floor Control Valves",
                                                        "hasAssemblies": false,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "904.11.2.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Floor Control Valves",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.11"
                                                ],
                                                "body": "<i><a class=\"autolink\" href=\"#automatic_water_mist_system\">Automatic water mist systems</a> </i>shall be tested and maintained in accordance with the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015\">International Fire Code</a></i>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.11.3 Testing and Maintenance",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.11.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Testing and Maintenance",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
