                                        "body": "The <a class=\"autolink\" href=\"#automatic_fire-extinguishing_system\">automatic fire-extinguishing system</a> for commercial cooking systems shall be of a type recognized for protection of commercial cooking equipment and exhaust systems of the type and arrangement protected. Preengineered <a class=\"autolink\" href=\"#automatic_dry_standpipe_system_classes_of\">automatic dry</a>- and <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#wet_chemical_extinguishing_system_\">wet-chemical extinguishing systems</a> shall be tested in accordance with UL 300 and <i>listed </i>and <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#labeled_\">labeled</a> </i>for the intended application. Other types of <a class=\"autolink\" href=\"#automatic_fire-extinguishing_system\">automatic fire-extinguishing systems</a> shall be <i>listed </i>and <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#labeled_\">labeled</a> </i> for specific use as protection for commercial cooking operations. The system shall be installed in accordance with this code, its listing and the manufacturer's installation instructions. <a class=\"autolink\" href=\"#automatic_fire-extinguishing_system\">Automatic fire-extinguishing systems</a> of the following types shall be installed in accordance with the referenced standard indicated, as follows: \n\n<ol>\n<li><a class=\"autolink\" href=\"#carbon_dioxide_extinguishing_systems\">Carbon dioxide extinguishing systems</a>, NFPA 12.</li> \n\n<li><i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">Automatic sprinkler systems</a></i>, NFPA 13.</li>\n\n<li>Foam-water sprinkler system or foam-water spray systems, NFPA 16. </li>\n\n<li>Dry-chemical extinguishing systems, NFPA 17. </li> \n\n<li><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#wet_chemical_extinguishing_system_\">Wet-chemical extinguishing systems</a>, NFPA 17A.</li> \n\n</ol>\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\nFactory-built commercial cooking recirculating systems that are tested in accordance with UL 710B and <i>listed</i>, <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#labeled_\">labeled</a> </i>and installed in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/imc-2015/chapter/3/general-regulations#304.1\">Section 304.1</a> of the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/imc-2015\">International Mechanical Code</a></i>.\n</div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "type_1_type_2_hood",
                                                "title": "Type 1 vs. Type 2 Hood",
                                                "descriptionHtml": "<div>Type I hoods are installed for the removal of grease laden vapors and smoke. This type of hood is required to be installed above commercial cooking equipment. All Type-I hoods are required to be equipped with an approved fire suppression system complying with the Building and Fire Codes (IMC 509.1, UMC 513).</div><br/>\n<div>Type II hoods are for exhaust only and are not for the removal of grease. These types of hoods are installed for the removal of heat, steam, or odors. An example of a common installation for these would be over a commercial dishwasher that creates heat and steam.</div>",
                                                "topics": [
                                                    "Fire",
                                                    "Mechanical",
                                                    "Sprinklers"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "commercial_cooking_sprinklers",
                                                "title": "Commercial Cooking Sprinklers",
                                                "descriptionHtml": "<div>Commercial cooking equipment, producing grease laden vapor, require installation of a Type-I exhaust hood (IMC 507, UMC 507). All Type-I hoods are required to be equipped with an approved fire suppression system complying with the Building and Fire Codes (IMC 509.1, UMC 513).</div><br/>\n<div>The preferred method for protection of commercial cooking operations and hoods and ducts is a UL300 automatic dry or wet chemical extinguishing system. Requirements for these, and other acceptable protection types, are outlined in Section 904.12 (BC 2012 904.11). </div><br/>\n<div>Section 904.12.4 (BC 2012 904.11.4) of the IFC/IBC recognizes wet-pipe, automatic fire sprinklers for protection of commercial cooking operations. Where sprinkler heads protect deep fat fryers, they must be tested and listed in accordance with UL 199E. The production and availability of sprinklers meeting UL 199E is extremely limited. However, cooking equipment other than fryers may be protected using standard spray sprinklers or automatic spray nozzles appropriate for the hazard. The cooking equipment sprinkler can be supplied by the building sprinkler system and shall be equipped with readily accessible indicating control valve proximal to the protected equipment. Unlike pre-engineered wet chemical suppression systems, fire sprinklers will continue operating after fire suppression is achieved. The valve is required to allow isolation of the system after suppression is achieved, while maintaining building sprinklers in service. Installation of fire sprinklers to protect cooking equipment shall be in accordance with NFPA 13. [See also, NFPA 13:8.9, 2019 ed.].</div><br/>",
                                                "topics": [
                                                    "Sprinklers",
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Design Development",
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "california",
                                                    "los_angeles",
                                                    "san_francisco",
                                                    "new_york_city",
                                                    "san-jose",
                                                    "los-angeles-county",
                                                    "san-diego"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.12 Commercial Cooking Systems",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 2,
                                        "reference": "904.12",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Commercial Cooking Systems",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.12"
                                                ],
                                                "body": "A manual actuation device shall be located at or near a <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#means_of_egress\">means of egress</a> </i> from the cooking area not less than 10 feet (3048 mm) and not more than 20 feet (6096 mm) from the kitchen exhaust system. The manual actuation device shall be installed not more than 48 inches (1200 mm) or less than 42 inches (1067 mm) above the floor and shall clearly identify the hazard protected. The manual actuation shall require a maximum force of 40 pounds (178 N) and a maximum movement of 14 inches (356 mm) to actuate the fire suppression system. \n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\n<i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">Automatic sprinkler systems</a> </i>shall not be required to be equipped with manual actuation means.\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.12.1 Manual System Operation",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.12.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Manual System Operation",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.12"
                                                ],
                                                "body": "The actuation of the fire suppression system shall automatically shut down the fuel or electrical power supply to the cooking equipment. The fuel and electrical supply reset shall be manual.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.12.2 System Interconnection",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.12.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "System Interconnection",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.12"
                                                ],
                                                "body": "Where carbon dioxide systems are used, there shall be a nozzle at the top of the ventilating duct. Additional nozzles that are symmetrically arranged to give uniform distribution shall be installed within vertical ducts exceeding 20 feet (6096 mm) and horizontal ducts exceeding 50 feet (15 240 mm). <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#damper\">Dampers</a> </i> shall be installed at either the top or the bottom of the duct and shall be arranged to operate automatically upon activation of the fire-extinguishing system. Where the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#damper\">damper</a> </i>is installed at the top of the duct, the top nozzle shall be immediately below the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#damper\">damper</a></i>. <a class=\"autolink\" href=\"#automatic\">Automatic</a> carbon dioxide fire-extinguishing systems shall be sufficiently sized to protect against all hazards venting through a common duct simultaneously.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.12.3 Carbon Dioxide Systems",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.12.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Carbon Dioxide Systems",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "904",
                                                            "904.12",
                                                            "904.12.3"
                                                        ],
                                                        "body": "Commercial-type cooking equipment protected by an <a class=\"autolink\" href=\"#automatic\">automatic</a> carbon dioxide-extinguishing system shall be arranged to shut off the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#ventilation_\">ventilation</a> system upon activation.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  904.12.3.1 Ventilation System",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "904.12.3.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Ventilation System",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.12"
                                                ],
                                                "body": "<i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">Automatic sprinkler systems</a> </i>protecting commercial-type cooking equipment shall be supplied from a separate, readily accessible, indicating-type control valve that is identified.",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "type_1_type_2_hood",
                                                        "title": "Type 1 vs. Type 2 Hood",
                                                        "descriptionHtml": "<div>Type I hoods are installed for the removal of grease laden vapors and smoke. This type of hood is required to be installed above commercial cooking equipment. All Type-I hoods are required to be equipped with an approved fire suppression system complying with the Building and Fire Codes (IMC 509.1, UMC 513).</div><br/>\n<div>Type II hoods are for exhaust only and are not for the removal of grease. These types of hoods are installed for the removal of heat, steam, or odors. An example of a common installation for these would be over a commercial dishwasher that creates heat and steam.</div>",
                                                        "topics": [
                                                            "Fire",
                                                            "Mechanical",
                                                            "Sprinklers"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    },
                                                    {
                                                        "key": "commercial_cooking_sprinklers",
                                                        "title": "Commercial Cooking Sprinklers",
                                                        "descriptionHtml": "<div>Commercial cooking equipment, producing grease laden vapor, require installation of a Type-I exhaust hood (IMC 507, UMC 507). All Type-I hoods are required to be equipped with an approved fire suppression system complying with the Building and Fire Codes (IMC 509.1, UMC 513).</div><br/>\n<div>The preferred method for protection of commercial cooking operations and hoods and ducts is a UL300 automatic dry or wet chemical extinguishing system. Requirements for these, and other acceptable protection types, are outlined in Section 904.12 (BC 2012 904.11). </div><br/>\n<div>Section 904.12.4 (BC 2012 904.11.4) of the IFC/IBC recognizes wet-pipe, automatic fire sprinklers for protection of commercial cooking operations. Where sprinkler heads protect deep fat fryers, they must be tested and listed in accordance with UL 199E. The production and availability of sprinklers meeting UL 199E is extremely limited. However, cooking equipment other than fryers may be protected using standard spray sprinklers or automatic spray nozzles appropriate for the hazard. The cooking equipment sprinkler can be supplied by the building sprinkler system and shall be equipped with readily accessible indicating control valve proximal to the protected equipment. Unlike pre-engineered wet chemical suppression systems, fire sprinklers will continue operating after fire suppression is achieved. The valve is required to allow isolation of the system after suppression is achieved, while maintaining building sprinklers in service. Installation of fire sprinklers to protect cooking equipment shall be in accordance with NFPA 13. [See also, NFPA 13:8.9, 2019 ed.].</div><br/>",
                                                        "topics": [
                                                            "Sprinklers",
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs",
                                                            "Construction Phase"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "california",
                                                            "los_angeles",
                                                            "san_francisco",
                                                            "new_york_city",
                                                            "san-jose",
                                                            "los-angeles-county",
                                                            "san-diego"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.12.4 Special Provisions for Automatic Sprinkler Systems",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 2,
                                                "reference": "904.12.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Special Provisions for Automatic Sprinkler Systems",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "904",
                                                            "904.12",
                                                            "904.12.4"
                                                        ],
                                                        "body": "Sprinklers used for the protection of fryers shall be tested in accordance with UL 199E, <i>listed </i>for that application and installed in accordance with their listing.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  904.12.4.1 Listed Sprinklers",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "904.12.4.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Listed Sprinklers",
                                                        "children": []
                                                    }
                                                ]
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "In Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.4\">I-2</a> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.3.1\">Condition 1</a>, occupancies where cooking <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/11/accessibility#facility\">facilities</a> are installed in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/4/special-detailed-requirements-based-on-use-and-occupancy#407.2.6\">Section 407.2.6</a> of this code, the domestic cooking hood provided over the cook-top or range shall be equipped with an <a class=\"autolink\" href=\"#automatic_fire-extinguishing_system\">automatic fire-extinguishing system</a> of a type recognized for protection of domestic cooking equipment. Preengineered <a class=\"autolink\" href=\"#automatic\">automatic</a> extinguishing systems shall be tested in accordance with UL 300A and listed and <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#labeled_\">labeled</a> for the intended application. The system shall be installed in accordance with this code, its listing and the manufacturer's instructions.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.13 Domestic Cooking Systems in Group I-2 Condition 1",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.13",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Domestic Cooking Systems in Group I-2 Condition 1",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.13"
                                                ],
                                                "body": "Manual actuation and system interconnection for the hood suppression system shall be installed in accordance with Sections <a class=\"autolink\" href=\"#904.12.1\">904.12.1</a> and <a class=\"autolink\" href=\"#904.12.2\">904.12.2</a>, respectively.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.13.1 Manual System Operation and Interconnection",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.13.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Manual System Operation and Interconnection",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.13"
                                                ],
                                                "body": "A portable fire extinguisher complying with <a class=\"autolink\" href=\"#906\">Section 906</a> shall be installed within a 30-foot (9144 mm) distance of travel from domestic cooking appliances.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.13.2 Portable Fire Extinguishers for Domestic Cooking Equipment in Group I-2 Condition 1",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.13.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Portable Fire Extinguishers for Domestic Cooking Equipment in Group I-2 Condition 1",
                                                "children": []
                                            }
                                        ]
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [
                                    {
                                        "key": "standpipes_types",
                                        "title": "Standpipe Types",
                                        "descriptionHtml": "<div><strong>Standpipes, Types:</strong> - There are five types of standpipes - automatic dry, automatic wet, manual dry, manual wet, and semiautomatic dry. Automatic dry systems are pressurized with air, when a hose valve is opened, the air is released and the system fills with water. Automatic wet systems are filled with water at all times. Manual dry systems are not connected to a water supply, and must be supplied with water from the fire department. This is done via a fire department connection (FDC). Manual wet systems are filled with water, but require a supplemental fire department connection to meet required demand. Semiautomatic dry systems do not have water in them, but when a hose valve is opened, a remote switch opens the valve and allows water to fill the system.</div>",
                                        "topics": [
                                            "Fire",
                                            "Sprinklers"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "standpipe_systems_types",
                                        "title": "Standpipe System Classes",
                                        "descriptionHtml": "<div><strong>Standpipe Systems</strong> - There are three classification of standpipes:\n<ul><li><strong>Class I</strong> standpipes are equipped with a 2-1/2\" hose connection and are intended for fire department use only. </li>\n<li><strong>Class II </strong>standpipes are equipped with a 1-1/2\" hose and connection, and are intended primarily for building occupant use.</li>\n<li><strong>Class III</strong> standpipes are equipped with a 2-1/2\" hose connection, reduced down to a 1-1/2\" connected hose. These are intended for use by building occupants and fire department personnel.</li></ul></div>",
                                        "topics": [
                                            "Fire",
                                            "Sprinklers"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    }
                                ],
                                "displayRef": null,
                                "displayTitle": "Section 905 Standpipe Systems",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "hasDiagrams": true,
                                "hasDiagramsOnRef": true,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 2,
                                "reference": "905",
                                "slug": "fire-protection-systems",
                                "titleText": "Standpipe Systems",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "905"
                                        ],
                                        "body": "Standpipe systems shall be provided in new buildings and structures in accordance with Sections <a class=\"autolink\" href=\"#905.2\">905.2</a> through <a class=\"autolink\" href=\"#905.10\">905.10</a>. In buildings used for high-piled combustible storage, fire protection shall be in accordance with the <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015\">International Fire Code</a></i>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  905.1 General",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "905.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "General",
                                        "children": []
                                    },
                                    {
                                        "amendType": "edit",
                                        "ancestorRefs": [
                                            "9",
                                            "905"
                                        ],
                                        "body": "Standpipe systems shall be installed in accordance with this section and NFPA 14. Fire department connections for standpipe systems shall be&nbsp;<span class=\"code_addition\">installed</span> in accordance with <a class=\"autolink\" href=\"#912\">Section 912</a>.\n\n\n<div class=\"uc_exception code_addition\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol>\n<li>The residual pressure of 100 psi for 2<sup>1</sup>/<sub>2</sub>-inch hose connection and 65 psi for 1<sup>1</sup>/<sub>2</sub>-inch hose connection is not required to be greater than 65 psi in buildings equipped throughout with an <a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> where the highest floor level is not more than 150 feet above the lowest level of fire department vehicle access.</li>\n\n<li>No fire pump shall be required provided that the standpipes are capable of accepting delivery by fire department apparatus of a minimum of 250 gallons per minute (gpm) at 65 pounds per square inch (psi) to the topmost floor in buildings equipped throughout with an <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a></i>, or a minimum of 500 gpm at 65 psi to the topmost floor in all other <i>buildings</i>, from the lowest level of fire department vehicle access.</li>\n</ol>\n</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  905.2 Installation Standard",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "905.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Installation Standard",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "905"
                                        ],
                                        "body": "Standpipe systems shall be installed where required by Sections <a class=\"autolink\" href=\"#905.3.1\">905.3.1</a> through <a class=\"autolink\" href=\"#905.3.8\">905.3.8</a>. Standpipe systems are allowed to be combined with <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler systems</a></i>. \n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\nStandpipe systems are not required in Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#310.5\">R-3</a> occupancies.\n</div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "high_rise_emergency_systems",
                                                "title": "High Rise: Emergency Systems",
                                                "descriptionHtml": "<div>High-rise buildings have special requirements for emergency systems that must be in place. These systems include, full fire alarm system with additional smoke detection and emergency voice/alarm communications system, a standpipe system (permitted to be part of the sprinkler system), emergency responder radio coverage, a smoke removal system. All of these must be tied into the required fire command center. Standby and emergency power is required to run essential systems in case of emergency.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Design Development",
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  905.3 Required Installations",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "905.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Required Installations",
                                        "children": [
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.3"
                                                ],
                                                "body": "Class III standpipe systems shall be installed throughout buildings where the floor level of the highest <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#story_\">story</a> </i>is located more than 30 feet (9144 mm) above the lowest level of fire department vehicle access, or where the floor level of the lowest <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#story_\">story</a> </i>is located more than 30 feet (9144 mm) below the highest level of fire department vehicle access.  <span class=\"code_addition\">In determining the lowest level of fire department vehicle access for purposes of this section, recessed loading docks for four vehicles or less shall be excluded. Conditions where topography makes access from the fire department vehicle to the building impractical or impossible shall be excluded from the determination of the lowest level or highest level of fire department vehicle access.</span> \n\n\n<div class=\"uc_exception u-list-dot-separated-deprecated\">\n<span class=\"u-font-bold\">Exceptions:</span>\n \n<ol>\n<li> Class I standpipes are allowed in buildings equipped throughout with an <i> <a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> or <a class=\"autolink\" href=\"#903.3.1.2\">903.3.1.2</a>. </li>\n<li> Class I manual standpipes are allowed in <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#open_parking_garage_\">open parking garages</a> </i>where the highest floor is located not more than 150 feet (45 720 mm) above the lowest level of fire department vehicle access.</li>\n<li> Class I <a class=\"autolink\" href=\"#manual_dry_standpipe_system_classes_of\">manual dry</a> standpipes are allowed in <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#open_parking_garage_\">open parking garages</a> </i>that are subject to freezing temperatures, provided that the hose connections are located as required for Class II standpipes in accordance with <a class=\"autolink\" href=\"#905.5\">Section 905.5</a>.</li>\n<li> Class I standpipes are allowed in <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#basement_\">basements</a> equipped throughout with an <a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a>.</li>\n<li> <span class=\"code_addition\">Hose stations for use by the building occupants shall be allowed, subject to the approval of the <i>Fire Chief</i>, provided that each hose connection is 2<sup>1</sup>/<sub>2</sub> in. (63.5 mm) and is equipped with a 2<sup>1</sup>/<sub>2</sub> x 1<sup>1</sup>/<sub>2</sub> in. (63.5 mm x 38.2 mm) reducer and a cap attached with a chain.</span>\n \n\n</li>\n</ol></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.3.1 <span class=\"code_addition\">Building </span>Height",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.3.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "<span class=\"code_addition\">Building </span>Height",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.3"
                                                ],
                                                "body": "Class I <a class=\"autolink\" href=\"#automatic_wet_standpipe_system_classes_of\">automatic wet</a> standpipes shall be provided in nonsprinklered <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#303\">Group A</a> buildings having an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#occupant_load\">occupant load</a> </i>exceeding 1,000 persons. \n\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol>\n<li>Open-air-seating spaces without enclosed spaces.</li>\n\n<li>Class I <a class=\"autolink\" href=\"#automatic_dry_standpipe_system_classes_of\">automatic dry</a> and <a class=\"autolink\" href=\"#semiautomatic_dry_standpipe_system_classes_of\">semiautomatic dry</a> standpipes or <a class=\"autolink\" href=\"#manual_wet_standpipe_system_classes_of\">manual wet</a> standpipes are allowed in buildings that are not <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#high_rise_building_\">high-rise buildings</a>.</li>\n</ol>\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.3.2 Group A",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.3.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Group A",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.3"
                                                ],
                                                "body": "Covered mall and open mall buildings shall be equipped throughout with a <a class=\"autolink\" href=\"#standpipe_system_classes_of\">standpipe system</a> where required by <a class=\"autolink\" href=\"#905.3.1\">Section 905.3.1</a>. Mall buildings not required to be equipped with a <a class=\"autolink\" href=\"#standpipe_system_classes_of\">standpipe system</a> by <a class=\"autolink\" href=\"#905.3.1\">Section 905.3.1</a> shall be equipped with Class I hose connections connected to the <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i> sized to deliver water at 250 gallons per minute (946.4 L/min) at the most hydraulically remote hose connection while concurrently supplying the <a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> demand. The <a class=\"autolink\" href=\"#standpipe_system_classes_of\">standpipe system</a> shall be designed to not exceed a 50 pounds per square inch (psi) (345 kPa) residual pressure loss with a flow of 250 gallons per minute (946.4 L/min) from the fire department connection to the hydraulically most remote hose connection. Hose connections shall be provided at each of the following locations: \n\n<ol>\n<li>Within the mall at the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#entrance_public_\">entrance</a> to each <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_passageway\"><i>exit </i>passageway</a> or <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#corridor\">corridor</a></i>.</li> \n\n<li>At each floor-level landing within <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#interior_exit_stairway\">interior exit stairways</a> </i>opening directly on the mall. </li>\n\n<li>At exterior <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/11/accessibility#public_entrance\">public entrances</a> to the mall of a <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#covered_mall_building_\">covered mall building</a>.</li> \n\n<li>At <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/11/accessibility#public_entrance\">public entrances</a> at the perimeter line of an open mall building. </li>\n\n<li>At other locations as necessary so that the distance to reach all portions of a tenant space does not exceed 200 feet (60 960 mm) from a hose connection.</li>\n</ol>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.3.3 Covered and Open Mall Buildings",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.3.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Covered and Open Mall Buildings",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.3"
                                                ],
                                                "body": "<a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#stage_\">Stages</a> greater than 1,000 square feet in area (93 m<sup>2</sup>) shall be equipped with a Class III wet <a class=\"autolink\" href=\"#standpipe_system_classes_of\">standpipe system</a> with 1<sup>1</sup>/<sub>2</sub>-inch and 2<sup>1</sup>/<sub>2</sub>-inch (38 mm and 64 mm) hose connections on each side of the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#stage_\">stage</a>. \n\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\nWhere the building or area is equipped throughout with an <i> <a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a></i>, a 1<sup>1</sup>/<sub>2</sub>-inch (38 mm) hose connection shall be installed in accordance with NFPA 13 or in accordance with NFPA 14 for Class II or III standpipes.\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.3.4 Stages",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.3.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Stages",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "905",
                                                            "905.3",
                                                            "905.3.4"
                                                        ],
                                                        "body": "The 1<sup>1</sup>/<sub>2</sub>-inch (38 mm) hose connections shall be equipped with sufficient lengths of 1<sup>1</sup>/<sub>2</sub>-inch (38 mm) hose to provide fire protection for the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#stage_\">stage</a> area. Hose connections shall be equipped with an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>adjustable fog nozzle and be mounted in a cabinet or on a rack.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  905.3.4.1 Hose and Cabinet",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "905.3.4.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Hose and Cabinet",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.3"
                                                ],
                                                "body": "Underground buildings shall be equipped throughout with a Class I <a class=\"autolink\" href=\"#automatic_wet_standpipe_system_classes_of\">automatic wet</a> or <a class=\"autolink\" href=\"#manual_wet_standpipe_system_classes_of\">manual wet</a> <a class=\"autolink\" href=\"#standpipe_system_classes_of\">standpipe system</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.3.5 Underground Buildings",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.3.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Underground Buildings",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.3"
                                                ],
                                                "body": "Buildings with a rooftop <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#helistop_\">helistop</a> </i>or <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#heliport_\">heliport</a> </i>shall be equipped with a Class I or III <a class=\"autolink\" href=\"#standpipe_system_classes_of\">standpipe system</a> extended to the roof level on which the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#helistop_\">helistop</a> </i>or <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#heliport_\">heliport</a> </i>is located in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015/chapter/20/aviation-facilities#2007.5\">Section 2007.5</a> of the <i>International Fire Code</i>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.3.6 Helistops and Heliports",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.3.6",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Helistops and Heliports",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.3"
                                                ],
                                                "body": "Standpipes in marinas and boatyards shall comply with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015/chapter/36/marinas#36\">Chapter 36</a> of the <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015\">International Fire Code</a></i>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.3.7 Marinas and Boatyards",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.3.7",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Marinas and Boatyards",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.3"
                                                ],
                                                "body": "Buildings or structures that have rooftop gardens or landscaped roofs and that are equipped with a <a class=\"autolink\" href=\"#standpipe_system_classes_of\">standpipe system</a> shall have the <a class=\"autolink\" href=\"#standpipe_system_classes_of\">standpipe system</a> extended to the roof level on which the rooftop garden or landscaped roof is located.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.3.8 Rooftop Gardens and Landscaped Roofs",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.3.8",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Rooftop Gardens and Landscaped Roofs",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "905"
                                        ],
                                        "body": "Class I standpipe hose connections shall be provided in all of the following locations: \n \n<ol>\n<li> In every required <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#interior_exit_stairway\">interior exit stairway</a></i>, a hose connection shall be provided for each <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#story_\">story</a> above and below grade. Hose connections shall be located at an intermediate landing between <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#story_\">stories</a>, unless otherwise <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>by the fire code official.</li>\n<li> On each side of the wall adjacent to the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit\">exit</a> </i>opening of a <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_horizontal\">horizontal exit</a></i>.  \n\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\nWhere floor areas adjacent to a <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_horizontal\">horizontal exit</a> </i>are reachable from an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#interior_exit_stairway\">interior exit stairway</a> </i>hose connection by a 30-foot (9144 mm) hose stream from a nozzle attached to 100 feet (30 480 mm) of hose, a hose connection shall not be required at the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_horizontal\">horizontal exit</a></i>.\n</div> </li>\n<li> In every <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_passageway\"><i>exit </i>passageway</a>, at the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#entrance_public_\">entrance</a> from the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_passageway\"><i>exit </i> passageway</a> to other areas of a building.  \n\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\nWhere floor areas adjacent to an <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_passageway\"><i>exit </i>passageway</a> are reachable from an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#interior_exit_stairway\">interior exit stairway</a> </i>hose connection by a 30-foot (9144 mm) hose stream from a nozzle attached to 100 feet (30 480 mm) of hose, a hose connection shall not be required at the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#entrance_public_\">entrance</a> from the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_passageway\"><i>exit </i> passageway</a> to other areas of the building. \n</div></li>\n<li> In <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#covered_mall_building_\">covered mall buildings</a>, adjacent to each exterior <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/11/accessibility#public_entrance\">public entrance</a> to the mall and adjacent to each <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#entrance_public_\">entrance</a> from an <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_passageway\">exit passageway</a> or <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_horizontal\">exit</a> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#corridor\">corridor</a> to the mall. In open mall buildings, adjacent to each <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/11/accessibility#public_entrance\">public entrance</a> to the mall at the perimeter line and adjacent to each <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#entrance_public_\">entrance</a> from an <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_passageway\">exit passageway</a> or <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_horizontal\">exit</a> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#corridor\">corridor</a> to the mall.</li>\n<li> Where the roof has a slope less than four units vertical in 12 units horizontal (33.3-percent slope), a hose connection shall be located to serve the roof or at the highest landing of an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#interior_exit_stairway\">interior exit stairway</a> </i>with access to the roof provided in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#1011.12\">Section 1011.12</a>. </li>\n<li> Where the most remote portion of a nonsprinklered floor or <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#story_\">story</a> </i>is more than 150 feet (45 720 mm) from a hose connection or the most remote portion of a sprinklered floor or <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#story_\">story</a> </i>is more than 200 feet (60 960 mm) from a hose connection, the fire code official is authorized to require that additional hose connections be provided in <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>locations.</li>\n</ol>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "horizontal_exit_analysis",
                                                "title": "Horizontal Exit Egress Analysis",
                                                "descriptionHtml": "<div>When used correctly, in certain situations, use of a horizontal exit can reduce the number of stairways provided while maintaining a consistent level of protection for all occupants. With certain exceptions, horizontal exits are limited to satisfying no more than 50% of the required exits, exit capacity or exit width required from a space under consideration. They may not serve as the only exit from any space. The space to which a horizontal exit leads must be a public area, or occupied by the same tenant and shall serve as a refuge area. The refuge area must be of sufficient size to accommodate the occupants existing in the space and the occupants entering the space assuming 3 s.f. per person for the combined occupant load.</div>",
                                                "topics": [
                                                    "Egress",
                                                    "Example"
                                                ],
                                                "phases": [
                                                    "Design Development",
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "horizontal_exits_enclosed_stairways",
                                                "title": "Horizontal Exits ",
                                                "descriptionHtml": "<div>A horizontal exit compartmentalizes a building allowing occupants to exit the area containing the origin of a fire into another portion of the building that is protected by fire-resistance-rated assemblies (doors, walls, ceilings, and floors). A horizontal exit separates a space into two exit access areas. Code requirements for horizontal exits address fire-rated separation, opening protectives, capacity, and other features.</div>",
                                                "topics": [
                                                    "Egress",
                                                    "Access",
                                                    "Fire-Resistant"
                                                ],
                                                "phases": [
                                                    "Schematic",
                                                    "Design Development",
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "florida",
                                                    "virginia"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "standpipe_systems_types",
                                                "title": "Standpipe System Classes",
                                                "descriptionHtml": "<div><strong>Standpipe Systems</strong> - There are three classification of standpipes:\n<ul><li><strong>Class I</strong> standpipes are equipped with a 2-1/2\" hose connection and are intended for fire department use only. </li>\n<li><strong>Class II </strong>standpipes are equipped with a 1-1/2\" hose and connection, and are intended primarily for building occupant use.</li>\n<li><strong>Class III</strong> standpipes are equipped with a 2-1/2\" hose connection, reduced down to a 1-1/2\" connected hose. These are intended for use by building occupants and fire department personnel.</li></ul></div>",
                                                "topics": [
                                                    "Fire",
                                                    "Sprinklers"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  905.4 Location of Class I Standpipe Hose Connections",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 3,
                                        "reference": "905.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Location of Class I Standpipe Hose Connections",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.4"
                                                ],
                                                "body": "Risers and laterals of Class I standpipe systems not located within an <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#interior_exit_stairway\">interior exit stairway</a> </i>shall be protected by a degree of <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#fire_resistance\">fire resistance</a> </i>equal to that required for vertical enclosures in the building in which they are located.\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span> In buildings equipped throughout with an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> <a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a></i>, laterals that are not located within an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#interior_exit_stairway\">interior exit stairway</a> </i>are not required to be enclosed within <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#fire_resistance\">fire-resistance</a>-rated construction.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.4.1 Protection",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.4.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Protection",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.4"
                                                ],
                                                "body": "In buildings where more than one standpipe is provided, the standpipes shall be interconnected in accordance with NFPA 14.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.4.2 Interconnection",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.4.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Interconnection",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "905"
                                        ],
                                        "body": "Class II standpipe hose connections shall be accessible and located so that all portions of the building are within 30 feet (9144 mm) of a nozzle attached to 100 feet (30 480 mm) of hose.",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "standpipe_systems_types",
                                                "title": "Standpipe System Classes",
                                                "descriptionHtml": "<div><strong>Standpipe Systems</strong> - There are three classification of standpipes:\n<ul><li><strong>Class I</strong> standpipes are equipped with a 2-1/2\" hose connection and are intended for fire department use only. </li>\n<li><strong>Class II </strong>standpipes are equipped with a 1-1/2\" hose and connection, and are intended primarily for building occupant use.</li>\n<li><strong>Class III</strong> standpipes are equipped with a 2-1/2\" hose connection, reduced down to a 1-1/2\" connected hose. These are intended for use by building occupants and fire department personnel.</li></ul></div>",
                                                "topics": [
                                                    "Fire",
                                                    "Sprinklers"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  905.5 Location of Class II Standpipe Hose Connections",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "905.5",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Location of Class II Standpipe Hose Connections",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.5"
                                                ],
                                                "body": "In Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#303.2\">A-1</a> and <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#303.3\">A-2</a> occupancies having <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#occupant_load\">occupant loads</a> </i>exceeding 1,000 persons, hose connections shall be located on each side of any <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#stage_\">stage</a>, on each side of the rear of the auditorium, on each side of the balcony and on each tier of dressing rooms.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.5.1 Groups A-1 and A-2",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.5.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Groups A-1 and A-2",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.5"
                                                ],
                                                "body": "<a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#fire_resistance\">Fire-resistance</a>-rated protection of risers and laterals of Class II standpipe systems is not required.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.5.2 Protection",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.5.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Protection",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.5"
                                                ],
                                                "body": "A minimum 1-inch (25 mm) hose shall be allowed to be used for hose stations in light-hazard occupancies where investigated and <i>listed </i>for this service and where <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>by the fire code official.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.5.3 Class II System 1-Inch Hose",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.5.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Class II System 1-Inch Hose",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "905"
                                        ],
                                        "body": "Class III standpipe systems shall have hose connections located as required for Class I standpipes in <a class=\"autolink\" href=\"#905.4\">Section 905.4</a> and shall have Class II hose connections as required in <a class=\"autolink\" href=\"#905.5\">Section 905.5</a>.",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "standpipe_systems_types",
                                                "title": "Standpipe System Classes",
                                                "descriptionHtml": "<div><strong>Standpipe Systems</strong> - There are three classification of standpipes:\n<ul><li><strong>Class I</strong> standpipes are equipped with a 2-1/2\" hose connection and are intended for fire department use only. </li>\n<li><strong>Class II </strong>standpipes are equipped with a 1-1/2\" hose and connection, and are intended primarily for building occupant use.</li>\n<li><strong>Class III</strong> standpipes are equipped with a 2-1/2\" hose connection, reduced down to a 1-1/2\" connected hose. These are intended for use by building occupants and fire department personnel.</li></ul></div>",
                                                "topics": [
                                                    "Fire",
                                                    "Sprinklers"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  905.6 Location of Class III Standpipe Hose Connections",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "905.6",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Location of Class III Standpipe Hose Connections",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.6"
                                                ],
                                                "body": "Risers and laterals of Class III standpipe systems shall be protected as required for Class I systems in accordance with <a class=\"autolink\" href=\"#905.4.1\">Section 905.4.1</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.6.1 Protection",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.6.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Protection",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.6"
                                                ],
                                                "body": "In buildings where more than one Class III standpipe is provided, the standpipes shall be interconnected in accordance with NFPA 14.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.6.2 Interconnection",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.6.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Interconnection",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "905"
                                        ],
                                        "body": "Cabinets containing fire-fighting equipment such as standpipes, fire hoses, fire extinguishers or fire department valves shall not be blocked from use or obscured from view.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  905.7 Cabinets",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "905.7",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Cabinets",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.7"
                                                ],
                                                "body": "Cabinets shall be identified in an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>manner by a permanently attached sign with letters not less than 2 inches (51 mm) high in a color that contrasts with the background color, indicating the equipment contained therein. \n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n \n<ol>\n<li>Doors not large enough to accommodate a written sign shall be marked with a permanently attached pictogram of the equipment contained therein. </li> \n\n\n<li>Doors that have either an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>visual identification clear glass panel or a complete glass door panel are not required to be marked.</li>\n</ol>\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.7.1 Cabinet Equipment Identification",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.7.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Cabinet Equipment Identification",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.7"
                                                ],
                                                "body": "Cabinets shall be unlocked. \n \n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol>\n<li>Visual identification panels of glass or other <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>transparent frangible material that is easily broken and allows access.</li> \n\n<li><i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">Approved</a> </i>locking arrangements.</li>\n\n<li>Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.5\">I-3</a>.</li>\n</ol>\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.7.2 Locking Cabinet Doors",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.7.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Locking Cabinet Doors",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "905"
                                        ],
                                        "body": "Dry standpipes shall not be installed. \n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\nWhere subject to freezing and in accordance with NFPA 14.\n</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  905.8 Dry Standpipes",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "905.8",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Dry Standpipes",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "905"
                                        ],
                                        "body": "Valves controlling water supplies shall be supervised in the open position so that a change in the normal position of the valve will generate a <a class=\"autolink\" href=\"#supervisory_signal_standpipe_system_classes_of\">supervisory signal</a> at the <a class=\"autolink\" href=\"#supervising_station_standpipe_system_classes_of\">supervising station</a> required by <a class=\"autolink\" href=\"#903.4\">Section 903.4</a>. Where a <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a> is provided, a signal shall be transmitted to the control unit. \n\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n\n<ol>\n<li>Valves to underground key or hub valves in roadway boxes provided by the municipality or public utility do not require supervision. </li> \n\n\n<li>Valves locked in the normal position and inspected as provided in this code in buildings not equipped with a <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a>.</li>\n</ol>\n</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  905.9 Valve Supervision",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "905.9",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Valve Supervision",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "905"
                                        ],
                                        "body": "Standpipe systems required during construction and demolition operations shall be provided in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/33/safeguards-during-construction#3311\">Section 3311</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  905.10 During Construction",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "905.10",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "During Construction",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [
                                    {
                                        "key": "recessed_cabinets_one_hr",
                                        "title": "Example: 1hr Recessed M.E.P. Cabinets",
                                        "descriptionHtml": "<div>Items recessed in rated construction must maintain the rating of the wall they are in, and are considered a membrane penetration.  This is an example of one method of maintaining protection at items such as panels or fire extinguisher boxes recessed into the wall.  Source: OSHPD.CA.GOV. OPD No. FR3.01</div>",
                                        "topics": [
                                            "Electrical",
                                            "Fire-Resistant",
                                            "Wall",
                                            "Example",
                                            "Mechanical"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "fire_extinguisher_coverage_area",
                                        "title": "Fire Extinguisher Coverage Area",
                                        "descriptionHtml": "<div>The selection, sizing, and distribution of fire extinguishers is outlined in this section, as referenced in NFPA 10. Selection of an extinguisher is based on the occupancy classification, and size of the area protected.</div><br/>\n<div>Example: The space is determined to be a light hazard occupancy (per NFPA 10:5.4.1.1) \u2192 the total square footage of the area is 10,000sq.ft. \u2192 This space would require a total extinguisher rating of 4-A. However, based on square footage only one extinguisher is required (up to 11,250 sq. ft.). Compliance with this section could be accomplished with one fire extinguisher that has a 4A rating, (2) 2A rated extinguishers or, per note 'c' of Table 906.3(1), (8) 1A rated extinguishers. No matter how the A rating is achieved the extinguisher(s) must be located in such a way so that no person has to travel more than 75' to get to a fire extinguisher.</div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [
                                            "new_york_city"
                                        ],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "fire_extinguisher_designations",
                                        "title": "Extinguisher Designations",
                                        "descriptionHtml": "<div>Fire Extinguisher Designations - All fire extinguishers are tested and rated in accordance with NFPA 10 and UL 711. Extinguishers are rated for the types of fires they will extinguish and for the amount of agent they will expel. The letter designation indicates the type of fire that can be extinguished. Class A - ordinary combustibles; Class B - flammable liquids; Class C- energized electrical equipment; Class D - metal fire; Class K- kitchen fats, oils, and grease. Class A and B extinguishers also have a numerical rating which indicates the amount of agent that is contained within the extinguisher, or the amount of fire that can be extinguished. A 1-A rated extinguisher has an amount of extinguishing agent equivalent to 1.25 gallons of water. A 2-A rated extinguisher has an amount of extinguishing agent equivalent to 2.5 gallons of water. A 1-B rated extinguisher is capable of extinguishing 1 sq.ft. equivalent of a flammable liquid fire.</div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "fire_extinguisher_installation",
                                        "title": "Extinguisher Installation",
                                        "descriptionHtml": "<div>Fire extinguishers are required to be mounted with the bottom at least 4\" above the finished floor. Extinguishers weighing 40lbs or less are to be mounted with the top no higher than 5' AFF. Extinguishers weighing more than 40lbs are to be mounted with the top no higher than 3.5' AFF.</div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [
                                            "oregon"
                                        ],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    }
                                ],
                                "displayRef": null,
                                "displayTitle": "Section 906 Portable Fire Extinguishers",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "hasDiagrams": true,
                                "hasDiagramsOnRef": true,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 4,
                                "reference": "906",
                                "slug": "fire-protection-systems",
                                "titleText": "Portable Fire Extinguishers",
                                "children": [
                                    {
                                        "amendType": "edit",
                                        "ancestorRefs": [
                                            "9",
                                            "906"
                                        ],
                                        "body": "Portable fire extinguishers shall be installed in all of the following locations:\n<ol>\n<li>In <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#303\">Group A</a>, B, E, F, H, I, M, <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#310.3\">R-1</a>, <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#310.4\">R-2</a>, <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#310.6\">R-4</a> and S occupancies.\n<div class=\"uc_exception\"><span class=\"u-font-bold code_addition\">Exceptions:</span>\n<ol>\n<li>In Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#310.4\">R-2</a> occupancies, portable fire extinguishers shall be required only in locations specified in Items 2 through 6 where each <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#dwelling_unit_\">dwelling unit</a></i> is provided with a portable fire extinguisher having a minimum rating of 1-A:10-B:C.</li>\n<li class=\"code_addition\">In <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.6.1\">Group E</a> occupancies, portable fire extinguishers shall be required only in locations specified in Items 2 through 6 where each classroom is provided with a portable fire extinguisher having a minimum rating of 2-A:20-B:C.</li>\n<li class=\"code_addition\">Within 30 feet (9144 mm) distance of travel from commercial cooking equipment and from domestic cooking equipment in Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.3\">I-1</a>; I-<a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.3.2\">2, Condition</a> 1; and <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#310.4\">R-2</a> college <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#dormitory_\">dormitory</a> occupancies.</li>\n<li class=\"code_addition\">In areas where flammable or <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#combustible_liquid_\">combustible liquids</a></i> are stored, used or dispensed.</li>\n<li class=\"code_addition\">On each floor of structures under construction, except Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#310.5\">R-3</a> occupancies, in accordance with Section 3315.1.</li>\n<li class=\"code_addition\">Where required by the sections indicated in Table 906.1.</li>\n<li class=\"code_addition\">Special-hazard areas, including but not limited to laboratories, computer rooms and generator rooms, where required by the <i>fire code official</i>.</li>\n</ol>\n</div>\n</li>\n</ol>\n<table class=\"u-text-center uc_all_borders u-w-full\"><caption><a id=\"table_906.1\" href=\"#table_906.1\" class=\"autolink_target\">TABLE 906.1</a><br/>ADDITIONAL REQUIRED PORTABLE FIRE EXTINGUISHERS IN THE <i> FIRE CODE</i></caption>\n<tbody>\n<tr>\n<td><b> IFC SECTION</b></td>\n<td><b>SUBJECT</b></td>\n</tr>\n<tr>\n<td><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#303.5\">303.5</a></td>\n<td class=\"u-text-left\">Asphalt kettles</td>\n</tr>\n<tr>\n<td><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#307.5\">307.5</a></td>\n<td class=\"u-text-left\">Open burning</td>\n</tr>\n<tr>\n<td>308.1.3</td>\n<td class=\"u-text-left\">Open flames\u2014torches</td>\n</tr>\n<tr>\n<td>309.4</td>\n<td class=\"u-text-left\">Powered industrial trucks</td>\n</tr>\n<tr>\n<td>2005.2</td>\n<td class=\"u-text-left\">Aircraft towing vehicles</td>\n</tr>\n<tr>\n<td>2005.3</td>\n<td class=\"u-text-left\">Aircraft welding apparatus</td>\n</tr>\n<tr>\n<td>2005.4</td>\n<td class=\"u-text-left\">Aircraft fuel-servicing tank vehicles</td>\n</tr>\n<tr>\n<td>2005.5</td>\n<td class=\"u-text-left\">Aircraft hydrant fuel-servicing vehicles</td>\n</tr>\n<tr>\n<td>2005.6</td>\n<td class=\"u-text-left\">Aircraft fuel-<a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#dispensing_\">dispensing</a> stations</td>\n</tr>\n<tr>\n<td>2007.7</td>\n<td class=\"u-text-left\"><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#heliport_\">Heliports</a> and <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#helistop_\">helistops</a></td>\n</tr>\n<tr>\n<td>2108.4</td>\n<td class=\"u-text-left\">Dry cleaning plants</td>\n</tr>\n<tr>\n<td>2305.5</td>\n<td class=\"u-text-left\">Motor fuel-<a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#dispensing_\">dispensing</a> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/11/accessibility#facility\">facilities</a></td>\n</tr>\n<tr>\n<td>2310.6.4</td>\n<td class=\"u-text-left\">Marine motor fuel-<a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#dispensing_\">dispensing</a> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/11/accessibility#facility\">facilities</a></td>\n</tr>\n<tr>\n<td>2311.6</td>\n<td class=\"u-text-left\"><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#repair_\">Repair</a> garages</td>\n</tr>\n<tr>\n<td>2404.4.1</td>\n<td class=\"u-text-left\">Spray-finishing operations</td>\n</tr>\n<tr>\n<td>2405.4.2</td>\n<td class=\"u-text-left\">Dip-tank operations</td>\n</tr>\n<tr>\n<td><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/24/glass-and-glazing#2406.4.2\">2406.4.2</a></td>\n<td class=\"u-text-left\">Powder-coating areas</td>\n</tr>\n<tr>\n<td>2804.3</td>\n<td class=\"u-text-left\">Lumberyards/woodworking <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/11/accessibility#facility\">facilities</a></td>\n</tr>\n<tr>\n<td>2808.8</td>\n<td class=\"u-text-left\">Recycling <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/11/accessibility#facility\">facilities</a></td>\n</tr>\n<tr>\n<td>2809.5</td>\n<td class=\"u-text-left\">Exterior lumber storage</td>\n</tr>\n<tr>\n<td>2903.5</td>\n<td class=\"u-text-left\">Organic-coating areas</td>\n</tr>\n<tr>\n<td><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/30/elevators-and-conveying-systems#3006.3\">3006.3</a></td>\n<td class=\"u-text-left\">Industrial ovens</td>\n</tr>\n<tr>\n<td>3104.12</td>\n<td class=\"u-text-left\"><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#tent_\">Tents</a> and membrane structures</td>\n</tr>\n<tr>\n<td>3206.10</td>\n<td class=\"u-text-left\">High-piled storage</td>\n</tr>\n<tr>\n<td>3315.1</td>\n<td class=\"u-text-left\">Buildings under construction or demolition</td>\n</tr>\n<tr>\n<td>3317.3</td>\n<td class=\"u-text-left\">Roofing operations</td>\n</tr>\n<tr>\n<td>3408.2</td>\n<td class=\"u-text-left\">Tire rebuilding/storage</td>\n</tr>\n<tr>\n<td>3504.2.6</td>\n<td class=\"u-text-left\">Welding and other hot work</td>\n</tr>\n<tr>\n<td>3604.4</td>\n<td class=\"u-text-left\">Marinas</td>\n</tr>\n<tr>\n<td>3703.6</td>\n<td class=\"u-text-left\"><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#combustible_fibers_\">Combustible fibers</a></td>\n</tr>\n<tr>\n<td>5703.2.1</td>\n<td class=\"u-text-left\">Flammable and <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#combustible_liquid_\">combustible liquids</a>, general</td>\n</tr>\n<tr>\n<td>5704.3.3.1</td>\n<td class=\"u-text-left\">Indoor storage of flammable and <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#combustible_liquid_\">combustible liquids</a></td>\n</tr>\n<tr>\n<td>5704.3.7.5.2</td>\n<td class=\"u-text-left\"><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#liquid_storage_room_\">Liquid storage rooms</a> for flammable and combustible<br/><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#liquid_\">liquids</a></td>\n</tr>\n<tr>\n<td>5705.4.9</td>\n<td class=\"u-text-left\">Solvent distillation units</td>\n</tr>\n<tr>\n<td>5706.2.7</td>\n<td class=\"u-text-left\">Farms and construction <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#site_\">sites</a>\u2014flammable and <br/><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#combustible_liquid_\">combustible liquids</a> storage</td>\n</tr>\n<tr>\n<td>5706.4.10.1</td>\n<td class=\"u-text-left\">Bulk plants and terminals for flammable and<br/><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#combustible_liquid_\">combustible liquids</a></td>\n</tr>\n<tr>\n<td>5706.5.4.5</td>\n<td class=\"u-text-left\">Commercial, industrial, governmental or<br/>manufacturing establishments\u2014fuel <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#dispensing_\">dispensing</a></td>\n</tr>\n<tr>\n<td>5706.6.4</td>\n<td class=\"u-text-left\">Tank vehicles for flammable and <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#combustible_liquid_\">combustible liquids</a></td>\n</tr>\n<tr>\n<td>5906.5.7</td>\n<td class=\"u-text-left\"><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#flammable_solid_\">Flammable solids</a></td>\n</tr>\n<tr>\n<td>6108.2</td>\n<td class=\"u-text-left\">LP-gas</td>\n</tr>\n</tbody>\n</table>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  906.1 Where Required",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "906.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Where Required",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "906"
                                        ],
                                        "body": "Portable fire extinguishers shall be selected and installed in accordance with this section and NFPA 10. \n\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol>\n<li> The distance of travel to reach an extinguisher shall not apply to the spectator seating portions of Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#303.6\">A-5</a> occupancies.</li>\n<li> In Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.5\">I-3</a>, portable fire extinguishers shall be permitted to be located at staff locations.</li>\n</ol>\n</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  906.2 General Requirements",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "906.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "General Requirements",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "906"
                                        ],
                                        "body": "The size and distribution of portable fire extinguishers shall be in accordance with Sections <a class=\"autolink\" href=\"#906.3.1\">906.3.1</a> through <a class=\"autolink\" href=\"#906.3.4\">906.3.4</a>. <br/><br/>\n<table class=\"u-text-center uc_all_borders\"><caption>[F] <a id=\"table_906.3-1\" href=\"#table_906.3-1\" class=\"autolink_target\">TABLE 906.3(1)</a><br/>FIRE EXTINGUISHERS FOR CLASS A FIRE HAZARDS</caption>\n<tbody>\n<tr>\n<td class=\"uc_all_borders u-align-middle\">&nbsp;</td>\n<td class=\"uc_all_borders u-align-middle\"><b> LIGHT <br/>(Low) <br/>HAZARD <br/>OCCUPANCY</b></td>\n<td class=\"uc_all_borders u-align-middle\"><b> ORDINARY <br/>(Moderate) <br/>HAZARD <br/>OCCUPANCY</b></td>\n<td class=\"uc_all_borders u-align-middle\"><b> EXTRA <br/>(High) <br/>HAZARD <br/>OCCUPANCY</b></td>\n</tr>\n<tr>\n<td class=\"uc_all_borders u-align-middle u-text-left\">Minimum rated single extinguisher</td>\n<td class=\"uc_all_borders u-align-middle\">2-A<sup>c</sup></td>\n<td class=\"uc_all_borders u-align-middle\">2-A</td>\n<td class=\"uc_all_borders u-align-middle\">4-A<sup>a</sup></td>\n</tr>\n<tr>\n<td class=\"uc_all_borders u-align-middle u-text-left\">Maximum floor area <br/>per unit of A</td>\n<td class=\"uc_all_borders u-align-middle\">3,000 <br/>square feet</td>\n<td class=\"uc_all_borders u-align-middle\">1,500 <br/>square feet</td>\n<td class=\"uc_all_borders u-align-middle\">1,000 <br/>square feet</td>\n</tr>\n<tr>\n<td class=\"uc_all_borders u-align-middle u-text-left\">Maximum floor area <br/>for extinguisher<sup>b</sup></td>\n<td class=\"uc_all_borders u-align-middle\">11,250 <br/>square feet</td>\n<td class=\"uc_all_borders u-align-middle\">11,250 <br/>square feet</td>\n<td class=\"uc_all_borders u-align-middle\">11,250 <br/>square feet</td>\n</tr>\n<tr>\n<td class=\"uc_all_borders u-align-middle u-text-left\">Maximum distance of <br/>travel to extinguisher</td>\n<td class=\"uc_all_borders u-align-middle\">75 feet</td>\n<td class=\"uc_all_borders u-align-middle\">75 feet</td>\n<td class=\"uc_all_borders u-align-middle\">75 feet</td>\n</tr>\n</tbody>\n</table>\n<span class=\"u-text-12px\"> For SI: 1 foot = 304.8 mm, 1 square foot = 0.0929m<sup>2</sup>, 1 gallon = 3.785 L. </span>\n<ol class=\"u-text-12px u-list-lower-alpha\">\n<li>Two 2<sup>1</sup>/<sub>2</sub>-gallon water-type extinguishers shall be deemed the equivalent of one 4-A rated extinguisher.</li>\n<li>Annex E.3.3 of NFPA 10 provides more details concerning application of the maximum floor area criteria.</li>\n<li>Two water-type extinguishers each with a 1-A rating shall be deemed the equivalent of one 2-A rated extinguisher for Light (Low) Hazard Occupancies.</li>\n</ol>\n<table class=\"u-text-center uc_all_borders\"><caption>[F] <a id=\"table_906.3-2\" href=\"#table_906.3-2\" class=\"autolink_target\">TABLE 906.3(2)</a><br/>FIRE EXTINGUISHERS FOR FLAMMABLE OR <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#combustible_liquid_\">COMBUSTIBLE LIQUIDS</a> WITH DEPTHS LESS THAN OR EQUAL TO 0.25 INCH</caption>\n<tbody>\n<tr>\n<td class=\"uc_all_borders u-align-middle\"><b>TYPE OF HAZARD</b></td>\n<td class=\"uc_all_borders u-align-middle\"><b>BASIC MINIMUM <br/>EXTINGUISHER RATING</b></td>\n<td class=\"uc_all_borders u-align-middle\"><b>MAXIMUM <br/>DISTANCE OF TRAVEL <br/>TO EXTINGUISHERS <br/>(feet)</b></td>\n</tr>\n<tr>\n<td class=\"uc_all_borders u-align-middle\">Light <br/>(Low)</td>\n<td class=\"uc_all_borders u-align-middle\">5-B <br/>10-B</td>\n<td class=\"uc_all_borders u-align-middle\">30 <br/>50</td>\n</tr>\n<tr>\n<td class=\"uc_all_borders u-align-middle\">Ordinary <br/>(Moderate)</td>\n<td class=\"uc_all_borders u-align-middle\">10-B <br/>20-B</td>\n<td class=\"uc_all_borders u-align-middle\">30 <br/>50</td>\n</tr>\n<tr>\n<td class=\"uc_all_borders u-align-middle\">Extra (High)</td>\n<td class=\"uc_all_borders u-align-middle\">40-B <br/>80-B</td>\n<td class=\"uc_all_borders u-align-middle\">30 <br/>50</td>\n</tr>\n</tbody>\n</table>\n<span class=\"u-text-12px\">For SI: 1 inch = 25.4 mm, 1 foot = 304.8 mm.</span><br/><br/><span class=\"u-text-12px\"><b>Note:</b> For requirements on water-soluble <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#flammable_liquid_\">flammable liquids</a> and alternative sizing criteria, see Section 5.5 of NFPA 10.</span>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "fire_extinguisher_coverage_area",
                                                "title": "Fire Extinguisher Coverage Area",
                                                "descriptionHtml": "<div>The selection, sizing, and distribution of fire extinguishers is outlined in this section, as referenced in NFPA 10. Selection of an extinguisher is based on the occupancy classification, and size of the area protected.</div><br/>\n<div>Example: The space is determined to be a light hazard occupancy (per NFPA 10:5.4.1.1) \u2192 the total square footage of the area is 10,000sq.ft. \u2192 This space would require a total extinguisher rating of 4-A. However, based on square footage only one extinguisher is required (up to 11,250 sq. ft.). Compliance with this section could be accomplished with one fire extinguisher that has a 4A rating, (2) 2A rated extinguishers or, per note 'c' of Table 906.3(1), (8) 1A rated extinguishers. No matter how the A rating is achieved the extinguisher(s) must be located in such a way so that no person has to travel more than 75' to get to a fire extinguisher.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "new_york_city"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "fire_extinguisher_designations",
                                                "title": "Extinguisher Designations",
                                                "descriptionHtml": "<div>Fire Extinguisher Designations - All fire extinguishers are tested and rated in accordance with NFPA 10 and UL 711. Extinguishers are rated for the types of fires they will extinguish and for the amount of agent they will expel. The letter designation indicates the type of fire that can be extinguished. Class A - ordinary combustibles; Class B - flammable liquids; Class C- energized electrical equipment; Class D - metal fire; Class K- kitchen fats, oils, and grease. Class A and B extinguishers also have a numerical rating which indicates the amount of agent that is contained within the extinguisher, or the amount of fire that can be extinguished. A 1-A rated extinguisher has an amount of extinguishing agent equivalent to 1.25 gallons of water. A 2-A rated extinguisher has an amount of extinguishing agent equivalent to 2.5 gallons of water. A 1-B rated extinguisher is capable of extinguishing 1 sq.ft. equivalent of a flammable liquid fire.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  906.3 Size and Distribution",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 2,
                                        "reference": "906.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Size and Distribution",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "906",
                                                    "906.3"
                                                ],
                                                "body": "The minimum sizes and distribution of portable fire extinguishers for occupancies that involve primarily Class A fire hazards shall comply with <a class=\"autolink\" href=\"#table_906.3-1\">Table 906.3(1)</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  906.3.1 Class A Fire Hazards",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "906.3.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Class A Fire Hazards",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "906",
                                                    "906.3"
                                                ],
                                                "body": "Portable fire extinguishers for occupancies involving flammable or <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#combustible_liquid_\">combustible liquids</a> with depths less than or equal to 0.25-inch (6.4 mm) shall be selected and placed in accordance with <a class=\"autolink\" href=\"#table_906.3-2\">Table 906.3(2)</a>. <br/> <br/> Portable fire extinguishers for occupancies involving flammable or <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#combustible_liquid_\">combustible liquids</a> with a depth of greater than 0.25-inch (6.4 mm) shall be selected and placed in accordance with NFPA 10.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  906.3.2 Class B Fire Hazards",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "906.3.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Class B Fire Hazards",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "906",
                                                    "906.3"
                                                ],
                                                "body": "Portable fire extinguishers for Class C fire hazards shall be selected and placed on the basis of the anticipated Class A or B hazard.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  906.3.3 Class C Fire Hazards",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "906.3.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Class C Fire Hazards",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "906",
                                                    "906.3"
                                                ],
                                                "body": "Portable fire extinguishers for occupancies involving combustible metals shall be selected and placed in accordance with NFPA 10.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  906.3.4 Class D Fire Hazards",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "906.3.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Class D Fire Hazards",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "906"
                                        ],
                                        "body": "Fire extinguishers provided for the protection of cooking grease fires shall be of an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>type compatible with the <a class=\"autolink\" href=\"#automatic_fire-extinguishing_system\">automatic fire-extinguishing system</a> agent and in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015/chapter/9/fire-protection-systems#904.12.5\">Section 904.12.5</a> of the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015\">International Fire Code</a></i>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  906.4 Cooking Grease Fires",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "906.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Cooking Grease Fires",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "906"
                                        ],
                                        "body": "Portable fire extinguishers shall be located in conspicuous locations where they will be readily accessible and immediately available for use. These locations shall be along normal paths of travel, unless the fire code official determines that the hazard posed indicates the need for placement away from normal paths of travel.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  906.5 Conspicuous Location",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "906.5",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Conspicuous Location",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "906"
                                        ],
                                        "body": "Portable fire extinguishers shall not be obstructed or obscured from view. In rooms or areas in which visual obstruction cannot be completely avoided, means shall be provided to indicate the locations of extinguishers.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  906.6 Unobstructed and Unobscured",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "906.6",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Unobstructed and Unobscured",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "906"
                                        ],
                                        "body": "Hand-held portable fire extinguishers, not housed in cabinets, shall be installed on the hangers or brackets supplied. Hangers or brackets shall be securely anchored to the mounting surface in accordance with the manufacturer's installation instructions.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  906.7 Hangers and Brackets",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "906.7",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Hangers and Brackets",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "906"
                                        ],
                                        "body": "Cabinets used to house portable fire extinguishers shall not be locked. \n\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol>\n<li>  Where portable fire extinguishers subject to malicious use or damage are provided with a means of ready access. </li>\n<li> In Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.5\">I-3</a> occupancies and in mental health areas in Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.4\">I-2</a> occupancies, access to portable fire extinguishers shall be permitted to be locked or to be located in staff locations provided the staff has keys.</li>\n</ol>\n</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  906.8 Cabinets",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "906.8",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Cabinets",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "906"
                                        ],
                                        "body": "The installation of portable fire extinguishers shall be in accordance with Sections <a class=\"autolink\" href=\"#906.9.1\">906.9.1</a> through <a class=\"autolink\" href=\"#906.9.3\">906.9.3</a>.",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "recessed_cabinets_one_hr",
                                                "title": "Example: 1hr Recessed M.E.P. Cabinets",
                                                "descriptionHtml": "<div>Items recessed in rated construction must maintain the rating of the wall they are in, and are considered a membrane penetration.  This is an example of one method of maintaining protection at items such as panels or fire extinguisher boxes recessed into the wall.  Source: OSHPD.CA.GOV. OPD No. FR3.01</div>",
                                                "topics": [
                                                    "Electrical",
                                                    "Fire-Resistant",
                                                    "Wall",
                                                    "Example",
                                                    "Mechanical"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "fire_extinguisher_installation",
                                                "title": "Extinguisher Installation",
                                                "descriptionHtml": "<div>Fire extinguishers are required to be mounted with the bottom at least 4\" above the finished floor. Extinguishers weighing 40lbs or less are to be mounted with the top no higher than 5' AFF. Extinguishers weighing more than 40lbs are to be mounted with the top no higher than 3.5' AFF.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "oregon"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  906.9 Extinguisher Installation",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 2,
                                        "reference": "906.9",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Extinguisher Installation",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "906",
                                                    "906.9"
                                                ],
                                                "body": "Portable fire extinguishers having a gross weight not exceeding 40 pounds (18 kg) shall be installed so that their tops are not more than 5 feet (1524 mm) above the floor.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  906.9.1 Extinguishers Weighing 40 Pounds or Less",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "906.9.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Extinguishers Weighing 40 Pounds or Less",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "906",
                                                    "906.9"
                                                ],
                                                "body": "Hand-held portable fire extinguishers having a gross weight exceeding 40 pounds (18 kg) shall be installed so that their tops are not more than 3.5 feet (1067 mm) above the floor.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  906.9.2 Extinguishers Weighing More Than 40 Pounds",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "906.9.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Extinguishers Weighing More Than 40 Pounds",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "906",
                                                    "906.9"
                                                ],
                                                "body": "The clearance between the floor and the bottom of installed hand-held portable fire extinguishers shall be not less than 4 inches (102 mm).",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  906.9.3 Floor Clearance",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "906.9.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Floor Clearance",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "906"
                                        ],
                                        "body": "Wheeled fire extinguishers shall be conspicuously located in a designated location.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  906.10 Wheeled Units",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "906.10",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Wheeled Units",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [
                                    {
                                        "key": "recessed_mount_detector",
                                        "title": "Recessed Mounting of Detector",
                                        "descriptionHtml": "<div>The fundamental smoke detector function depends upon smoke entering the device's sensing chamber. Installing a smoke detector recessed within a ceiling or wall cavity impedes the ability of smoke to enter the sensing chamber. For this reason, 17.5.1 prohibits the practice, unless the device is specifically tested and listed, by a nationally recognized testing agency, for recessed installation.</div><br/>\n<div>A common practice for installing smoke detection at the top of an elevator hoistway is to mount it on the inside face of an access panel so it can be serviced without entering the hoistway. Unless the detector is mounted on an extension that locates the entire detector past the vertical plane of the wall (Fig. B) the installation is considered recessed (Fig. A) and must be tested and listed for the purpose.</div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "smoke_protection",
                                        "title": "Specific Protection Detector Location",
                                        "descriptionHtml": "<div>When smoke detection is required to initiate action, such as elevator recall (Section 21.3.5) or protection of fire alarm control equipment (Section 10.4.5), detectors may be located \"in close proximity\" to the protected equipment. For example, ceilings greater than 15 feet high at elevator lobbies, or above fire alarm control equipment may have detectors installed lower on the wall than specified by 10.4.5 (i.e., within 12\" of the ceiling).</div><br/>\n<div>It should be noted that if area smoke detection is otherwise required, the detectors should be installed at the ceiling and serve to meet both the area detection and equipment protection objectives.</div><br/>\n<div>Smoke detectors installed within 60\" of the equipment or hazard being protected are considered to be \"in close proximity\". Such detectors are more accessible for inspection, testing and maintenance, while ensuring detection occurs before the equipment/hazard is compromised by smoke. Since elevator lobby detectors are not installed on the ceiling, the 60\" criteria should be applied individually to each elevator opening. It is not appropriate to use the 21 foot radius permitted by 21.3.5.1 for wall mounted detectors.</div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Phase",
                                            "Construction Docs"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "smoke_stratification",
                                        "title": "Smoke Stratification Effects",
                                        "descriptionHtml": "<div>The design and spacing of smoke detection must account for the potential of smoke stratification. Smoke stratification occurs when the ambient temperature matches that of the fire plume, such that the the smoke loses buoyancy and ceases to rise. The primary factors contributing to smoke stratification include:\n<ul><li>Ceiling height above fire (H).</li>\n<li>Change in ambient temperature between the lower and upper compartment (\u25b2T).</li>\n<li>Heat release rate (HRR) of probable fire scenario.</li></ul>\nSmoke stratification is of increasing concern when ceiling elevations exceed 30 feet above the design fire, when high temperature gradients are expected between the floor and ceiling, where skylights add solar gain to the upper compartment elevation, and when low heat release, smoldering fires are likely. Annex B of the standard provides additional guidance to evaluate stratification potential.</div><br/>\n<div>When the potential exists for smoke stratification, ceiling mounted detectors may be ineffective and other means of detection should be considered, including, but not limited to beam detection, air sampling, multi-level detectors, or video smoke detection.</div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "detector_spacing_partition",
                                        "title": "Partition Impact on Detector Spacing",
                                        "descriptionHtml": "<div>Key to activation of a smoke or heat detector is the ceiling jet velocity created by the fire plume, which is generally accepted to be 10% of the ceiling height. Partial height partitions in a space with complete smoke or heat detection have the potential impede the ceiling jet, thus delaying smoke or heat from reaching the nearest detector. The standard conservatively prescribes that partitions whose height extend to within 15% of the ceiling height be treated as full height partitions. The spaces on either side are then considered separate rooms for detector spacing purposes.</div><br/>\n<div>The diagram shows a partial height partition that does not extend across the entire space. Since the partition extends to within 15% of the ceiling height, the spaces with partition separation are treated as unique rooms, for detector spacing, while the portion without is not. The designer might elect to maximize detector spacing per 17.6.3.1.1(2), thus minimizing the number of detectors required for compliance.</div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase",
                                            "Design Development"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "detectors_loading_dock",
                                        "title": "Detectors at Loading Docks",
                                        "descriptionHtml": "<div>In buildings otherwise required to have total (complete) detection, spaces under open loading docks/platforms and accessible underfloor spaces may omit detection if all conditions 1-6 are satisfied. Although the standard treats them as four conditions, the first contains three criteria that are broken out separately below.</div>\n<div>Allowable heat/smoke detector omissions:\n<ol><li>Space is not accessible for storage.</li>\n<li>The space is not accessible by unauthorized persons.</li>\n<li>Space is protected against accumulation of windborne debris.</li>\n<li>The space contains no equipment that could potentially serve as an ignition source or path for fire extension from other areas.</li>\n<li>The the dock, platform or floor surface above the space is sufficiently tight to prevent passage of any combustible material to the space below.</li>\n<li>The dock, platform or floor above the space may not be used for processing, storage or handling of flammable liquids.</li>\n<li>Despite condition 4 of a \"tight\" floor, spilled flammable liquids could still reach the concealed area.</li></ol></div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "detector_clg_wall_mounted",
                                        "title": "Smoke Detector Location: Ceiling or Wall Mounted",
                                        "descriptionHtml": "",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "detector_omission_combustible",
                                        "title": "Detector Omission - Combustible Blind Spaces",
                                        "descriptionHtml": "",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "nursing_home_open_corridors",
                                        "title": "Nursing Home Areas Open to Corridors",
                                        "descriptionHtml": "<div>In Group I-2, Condition 1 nursing home areas, shared living, meeting, or therapeutic spaces may open directly to corridors if specific safety requirements are met. These include constructing walls and ceilings to corridor standards, ensuring the spaces are not used for sleeping, treatment, hazardous, or incidental uses, and providing automatic fire detection systems. Additionally, corridors in the same smoke compartment must have fire detection or the compartment must have quick response sprinklers, and the layout must maintain clear access to required exits.</div>",
                                        "topics": [
                                            "Interior"
                                        ],
                                        "phases": [
                                            "Construction Docs"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    }
                                ],
                                "displayRef": null,
                                "displayTitle": "Section 907 Fire Alarm and Detection Systems",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "hasDiagrams": true,
                                "hasDiagramsOnRef": true,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 8,
                                "reference": "907",
                                "slug": "fire-protection-systems",
                                "titleText": "Fire Alarm and Detection Systems",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "907"
                                        ],
                                        "body": "This section covers the application, installation, performance and maintenance of <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm systems</a> and their components.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  907.1 General",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "907.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "General",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.1"
                                                ],
                                                "body": "<i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#construction_documents_\">Construction documents</a> </i>for <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm systems</a> shall be of sufficient clarity to indicate the location, nature and extent of the work proposed and show in detail that it will conform to the provisions of this code, the <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015\">International Fire Code</a> </i>and relevant laws, ordinances, rules and regulations, as determined by the fire code official.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.1.1 Construction Documents",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.1.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Construction Documents",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.1"
                                                ],
                                                "body": "Shop drawings for <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm systems</a> shall be submitted for review and approval prior to system installation, and shall include, but not be limited to, all of the following where applicable to the system being installed: \n\n\n<ol>\n<li>A floor plan that indicates the use of all rooms.</li> \n\n<li>Locations of alarm-<a class=\"autolink\" href=\"#initiating_device\">initiating devices</a>.</li>\n\n<li>Locations of <a class=\"autolink\" href=\"#alarm_notification_appliance\">alarm notification appliances</a>, including candela ratings for <a class=\"autolink\" href=\"#visible_alarm_notification_appliance_standpipe_system_classes_of\">visible alarm notification appliances</a>.</li> \n\n<li>Design minimum audibility level for occupant notification. </li>\n\n<li>Location of <a class=\"autolink\" href=\"#fire_alarm_control_unit\">fire alarm control unit</a>, transponders and notification power supplies. </li>\n\n<li><a class=\"autolink\" href=\"#annunciator\">Annunciators</a>.</li> \n\n<li>Power connection. </li>\n\n<li>Battery calculations.</li> \n\n<li>Conductor type and sizes. </li>\n\n<li>Voltage drop calculations.</li> \n\n<li>Manufacturers' data sheets indicating model numbers and listing information for equipment, devices and materials.</li> \n\n<li>Details of ceiling height and construction. </li>\n\n<li>The interface of fire safety control functions. \n</li>\n\n<li>Classification of the <a class=\"autolink\" href=\"#supervising_station_standpipe_system_classes_of\">supervising station</a>.</li>\n</ol>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.1.2 Fire Alarm Shop Drawings",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.1.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Fire Alarm Shop Drawings",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.1"
                                                ],
                                                "body": "Systems and components shall be <i>listed </i>and <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>for the purpose for which they are installed.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.1.3 Equipment",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.1.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Equipment",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "907"
                                        ],
                                        "body": "An <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i><a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a> installed in accordance with the provisions of this code and NFPA 72 shall be provided in new buildings and structures in accordance with Sections <a class=\"autolink\" href=\"#907.2.1\">907.2.1</a> through <a class=\"autolink\" href=\"#907.2.23\">907.2.23</a> and provide occupant notification in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a>, unless other requirements are provided by another section of this code. <br/> <br/> Not fewer than one <a class=\"autolink\" href=\"#fire_alarm_box_manual\">manual fire alarm box</a> shall be provided in an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i> location to initiate a <a class=\"autolink\" href=\"#fire_alarm_signal\">fire alarm signal</a> for <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm systems</a> employing <a class=\"autolink\" href=\"#fire_detector_automatic\">automatic fire detectors</a> or waterflow detection devices. Where other sections of this code allow elimination of fire alarm boxes due to sprinklers, a single <a class=\"autolink\" href=\"#fire_alarm_box_manual\">fire alarm box</a> shall be installed. \n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol>\n<li> The <a class=\"autolink\" href=\"#fire_alarm_box_manual\">manual fire alarm box</a> is not required for <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm systems</a> dedicated to elevator recall control and <a class=\"autolink\" href=\"#supervisory_service_standpipe_system_classes_of\">supervisory service</a>.</li>\n<li> The <a class=\"autolink\" href=\"#fire_alarm_box_manual\">manual fire alarm box</a> is not required for Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#310.4\">R-2</a> occupancies unless required by the fire code official to provide a means for fire watch personnel to initiate an alarm during a sprinkler system impairment event. Where provided, the <a class=\"autolink\" href=\"#fire_alarm_box_manual\">manual fire alarm box</a> shall not be located in an area that is accessible to the public.</li>\n</ol>\n\n</div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "fire_alarm_notification_zone",
                                                "title": "Fire Alarm Notification Zones",
                                                "descriptionHtml": "<div><strong>Zones, Notification</strong> - Fire alarm system components are separated into zones, areas that activate simultaneously. Per NFPA 72, these areas, zones, are within the natural boundaries of the building, enclosed by fire or smoke barriers, or designated by separate floors.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "minnesota"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "fire_alarms_group_b",
                                                "title": "Fire Alarm: Group B Requirements",
                                                "descriptionHtml": "<div>A fire alarm system, installed in accordance with NFPA 72, is required throughout all business occupancies that have a total occupant load of 500 or more, or an occupant load of more than 100 above and/or below the level of exit discharge. Pull stations or, manual fire alarm boxes, are not required when the building has an automatic fire sprinkler system in place. However, at least one manual pull station is required as stated in WFC 907.2, \"Where other sections of this code allow elimination of fire alarm boxes due to sprinklers, a single fire alarm box shall be installed.\" This alarm pull station is most often installed near the fire alarm control panel. Additionally, when a business occupancy contains an ambulatory care facility, the facility must have automatic smoke detection installed throughout, including into public corridors and elevator lobbies. These may be omitted if the building is fully sprinklered.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Design Development",
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "california",
                                                    "san_francisco",
                                                    "massachusetts",
                                                    "los_angeles",
                                                    "connecticut",
                                                    "san-jose",
                                                    "los-angeles-county",
                                                    "san-diego"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "png"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  907.2 Where Required\u2014New Buildings and Structures",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 2,
                                        "reference": "907.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Where Required\u2014New Buildings and Structures",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "A manual <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be installed in <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#303\">Group A</a> occupancies where the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#occupant_load\">occupant load</a> due to the assembly occupancy is 300 or more. <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#303\">Group A</a> occupancies not separated from one another in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#707.3.10\">Section 707.3.10</a> shall be considered as a single occupancy for the purposes of applying this section. Portions of <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.6.1\">Group E</a> occupancies occupied for assembly purposes shall be provided with a <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a> as required for the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.6.1\">Group E</a> occupancy. \n\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\n<a class=\"autolink\" href=\"#fire_alarm_box_manual\">Manual fire alarm boxes</a> are not required where the building is equipped throughout with an <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> and the occupant notification appliances will activate throughout the <a class=\"autolink\" href=\"#notification_zone\">notification zones</a> upon sprinkler water flow.\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.1 Group A",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Group A",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.1"
                                                        ],
                                                        "body": "Activation of the fire alarm in <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#303\">Group A</a> occupancies with an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#occupant_load\">occupant load</a> </i> of 1,000 or more shall initiate a signal using an <a class=\"autolink\" href=\"#emergency_voice_alarm_communications\">emergency voice/alarm communications</a> system in accordance with <a class=\"autolink\" href=\"#907.5.2.2\">Section 907.5.2.2</a>. \n\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\nWhere <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a></i>, the prerecorded announcement is allowed to be manually deactivated for a period of time, not to exceed 3 minutes, for the sole purpose of allowing a live voice announcement from an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a></i>, <i><a class=\"autolink\" href=\"#constantly_attended_location\">constantly attended location</a></i>.\n</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.1.1 System Initiation in Group A Occupancies With an Occupant Load of 1,000 or More",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.1.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "System Initiation in Group A Occupancies With an Occupant Load of 1,000 or More",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.1"
                                                        ],
                                                        "body": "Stadiums, arenas and <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#grandstand\">grandstands</a> required to caption audible public announcements shall be in accordance with <a class=\"autolink\" href=\"#907.5.2.2.4\">Section 907.5.2.2.4</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.1.2 Emergency Voice/Alarm Communication Captions",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.1.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Emergency Voice/Alarm Communication Captions",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "A manual <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a> shall be installed in <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#304\">Group B</a> occupancies where one of the following conditions exists: \n\n<ol>\n<li>The combined <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#304\">Group B</a> <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#occupant_load\">occupant load</a> </i>of all floors is 500 or more. </li>\n\n<li>The <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#304\">Group B</a> <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#occupant_load\">occupant load</a> </i>is more than 100 persons above or below the lowest <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_discharge_level_of\">level of exit discharge</a></i>. </li>\n\n<li>The <i><a class=\"autolink\" href=\"#fire_area\">fire area</a> </i>contains an <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#ambulatory_care_facility_\">ambulatory care facility</a>. </li>\n</ol>\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\n<a class=\"autolink\" href=\"#fire_alarm_box_manual\">Manual fire alarm boxes</a> are not required where the building is equipped throughout with an <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> and the occupant notification appliances will activate throughout the <a class=\"autolink\" href=\"#notification_zone\">notification zones</a> upon sprinkler water flow.\n</div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "fire_alarms_group_b",
                                                        "title": "Fire Alarm: Group B Requirements",
                                                        "descriptionHtml": "<div>A fire alarm system, installed in accordance with NFPA 72, is required throughout all business occupancies that have a total occupant load of 500 or more, or an occupant load of more than 100 above and/or below the level of exit discharge. Pull stations or, manual fire alarm boxes, are not required when the building has an automatic fire sprinkler system in place. However, at least one manual pull station is required as stated in WFC 907.2, \"Where other sections of this code allow elimination of fire alarm boxes due to sprinklers, a single fire alarm box shall be installed.\" This alarm pull station is most often installed near the fire alarm control panel. Additionally, when a business occupancy contains an ambulatory care facility, the facility must have automatic smoke detection installed throughout, including into public corridors and elevator lobbies. These may be omitted if the building is fully sprinklered.</div>",
                                                        "topics": [
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "california",
                                                            "san_francisco",
                                                            "massachusetts",
                                                            "los_angeles",
                                                            "connecticut",
                                                            "san-jose",
                                                            "los-angeles-county",
                                                            "san-diego"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "png"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.2 Group B",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "907.2.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Group B",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.2"
                                                        ],
                                                        "body": "<i><a class=\"autolink\" href=\"#fire_area\">Fire areas</a> </i>containing <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#ambulatory_care_facility_\">ambulatory care facilities</a> shall be provided with an electronically supervised <a class=\"autolink\" href=\"#automatic_smoke_detection_system\">automatic smoke detection system</a> installed within the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#ambulatory_care_facility_\">ambulatory care facility</a> and in public use areas outside of tenant spaces, including public <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#corridor\">corridors</a> </i>and elevator lobbies. \n\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\nBuildings equipped throughout with an <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a>, provided the occupant notification appliances will activate throughout the <a class=\"autolink\" href=\"#notification_zone\">notification zones</a> upon sprinkler waterflow.\n</div>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "fire_alarms_group_b",
                                                                "title": "Fire Alarm: Group B Requirements",
                                                                "descriptionHtml": "<div>A fire alarm system, installed in accordance with NFPA 72, is required throughout all business occupancies that have a total occupant load of 500 or more, or an occupant load of more than 100 above and/or below the level of exit discharge. Pull stations or, manual fire alarm boxes, are not required when the building has an automatic fire sprinkler system in place. However, at least one manual pull station is required as stated in WFC 907.2, \"Where other sections of this code allow elimination of fire alarm boxes due to sprinklers, a single fire alarm box shall be installed.\" This alarm pull station is most often installed near the fire alarm control panel. Additionally, when a business occupancy contains an ambulatory care facility, the facility must have automatic smoke detection installed throughout, including into public corridors and elevator lobbies. These may be omitted if the building is fully sprinklered.</div>",
                                                                "topics": [
                                                                    "Fire"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "california",
                                                                    "san_francisco",
                                                                    "massachusetts",
                                                                    "los_angeles",
                                                                    "connecticut",
                                                                    "san-jose",
                                                                    "los-angeles-county",
                                                                    "san-diego"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "png"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.2.1 Ambulatory Care Facilities",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "907.2.2.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Ambulatory Care Facilities",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "A manual <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a> that initiates the occupant notification signal utilizing an emergency voice/alarm communication system meeting the requirements of <a class=\"autolink\" href=\"#907.5.2.2\">Section 907.5.2.2</a> and installed in accordance with <a class=\"autolink\" href=\"#907.6\">Section 907.6</a> shall be installed in <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.6.1\">Group E</a> occupancies. When <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler systems</a> </i>or <a class=\"autolink\" href=\"#smoke_detector\">smoke detectors</a> are installed, such systems or detectors shall be connected to the building <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a>.\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol class=\"u-list-decimal-separated\">\n<li>A manual <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a> is not required in <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.6.1\">Group E</a> occupancies with an <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#occupant_load\">occupant load</a> </i>of 50 or less.</li>\n<li>Emergency voice/alarm communication systems meeting the requirements of <a class=\"autolink\" href=\"#907.5.2.2\">Section 907.5.2.2</a> and installed in accordance with <a class=\"autolink\" href=\"#907.6\">Section 907.6</a> shall not be required in <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.6.1\">Group E</a> occupancies with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#occupant_load\">occupant loads</a> of 100 or less, provided that activation of the manual <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a> initiates an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i> occupant notification signal in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a>.</li>\n<li><a class=\"autolink\" href=\"#manual_fire_alarm_box\">Manual fire alarm boxes</a> are not required in <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.6.1\">Group E</a> occupancies where all of the following apply:\n<ol class=\"u-list-decimal-separated\">\n<li>Interior <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#corridor\">corridors</a> </i>are protected by <a class=\"autolink\" href=\"#smoke_detector\">smoke detectors</a>.</li>\n<li>Auditoriums, cafeterias, gymnasiums and similar areas are protected by <i> <a class=\"autolink\" href=\"#detector_heat\">heat detectors</a> </i>or other <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>detection devices.</li>\n<li>Shops and laboratories involving dusts or vapors are protected by <i><a class=\"autolink\" href=\"#detector_heat\">heat detectors</a> </i>or other <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>detection devices.</li>\n</ol>\n</li>\n<li><a class=\"autolink\" href=\"#fire_alarm_box_manual\">Manual fire alarm boxes</a> shall not be required in <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.6.1\">Group E</a> occupancies where all of the following apply:\n<ol class=\"u-list-decimal-separated\">\n<li>The building is equipped throughout with an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> <a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a>.</li>\n<li>The emergency voice/alarm communication system will activate on sprinkler waterflow.</li>\n<li>Manual activation is provided from a normally occupied location.</li>\n</ol>\n</li>\n</ol>\n</div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "child_care_group_e",
                                                        "title": "Child Care as Group E",
                                                        "descriptionHtml": "<div>Day cares are typically classified as Group I-4 occupancies. However, they may be classified as a Group E when the building serves a total occupant load of 6-100 persons, under the age of 2-1/2 years, and each room has an exit directly to the outside at the level of exit discharge.</div>",
                                                        "topics": [
                                                            "Definition"
                                                        ],
                                                        "phases": [
                                                            "Schematic",
                                                            "Design Development"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "connecticut",
                                                            "california",
                                                            "san_francisco",
                                                            "los_angeles",
                                                            "kentucky",
                                                            "rhode_island",
                                                            "massachusetts",
                                                            "san-jose",
                                                            "los-angeles-county",
                                                            "san-diego"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.3 Group E",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "907.2.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Group E",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "A manual <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be installed in <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#306.1\">Group F</a> occupancies where both of the following conditions exist: \n\n<ol>\n<li>The <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#306.1\">Group F</a> occupancy is two or more <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#story_\">stories</a> </i>in height. </li>\n\n<li>The <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#306.1\">Group F</a> occupancy has a combined <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#occupant_load\">occupant load</a> </i>of 500 or more above or below the lowest <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_discharge_level_of\">level of exit discharge</a></i>. </li>\n</ol>\n\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\n<a class=\"autolink\" href=\"#fire_alarm_box_manual\">Manual fire alarm boxes</a> are not required where the building is equipped throughout with an <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> and the occupant notification appliances will activate throughout the <a class=\"autolink\" href=\"#notification_zone\">notification zones</a> upon sprinkler water flow.\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.4 Group F",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Group F",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "A manual <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be installed in Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#307.7\">H-5</a> occupancies and in occupancies used for the manufacture of organic coatings. An <a class=\"autolink\" href=\"#automatic_smoke_detection_system\">automatic smoke detection system</a> shall be installed for <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#highly_toxic_\">highly toxic</a> gases, <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#organic_peroxide_\">organic peroxides</a> and <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#oxidizer_\">oxidizers</a> in accordance with Chapters <a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015/chapter/60/highly-toxic-and-toxic-materials#60\">60</a>, <a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015/chapter/62/organic-peroxides#62\">62</a> and <a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015/chapter/63/oxidizers-oxidizing-gases-and-oxidizing-cryogenic-fluids#63\">63</a>, respectively, of the <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015\">International Fire Code</a></i>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.5 Group H",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Group H",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "A manual <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be installed in <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308\">Group I</a> occupancies. An <a class=\"autolink\" href=\"#automatic_smoke_detection_system\">automatic smoke detection system</a> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be provided in accordance with Sections <a class=\"autolink\" href=\"#907.2.6.1\">907.2.6.1</a>, <a class=\"autolink\" href=\"#907.2.6.2\">907.2.6.2</a> and <a class=\"autolink\" href=\"#907.2.6.3.3\">907.2.6.3.3</a>. \n \n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol>\n<li> <a class=\"autolink\" href=\"#fire_alarm_box_manual\">Manual fire alarm boxes</a> in <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping units</a> of Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.3\">I-1</a> and <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.4\">I-2</a> occupancies shall not be required at <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit\">exits</a> </i>if located at all care providers' control stations or other constantly attended staff locations, provided such stations are visible and continuously accessible and that the distances of travel required in <a class=\"autolink\" href=\"#907.4.2.1\">Section 907.4.2.1</a> are not exceeded. </li>\n<li> Occupant notification systems are not required to be activated where private mode signaling installed in accordance with NFPA 72 is <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>by the fire code official and staff evacuation responsibilities are included in the fire safety and evacuation plan required by <a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015/chapter/4/emergency-planning-and-preparedness#404\">Section 404</a> of the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015\">International Fire Code</a></i>.</li>\n</ol>\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.6 Group I",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.6",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Group I",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.6"
                                                        ],
                                                        "body": "In Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.3\">I-1</a> occupancies, an <a class=\"autolink\" href=\"#automatic_smoke_detection_system\">automatic smoke detection system</a> shall be installed in <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#corridor\">corridors</a></i>, waiting areas open to <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#corridor\">corridors</a> </i>and <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#habitable_space_\">habitable spaces</a> </i>other than <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping units</a> </i>and kitchens. The system shall be activated in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a>. \n\n \n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol>\n<li>For Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.3\">I-1</a> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.3.1\">Condition 1</a> occupancies, smoke detection in <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#habitable_space_\">habitable spaces</a> </i>is not required where the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/11/accessibility#facility\">facility</a> is equipped throughout with an <i> <a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a>.</li> \n\n<li>Smoke detection is not required for exterior balconies.</li>\n</ol>\n</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.6.1 Group I-1",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.6.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Group I-1",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.2",
                                                                    "907.2.6",
                                                                    "907.2.6.1"
                                                                ],
                                                                "body": "Single- and <a class=\"autolink\" href=\"#multiple-station_smoke_alarm\">multiple-station smoke alarms</a> shall be installed in accordance with <a class=\"autolink\" href=\"#907.2.11\">Section 907.2.11</a>.",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.2.6.1.1 Smoke Alarms",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.2.6.1.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "Smoke Alarms",
                                                                "children": []
                                                            }
                                                        ]
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.6"
                                                        ],
                                                        "body": "An <a class=\"autolink\" href=\"#automatic_smoke_detection_system\">automatic smoke detection system</a> shall be installed in <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#corridor\">corridors</a> </i>in Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.4\">I-2</a> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.3.1\">Condition 1</a> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/11/accessibility#facility\">facilities</a> and spaces permitted to be open to the <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#corridor\">corridors</a> </i>by <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/4/special-detailed-requirements-based-on-use-and-occupancy#407.2\">Section 407.2</a>. The system shall be activated in accordance with <a class=\"autolink\" href=\"#907.4\">Section 907.4</a>. Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.4\">I-2</a> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.3.2\">Condition 2</a> occupancies shall be equipped with an <a class=\"autolink\" href=\"#automatic_smoke_detection_system\">automatic smoke detection system</a> as required in <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/4/special-detailed-requirements-based-on-use-and-occupancy#407\">Section 407</a>.\n\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol>\n<li><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#corridor\">Corridor</a> smoke detection is not required in <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#smoke_compartment\">smoke compartments</a> that contain <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping units</a> where such units are provided with <a class=\"autolink\" href=\"#smoke_detector\">smoke detectors</a> that comply with UL 268. Such detectors shall provide a visual display on the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#corridor\">corridor</a> side of each <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping unit</a> and shall provide an audible and visual alarm at the care providers' station attending each unit. </li>\n\n<li><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#corridor\">Corridor</a> smoke detection is not required in <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#smoke_compartment\">smoke compartments</a> that contain <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping units</a> where <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping unit</a> doors are equipped with <a class=\"autolink\" href=\"#automatic\">automatic</a> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#door_balanced\">door</a>-closing devices with integral <a class=\"autolink\" href=\"#smoke_detector\">smoke detectors</a> on the unit sides installed in accordance with their listing, provided that the integral detectors perform the required alerting function.</li>\n</ol>\n</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.6.2 Group I-2",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.6.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Group I-2",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.6"
                                                        ],
                                                        "body": "Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.5\">I-3</a> occupancies shall be equipped with a manual <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a> and <a class=\"autolink\" href=\"#automatic_smoke_detection_system\">automatic smoke detection system</a> installed for alerting staff.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.6.3 Group I-3 Occupancies",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.6.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Group I-3 Occupancies",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.2",
                                                                    "907.2.6",
                                                                    "907.2.6.3"
                                                                ],
                                                                "body": "Actuation of an <a class=\"autolink\" href=\"#automatic_fire-extinguishing_system\">automatic fire-extinguishing system</a>, <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a></i>, a <a class=\"autolink\" href=\"#fire_alarm_box_manual\">manual fire alarm box</a> or a <a class=\"autolink\" href=\"#fire_detector_automatic\">fire detector</a> shall initiate an <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> <a class=\"autolink\" href=\"#fire_alarm_signal\">fire alarm signal</a> that automatically notifies staff.",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.2.6.3.1 System Initiation",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.2.6.3.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "System Initiation",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.2",
                                                                    "907.2.6",
                                                                    "907.2.6.3"
                                                                ],
                                                                "body": "<a class=\"autolink\" href=\"#fire_alarm_box_manual\">Manual fire alarm boxes</a> are not required to be located in accordance with <a class=\"autolink\" href=\"#907.4.2\">Section 907.4.2</a> where the fire alarm boxes are provided at staff-attended locations having direct supervision over areas where <a class=\"autolink\" href=\"#fire_alarm_box_manual\">manual fire alarm boxes</a> have been omitted.",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.2.6.3.2 Manual Fire Alarm Boxes",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.2.6.3.2",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "Manual Fire Alarm Boxes",
                                                                "children": [
                                                                    {
                                                                        "ancestorRefs": [
                                                                            "9",
                                                                            "907",
                                                                            "907.2",
                                                                            "907.2.6",
                                                                            "907.2.6.3",
                                                                            "907.2.6.3.2"
                                                                        ],
                                                                        "body": "<a class=\"autolink\" href=\"#fire_alarm_box_manual\">Manual fire alarm boxes</a> are allowed to be locked in areas occupied by detainees, provided that staff members are present within the subject area and have keys readily available to operate the <a class=\"autolink\" href=\"#fire_alarm_box_manual\">manual fire alarm boxes</a>.",
                                                                        "depth": 6,
                                                                        "diagrams": [],
                                                                        "displayRef": null,
                                                                        "displayTitle": "[F]  907.2.6.3.2.1 Manual Fire Alarm Boxes in Detainee Areas",
                                                                        "hasAssemblies": false,
                                                                        "hasDiagrams": true,
                                                                        "isContiguous": true,
                                                                        "numAssembliesOnRef": 0,
                                                                        "numBuildingProductsOnRef": 0,
                                                                        "numDiagramsOnRef": 0,
                                                                        "reference": "907.2.6.3.2.1",
                                                                        "refPrefix": "[F]",
                                                                        "slug": "fire-protection-systems",
                                                                        "titleText": "Manual Fire Alarm Boxes in Detainee Areas",
                                                                        "children": []
                                                                    }
                                                                ]
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.2",
                                                                    "907.2.6",
                                                                    "907.2.6.3"
                                                                ],
                                                                "body": "An <a class=\"autolink\" href=\"#automatic_smoke_detection_system\">automatic smoke detection system</a> shall be installed throughout resident housing areas, including <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping units</a> </i>and contiguous day rooms, group activity spaces and other common spaces normally accessible to residents. \n\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n\n\n\n<ol>\n<li>Other <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>smoke detection arrangements providing equivalent protection, including, but not limited to, placing detectors in exhaust ducts from cells or behind protective <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#guard\">guards</a> <i>listed </i>for the purpose, are allowed when necessary to prevent damage or tampering. </li> \n\n<li><i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">Sleeping units</a> </i>in Use Conditions 2 and 3 as described in <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308\">Section 308</a>. </li>\n\n\n<li><a class=\"autolink\" href=\"#smoke_detector\">Smoke detectors</a> are not required in <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping units</a> </i>with four or fewer occupants in <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#smoke_compartment\">smoke compartments</a> that are equipped throughout with an <i> <a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a>.</li>\n</ol>\n</div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.2.6.3.3 Automatic Smoke Detection System",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.2.6.3.3",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "Automatic Smoke Detection System",
                                                                "children": []
                                                            }
                                                        ]
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "A manual <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be installed in <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#309\">Group M</a> occupancies where one of the following conditions exists: \n\n<ol>\n<li>The combined <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#309\">Group M</a> <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#occupant_load\">occupant load</a> </i>of all floors is 500 or more persons. </li>\n\n<li>The <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#309\">Group M</a> <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#occupant_load\">occupant load</a> </i>is more than 100 persons above or below the lowest <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_discharge_level_of\">level of exit discharge</a></i>. </li>\n</ol>\n \n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol>\n<li>A manual <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a> is not required in <i>covered or open mall buildings </i>complying with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/4/special-detailed-requirements-based-on-use-and-occupancy#402\">Section 402</a><i>.</i> </li>\n\n<li><a class=\"autolink\" href=\"#fire_alarm_box_manual\">Manual fire alarm boxes</a> are not required where the building is equipped throughout with an <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> and the occupant notification appliances will automatically activate throughout the <a class=\"autolink\" href=\"#notification_zone\">notification zones</a> upon sprinkler water flow.</li>\n</ol>\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.7 Group M",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.7",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Group M",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.7"
                                                        ],
                                                        "body": "During times that the building is occupied, the initiation of a signal from a <a class=\"autolink\" href=\"#manual_fire_alarm_box\">manual fire alarm box</a> or from a waterflow switch shall not be required to activate the <a class=\"autolink\" href=\"#alarm_notification_appliance\">alarm notification appliances</a> when an <a class=\"autolink\" href=\"#alarm_signal\">alarm signal</a> is activated at a <i><a class=\"autolink\" href=\"#constantly_attended_location\">constantly attended location</a> </i>from which evacuation instructions shall be initiated over an emergency voice/alarm communication system installed in accordance with <a class=\"autolink\" href=\"#907.5.2.2\">Section 907.5.2.2</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.7.1 Occupant Notification",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.7.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Occupant Notification",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<a class=\"autolink\" href=\"#fire_alarm_system\">Fire alarm systems</a> and <a class=\"autolink\" href=\"#smoke_alarm\">smoke alarms</a> shall be installed in Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#310.3\">R-1</a> occupancies as required in Sections <a class=\"autolink\" href=\"#907.2.8.1\">907.2.8.1</a> through <a class=\"autolink\" href=\"#907.2.8.3\">907.2.8.3</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.8 Group R-1",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.8",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Group R-1",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.8"
                                                        ],
                                                        "body": "A manual <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be installed in Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#310.3\">R-1</a> occupancies. \n\n<div class=\"u-list-dot-separated-deprecated uc_exception\"><span class=\"u-font-bold\">Exceptions:</span> \n<ol>\n<li> A manual <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a> is not required in buildings not more than two <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#story_\">stories</a> </i>in height where all individual <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping units</a> </i>and contiguous <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#attic_\">attic</a> </i>and crawl spaces to those units are separated from each other and public or common areas by not less than 1-hour <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#fire_partition\">fire partitions</a> </i>and each individual <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping unit</a> </i>has an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_horizontal\">exit</a> </i>directly to a <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#public_way_\">public way</a></i>, <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#egress_court\">egress court</a> </i>or <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#yard_\">yard</a></i>. </li>\n<li> <a class=\"autolink\" href=\"#fire_alarm_box_manual\">Manual fire alarm boxes</a> are not required throughout the building where all of the following conditions are met: \n<br/>\n\n<ol>\n<li> The building is equipped throughout with an <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> or <a class=\"autolink\" href=\"#903.3.1.2\">903.3.1.2</a>. </li>\n<li> The notification appliances will activate upon sprinkler water flow. </li>\n<li> Not fewer than one <a class=\"autolink\" href=\"#fire_alarm_box_manual\">manual fire alarm box</a> is installed at an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i> location.\n</li>\n</ol>\n</li>\n</ol>\n</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.8.1 Manual Fire Alarm System",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 3,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.8.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Manual Fire Alarm System",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.8"
                                                        ],
                                                        "body": "An <a class=\"autolink\" href=\"#automatic_smoke_detection_system\">automatic smoke detection system</a> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be installed throughout all interior <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#corridor\">corridors</a> </i>serving <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping units</a></i>. \n\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\nAn <a class=\"autolink\" href=\"#automatic_smoke_detection_system\">automatic smoke detection system</a> is not required in buildings that do not have interior <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#corridor\">corridors</a> </i>serving <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping units</a> </i>and where each <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping unit</a> </i>has a <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#means_of_egress\">means of egress</a> </i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#door_balanced\">door</a> opening directly to an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit\">exit</a> </i>or to an exterior <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_access\">exit access</a> </i>that leads directly to an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit\">exit</a></i>.\n</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.8.2 Automatic Smoke Detection System",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.8.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Automatic Smoke Detection System",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.8"
                                                        ],
                                                        "body": "Single- and <a class=\"autolink\" href=\"#multiple-station_smoke_alarm\">multiple-station smoke alarms</a> shall be installed in accordance with <a class=\"autolink\" href=\"#907.2.11\">Section 907.2.11</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.8.3 Smoke Alarms",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.8.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Smoke Alarms",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<a class=\"autolink\" href=\"#fire_alarm_system\">Fire alarm systems</a> and <a class=\"autolink\" href=\"#smoke_alarm\">smoke alarms</a> shall be installed in Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#310.4\">R-2</a> occupancies as required in Sections <a class=\"autolink\" href=\"#907.2.9.1\">907.2.9.1</a> through <a class=\"autolink\" href=\"#907.2.9.3\">907.2.9.3</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.9 Group R-2",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.9",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Group R-2",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.9"
                                                        ],
                                                        "body": "A manual <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be installed in Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#310.4\">R-2</a> occupancies where any of the following conditions apply: \n\n\n<ol>\n<li>Any <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#dwelling_unit_\">dwelling unit</a> </i>or <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping unit</a> </i>is located three or more <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#story_\">stories</a> </i>above the lowest <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_discharge_level_of\">level of exit discharge</a></i>.</li> \n\n<li>Any <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#dwelling_unit_\">dwelling unit</a> </i>or <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping unit</a> </i>is located more than one <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#story_\">story</a> </i>below the highest <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_discharge_level_of\">level of exit discharge</a> </i>of <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit\">exits</a> </i> serving the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#dwelling_unit_or_sleeping_unit_multistory_\"><i>dwelling unit </i>or <i>sleeping unit</i></a>.</li> \n\n<li>The building contains more than 16 <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#dwelling_unit_\">dwelling units</a> </i>or <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping units</a></i>. </li>\n</ol>\n\n\n\n \n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol>\n<li>A <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a> is not required in buildings not more than two <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#story_\">stories</a> </i>in height where all <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#dwelling_unit_\">dwelling units</a> </i>or <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping units</a> </i>and contiguous <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#attic_\">attic</a> </i>and crawl spaces are separated from each other and public or common areas by not less than 1-hour <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#fire_partition\">fire partitions</a> </i>and each <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#dwelling_unit_\">dwelling unit</a> </i>or <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping unit</a> </i>has an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_horizontal\">exit</a> </i>directly to a <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#public_way_\">public way</a></i>, <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#egress_court\">egress court</a> </i>or <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#yard_\">yard</a></i>. </li>\n\n<li><a class=\"autolink\" href=\"#fire_alarm_box_manual\">Manual fire alarm boxes</a> are not required where the building is equipped throughout with an <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> or <a class=\"autolink\" href=\"#903.3.1.2\">903.3.1.2</a> and the occupant notification appliances will automatically activate throughout the <a class=\"autolink\" href=\"#notification_zone\">notification zones</a> upon a sprinkler water flow. </li>\n\n<li>A <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a> is not required in buildings that do not have interior <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#corridor\">corridors</a> </i>serving <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#dwelling_unit_\">dwelling units</a> </i>and are protected by an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> <a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> or <a class=\"autolink\" href=\"#903.3.1.2\">903.3.1.2</a>, provided that <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#dwelling_unit_\">dwelling units</a> </i>either have a <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#means_of_egress\">means of egress</a> </i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#door_balanced\">door</a> opening directly to an exterior <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_access\">exit access</a> </i>that leads directly to the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit\">exits</a> </i>or are served by open-ended <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#corridor\">corridors</a> </i>designed in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#1027.6\">Section 1027.6</a>, Exception <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#3\">3</a>.</li> \n</ol>\n\n\n</div>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "ext_stairway_protection_except_3",
                                                                "title": "Exterior Exit Stairway and Ramp Protection - Exception 3",
                                                                "descriptionHtml": "<div><strong>Exterior Exit Stairway:</strong> An exit component that serves to meet one or more means of egress design requirements, such as required number of exits or exit access travel distance, and is open to yards, courts or public ways.</div>",
                                                                "topics": [
                                                                    "Egress",
                                                                    "Exterior",
                                                                    "Fire-Resistant"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "chicago",
                                                                    "seattle",
                                                                    "denver"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.9.1 Manual Fire Alarm System",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 2,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "907.2.9.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Manual Fire Alarm System",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.9"
                                                        ],
                                                        "body": "Single- and <a class=\"autolink\" href=\"#multiple-station_smoke_alarm\">multiple-station smoke alarms</a> shall be installed in accordance with <a class=\"autolink\" href=\"#907.2.11\">Section 907.2.11</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.9.2 Smoke Alarms",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.9.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Smoke Alarms",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.9"
                                                        ],
                                                        "body": "An <a class=\"autolink\" href=\"#automatic_smoke_detection_system\">automatic smoke detection system</a> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be installed in Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#310.4\">R-2</a> occupancies operated by a college or university for student or staff housing in all of the following locations: \n<ol>\n<li> Common spaces outside of <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#dwelling_unit_\">dwelling units</a> </i>and <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping units</a></i>. </li>\n<li> Laundry rooms, mechanical equipment rooms and storage rooms. </li>\n<li> All interior <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#corridor\">corridors</a> serving <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping units</a> </i>or <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#dwelling_unit_\">dwelling units</a></i>.</li>\n</ol> \n\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\nAn <a class=\"autolink\" href=\"#automatic_smoke_detection_system\">automatic smoke detection system</a> is not required in buildings that do not have interior <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#corridor\">corridors</a> </i>serving <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping units</a> </i>or <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#dwelling_unit_\">dwelling units</a> </i>and where each <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping unit</a> </i>or <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#dwelling_unit_\">dwelling unit</a> </i>either has a <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#means_of_egress\">means of egress</a> </i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#door_balanced\">door</a> opening directly to an exterior <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_access\">exit access</a> </i>that leads directly to an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit\">exit</a> </i>or a <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#means_of_egress\">means of egress</a> </i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#door_balanced\">door</a> opening directly to an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_horizontal\">exit</a></i>.\n</div> \n\n\n<br/> \n\n\nRequired <a class=\"autolink\" href=\"#smoke_alarm\">smoke alarms</a> in <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#dwelling_unit_\">dwelling units</a> </i>and <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping units</a> </i>in Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#310.4\">R-2</a> occupancies operated by a college or university for student or staff housing shall be interconnected with the <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a> in accordance with NFPA 72.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.9.3 Group R-2 College and University Buildings",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.9.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Group R-2 College and University Buildings",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<a class=\"autolink\" href=\"#fire_alarm_system\">Fire alarm systems</a> and <a class=\"autolink\" href=\"#smoke_alarm\">smoke alarms</a> shall be installed in Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#310.6\">R-4</a> occupancies as required in Sections <a class=\"autolink\" href=\"#907.2.10.1\">907.2.10.1</a> through <a class=\"autolink\" href=\"#907.2.10.3\">907.2.10.3</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.10 Group R-4",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.10",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Group R-4",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.10"
                                                        ],
                                                        "body": "A manual <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be installed in Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#310.6\">R-4</a> occupancies. \n\n\n\n<div class=\"uc_exception u-list-dot-separated-deprecated\"><span class=\"u-font-bold\">Exceptions:</span> \n\n<ol>\n<li> A manual <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a> is not required in buildings not more than two <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#story_\">stories</a> </i>in height where all individual <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping units</a> </i>and contiguous <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#attic_\">attic</a> </i>and crawl spaces to those units are separated from each other and public or common areas by not less than 1-hour <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#fire_partition\">fire partitions</a> </i>and each individual <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping unit</a> </i>has an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_horizontal\">exit</a> </i>directly to a <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#public_way_\">public way</a></i>, <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#egress_court\">egress court</a> </i>or <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#yard_\">yard</a></i>.</li>\n<li> <a class=\"autolink\" href=\"#fire_alarm_box_manual\">Manual fire alarm boxes</a> are not required throughout the building where all of the following conditions are met: <br/> \n<ol>\n<li> The building is equipped throughout with an <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> or <a class=\"autolink\" href=\"#903.3.1.2\">903.3.1.2</a>.</li>\n<li> The notification appliances will activate upon sprinkler water flow. </li>\n<li> Not fewer than one <a class=\"autolink\" href=\"#fire_alarm_box_manual\">manual fire alarm box</a> is installed at an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i> location.</li>\n</ol>\n</li>\n<li> <a class=\"autolink\" href=\"#fire_alarm_box_manual\">Manual fire alarm boxes</a> in resident or patient sleeping areas shall not be required at <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit\">exits</a> </i>where located at all nurses' control stations or other constantly attended staff locations, provided such stations are visible and continuously accessible and that the distances of travel required in <a class=\"autolink\" href=\"#907.4.2.1\">Section 907.4.2.1</a> are not exceeded.</li>\n</ol>\n</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.10.1 Manual Fire Alarm System",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.10.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Manual Fire Alarm System",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.10"
                                                        ],
                                                        "body": "An <a class=\"autolink\" href=\"#automatic_smoke_detection_system\">automatic smoke detection system</a> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be installed in <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#corridor\">corridors</a></i>, waiting areas open to <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#corridor\">corridors</a> </i>and <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#habitable_space_\">habitable spaces</a> </i>other than <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping units</a> </i>and kitchens. \n\n\n \n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol>\n<li> Smoke detection in <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#habitable_space_\">habitable spaces</a> </i>is not required where the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/11/accessibility#facility\">facility</a> is equipped throughout with an <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a>. </li>\n<li> An <a class=\"autolink\" href=\"#automatic_smoke_detection_system\">automatic smoke detection system</a> is not required in buildings that do not have interior <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#corridor\">corridors</a> </i>serving <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping units</a> </i>and where each <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping unit</a> </i>has a <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#means_of_egress\">means of egress</a> </i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#door_balanced\">door</a> opening directly to an <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit\">exit</a> </i>or to an exterior <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_access\">exit access</a> </i>that leads directly to an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit\">exit</a></i>.</li></ol>\n</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.10.2 Automatic Smoke Detection System",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.10.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Automatic Smoke Detection System",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.10"
                                                        ],
                                                        "body": "Single- and <a class=\"autolink\" href=\"#multiple-station_smoke_alarm\">multiple-station smoke alarms</a> shall be installed in accordance with <a class=\"autolink\" href=\"#907.2.11\">Section 907.2.11</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.10.3 Smoke Alarms",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.10.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Smoke Alarms",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<i>Listed </i>single- and <a class=\"autolink\" href=\"#multiple-station_smoke_alarm\">multiple-station smoke alarms</a> complying with UL 217 shall be installed in accordance with Sections <a class=\"autolink\" href=\"#907.2.11.1\">907.2.11.1</a> through <a class=\"autolink\" href=\"#907.2.11.6\">907.2.11.6</a> and NFPA 72.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.11 Single- And Multiple-Station Smoke Alarms",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.11",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Single- And Multiple-Station Smoke Alarms",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.11"
                                                        ],
                                                        "body": "Single- or <a class=\"autolink\" href=\"#multiple-station_smoke_alarm\">multiple-station smoke alarms</a> shall be installed in all of the following locations in Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#310.3\">R-1</a>:\n\n\n<ol>\n<li>In sleeping areas. </li> \n\n\n<li>In every room in the path of the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#means_of_egress\">means of egress</a> </i>from the sleeping area to the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#door_balanced\">door</a> leading from the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping unit</a></i>. </li> \n\n\n<li>In each <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#story_\">story</a> </i>within the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping unit</a></i>, including <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#basement_\">basements</a>. For <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping units</a> </i>with split levels and without an intervening <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#door_balanced\">door</a> between the adjacent levels, a <a class=\"autolink\" href=\"#smoke_alarm\">smoke alarm</a> installed on the upper level shall suffice for the adjacent lower level provided that the lower level is less than one full <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#story_\">story</a> </i>below the upper level.</li>\n</ol>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.11.1 Group R-1",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.11.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Group R-1",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.11"
                                                        ],
                                                        "body": "Single-or <a class=\"autolink\" href=\"#multiple-station_smoke_alarm\">multiple-station smoke alarms</a> shall be installed and maintained in Groups <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#310.4\">R-2</a>, <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#310.5\">R-3</a>, <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#310.6\">R-4</a> and <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.3\">I-1</a> regardless of <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#occupant_load\">occupant load</a> </i>at all of the following locations: \n<ol>\n<li> On the ceiling or wall outside of each separate sleeping area in the immediate vicinity of bedrooms. </li>\n<li> In each room used for sleeping purposes. </li>\n<li> In each <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#story_\">story</a> </i>within a <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#dwelling_unit_\">dwelling unit</a></i>, including <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#basement_\">basements</a> but not including crawl spaces and uninhabitable <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#attic_\">attics</a></i>. In <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#dwelling_\">dwellings</a> </i> or <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#dwelling_unit_\">dwelling units</a> </i>with split levels and without an intervening <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#door_balanced\">door</a> between the adjacent levels, a <a class=\"autolink\" href=\"#smoke_alarm\">smoke alarm</a> installed on the upper level shall suffice for the adjacent lower level provided that the lower level is less than one full <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#story_\">story</a> </i>below the upper level.</li>\n</ol>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.11.2 Groups R-2, R-3, R-4 and I-1",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.11.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Groups R-2, R-3, R-4 and I-1",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.11"
                                                        ],
                                                        "body": "<a class=\"autolink\" href=\"#smoke_alarm\">Smoke alarms</a> shall not be installed in the following locations unless this would prevent placement of a <a class=\"autolink\" href=\"#smoke_alarm\">smoke alarm</a> in a location required by <a class=\"autolink\" href=\"#907.2.11.1\">Section 907.2.11.1</a> or <a class=\"autolink\" href=\"#907.2.11.2\">907.2.11.2</a>: \n<ol>\n<li> Ionization <a class=\"autolink\" href=\"#smoke_alarm\">smoke alarms</a> shall not be installed less than 20 feet (6096 mm) horizontally from a permanently installed cooking appliance. </li>\n<li> Ionization <a class=\"autolink\" href=\"#smoke_alarm\">smoke alarms</a> with an alarm-silencing switch shall not be installed less than 10 feet (3048 mm) horizontally from a permanently installed cooking appliance. </li>\n<li> Photoelectric <a class=\"autolink\" href=\"#smoke_alarm\">smoke alarms</a> shall not be installed less than 6 feet (1829 mm) horizontally from a permanently installed cooking appliance.</li>\n</ol>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.11.3 Installation Near Cooking Appliances",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.11.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Installation Near Cooking Appliances",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.11"
                                                        ],
                                                        "body": "<a class=\"autolink\" href=\"#smoke_alarm\">Smoke alarms</a> shall be installed not less than 3 feet (914 mm) horizontally from the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#door_balanced\">door</a> or opening of a bathroom that contains a bathtub or shower unless this would prevent placement of a <a class=\"autolink\" href=\"#smoke_alarm\">smoke alarm</a> required by <a class=\"autolink\" href=\"#907.2.11.1\">Section 907.2.11.1</a> or <a class=\"autolink\" href=\"#907.2.11.2\">907.2.11.2</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.11.4 Installation Near Bathrooms",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.11.4",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Installation Near Bathrooms",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.11"
                                                        ],
                                                        "body": "Where more than one <a class=\"autolink\" href=\"#smoke_alarm\">smoke alarm</a> is required to be installed within an individual <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#dwelling_unit_\">dwelling unit</a> </i>or <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping unit</a> </i>in <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#310\">Group R</a> or <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.3\">I-1</a> occupancies, the <a class=\"autolink\" href=\"#smoke_alarm\">smoke alarms</a> shall be interconnected in such a manner that the activation of one alarm will activate all of the alarms in the individual unit. Physical interconnection of <a class=\"autolink\" href=\"#smoke_alarm\">smoke alarms</a> shall not be required where listed wireless alarms are installed and all alarms sound upon activation of one alarm. The alarm shall be clearly audible in all bedrooms over background noise levels with all intervening doors closed.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.11.5 Interconnection",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.11.5",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Interconnection",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.11"
                                                        ],
                                                        "body": "In new construction, required <a class=\"autolink\" href=\"#smoke_alarm\">smoke alarms</a> shall receive their primary power from the building wiring where such wiring is served from a commercial source and shall be equipped with a battery backup. <a class=\"autolink\" href=\"#smoke_alarm\">Smoke alarms</a> with integral strobes that are not equipped with battery backup shall be connected to an emergency electrical system in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/27/electrical#2702\">Section 2702</a>. <a class=\"autolink\" href=\"#smoke_alarm\">Smoke alarms</a> shall emit a signal when the batteries are low. Wiring shall be permanent and without a disconnecting switch other than as required for overcurrent protection. \n\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\n<a class=\"autolink\" href=\"#smoke_alarm\">Smoke alarms</a> are not required to be equipped with battery backup where they are connected to an emergency electrical system that complies with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/27/electrical#2702\">Section 2702</a>.\n</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.11.6 Power Source",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.11.6",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Power Source",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.11"
                                                        ],
                                                        "body": "<a class=\"autolink\" href=\"#smoke_detector\">Smoke detectors</a> listed in accordance with UL 268 and provided as part of the building <i><a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a> </i>shall be an acceptable alternative to single- and multiple-station <i><a class=\"autolink\" href=\"#smoke_alarm\">smoke alarms</a> </i>and shall comply with the following: \n\n\n<ol>\n<li>The <i><a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a> </i>shall comply with all applicable requirements in <a class=\"autolink\" href=\"#907\">Section 907</a>.</li> \n\n\n<li>Activation of a <a class=\"autolink\" href=\"#smoke_detector\">smoke detector</a> in a <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#dwelling_unit_\">dwelling unit</a> </i>or <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping unit</a> </i>shall initiate alarm notification in the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#dwelling_unit_\">dwelling unit</a> </i>or <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping unit</a> </i>in accordance with <a class=\"autolink\" href=\"#907.5.2\">Section 907.5.2</a>. </li>\n\n\n\n<li>Activation of a <a class=\"autolink\" href=\"#smoke_detector\">smoke detector</a> in a <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#dwelling_unit_\">dwelling unit</a> </i>or <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping unit</a> </i>shall not activate <a class=\"autolink\" href=\"#alarm_notification_appliance\">alarm notification appliances</a> outside of the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#dwelling_unit_or_sleeping_unit_multistory_\"><i>dwelling unit </i>or <i>sleeping unit</i></a>, provided that a <a class=\"autolink\" href=\"#supervisory_signal_standpipe_system_classes_of\">supervisory signal</a> is generated and monitored in accordance with <a class=\"autolink\" href=\"#907.6.6\">Section 907.6.6</a>.</li>\n</ol>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.11.7 Smoke Detection System",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.11.7",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Smoke Detection System",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "An <a class=\"autolink\" href=\"#automatic_smoke_detection_system\">automatic smoke detection system</a> shall be provided in <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#special_amusement_building_\">special amusement buildings</a> </i>in accordance with Sections <a class=\"autolink\" href=\"#907.2.12.1\">907.2.12.1</a> through <a class=\"autolink\" href=\"#907.2.12.3\">907.2.12.3</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.12 Special Amusement Buildings",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.12",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Special Amusement Buildings",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.12"
                                                        ],
                                                        "body": "Activation of any single <a class=\"autolink\" href=\"#smoke_detector\">smoke detector</a>, the <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i> or any other <a class=\"autolink\" href=\"#automatic\">automatic</a> fire detection device shall immediately activate an audible and visible alarm at the building at a <a class=\"autolink\" href=\"#constantly_attended_location\">constantly attended location</a> from which emergency action can be initiated, including the capability of manual initiation of requirements in <a class=\"autolink\" href=\"#907.2.12.2\">Section 907.2.12.2</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.12.1 Alarm",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.12.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Alarm",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.12"
                                                        ],
                                                        "body": "The activation of two or more <a class=\"autolink\" href=\"#smoke_detector\">smoke detectors</a>, a single <a class=\"autolink\" href=\"#smoke_detector\">smoke detector</a> equipped with an <a class=\"autolink\" href=\"#alarm_verification_feature\">alarm verification feature</a>, the <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>or other <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>fire detection device shall automatically do all of the following: \n\n\n\n<ol>\n<li>Cause illumination of the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#means_of_egress\">means of egress</a> </i>with light of not less than 1 footcandle (11 lux) at the walking surface level. </li>\n\n\n<li>Stop any conflicting or confusing sounds and visual distractions.</li> \n\n\n<li>Activate an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>directional <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit\">exit</a> </i>marking that will become apparent in an emergency. </li>\n\n<li>Activate a prerecorded message, audible throughout the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#special_amusement_building_\">special amusement building</a></i>, instructing patrons to proceed to the nearest <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit\">exit</a></i>. <a class=\"autolink\" href=\"#alarm_signal\">Alarm signals</a> used in conjunction with the prerecorded message shall produce a sound that is distinctive from other sounds used during normal operation.</li>\n</ol>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.12.2 System Response",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.12.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "System Response",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.12"
                                                        ],
                                                        "body": "An emergency voice/alarm communication system, which is also allowed to serve as a public address system, shall be installed in accordance with <a class=\"autolink\" href=\"#907.5.2.2\">Section 907.5.2.2</a> and be audible throughout the entire <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#special_amusement_building_\">special amusement building</a></i>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.12.3 Emergency Voice/Alarm Communication System",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.12.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Emergency Voice/Alarm Communication System",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#high_rise_building_\">High-rise buildings</a> shall be provided with an <a class=\"autolink\" href=\"#automatic_smoke_detection_system\">automatic smoke detection system</a> in accordance with <a class=\"autolink\" href=\"#907.2.13.1\">Section 907.2.13.1</a>, a fire department communication system in accordance with <a class=\"autolink\" href=\"#907.2.13.2\">Section 907.2.13.2</a> and an emergency voice/alarm communication system in accordance with <a class=\"autolink\" href=\"#907.5.2.2\">Section 907.5.2.2</a>. \n\n\n \n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol>\n<li> Airport traffic control towers in accordance with Sections <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/4/special-detailed-requirements-based-on-use-and-occupancy#412\">412</a> and <a class=\"autolink\" href=\"#907.2.22\">907.2.22</a>. </li>\n<li> <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#open_parking_garage_\">Open parking garages</a> </i>in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/4/special-detailed-requirements-based-on-use-and-occupancy#406.5\">Section 406.5</a>. </li>\n<li> Buildings with an occupancy in Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#303.6\">A-5</a> in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#303.1\">Section 303.1</a>. </li>\n<li> Low-hazard special occupancies in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/5/general-building-heights-and-areas#503.1.1\">Section 503.1.1</a>. </li>\n<li> Buildings with an occupancy in Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#307.3\">H-1</a>, <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#307.4\">H-2</a> or <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#307.5\">H-3</a> in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/4/special-detailed-requirements-based-on-use-and-occupancy#415\">Section 415</a>. </li>\n<li> In Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.3\">I-1</a> and <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.4\">I-2</a> occupancies, the alarm shall sound at a <i><a class=\"autolink\" href=\"#constantly_attended_location\">constantly attended location</a> </i>and occupant notification shall be broadcast by the emergency voice/alarm communication system.</li>\n</ol>\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.13 High-Rise Buildings",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.13",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "High-Rise Buildings",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.13"
                                                        ],
                                                        "body": "<a class=\"autolink\" href=\"#automatic\">Automatic</a> smoke detection in <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#high_rise_building_\">high-rise buildings</a> shall be in accordance with Sections <a class=\"autolink\" href=\"#907.2.13.1.1\">907.2.13.1.1</a> and <a class=\"autolink\" href=\"#907.2.13.1.2\">907.2.13.1.2</a>.",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "high_rise_emergency_systems",
                                                                "title": "High Rise: Emergency Systems",
                                                                "descriptionHtml": "<div>High-rise buildings have special requirements for emergency systems that must be in place. These systems include, full fire alarm system with additional smoke detection and emergency voice/alarm communications system, a standpipe system (permitted to be part of the sprinkler system), emergency responder radio coverage, a smoke removal system. All of these must be tied into the required fire command center. Standby and emergency power is required to run essential systems in case of emergency.</div>",
                                                                "topics": [
                                                                    "Fire"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.13.1 Automatic Smoke Detection",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "907.2.13.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Automatic Smoke Detection",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.2",
                                                                    "907.2.13",
                                                                    "907.2.13.1"
                                                                ],
                                                                "body": "Area <a class=\"autolink\" href=\"#smoke_detector\">smoke detectors</a> shall be provided in accordance with this section. <a class=\"autolink\" href=\"#smoke_detector\">Smoke detectors</a> shall be connected to an <a class=\"autolink\" href=\"#automatic\">automatic</a> <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a>. The activation of any <a class=\"autolink\" href=\"#detector_heat\">detector</a> required by this section shall activate the emergency voice/alarm communication system in accordance with <a class=\"autolink\" href=\"#907.5.2.2\">Section 907.5.2.2</a>. In addition to <a class=\"autolink\" href=\"#smoke_detector\">smoke detectors</a> required by Sections <a class=\"autolink\" href=\"#907.2.1\">907.2.1</a> through <a class=\"autolink\" href=\"#907.2.10\">907.2.10</a>, <a class=\"autolink\" href=\"#smoke_detector\">smoke detectors</a> shall be located as follows: \n<ol>\n<li> In each mechanical equipment, electrical, transformer, telephone equipment or similar room that is not provided with sprinkler protection. </li>\n<li> In each elevator machine room, machinery space, control room and control space and in elevator lobbies.</li>\n</ol>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.2.13.1.1 Area Smoke Detection",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.2.13.1.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "Area Smoke Detection",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.2",
                                                                    "907.2.13",
                                                                    "907.2.13.1"
                                                                ],
                                                                "body": "Duct <a class=\"autolink\" href=\"#smoke_detector\">smoke detectors</a> complying with <a class=\"autolink\" href=\"#907.3.1\">Section 907.3.1</a> shall be located as follows: \n\n\n<ol>\n<li>In the main return air and exhaust air plenum of each air-conditioning system having a capacity greater than 2,000 cubic feet per minute (cfm) (0.94 m<sup>3</sup>/s). Such detectors shall be located in a serviceable area downstream of the last duct inlet. </li>\n\n\n<li>At each connection to a vertical duct or riser serving two or more <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#story_\">stories</a> from a return air duct or plenum of an air-conditioning system. In Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#310.3\">R-1</a> and <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#310.4\">R-2</a> occupancies, a <a class=\"autolink\" href=\"#smoke_detector\">smoke detector</a> is allowed to be used in each return air riser carrying not more than 5,000 cfm (2.4 m<sup>3</sup>/s) and serving not more than 10 air-inlet openings.</li>\n</ol>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[M]  907.2.13.1.2 Duct Smoke Detection",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.2.13.1.2",
                                                                "refPrefix": "[M]",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "Duct Smoke Detection",
                                                                "children": []
                                                            }
                                                        ]
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.13"
                                                        ],
                                                        "body": "Where a wired communication system is <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>in lieu of an emergency responder radio coverage system in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015/chapter/5/fire-service-features#510\">Section 510</a> of the <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015\">International Fire Code</a></i>, the wired fire department communication system shall be designed and installed in accordance with NFPA 72 and shall operate between a <a class=\"autolink\" href=\"#fire_command_center\">fire command center</a> complying with <a class=\"autolink\" href=\"#911\">Section 911</a>, elevators, elevator lobbies, emergency and standby power rooms, fire pump rooms, <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#area_of_refuge\">areas of refuge</a> </i>and inside <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#interior_exit_stairway\">interior exit stairways</a></i>. The fire department communication device shall be provided at each floor level within the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#interior_exit_stairway\">interior exit stairway</a></i>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.13.2 Fire Department Communication System",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.13.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Fire Department Communication System",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "A <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a> shall be installed in occupancies with an <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#atrium_\">atrium</a> that connects more than two <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#story_\">stories</a></i>, with smoke detection installed in locations required by a rational analysis in <a class=\"autolink\" href=\"#909.4\">Section 909.4</a> and in accordance with the system operation requirements in <a class=\"autolink\" href=\"#909.17\">Section 909.17</a>. The system shall be activated in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a>. Such occupancies in <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#303\">Group A</a>, E or M shall be provided with an emergency voice/alarm communication system complying with the requirements of <a class=\"autolink\" href=\"#907.5.2.2\">Section 907.5.2.2</a>.",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "exit_access_stairway_enclosure_excpt5",
                                                        "title": "Exit Access Stair: Enclosure (Ex. 5)",
                                                        "descriptionHtml": "",
                                                        "topics": [
                                                            "Egress"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.14 Atriums Connecting More Than Two Stories",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "907.2.14",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Atriums Connecting More Than Two Stories",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "An <a class=\"autolink\" href=\"#automatic_smoke_detection_system\">automatic smoke detection system</a> shall be installed throughout high-piled combustible storage areas where required by <a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015/chapter/32/high-piled-combustible-storage#3206.5\">Section 3206.5</a> of the <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015\">International Fire Code</a></i>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.15 High-Piled Combustible Storage Areas",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.15",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "High-Piled Combustible Storage Areas",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#aerosol_\">Aerosol</a> storage rooms and general-purpose warehouses containing <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#aerosol_\">aerosols</a> shall be provided with an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>manual <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a> where required by the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015\">International Fire Code</a></i>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.16 Aerosol Storage Uses",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.16",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Aerosol Storage Uses",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "Lumber, <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/23/wood#wood_structural_panel_shear_wall\">wood structural panel</a> and <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#veneer_\">veneer</a> mills shall be provided with a manual <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.17 Lumber, Wood Structural Panel and Veneer Mills",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.17",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Lumber, Wood Structural Panel and Veneer Mills",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "Where a smoke control system is installed in an underground building in accordance with this code, <a class=\"autolink\" href=\"#automatic\">automatic</a> <a class=\"autolink\" href=\"#smoke_detector\">smoke detectors</a> shall be provided in accordance with <a class=\"autolink\" href=\"#907.2.18.1\">Section 907.2.18.1</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.18 Underground Buildings With Smoke Control Systems",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.18",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Underground Buildings With Smoke Control Systems",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.18"
                                                        ],
                                                        "body": "Not fewer than one <a class=\"autolink\" href=\"#smoke_detector\">smoke detector</a> <i>listed </i>for the intended purpose shall be installed in all of the following areas: \n\n<ol>\n<li> Mechanical equipment, electrical, transformer, telephone equipment, elevator machine or similar rooms.</li>\n<li> Elevator lobbies. </li>\n<li> The main return and exhaust air plenum of each air-conditioning system serving more than one <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#story_\">story</a> </i>and located in a serviceable area downstream of the last duct inlet.</li>\n<li> Each connection to a vertical duct or riser serving two or more floors from return air ducts or plenums of heating, ventilating and air-conditioning systems, except that in <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#310\">Group R</a> occupancies, a <i>listed </i><a class=\"autolink\" href=\"#smoke_detector\">smoke detector</a> is allowed to be used in each return air riser carrying not more than 5,000 cfm (2.4 m<sup>3</sup>/s) and serving not more than 10 air-inlet openings.\n</li>\n</ol>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.18.1 Smoke Detectors",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.18.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Smoke Detectors",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.18"
                                                        ],
                                                        "body": "Activation of the smoke control system shall activate an audible alarm at a <i> <a class=\"autolink\" href=\"#constantly_attended_location\">constantly attended location</a></i>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.18.2 Alarm Required",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.18.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Alarm Required",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "Where the lowest level of a structure is more than 60 feet (18 288 mm) below the finished floor of the lowest <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_discharge_level_of\">level of exit discharge</a></i>, the structure shall be equipped throughout with a manual <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a>, including an emergency voice/alarm communication system installed in accordance with <a class=\"autolink\" href=\"#907.5.2.2\">Section 907.5.2.2</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.19 Deep Underground Buildings",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.19",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Deep Underground Buildings",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "Where the total floor area exceeds 50,000 square feet (4645 m<sup>2</sup>) within either a <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#covered_mall_building_\">covered mall building</a> or within the perimeter line of an open mall building, an emergency voice/alarm communication system shall be provided. Emergency voice/alarm communication systems serving a mall, required or otherwise, shall be accessible to the fire department. The system shall be provided in accordance with <a class=\"autolink\" href=\"#907.5.2.2\">Section 907.5.2.2</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.20 Covered and Open Mall Buildings",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.20",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Covered and Open Mall Buildings",
                                                "children": []
                                            },
                                            {
