                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "Not fewer than one <a class=\"autolink\" href=\"#single-station_smoke_alarm\">single-station smoke alarm</a> shall be installed within a <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#residential_aircraft_hangar_\">residential aircraft hangar</a> as defined in <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#2\">Chapter 2</a> and shall be interconnected into the residential <a class=\"autolink\" href=\"#smoke_alarm\">smoke alarm</a> or other sounding device to provide an alarm that will be audible in all sleeping areas of the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#dwelling_\">dwelling</a></i>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.21 Residential Aircraft Hangars",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.21",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Residential Aircraft Hangars",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "An <a class=\"autolink\" href=\"#automatic_smoke_detection_system\">automatic smoke detection system</a> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be provided in airport control towers in accordance with Sections <a class=\"autolink\" href=\"#907.2.22.1\">907.2.22.1</a> and <a class=\"autolink\" href=\"#907.2.22.2\">907.2.22.2</a>. \n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\nAudible appliances shall not be installed within the control tower cab.\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.22 Airport Traffic Control Towers",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.22",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Airport Traffic Control Towers",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.22"
                                                        ],
                                                        "body": "Airport traffic control towers with multiple <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit\">exits</a> </i>and equipped throughout with an <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> shall be provided with <a class=\"autolink\" href=\"#smoke_detector\">smoke detectors</a> in all of the following locations: \n<ol>\n<li> Airport traffic control cab. </li>\n<li> Electrical and mechanical equipment rooms. </li>\n<li> Airport terminal radar and electronics rooms. </li>\n<li> Outside each opening into <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#interior_exit_stairway\">interior exit stairways</a></i>. </li>\n<li> Along the single <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#means_of_egress\">means of egress</a> </i>permitted from observation levels. </li>\n<li> Outside each opening into the single <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#means_of_egress\">means of egress</a> </i>permitted from observation levels.</li>\n</ol>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.22.1 Airport Traffic Control Towers With Multiple Exits and Automatic Sprinklers",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.22.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Airport Traffic Control Towers With Multiple Exits and Automatic Sprinklers",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.22"
                                                        ],
                                                        "body": "Airport traffic control towers with a single <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit\">exit</a> </i>or where sprinklers are not installed throughout shall be provided with <a class=\"autolink\" href=\"#smoke_detector\">smoke detectors</a> in all of the following locations: \n<ol>\n<li> Airport traffic control cab. </li>\n<li> Electrical and mechanical equipment rooms. </li>\n<li> Airport terminal radar and electronics rooms. </li>\n<li> Office spaces incidental to the tower operation. </li>\n<li> Lounges for employees, including sanitary <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/11/accessibility#facility\">facilities</a>. </li>\n<li> <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#means_of_egress\">Means of egress</a></i>. </li>\n<li> Accessible utility <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#shaft\">shafts</a>.</li>\n</ol>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.22.2 Other Airport Traffic Control Towers",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.22.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Other Airport Traffic Control Towers",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "An <a class=\"autolink\" href=\"#automatic_smoke_detection_system\">automatic smoke detection system</a> shall be installed in areas containing stationary storage battery systems with a <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#liquid_\">liquid</a> capacity of more than 50 gallons (189 L).",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.23 Battery Rooms",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.23",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Battery Rooms",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "907"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"#fire_detector_automatic\">Automatic fire detectors</a> utilized for the purpose of performing <a class=\"autolink\" href=\"#fire_safety_functions\">fire safety functions</a> shall be connected to the building's <a class=\"autolink\" href=\"#fire_alarm_control_unit\">fire alarm control unit</a> where a <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a> is required by <a class=\"autolink\" href=\"#907.2\">Section 907.2</a>. Detectors shall, upon actuation, perform the intended function and activate the <a class=\"autolink\" href=\"#alarm_notification_appliance\">alarm notification appliances</a> or activate a visible and audible <a class=\"autolink\" href=\"#supervisory_signal_standpipe_system_classes_of\">supervisory signal</a> at a <i><a class=\"autolink\" href=\"#constantly_attended_location\">constantly attended location</a></i>. In buildings not equipped with a <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a>, the <a class=\"autolink\" href=\"#fire_detector_automatic\">automatic fire detector</a> shall be powered by normal electrical service and, upon actuation, perform the intended function. The detectors shall be located in accordance with NFPA 72.",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "combination_fire_smoke_damper",
                                                "title": "Combination Fire Smoke Damper and Fire Damper",
                                                "descriptionHtml": "<div><strong>Combination Fire/Smoke Damper:</strong> A listed device installed in ducts and air transfer openings designed to close automatically upon the detection of heat and resist the passage of flame and smoke. The device is installed to operate automatically, controlled by a smoke detection system, and where required, is capable of being positioned from a fire command center.</div>",
                                                "topics": [
                                                    "Fire",
                                                    "Example"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  907.3 Fire Safety Functions",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "907.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Fire Safety Functions",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.3"
                                                ],
                                                "body": "<a class=\"autolink\" href=\"#smoke_detector\">Smoke detectors</a> installed in ducts shall be <i>listed </i>for the air velocity, temperature and humidity present in the duct. Duct <a class=\"autolink\" href=\"#smoke_detector\">smoke detectors</a> shall be connected to the building's <a class=\"autolink\" href=\"#fire_alarm_control_unit\">fire alarm control unit</a> when a <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a> is required by <a class=\"autolink\" href=\"#907.2\">Section 907.2</a>. Activation of a duct <a class=\"autolink\" href=\"#smoke_detector\">smoke detector</a> shall initiate a visible and audible <a class=\"autolink\" href=\"#supervisory_signal_standpipe_system_classes_of\">supervisory signal</a> at a <i><a class=\"autolink\" href=\"#constantly_attended_location\">constantly attended location</a> </i> and shall perform the intended fire safety function in accordance with this code and the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/imc-2015\">International Mechanical Code</a></i>. In <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/11/accessibility#facility\">facilities</a> that are required to be monitored by a <a class=\"autolink\" href=\"#supervising_station_standpipe_system_classes_of\">supervising station</a>, duct <a class=\"autolink\" href=\"#smoke_detector\">smoke detectors</a> shall report only as a <a class=\"autolink\" href=\"#supervisory_signal_standpipe_system_classes_of\">supervisory signal</a> and not as a fire alarm. They shall not be used as a substitute for required open area detection. \n\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n\n<ol>\n<li>The <a class=\"autolink\" href=\"#supervisory_signal_standpipe_system_classes_of\">supervisory signal</a> at a <i><a class=\"autolink\" href=\"#constantly_attended_location\">constantly attended location</a> </i>is not required where duct <a class=\"autolink\" href=\"#smoke_detector\">smoke detectors</a> activate the building's <a class=\"autolink\" href=\"#alarm_notification_appliance\">alarm notification appliances</a>. </li> \n\n\n<li>In occupancies not required to be equipped with a <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a>, actuation of a <a class=\"autolink\" href=\"#smoke_detector\">smoke detector</a> shall activate a visible and an audible signal in an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>location. <a class=\"autolink\" href=\"#smoke_detector\">Smoke detector</a> trouble conditions shall activate a visible or audible signal in an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>location and shall be identified as air duct <a class=\"autolink\" href=\"#detector_heat\">detector</a> trouble.</li>\n</ol>\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.3.1 Duct Smoke Detectors",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.3.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Duct Smoke Detectors",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.3"
                                                ],
                                                "body": "Where delayed egress locks are installed on <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#means_of_egress\">means of egress</a> </i>doors in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#1010.1.9.7\">Section 1010.1.9.7</a>, an <a class=\"autolink\" href=\"#automatic\">automatic</a> smoke or heat detection system shall be installed as required by that section.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.3.2 Delayed Egress Locks",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.3.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Delayed Egress Locks",
                                                "children": []
                                            },
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.3"
                                                ],
                                                "body": "<a class=\"autolink\" href=\"#fire_detector_automatic\">Automatic fire detectors</a>&nbsp;<span class=\"code_addition\">and all <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a> components</span> installed for elevator emergency operation shall be installed in accordance with the provisions of ASME A17.1/CSA B44 and NFPA 72. <span class=\"code_addition\"><a class=\"autolink\" href=\"#smoke_detector\">Smoke detectors</a> shall not be installed in unsprinklered elevator hoistways unless they are installed to activate the elevator hoistway smoke relief equipment.</span>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.3.3 Elevator Emergency Operation",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.3.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Elevator Emergency Operation",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.3"
                                                ],
                                                "body": "The wiring to the auxiliary devices and equipment used to accomplish the <a class=\"autolink\" href=\"#fire_safety_functions\">fire safety functions</a> shall be monitored for integrity in accordance with NFPA 72.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.3.4 Wiring",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.3.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Wiring",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "907"
                                        ],
                                        "body": "Where manual or <a class=\"autolink\" href=\"#automatic\">automatic</a> alarm initiation is required as part of a <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a>, the <a class=\"autolink\" href=\"#initiating_device\">initiating devices</a> shall be installed in accordance with Sections <a class=\"autolink\" href=\"#907.4.1\">907.4.1</a> through <a class=\"autolink\" href=\"#907.4.3.1\">907.4.3.1</a>.",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "recessed_mount_detector",
                                                "title": "Recessed Mounting of Detector",
                                                "descriptionHtml": "<div>The fundamental smoke detector function depends upon smoke entering the device's sensing chamber. Installing a smoke detector recessed within a ceiling or wall cavity impedes the ability of smoke to enter the sensing chamber. For this reason, 17.5.1 prohibits the practice, unless the device is specifically tested and listed, by a nationally recognized testing agency, for recessed installation.</div><br/>\n<div>A common practice for installing smoke detection at the top of an elevator hoistway is to mount it on the inside face of an access panel so it can be serviced without entering the hoistway. Unless the detector is mounted on an extension that locates the entire detector past the vertical plane of the wall (Fig. B) the installation is considered recessed (Fig. A) and must be tested and listed for the purpose.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "smoke_protection",
                                                "title": "Specific Protection Detector Location",
                                                "descriptionHtml": "<div>When smoke detection is required to initiate action, such as elevator recall (Section 21.3.5) or protection of fire alarm control equipment (Section 10.4.5), detectors may be located \"in close proximity\" to the protected equipment. For example, ceilings greater than 15 feet high at elevator lobbies, or above fire alarm control equipment may have detectors installed lower on the wall than specified by 10.4.5 (i.e., within 12\" of the ceiling).</div><br/>\n<div>It should be noted that if area smoke detection is otherwise required, the detectors should be installed at the ceiling and serve to meet both the area detection and equipment protection objectives.</div><br/>\n<div>Smoke detectors installed within 60\" of the equipment or hazard being protected are considered to be \"in close proximity\". Such detectors are more accessible for inspection, testing and maintenance, while ensuring detection occurs before the equipment/hazard is compromised by smoke. Since elevator lobby detectors are not installed on the ceiling, the 60\" criteria should be applied individually to each elevator opening. It is not appropriate to use the 21 foot radius permitted by 21.3.5.1 for wall mounted detectors.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Phase",
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "smoke_stratification",
                                                "title": "Smoke Stratification Effects",
                                                "descriptionHtml": "<div>The design and spacing of smoke detection must account for the potential of smoke stratification. Smoke stratification occurs when the ambient temperature matches that of the fire plume, such that the the smoke loses buoyancy and ceases to rise. The primary factors contributing to smoke stratification include:\n<ul><li>Ceiling height above fire (H).</li>\n<li>Change in ambient temperature between the lower and upper compartment (\u25b2T).</li>\n<li>Heat release rate (HRR) of probable fire scenario.</li></ul>\nSmoke stratification is of increasing concern when ceiling elevations exceed 30 feet above the design fire, when high temperature gradients are expected between the floor and ceiling, where skylights add solar gain to the upper compartment elevation, and when low heat release, smoldering fires are likely. Annex B of the standard provides additional guidance to evaluate stratification potential.</div><br/>\n<div>When the potential exists for smoke stratification, ceiling mounted detectors may be ineffective and other means of detection should be considered, including, but not limited to beam detection, air sampling, multi-level detectors, or video smoke detection.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "detector_spacing_partition",
                                                "title": "Partition Impact on Detector Spacing",
                                                "descriptionHtml": "<div>Key to activation of a smoke or heat detector is the ceiling jet velocity created by the fire plume, which is generally accepted to be 10% of the ceiling height. Partial height partitions in a space with complete smoke or heat detection have the potential impede the ceiling jet, thus delaying smoke or heat from reaching the nearest detector. The standard conservatively prescribes that partitions whose height extend to within 15% of the ceiling height be treated as full height partitions. The spaces on either side are then considered separate rooms for detector spacing purposes.</div><br/>\n<div>The diagram shows a partial height partition that does not extend across the entire space. Since the partition extends to within 15% of the ceiling height, the spaces with partition separation are treated as unique rooms, for detector spacing, while the portion without is not. The designer might elect to maximize detector spacing per 17.6.3.1.1(2), thus minimizing the number of detectors required for compliance.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase",
                                                    "Design Development"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  907.4 Initiating Devices",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 4,
                                        "reference": "907.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Initiating Devices",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.4"
                                                ],
                                                "body": "In areas that are not continuously occupied, a single <a class=\"autolink\" href=\"#smoke_detector\">smoke detector</a> shall be provided at the location of each <a class=\"autolink\" href=\"#fire_alarm_control_unit\">fire alarm control unit</a>, notification appliance circuit power extenders, and <a class=\"autolink\" href=\"#supervising_station_standpipe_system_classes_of\">supervising station</a> transmitting equipment. \n\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\nWhere ambient conditions prohibit installation of a <a class=\"autolink\" href=\"#smoke_detector\">smoke detector</a>, a <i><a class=\"autolink\" href=\"#detector_heat\">heat detector</a> </i>shall be permitted.\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.4.1 Protection of Fire Alarm Control Unit",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.4.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Protection of Fire Alarm Control Unit",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.4"
                                                ],
                                                "body": "Where a manual <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a> is required by another section of this code, it shall be activated by fire alarm boxes installed in accordance with Sections <a class=\"autolink\" href=\"#907.4.2.1\">907.4.2.1</a> through <a class=\"autolink\" href=\"#907.4.2.6\">907.4.2.6</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.4.2 Manual Fire Alarm Boxes",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.4.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Manual Fire Alarm Boxes",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.4",
                                                            "907.4.2"
                                                        ],
                                                        "body": "<a class=\"autolink\" href=\"#manual_fire_alarm_box\">Manual fire alarm boxes</a> shall be located not more than 5 feet (1524 mm) from the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#entrance_public_\">entrance</a> to each <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_horizontal\">exit</a></i>. In buildings not protected by an <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> or <a class=\"autolink\" href=\"#903.3.1.2\">903.3.1.2</a>, additional <a class=\"autolink\" href=\"#fire_alarm_box_manual\">manual fire alarm boxes</a> shall be located so that the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_access\">exit access</a> </i>travel distance to the nearest box does not exceed 200 feet (60 960 mm).",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.4.2.1 Location",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.4.2.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Location",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.4",
                                                            "907.4.2"
                                                        ],
                                                        "body": "The height of the <a class=\"autolink\" href=\"#fire_alarm_box_manual\">manual fire alarm boxes</a> shall be not less than 42 inches (1067 mm) and not more than 48 inches (1372 mm) measured vertically, from the floor level to the activating handle or lever of the box.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.4.2.2 Height",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.4.2.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Height",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.4",
                                                            "907.4.2"
                                                        ],
                                                        "body": "<a class=\"autolink\" href=\"#fire_alarm_box_manual\">Manual fire alarm boxes</a> shall be red in color.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.4.2.3 Color",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.4.2.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Color",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.4",
                                                            "907.4.2"
                                                        ],
                                                        "body": "Where <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm systems</a> are not monitored by a <a class=\"autolink\" href=\"#supervising_station_standpipe_system_classes_of\">supervising station</a>, an <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>permanent sign shall be installed adjacent to each <a class=\"autolink\" href=\"#fire_alarm_box_manual\">manual fire alarm box</a> that reads: WHEN ALARM SOUNDS CALL FIRE DEPARTMENT. \n\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\nWhere the manufacturer has permanently provided this information on the <a class=\"autolink\" href=\"#fire_alarm_box_manual\">manual fire alarm box</a>.\n</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.4.2.4 Signs",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.4.2.4",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Signs",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.4",
                                                            "907.4.2"
                                                        ],
                                                        "body": "The fire code official is authorized to require the installation of <i>listed </i><a class=\"autolink\" href=\"#fire_alarm_box_manual\">manual fire alarm box</a> protective covers to prevent malicious false alarms or to provide the <a class=\"autolink\" href=\"#manual_fire_alarm_box\">manual fire alarm box</a> with protection from physical damage. The protective cover shall be transparent or red in color with a transparent face to <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#permit_\">permit</a> visibility of the <a class=\"autolink\" href=\"#fire_alarm_box_manual\">manual fire alarm box</a>. Each cover shall include proper operating instructions. A protective cover that emits a local <a class=\"autolink\" href=\"#alarm_signal\">alarm signal</a> shall not be installed unless <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a></i>. Protective covers shall not project more than that permitted by <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#1003.3.3\">Section 1003.3.3</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.4.2.5 Protective Covers",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.4.2.5",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Protective Covers",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.4",
                                                            "907.4.2"
                                                        ],
                                                        "body": "<a class=\"autolink\" href=\"#fire_alarm_box_manual\">Manual fire alarm boxes</a> shall be accessible, unobstructed, unobscured and visible at all times.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.4.2.6 Unobstructed and Unobscured",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.4.2.6",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Unobstructed and Unobscured",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.4"
                                                ],
                                                "body": "Where an <a class=\"autolink\" href=\"#automatic_smoke_detection_system\">automatic smoke detection system</a> is required it shall utilize <a class=\"autolink\" href=\"#smoke_detector\">smoke detectors</a> unless ambient conditions prohibit such an installation. In spaces where <a class=\"autolink\" href=\"#smoke_detector\">smoke detectors</a> cannot be utilized due to ambient conditions, <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i><a class=\"autolink\" href=\"#automatic\">automatic</a> <i><a class=\"autolink\" href=\"#detector_heat\">heat detectors</a> </i>shall be permitted.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.4.3 Automatic Smoke Detection",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.4.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Automatic Smoke Detection",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.4",
                                                            "907.4.3"
                                                        ],
                                                        "body": "For conditions other than specific <a class=\"autolink\" href=\"#fire_safety_functions\">fire safety functions</a> noted in <a class=\"autolink\" href=\"#907.3\">Section 907.3</a>, in areas where ambient conditions prohibit the installation of <a class=\"autolink\" href=\"#smoke_detector\">smoke detectors</a>, an <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>installed in such areas in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> or <a class=\"autolink\" href=\"#903.3.1.2\">903.3.1.2</a> and that is connected to the <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a> shall be <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>as <a class=\"autolink\" href=\"#automatic\">automatic</a> heat detection.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.4.3.1 Automatic Sprinkler System",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.4.3.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Automatic Sprinkler System",
                                                        "children": []
                                                    }
                                                ]
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "907"
                                        ],
                                        "body": "A <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a> shall annunciate at the <a class=\"autolink\" href=\"#fire_alarm_control_unit\">fire alarm control unit</a> and shall initiate occupant notification upon activation, in accordance with Sections <a class=\"autolink\" href=\"#907.5.1\">907.5.1</a> through <a class=\"autolink\" href=\"#907.5.2.3.3\">907.5.2.3.3</a>. Where a <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a> is required by another section of this code, it shall be activated by:\n\n\n<ol>\n<li><a class=\"autolink\" href=\"#fire_detector_automatic\">Automatic fire detectors</a>. </li>\n\n<li><i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">Automatic sprinkler system</a> </i>waterflow devices. </li>\n\n<li><a class=\"autolink\" href=\"#fire_alarm_box_manual\">Manual fire alarm boxes</a>. </li>\n\n<li><a class=\"autolink\" href=\"#automatic_fire-extinguishing_system\">Automatic fire-extinguishing systems</a>.</li> \n</ol>\n\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\nWhere notification systems are allowed elsewhere in <a class=\"autolink\" href=\"#907\">Section 907</a> to annunciate at a <i><a class=\"autolink\" href=\"#constantly_attended_location\">constantly attended location</a></i>.\n</div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "occupant_notification_systems",
                                                "title": "Occupant Notification Systems",
                                                "descriptionHtml": "<div>A fire alarm system consists of initiating devices, a fire alarm control panel (FACP), and notification appliances. An initiating device sends the fire signal to the fire alarm panel. These can be smoke/heat/flame detectors, manual pull stations, fire alarm or suppression systems. The fire alarm panel receives the signal from the initiating device, then sends the signal to a notification appliance. These can be horns, strobes, horn/strobe, or EVACS. The IBC, IFC and NFPA 101 outline where fire alarm systems are required. Fire alarm systems are to be installed, tested, and maintained in accordance with NFPA 72.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "evacs_system_high_rise",
                                                "title": "EVACS Systems",
                                                "descriptionHtml": "<div>Emergency voice/alarm communications systems (EVACS) are used to alert and instruct occupants on what to do when a fire incident occurs. When a smoke detector, sprinkler system, or manual pull station is activated the EVACS system should sound an alert tone, followed by recorded voice instructions (these instructions should be outlined in the fire safety and evacuation plans per Section 404). In high-rise buildings, in case of fire, the EVACS system only needs to activate on the fire floor, floor above, and floor below. Additionally, EVACS speakers are to be provided throughout the building by paging zones - every floor, elevator groups, areas of refuge, and interior stairways. All EVACS systems are to be designed, installed, tested, and maintained in accordance with NFPA 72, National Fire Alarm and Signaling Code.</div>",
                                                "topics": [
                                                    "Egress",
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Design Development",
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  907.5 Occupant Notification Systems",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 2,
                                        "reference": "907.5",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Occupant Notification Systems",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.5"
                                                ],
                                                "body": "A presignal feature shall not be installed unless <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>by the fire code official and the fire department. Where a presignal feature is provided, a signal shall be annunciated at a <i><a class=\"autolink\" href=\"#constantly_attended_location\">constantly attended location</a> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>by the fire department so that occupant notification can be activated in the event of fire or other emergency.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.5.1 Presignal Feature",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.5.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Presignal Feature",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.5"
                                                ],
                                                "body": "<a class=\"autolink\" href=\"#alarm_notification_appliance\">Alarm notification appliances</a> shall be provided and shall be <i>listed </i>for their purpose.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.5.2 Alarm Notification Appliances",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.5.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Alarm Notification Appliances",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.5",
                                                            "907.5.2"
                                                        ],
                                                        "body": "<a class=\"autolink\" href=\"#audible_alarm_notification_appliance\">Audible alarm notification appliances</a> shall be provided and emit a distinctive sound that is not to be used for any purpose other than that of a fire alarm. \n\n \n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol>\n<li><a class=\"autolink\" href=\"#audible_alarm_notification_appliance\">Audible alarm notification appliances</a> are not required in critical care areas of Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.4\">I-2</a> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.3.2\">Condition 2</a> occupancies that are in compliance with <a class=\"autolink\" href=\"#907.2.6\">Section 907.2.6</a>, Exception <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#2\">2</a>. </li>\n<li>\nA <a class=\"autolink\" href=\"#visible_alarm_notification_appliance_standpipe_system_classes_of\">visible alarm notification appliance</a> installed in a nurses' control station or other continuously attended staff location in a Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.4\">I-2</a> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.3.2\">Condition 2</a> suite shall be an acceptable alternative to the installation of <a class=\"autolink\" href=\"#audible_alarm_notification_appliance\">audible alarm notification appliances</a> throughout the suite in Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.4\">I-2</a> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.3.2\">Condition 2</a> occupancies that are in compliance with <a class=\"autolink\" href=\"#907.2.6\">Section 907.2.6</a>, Exception <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#2\">2</a>. </li>\n\n<li>Where provided, audible notification appliances located in each occupant evacuation elevator lobby in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/30/elevators-and-conveying-systems#3008.9.1\">Section 3008.9.1</a> shall be connected to a separate <a class=\"autolink\" href=\"#notification_zone\">notification zone</a> for manual paging only.</li>\n</ol>\n\n\n</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.5.2.1 Audible Alarms",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.5.2.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Audible Alarms",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.1"
                                                                ],
                                                                "body": "The <a class=\"autolink\" href=\"#audible_alarm_notification_appliance\">audible alarm notification appliances</a> shall provide a sound pressure level of 15 decibels (dBA) above the <a class=\"autolink\" href=\"#average_ambient_sound_level\">average ambient sound level</a> or 5 dBA above the maximum sound level having a duration of not less than 60 seconds, whichever is greater, in every <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#occupiable_space_\">occupiable space</a> within the building.",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.1.1 Average Sound Pressure",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.5.2.1.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "Average Sound Pressure",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.1"
                                                                ],
                                                                "body": "The maximum sound pressure level for <a class=\"autolink\" href=\"#audible_alarm_notification_appliance\">audible alarm notification appliances</a> shall be 110 dBA at the minimum hearing distance from the audible appliance. Where the average ambient noise is greater than 95 dBA, <a class=\"autolink\" href=\"#visible_alarm_notification_appliance_standpipe_system_classes_of\">visible alarm notification appliances</a> shall be provided in accordance with NFPA 72 and <a class=\"autolink\" href=\"#audible_alarm_notification_appliance\">audible alarm notification appliances</a> shall not be required.",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.1.2 Maximum Sound Pressure",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.5.2.1.2",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "Maximum Sound Pressure",
                                                                "children": []
                                                            }
                                                        ]
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.5",
                                                            "907.5.2"
                                                        ],
                                                        "body": "Emergency voice/alarm communication systems required by this code shall be designed and installed in accordance with NFPA 72. The operation of any <a class=\"autolink\" href=\"#fire_detector_automatic\">automatic fire detector</a>, sprinkler waterflow device or <a class=\"autolink\" href=\"#fire_alarm_box_manual\">manual fire alarm box</a> shall automatically sound an alert tone followed by voice instructions giving <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>information and directions for a general or staged evacuation in accordance with the building's fire safety and evacuation plans required by <a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015/chapter/4/emergency-planning-and-preparedness#404\">Section 404</a> of the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015\">International Fire Code</a></i>. In <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#high_rise_building_\">high-rise buildings</a>, the system shall operate on at least the alarming floor, the floor above and the floor below. Speakers shall be provided throughout the building by paging <a class=\"autolink\" href=\"#zone_standpipe_system_classes_of\">zones</a>. At a minimum, paging <a class=\"autolink\" href=\"#zone_standpipe_system_classes_of\">zones</a> shall be provided as follows: \n\n<ol>\n<li><a class=\"autolink\" href=\"#elevator_group\">Elevator groups</a>.</li> \n\n<li><i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#interior_exit_stairway\">Interior exit stairways</a></i>.</li> \n\n<li>Each floor. </li>\n\n<li><i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#area_of_refuge\">Areas of refuge</a> </i>as defined in <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#2\">Chapter 2</a>.</li> \n</ol>\n\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\nIn Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.3\">I-1</a> and <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.4\">I-2</a> occupancies, the alarm shall sound in a constantly attended area and a general occupant notification shall be broadcast over the overhead page.\n</div>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "high_rise_emergency_systems",
                                                                "title": "High Rise: Emergency Systems",
                                                                "descriptionHtml": "<div>High-rise buildings have special requirements for emergency systems that must be in place. These systems include, full fire alarm system with additional smoke detection and emergency voice/alarm communications system, a standpipe system (permitted to be part of the sprinkler system), emergency responder radio coverage, a smoke removal system. All of these must be tied into the required fire command center. Standby and emergency power is required to run essential systems in case of emergency.</div>",
                                                                "topics": [
                                                                    "Fire"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "evacs_system_high_rise",
                                                                "title": "EVACS Systems",
                                                                "descriptionHtml": "<div>Emergency voice/alarm communications systems (EVACS) are used to alert and instruct occupants on what to do when a fire incident occurs. When a smoke detector, sprinkler system, or manual pull station is activated the EVACS system should sound an alert tone, followed by recorded voice instructions (these instructions should be outlined in the fire safety and evacuation plans per Section 404). In high-rise buildings, in case of fire, the EVACS system only needs to activate on the fire floor, floor above, and floor below. Additionally, EVACS speakers are to be provided throughout the building by paging zones - every floor, elevator groups, areas of refuge, and interior stairways. All EVACS systems are to be designed, installed, tested, and maintained in accordance with NFPA 72, National Fire Alarm and Signaling Code.</div>",
                                                                "topics": [
                                                                    "Egress",
                                                                    "Fire"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "va_dc_min_stair_width_except",
                                                                "title": "Min. Stairway Widths - Exceptions (VA and DC)",
                                                                "descriptionHtml": "<div>There are three conditions in which the occupant egress capacity factor changes when determining minimum stairway egress width. In a building that is fully sprinklered, the occupant egress capacity factor can be increased to 0.2\" per person. This does not apply to Group H or I-2 occupancy classifications. In a facility having smoke-protected assembly seating the occupant egress capacity factor for stepped aisles shown in Table 1029.6.2 can be used. The smoke control system must comply with Section 909. In a facility having outdoor smoke-protected assembly seating the occupant egress capacity factor for stepped aisles shown in Section 1029.6.3 can be used.</div>",
                                                                "topics": [
                                                                    "Egress"
                                                                ],
                                                                "phases": [
                                                                    "Schematic",
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [
                                                                    "virginia",
                                                                    "district-of-columbia"
                                                                ],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.5.2.2 Emergency Voice/Alarm Communication Systems",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 3,
                                                        "reference": "907.5.2.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Emergency Voice/Alarm Communication Systems",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.2"
                                                                ],
                                                                "body": "A manual override for emergency voice communication shall be provided on a selective and all-call basis for all paging <a class=\"autolink\" href=\"#zone_standpipe_system_classes_of\">zones</a>.",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.2.1 Manual Override",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.5.2.2.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "Manual Override",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.2"
                                                                ],
                                                                "body": "The emergency voice/alarm communication system shall have the capability to broadcast live voice messages by paging <a class=\"autolink\" href=\"#zone_standpipe_system_classes_of\">zones</a> on a selective and all-call basis.",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.2.2 Live Voice Messages",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.5.2.2.2",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "Live Voice Messages",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.2"
                                                                ],
                                                                "body": "The emergency voice/alarm communication system shall be allowed to be used for other announcements, provided the manual fire alarm use takes precedence over any other use.",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.2.3 Alternate Uses",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.5.2.2.3",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "Alternate Uses",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.2"
                                                                ],
                                                                "body": "Where stadiums, arenas and <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#grandstand\">grandstands</a> are required to caption audible public announcements in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/11/accessibility#1108.2.7.3\">Section 1108.2.7.3</a>, the emergency/voice alarm communication system shall be captioned. Prerecorded or live emergency captions shall be from an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>location constantly attended by personnel trained to respond to an emergency.",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.2.4 Emergency Voice/Alarm Communication Captions",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.5.2.2.4",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "Emergency Voice/Alarm Communication Captions",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.2"
                                                                ],
                                                                "body": "<a class=\"autolink\" href=\"#emergency_voice_alarm_communications\">Emergency voice/alarm communications</a> systems shall be provided with emergency power in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/27/electrical#2702\">Section 2702</a>. The system shall be capable of powering the required load for a duration of not less than 24 hours, as required in NFPA 72.",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.2.5 Emergency Power",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.5.2.2.5",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "Emergency Power",
                                                                "children": []
                                                            }
                                                        ]
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.5",
                                                            "907.5.2"
                                                        ],
                                                        "body": "<a class=\"autolink\" href=\"#visible_alarm_notification_appliance_standpipe_system_classes_of\">Visible alarm notification appliances</a> shall be provided in accordance with Sections <a class=\"autolink\" href=\"#907.5.2.3.1\">907.5.2.3.1</a> through <a class=\"autolink\" href=\"#907.5.2.3.3\">907.5.2.3.3</a>. \n\n \n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol>\n<li><a class=\"autolink\" href=\"#visible_alarm_notification_appliance_standpipe_system_classes_of\">Visible alarm notification appliances</a> are not required in <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#alteration_\">alterations</a></i>, except where an existing <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a> is upgraded or replaced, or a new <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a> is installed. \n</li>\n<li><a class=\"autolink\" href=\"#visible_alarm_notification_appliance_standpipe_system_classes_of\">Visible alarm notification appliances</a> shall not be required in <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit\">exits</a> </i> as defined in <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#2\">Chapter 2</a>.</li> \n\n<li><a class=\"autolink\" href=\"#visible_alarm_notification_appliance_standpipe_system_classes_of\">Visible alarm notification appliances</a> shall not be required in elevator cars. </li>\n\n<li>Visual <a class=\"autolink\" href=\"#alarm_notification_appliance\">alarm notification appliances</a> are not required in critical care areas of Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.4\">I-2</a> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.3.2\">Condition 2</a> occupancies that are in compliance with <a class=\"autolink\" href=\"#907.2.6\">Section 907.2.6</a>, Exception <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#2\">2</a>.</li>\n</ol>\n\n</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.5.2.3 Visible Alarms",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.5.2.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Visible Alarms",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.3"
                                                                ],
                                                                "body": "<a class=\"autolink\" href=\"#visible_alarm_notification_appliance_standpipe_system_classes_of\">Visible alarm notification appliances</a> shall be provided in <i>public use areas </i>and <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/11/accessibility#common_use\">common use</a> areas</i>.\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span> Where <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/11/accessibility#employee_work_area\">employee work areas</a> have audible alarm coverage, the notification appliance circuits serving the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/11/accessibility#employee_work_area\">employee work areas</a> shall be initially designed with not less than 20-percent spare capacity to account for the potential of adding visible notification appliances in the future to accommodate hearing-impaired employee(s).</div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.3.1 Public Use Areas and Common Use Areas",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.5.2.3.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "Public Use Areas and Common Use Areas",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.3"
                                                                ],
                                                                "body": "Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.3\">I-1</a> and <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#310.3\">R-1</a> <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#dwelling_unit_\">dwelling units</a> </i>or <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping units</a> </i>in accordance with Table 907.5.2.3.2 shall be provided with a <a class=\"autolink\" href=\"#visible_alarm_notification_appliance_standpipe_system_classes_of\">visible alarm notification appliance</a>, activated by both the in-room <a class=\"autolink\" href=\"#smoke_alarm\">smoke alarm</a> and the building <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a>. <br/> \n\n<table class=\"u-text-center uc_all_borders\">\n\n<caption>[F] <a id=\"table_907.5.2.3.2\" href=\"#table_907.5.2.3.2\" class=\"autolink_target\">TABLE 907.5.2.3.2 </a><br/>\nVISIBLE ALARMS</caption>\n<tbody><tr> <td class=\"uc_all_borders u-align-middle\"><b>NUMBER OF SLEEP <br/> UNITS</b></td> <td class=\"uc_all_borders u-align-middle\"><b>SLEEPING ACCOMMODATIONS WITH VISIBLE <br/> ALARMS</b></td> </tr><tr> <td class=\"uc_all_borders u-align-middle\">6 to 25</td> <td class=\"uc_all_borders u-align-middle\">2</td> </tr><tr> <td class=\"uc_all_borders u-align-middle\">26 to 50</td> <td class=\"uc_all_borders u-align-middle\">4</td> </tr><tr> <td class=\"uc_all_borders u-align-middle\">51 to 75</td> <td class=\"uc_all_borders u-align-middle\">7</td> </tr><tr> <td class=\"uc_all_borders u-align-middle\">76 to 100</td> <td class=\"uc_all_borders u-align-middle\">9</td> </tr><tr> <td class=\"uc_all_borders u-align-middle\">101 to 150</td> <td class=\"uc_all_borders u-align-middle\">12</td> </tr><tr> <td class=\"uc_all_borders u-align-middle\">151 to 200</td> <td class=\"uc_all_borders u-align-middle\">14</td> </tr><tr> <td class=\"uc_all_borders u-align-middle\">201 to 300</td> <td class=\"uc_all_borders u-align-middle\">17</td> </tr><tr> <td class=\"uc_all_borders u-align-middle\">301 to 400</td> <td class=\"uc_all_borders u-align-middle\">20</td> </tr><tr> <td class=\"uc_all_borders u-align-middle\">401 to 500</td> <td class=\"uc_all_borders u-align-middle\">22</td> </tr><tr> <td class=\"uc_all_borders u-align-middle\">501 to 1,000</td> <td class=\"uc_all_borders u-align-middle\">5% of total</td> </tr><tr> <td class=\"uc_all_borders u-align-middle\">1,001 and over</td> <td class=\"uc_all_borders u-align-middle\">50 plus 3 for each 100 over 1,000</td> </tr></tbody></table>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.3.2 Groups I-1 and R-1",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.5.2.3.2",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "Groups I-1 and R-1",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.3"
                                                                ],
                                                                "body": "In Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#310.4\">R-2</a> occupancies required by <a class=\"autolink\" href=\"#907\">Section 907</a> to have a <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a>, all <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#dwelling_unit_\">dwelling units</a> </i>and <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping units</a> </i>shall be provided with the capability to support <a class=\"autolink\" href=\"#visible_alarm_notification_appliance_standpipe_system_classes_of\">visible alarm notification appliances</a> in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/icc-a117.1-2009/chapter/10/dwelling-units-and-sleeping-units#10\">Chapter 10</a> of <a class=\"autolink\" href=\"/viewer/district-of-columbia/icc-a117.1-2009\">ICC A117.1</a>. Such capability shall be permitted to include the potential for future interconnection of the building <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a> with the unit <a class=\"autolink\" href=\"#smoke_alarm\">smoke alarms</a>, replacement of audible appliances with combination audible/visible appliances, or future extension of the existing wiring from the unit <a class=\"autolink\" href=\"#smoke_alarm\">smoke alarm</a> locations to required locations for visible appliances.",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.3.3 Group R-2",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.5.2.3.3",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "Group R-2",
                                                                "children": []
                                                            }
                                                        ]
                                                    }
                                                ]
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "907"
                                        ],
                                        "body": "A <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a> shall be installed and monitored in accordance with Sections <a class=\"autolink\" href=\"#907.6.1\">907.6.1</a> through <a class=\"autolink\" href=\"#907.6.6.2\">907.6.6.2</a> and NFPA 72.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  907.6 Installation and Monitoring",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "907.6",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Installation and Monitoring",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.6"
                                                ],
                                                "body": "Wiring shall comply with the requirements of NFPA 70 and NFPA 72. <a class=\"autolink\" href=\"#wireless_protection_system_standpipe_system_classes_of\">Wireless protection systems</a> utilizing radio-frequency transmitting devices shall comply with the special requirements for supervision of low-power wireless systems in NFPA 72.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.6.1 Wiring",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.6.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Wiring",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.6"
                                                ],
                                                "body": "The primary and secondary power supply for the <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a> shall be provided in accordance with NFPA 72. \n\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\nBack-up power for single-station and <a class=\"autolink\" href=\"#multiple-station_smoke_alarm\">multiple-station smoke alarms</a> as required in <a class=\"autolink\" href=\"#907.2.11.6\">Section 907.2.11.6</a>.\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.6.2 Power Supply",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.6.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Power Supply",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.6"
                                                ],
                                                "body": "The <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a> shall identify the specific <a class=\"autolink\" href=\"#initiating_device\">initiating device</a> address, location, device type, floor level where applicable and status including indication of normal, alarm, trouble and supervisory status, as appropriate. \n\n\n \n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol>\n<li> <a class=\"autolink\" href=\"#fire_alarm_system\">Fire alarm systems</a> in single-<a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#story_\">story</a> buildings less than 22,500 square feet (2090 m<sup>2</sup>) in area. </li>\n<li> <a class=\"autolink\" href=\"#fire_alarm_system\">Fire alarm systems</a> that only include <a class=\"autolink\" href=\"#fire_alarm_box_manual\">manual fire alarm boxes</a>, waterflow <a class=\"autolink\" href=\"#initiating_device\">initiating devices</a> and not more than 10 additional alarm-<a class=\"autolink\" href=\"#initiating_device\">initiating devices</a>. </li>\n<li> Special <a class=\"autolink\" href=\"#initiating_device\">initiating devices</a> that do not support individual device identification.</li>\n<li> <a class=\"autolink\" href=\"#fire_alarm_system\">Fire alarm systems</a> or devices that are replacing existing equipment.\n</li>\n</ol>\n\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.6.3 Initiating Device Identification",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.6.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Initiating Device Identification",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.6",
                                                            "907.6.3"
                                                        ],
                                                        "body": "The <a class=\"autolink\" href=\"#initiating_device\">initiating device</a> status shall be annunciated at an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>on-<a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#site_\">site</a> location.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.6.3.1 Annunciation",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.6.3.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Annunciation",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.6"
                                                ],
                                                "body": "Each floor shall be zoned separately and a <a class=\"autolink\" href=\"#zone_standpipe_system_classes_of\">zone</a> shall not exceed 22,500 square feet (2090 m<sup>2</sup>). The length of any <a class=\"autolink\" href=\"#zone_standpipe_system_classes_of\">zone</a> shall not exceed 300 feet (91 440 mm) in any direction. \n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\n<i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">Automatic sprinkler system</a> </i><a class=\"autolink\" href=\"#zone_standpipe_system_classes_of\">zones</a> shall not exceed the area permitted by NFPA 13.\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.6.4 Zones",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.6.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Zones",
                                                "children": [
                                                    {
                                                        "amendType": "edit",
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.6",
                                                            "907.6.4"
                                                        ],
                                                        "body": "A zoning indicator panel and the associated controls shall be provided in an <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>location<span class=\"code_addition\"> that is readily discernible and readily accessible to the responding fire department</span>. The visual <a class=\"autolink\" href=\"#zone_standpipe_system_classes_of\">zone</a> indication shall lock in until the system is reset and shall not be canceled by the operation of an audible alarm-silencing switch.\n\n<span class=\"code_addition\">Zoning indicator panels shall include remote <a class=\"autolink\" href=\"#annunciator\">annunciator</a> panels and zoning displays that are integral to the fire alarm control equipment.</span>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.6.4.1 Zoning Indicator Panel",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.6.4.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Zoning Indicator Panel",
                                                        "children": [
                                                            {
                                                                "amendType": "addition",
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.6",
                                                                    "907.6.4",
                                                                    "907.6.4.1"
                                                                ],
                                                                "body": "Where remote <a class=\"autolink\" href=\"#annunciator\">annunciator</a> panels are required, they shall be provided at the main <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#entrance_public_\">entrance</a>, at each designated fire department <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#entrance_public_\">entrance</a>, and where specified by <a class=\"autolink\" href=\"#new_907.6.4.1.1.2\">Section 907.6.4.1.1.2</a>. Remote <a class=\"autolink\" href=\"#annunciator\">annunciator</a> panels shall be provided as follows:",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": "907.6.4.1.1",
                                                                "displayTitle": "907.6.4.1.1 Remote Annunciator Panels",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "new_907.6.4.1.1",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "Remote Annunciator Panels",
                                                                "children": [
                                                                    {
                                                                        "amendType": "addition",
                                                                        "ancestorRefs": [
                                                                            "9",
                                                                            "907",
                                                                            "907.6",
                                                                            "907.6.4",
                                                                            "907.6.4.1",
                                                                            "new_907.6.4.1.1"
                                                                        ],
                                                                        "body": "A directory-style <a class=\"autolink\" href=\"#annunciator\">annunciator</a> shall be provided in buildings more than one <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#story_\">story</a> above or below grade and in buildings with more than one <a class=\"autolink\" href=\"#zone_standpipe_system_classes_of\">zone</a> per floor. The directory-style <a class=\"autolink\" href=\"#annunciator\">annunciator</a> shall consist of either an alpha-numeric LCD display or an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a></i> directory-style panel with individual lamps. As a minimum, the <a class=\"autolink\" href=\"#annunciator\">annunciator</a> shall indicate related floor, <a class=\"autolink\" href=\"#zone_standpipe_system_classes_of\">zone</a> and status conditions using readily identifiable designations in plain English text.\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\nWhere a graphic display with individual lamps is provided in accordance with <a class=\"autolink\" href=\"#new_907.6.4.1.1.2.1\">Section 907.6.4.1.1.2.1</a>.\n</div>",
                                                                        "depth": 6,
                                                                        "diagrams": [],
                                                                        "displayRef": "907.6.4.1.1.1",
                                                                        "displayTitle": "907.6.4.1.1.1 Directory-Style Display",
                                                                        "hasAssemblies": false,
                                                                        "hasDiagrams": true,
                                                                        "isContiguous": true,
                                                                        "numAssembliesOnRef": 0,
                                                                        "numBuildingProductsOnRef": 0,
                                                                        "numDiagramsOnRef": 0,
                                                                        "reference": "new_907.6.4.1.1.1",
                                                                        "slug": "fire-protection-systems",
                                                                        "titleText": "Directory-Style Display",
                                                                        "children": []
                                                                    },
                                                                    {
                                                                        "amendType": "addition",
                                                                        "ancestorRefs": [
                                                                            "9",
                                                                            "907",
                                                                            "907.6",
                                                                            "907.6.4",
                                                                            "907.6.4.1",
                                                                            "new_907.6.4.1.1"
                                                                        ],
                                                                        "body": "A graphic <a class=\"autolink\" href=\"#annunciator\">annunciator</a> display shall be provided at the main <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#entrance_public_\">entrance</a>, and in the <a class=\"autolink\" href=\"#fire_command_center\">fire command center</a> or at the fire alarm control panel location where there is no <a class=\"autolink\" href=\"#fire_command_center\">fire command center</a>, for buildings of the following types:\n\n<ol>\n<li><i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#high_rise_building_\">High-rise buildings</a>.</i></li>\n\n<li><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#covered_mall_building_\">Covered mall buildings</a>.</li>\n\n<li><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#nursing_homes_\">Nursing homes</a> and hospitals.</li>\n\n<li>Buildings of any occupancy where three or more <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit\">exits</a> are provided per floor level above or below the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_discharge_level_of\">level of exit discharge</a>.</li>\n\n<li>Buildings comprised of more than one street address with separate entrances.</li>\n\n<li>Buildings with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#303\">Group A</a> occupancies of greater than 1000 persons.</li>\n</ol>",
                                                                        "depth": 6,
                                                                        "diagrams": [],
                                                                        "displayRef": "907.6.4.1.1.2",
                                                                        "displayTitle": "907.6.4.1.1.2 Graphic Display",
                                                                        "hasAssemblies": false,
                                                                        "hasDiagrams": true,
                                                                        "isContiguous": true,
                                                                        "numAssembliesOnRef": 0,
                                                                        "numBuildingProductsOnRef": 0,
                                                                        "numDiagramsOnRef": 0,
                                                                        "reference": "new_907.6.4.1.1.2",
                                                                        "slug": "fire-protection-systems",
                                                                        "titleText": "Graphic Display",
                                                                        "children": [
                                                                            {
                                                                                "amendType": "addition",
                                                                                "ancestorRefs": [
                                                                                    "9",
                                                                                    "907",
                                                                                    "907.6",
                                                                                    "907.6.4",
                                                                                    "907.6.4.1",
                                                                                    "new_907.6.4.1.1",
                                                                                    "new_907.6.4.1.1.2"
                                                                                ],
                                                                                "body": "Graphic <a class=\"autolink\" href=\"#annunciator\">annunciator</a> displays shall consist of an integrated graphic <a class=\"autolink\" href=\"#annunciator\">annunciator</a> panel, or where <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a></i> in buildings not more than four <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#story_\">stories</a> above or two <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#story_\">stories</a> below the fire department <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#entrance_public_\">entrance</a>, a directory-style <a class=\"autolink\" href=\"#annunciator\">annunciator</a> panel with a permanently mounted graphic diagram. Graphic <a class=\"autolink\" href=\"#annunciator\">annunciator</a> displays shall be fabricated of a durable material and shall incorporate the following features:\n<ol class=\"u-list-decimal-separated\">\n<li>A graphic diagram that identifies:<br/>\n<ol class=\"u-list-decimal-separated\">\n<li>Building address.</li>\n<li>North arrow.</li>\n<li>Building floor plan outline of each general type, where the orientation of each diagram is consistent with the <a class=\"autolink\" href=\"#annunciator\">annunciator</a> location.</li>\n<li>Fire alarm zoning.</li>\n<li>Location of <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_horizontal\">exit</a> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#stairway_\">stairways</a>, <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#labeled_\">labeled</a> with designations that are consistent with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#new_1023.9\">Section 1023.9</a> and <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#labeled_\">labeled</a> to indicate <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#stairway_\">stairways</a> that provide roof access.</li>\n<li>Location of elevator banks.</li>\n<li>Location of elevator machine room.</li>\n<li>Location of the <a class=\"autolink\" href=\"#annunciator\">annunciator</a> with \"YOU ARE HERE\" marker.</li>\n<li>Location of <a class=\"autolink\" href=\"#fire_command_center\">fire command center</a> or fire alarm control equipment.</li>\n<li>Location of fire department connections.</li>\n</ol>\n</li>\n<li>Individual lamps that identify each associated device, floor, <a class=\"autolink\" href=\"#zone_standpipe_system_classes_of\">zone</a>, and system status condition. Lamp colors shall be coordinated with the associated system conditions as follows: red for alarm; yellow or amber for supervisory; and yellow or amber for system trouble. Green lamps shall be permitted to indicate <a class=\"autolink\" href=\"#annunciator\">annunciator</a> power supervision. A push-button style switch shall be provided for lamp test operation.</li>\n\n<li>Audible alert sounder that locally annunciates alarm, trouble, and supervisory conditions, with alert silencing-switch that is accessible to authorized personnel only.\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\nAn audible sounder is not required for an <a class=\"autolink\" href=\"#annunciator\">annunciator</a> panel where the required audible annunciation is provided by fire alarm control equipment that is located adjacent to the <a class=\"autolink\" href=\"#annunciator\">annunciator</a>.\n</div>\n</li>\n</ol>",
                                                                                "depth": 7,
                                                                                "diagrams": [],
                                                                                "displayRef": "907.6.4.1.1.2.1",
                                                                                "displayTitle": "907.6.4.1.1.2.1 Graphic Display Features",
                                                                                "hasAssemblies": false,
                                                                                "hasDiagrams": true,
                                                                                "isContiguous": true,
                                                                                "numAssembliesOnRef": 0,
                                                                                "numBuildingProductsOnRef": 0,
                                                                                "numDiagramsOnRef": 0,
                                                                                "reference": "new_907.6.4.1.1.2.1",
                                                                                "slug": "fire-protection-systems",
                                                                                "titleText": "Graphic Display Features",
                                                                                "children": []
                                                                            }
                                                                        ]
                                                                    }
                                                                ]
                                                            }
                                                        ]
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.6",
                                                            "907.6.4"
                                                        ],
                                                        "body": "In <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#high_rise_building_\">high-rise buildings</a>, a separate <a class=\"autolink\" href=\"#zone_standpipe_system_classes_of\">zone</a> by floor shall be provided for each of the following types of alarm-<a class=\"autolink\" href=\"#initiating_device\">initiating devices</a> where provided: \n\n<ol>\n<li><a class=\"autolink\" href=\"#smoke_detector\">Smoke detectors</a>. </li>\n\n<li>Sprinkler waterflow devices. </li>\n\n<li><a class=\"autolink\" href=\"#manual_fire_alarm_box\">Manual fire alarm boxes</a>. </li>\n\n<li>Other <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>types of <a class=\"autolink\" href=\"#automatic\">automatic</a> fire detection devices or suppression systems.</li>\n</ol>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.6.4.2 High-Rise Buildings",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.6.4.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "High-Rise Buildings",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.6"
                                                ],
                                                "body": "Access shall be provided to each fire alarm device and notification appliance for periodic inspection, maintenance and testing.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.6.5 Access",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.6.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Access",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.6"
                                                ],
                                                "body": "<a class=\"autolink\" href=\"#fire_alarm_system\">Fire alarm systems</a> required by this chapter or by the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015\">International Fire Code</a> </i>shall be monitored by an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i><a class=\"autolink\" href=\"#supervising_station_standpipe_system_classes_of\">supervising station</a> in accordance with NFPA 72. \n\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\nMonitoring by a <a class=\"autolink\" href=\"#supervising_station_standpipe_system_classes_of\">supervising station</a> is not required for: \n\n\n<ol>\n<li>Single- and <a class=\"autolink\" href=\"#multiple-station_smoke_alarm\">multiple-station smoke alarms</a> required by <a class=\"autolink\" href=\"#907.2.11\">Section 907.2.11</a>.</li> \n\n\n<li><a class=\"autolink\" href=\"#smoke_detector\">Smoke detectors</a> in Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.5\">I-3</a> occupancies. </li>\n\n\n<li><i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">Automatic sprinkler systems</a> </i>in one- and two-family <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#dwelling_\">dwellings</a>.</li>\n</ol>\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.6.6 Monitoring",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.6.6",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Monitoring",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.6",
                                                            "907.6.6"
                                                        ],
                                                        "body": "<a class=\"autolink\" href=\"#automatic\">Automatic</a> telephone-dialing devices used to transmit an emergency alarm shall not be connected to any fire department telephone number unless <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i> by the fire chief.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.6.6.1 Automatic Telephone-Dialing Devices",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.6.6.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Automatic Telephone-Dialing Devices",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.6",
                                                            "907.6.6"
                                                        ],
                                                        "body": "Termination of fire alarm monitoring services shall be in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015/chapter/9/fire-protection-systems#901.9\">Section 901.9</a> of the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015\">International Fire Code</a></i>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.6.6.2 Termination of Monitoring Service",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.6.6.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Termination of Monitoring Service",
                                                        "children": []
                                                    }
                                                ]
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "907"
                                        ],
                                        "body": "Upon completion of the installation, the <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a> and all fire alarm components shall be tested in accordance with NFPA 72.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  907.7 Acceptance Tests and Completion",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "907.7",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Acceptance Tests and Completion",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.7"
                                                ],
                                                "body": "When the installation of the alarm devices is complete, each device and interconnecting wiring for <a class=\"autolink\" href=\"#multiple-station_alarm_device\">multiple-station alarm devices</a> shall be tested in accordance with the <a class=\"autolink\" href=\"#smoke_alarm\">smoke alarm</a> provisions of NFPA 72.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.7.1 Single- And Multiple-Station Alarm Devices",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.7.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Single- And Multiple-Station Alarm Devices",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.7"
                                                ],
                                                "body": "A record of completion in accordance with NFPA 72 verifying that the system has been installed and tested in accordance with the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>plans and specifications shall be provided.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.7.2 Record of Completion",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.7.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Record of Completion",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.7"
                                                ],
                                                "body": "Operating, testing and maintenance instructions and <a class=\"autolink\" href=\"#record_drawings\">record drawings</a> (\"as-builts\") and equipment specifications shall be provided at an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>location.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.7.3 Instructions",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.7.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Instructions",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "907"
                                        ],
                                        "body": "The maintenance and testing schedules and procedures for fire alarm and fire detection systems shall be in accordance with Section 907.8 of the <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015\">International Fire Code</a></i>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  907.8 Inspection, Testing and Maintenance",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "907.8",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Inspection, Testing and Maintenance",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section 908 Emergency Alarm Systems",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "908",
                                "slug": "fire-protection-systems",
                                "titleText": "Emergency Alarm Systems",
                                "children": [
                                    {
                                        "amendType": "addition",
                                        "ancestorRefs": [
                                            "9",
                                            "908"
                                        ],
                                        "body": "The systems required by this section shall be designed and installed in accordance with the provisions of both this code and the <i>Fire Code</i>. Before proceeding with design, construction, installation, or use of systems required by Sections 908.2 through <a class=\"autolink\" href=\"#908.6\">908.6</a>, the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#owner_\">owner</a></i> shall request and participate in a coordination meeting with DCRA and the Fire Department to determine the applicable code requirements. The meeting shall be attended by all concerned parties, including, but not limited to, the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#owner_\">owner</a></i>, contractor, architect and design professionals.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": "908.1",
                                        "displayTitle": "908.1 General",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "new_908.1",
                                        "slug": "fire-protection-systems",
                                        "titleText": "General",
                                        "children": []
                                    },
                                    {
                                        "amendType": "edit",
                                        "ancestorRefs": [
                                            "9",
                                            "908"
                                        ],
                                        "body": "Emergency alarms for the detection and notification of an emergency condition in <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#307.1.1\">Group H</a> occupancies shall be provided in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/4/special-detailed-requirements-based-on-use-and-occupancy#415.5\">Section 415.5</a>. <span class=\"code_addition\">Emergency alarms for notification of an emergency condition in an HPM <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/11/accessibility#facility\">facility</a> shall be provided as required in <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/4/special-detailed-requirements-based-on-use-and-occupancy#415.11.3.5\">Section 415.11.3.5</a>. A continuous gas-detection system shall be provided for HPM gases in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/4/special-detailed-requirements-based-on-use-and-occupancy#415.11.7\">Section 415.11.7</a>.</span>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": "<span class=\"code_deletion\">908.1</span> <span class=\"code_addition\">908.2</span>",
                                        "displayTitle": "<span class=\"code_deletion\">[F]</span>  <span class=\"code_deletion\">908.1</span> <span class=\"code_addition\">908.2</span> Group H Occupancies",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "908.1",
                                        "refPrefix": "<span class=\"code_deletion\">[F]</span>",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Group H Occupancies",
                                        "children": []
                                    },
                                    {
                                        "amendType": "deletion",
                                        "ancestorRefs": [
                                            "9",
                                            "908"
                                        ],
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": "<span class=\"code_deletion\">908.2</span>",
                                        "displayTitle": "[F]  <span class=\"code_deletion\">908.2</span> <span class=\"code_deletion\">Group H-5 Occupancy</span>",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "908.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "<span class=\"code_deletion\">Group H-5 Occupancy</span>",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "908"
                                        ],
                                        "body": "A gas detection system shall be provided to detect the presence of <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#highly_toxic_\">highly toxic</a> </i>or <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#toxic_\">toxic</a> </i>gas at or below the permissible exposure limit (PEL) or <a class=\"autolink\" href=\"#ceiling_limit\">ceiling limit</a> of the gas for which detection is provided. The system shall be capable of monitoring the discharge from the treatment system at or below one-half the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#immediately_dangerous_to_life_and_health_idlh_\">immediately dangerous to life and health (IDLH)</a> limit. \n\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\nA gas detection system is not required for <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#toxic_\">toxic</a> </i>gases when the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#physiological_warning_threshold_level_\">physiological warning threshold level</a> for the gas is at a level below the accepted PEL for the gas.\n</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  908.3 Highly Toxic and Toxic Materials",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "908.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Highly Toxic and Toxic Materials",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "908",
                                                    "908.3"
                                                ],
                                                "body": "The gas detection system shall initiate a local alarm and transmit a signal to a constantly attended control station when a short-term hazard condition is detected. The alarm shall be both visible and audible and shall provide warning both inside and outside the area where gas is detected. The audible alarm shall be distinct from all other alarms. \n\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\nSignal transmission to a constantly attended control station is not required when not more than one cylinder of <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#highly_toxic_\">highly toxic</a> </i>or <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#toxic_\">toxic</a> </i>gas is stored.\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  908.3.1 Alarms",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "908.3.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Alarms",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "908",
                                                    "908.3"
                                                ],
                                                "body": "The gas detection system shall automatically close the shutoff valve at the source on gas supply piping and tubing related to the system being monitored for whichever gas is detected. \n\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\n<a class=\"autolink\" href=\"#automatic\">Automatic</a> shutdown is not required for reactors utilized for the production of <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#highly_toxic_\">highly toxic</a> </i>or <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#toxic_\">toxic</a> </i>compressed gases where such reactors are: \n\n\n<ol>\n<li>Operated at pressures less than 15 pounds per square inch gauge (psig) (103.4 kPa). </li>\n\n<li>Constantly attended.</li> \n\n<li>Provided with readily accessible emergency shutoff valves.</li>\n</ol>\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  908.3.2 Shutoff of Gas Supply",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "908.3.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Shutoff of Gas Supply",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "908",
                                                    "908.3"
                                                ],
                                                "body": "The <a class=\"autolink\" href=\"#automatic\">automatic</a> closure of shutoff valves shall be in accordance with the following: \n\n\n<ol>\n<li>When the gas-detection sampling point initiating the gas detection system alarm is within a <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#gas_cabinet_\">gas cabinet</a> or <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#exhausted_enclosure_\">exhausted enclosure</a>, the shutoff valve in the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#gas_cabinet_\">gas cabinet</a> or <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#exhausted_enclosure_\">exhausted enclosure</a> for the specific gas detected shall automatically close.</li> \n\n<li>Where the gas-detection sampling point initiating the gas detection system alarm is within a <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#gas_room_\">gas room</a> and <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#compressed_gas_\">compressed gas</a> containers are not in <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#gas_cabinet_\">gas cabinets</a> or <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#exhausted_enclosure_\">exhausted enclosures</a>, the shutoff valves on all gas lines for the specific gas detected shall automatically close. </li>\n\n<li>Where the gas-detection sampling point initiating the gas detection system alarm is within a piping distribution manifold enclosure, the shutoff valve for the compressed container of specific gas detected supplying the manifold shall automatically close.</li> \n</ol>\n\n\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\nWhen the gas-detection sampling point initiating the gas detection system alarm is at a use location or within a gas valve enclosure of a branch line downstream of a piping distribution manifold, the shutoff valve in the gas valve enclosure for the branch line located in the piping distribution manifold enclosure shall automatically close.\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  908.3.3 Valve Closure",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "908.3.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Valve Closure",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "908"
                                        ],
                                        "body": "Ozone gas-generator rooms shall be equipped with a <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#continuous_gas_detection_system_\">continuous gas detection system</a> that will shut off the generator and sound a local alarm when concentrations above the PEL occur.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  908.4 Ozone Gas-Generator Rooms",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "908.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Ozone Gas-Generator Rooms",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "908"
                                        ],
                                        "body": "A <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#flammable_gas_\">flammable-gas</a> detection system shall be provided in <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#repair_\">repair</a> garages for vehicles fueled by nonodorized gases in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/4/special-detailed-requirements-based-on-use-and-occupancy#406.8.5\">Section 406.8.5</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  908.5 Repair Garages",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "908.5",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Repair Garages",
                                        "children": []
                                    },
                                    {
                                        "amendType": "edit",
                                        "ancestorRefs": [
                                            "9",
                                            "908"
                                        ],
                                        "body": "Machinery rooms shall contain a refrigerant <a class=\"autolink\" href=\"#detector_heat\">detector</a> with an audible and visual alarm. The <a class=\"autolink\" href=\"#detector_heat\">detector</a>, or a sampling tube that draws air to the <a class=\"autolink\" href=\"#detector_heat\">detector</a>, shall be located in an area where refrigerant from a leak will concentrate. The alarm shall be actuated at a value not greater than the corresponding TLV-TWA values for the refrigerant classification shown in the  <i>Mechanical Code </i>for the refrigerant classification. Detectors and alarms shall be placed in <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>locations. The <a class=\"autolink\" href=\"#detector_heat\">detector</a> shall transmit a signal to an <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>location.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  908.6 Refrigerant Detector",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "908.6",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Refrigerant Detector",
                                        "children": []
                                    },
                                    {
                                        "amendType": "edit",
                                        "ancestorRefs": [
                                            "9",
                                            "908"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"#emergency_alarm_system\">Emergency alarm systems</a> in accordance with Section 5307.5.2 of the   <i>Fire Code </i>shall be provided where required for compliance with Section 5307.5 of the  <i>Fire Code</i>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  908.7 Carbon Dioxide (CO<sub>2</sub>) Systems",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "908.7",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Carbon Dioxide (CO<sub>2</sub>) Systems",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [
                                    {
                                        "key": "damper_location_exceptions",
                                        "title": "Fire Damper Locations: Fire Barrier - Exception 2",
                                        "descriptionHtml": "",
                                        "topics": [
                                            "Wall",
                                            "Fire-Resistant"
                                        ],
                                        "phases": [
                                            "Construction Docs"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    }
                                ],
                                "displayRef": null,
                                "displayTitle": "Section 909 Smoke Control Systems",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "hasDiagrams": true,
                                "hasDiagramsOnRef": true,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 1,
                                "reference": "909",
                                "slug": "fire-protection-systems",
                                "titleText": "Smoke Control Systems",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "This section applies to mechanical or passive smoke control systems where they are required by other provisions of this code. The purpose of this section is to establish minimum requirements for the design, installation and acceptance testing of smoke control systems that are intended to provide a tenable environment for the evacuation or relocation of occupants. These provisions are not intended for the preservation of contents, the timely restoration of operations or for assistance in fire suppression or overhaul activities. Smoke control systems regulated by this section serve a different purpose than the smoke- and heat-venting provisions found in <a class=\"autolink\" href=\"#910\">Section 910</a>. Mechanical smoke control systems shall not be considered exhaust systems under <a class=\"autolink\" href=\"/viewer/district-of-columbia/imc-2015/chapter/5/exhaust-systems#5\">Chapter 5</a> of the <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/imc-2015\">International Mechanical Code</a></i>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.1 Scope and Purpose",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Scope and Purpose",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "Buildings, structures or parts thereof required by this code to have a smoke control system or systems shall have such systems designed in accordance with the applicable requirements of <a class=\"autolink\" href=\"#909\">Section 909</a> and the generally accepted and well-established principles of engineering relevant to the design. The <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#construction_documents_\">construction documents</a> </i>shall include sufficient information and detail to adequately describe the elements of the design necessary for the proper implementation of the smoke control systems. These documents shall be accompanied by sufficient information and analysis to demonstrate compliance with these provisions.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.2 General Design Requirements",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "General Design Requirements",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "In addition to the ordinary inspection and test requirements that buildings, structures and parts thereof are required to undergo, smoke control systems subject to the provisions of <a class=\"autolink\" href=\"#909\">Section 909</a> shall undergo <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/17/special-inspections-and-tests#special_inspection\">special inspections</a> </i>and tests sufficient to verify the proper commissioning of the smoke control design in its final installed condition. The design submission accompanying the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#construction_documents_\">construction documents</a> </i>shall clearly detail procedures and methods to be used and the items subject to such inspections and tests. Such commissioning shall be in accordance with generally accepted engineering practice and, where possible, based on published standards for the particular testing involved. The <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/17/special-inspections-and-tests#special_inspection\">special inspections</a> and tests required by this section shall be conducted under the same terms in <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/17/special-inspections-and-tests#1704\">Section 1704</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.3 Special Inspection and Test Requirements",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Special Inspection and Test Requirements",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "A rational analysis supporting the types of smoke control systems to be employed, their methods of operation, the systems supporting them and the methods of construction to be utilized shall accompany the submitted <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#construction_documents_\">construction documents</a> </i>and shall include, but not be limited to, the items indicated in Sections <a class=\"autolink\" href=\"#909.4.1\">909.4.1</a> through <a class=\"autolink\" href=\"#909.4.7\">909.4.7</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.4 Analysis",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Analysis",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.4"
                                                ],
                                                "body": "The system shall be designed such that the maximum probable normal or reverse stack effect will not adversely interfere with the system's capabilities. In determining the maximum probable stack effect, altitude, elevation, weather history and interior temperatures shall be used.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.4.1 Stack Effect",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.4.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Stack Effect",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.4"
                                                ],
                                                "body": "Buoyancy and expansion caused by the design fire in accordance with <a class=\"autolink\" href=\"#909.9\">Section 909.9</a> shall be analyzed. The system shall be designed such that these effects do not adversely interfere with the system's capabilities.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.4.2 Temperature Effect of Fire",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.4.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Temperature Effect of Fire",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.4"
                                                ],
                                                "body": "The design shall consider the adverse effects of wind. Such consideration shall be consistent with the wind-loading provisions of <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/16/structural-design#16\">Chapter 16</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.4.3 Wind Effect",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.4.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Wind Effect",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.4"
                                                ],
                                                "body": "The design shall consider the effects of the heating, ventilating and air-conditioning (HVAC) systems on both smoke and fire transport. The analysis shall include all permutations of systems status. The design shall consider the effects of the fire on the HVAC systems.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.4.4 HVAC Systems",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.4.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "HVAC Systems",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.4"
                                                ],
                                                "body": "The design shall consider the effects of low temperatures on systems, property and occupants. Air inlets and exhausts shall be located so as to prevent snow or ice blockage.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.4.5 Climate",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.4.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Climate",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.4"
                                                ],
                                                "body": "All portions of active or engineered smoke control systems shall be capable of continued operation after detection of the fire event for a period of not less than either 20 minutes or 1.5 times the calculated egress time, whichever is greater.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.4.6 Duration of Operation",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.4.6",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Duration of Operation",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.4"
                                                ],
                                                "body": "The design shall consider the interaction effects of the operation of multiple smoke control systems for all design scenarios.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.4.7 Smoke Control System Interaction",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.4.7",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Smoke Control System Interaction",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "<i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#smoke_barrier\">Smoke barriers</a> </i>required for passive smoke control and a smoke control system using the pressurization method shall comply with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#709\">Section 709</a>. The maximum allowable leakage area shall be the aggregate area calculated using the following leakage area ratios:\n\n\n<ol>\n<li>Walls <i>A/A<sub>w</sub></i> = 0.00100</li> \n\n\n<li><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#interior_exit_stairway\">Interior <i>exit stairways</i></a> and <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#ramp\">ramps</a></i> and <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_passageway\">exit passageways</a>: A/A<sub>w</sub></i> = 0.00035</li> \n\n\n<li>Enclosed <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_access_stairway\">exit access stairways</a></i> and <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#ramp\">ramps</a></i> and all other <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#shaft\">shafts</a>: <i>A/A<sub>w</sub></i> = 0.00150</li> \n\n\n<li>Floors and roofs: <i>A/A<sub>F</sub> </i>= 0.00050 </li>\n</ol>\n\n\n\nwhere: <br/> <br/> <table><tbody><tr class=\"u-align-top\"> <td><i>A</i></td> <td>=</td> <td>Total leakage area, square feet (m<sup>2</sup>).</td> </tr><tr class=\"u-align-top\"> <td><i>A<sub>F</sub></i></td> <td>=</td> <td>Unit floor or roof area of barrier, square feet (m<sup>2</sup>).</td> </tr><tr class=\"u-align-top\"> <td><i>A<sub>w</sub></i></td> <td>=</td> <td>Unit wall area of barrier, square feet (m<sup>2</sup>).</td> </tr></tbody></table> <br/> <br/> The leakage area ratios shown do not include openings due to gaps around doors and operable windows. The total leakage area of the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#smoke_barrier\">smoke barrier</a> </i>shall be determined in accordance with <a class=\"autolink\" href=\"#909.5.1\">Section 909.5.1</a> and tested in accordance with <a class=\"autolink\" href=\"#909.5.2\">Section 909.5.2</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.5 Smoke Barrier Construction",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.5",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Smoke Barrier Construction",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.5"
                                                ],
                                                "body": "Total leakage area of the barrier is the product of the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#smoke_barrier\">smoke barrier</a> </i> gross area multiplied by the allowable leakage area ratio, plus the area of other openings such as gaps around doors and operable windows.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.5.1 Total Leakage Area",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.5.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Total Leakage Area",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.5"
                                                ],
                                                "body": "Compliance with the maximum total leakage area shall be determined by achieving the minimum air pressure difference across the barrier with the system in the smoke control mode for mechanical smoke control systems utilizing the pressurization method. Compliance with the maximum total leakage area of passive smoke control systems shall be verified through methods such as door fan testing or other methods, as <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>by the fire code official.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.5.2 Testing of Leakage Area",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.5.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Testing of Leakage Area",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.5"
                                                ],
                                                "body": "Openings in <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#smoke_barrier\">smoke barriers</a> </i>shall be protected by <a class=\"autolink\" href=\"#automatic\">automatic</a>-closing devices actuated by the required controls for the mechanical smoke control system. <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#door_balanced\">Door</a> openings shall be protected by <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#fire_door_assembly\">fire door assemblies</a> </i> complying with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#716.5.3\">Section 716.5.3</a>.\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol>\n<li>Passive smoke control systems with <a class=\"autolink\" href=\"#automatic\">automatic</a>-closing devices actuated by spot-type <a class=\"autolink\" href=\"#smoke_detector\">smoke detectors</a> <i>listed </i>for releasing service installed in accordance with <a class=\"autolink\" href=\"#907.3\">Section 907.3</a>.</li>\n<li>Fixed openings between smoke <a class=\"autolink\" href=\"#zone_standpipe_system_classes_of\">zones</a> that are protected utilizing the airflow method.</li>\n<li>In Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.3\">I-1</a> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.3.2\">Condition 2</a>, Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.4\">I-2</a> and <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#ambulatory_care_facility_\">ambulatory care facilities</a>, where a pair of opposite-swinging doors are installed across a <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#corridor\">corridor</a> in accordance with <a class=\"autolink\" href=\"#909.5.3.1\">Section 909.5.3.1</a>, the doors shall not be required to be protected in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#716\">Section 716</a>. The doors shall be close-fitting within operational tolerances and shall not have a center mullion or undercuts in excess of <sup>3</sup>/<sub>4</sub> inch (19.1 mm), louvers or grilles. The doors shall have head and jamb stops and astragals or rabbets at meeting edges and, where permitted by the door manufacturer's listing, positive-latching devices are not required.</li>\n<li>In Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.4\">I-2</a> and <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#ambulatory_care_facility_\">ambulatory care facilities</a>, where such doors are special-purpose horizontal sliding, accordion or folding <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#door_balanced\">door</a> assemblies installed in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#1010.1.4.3\">Section 1010.1.4.3</a> and are <a class=\"autolink\" href=\"#automatic\">automatic</a> closing by smoke detection in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#716.5.9.3\">Section 716.5.9.3</a>.</li>\n<li>Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.5\">I-3</a>.</li>\n<li>Openings between smoke <a class=\"autolink\" href=\"#zone_standpipe_system_classes_of\">zones</a> with clear ceiling heights of 14 feet (4267 mm) or greater and bank-down capacity of greater than 20 minutes as determined by the design fire size.</li>\n</ol>\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.5.3 Opening Protection",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.5.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Opening Protection",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.5",
                                                            "909.5.3"
                                                        ],
                                                        "body": "In Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.3\">I-1</a> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.3.2\">Condition 2</a>, Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.4\">I-2</a> and <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#ambulatory_care_facility_\">ambulatory care facilities</a></i>, where doors are installed across a <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#corridor\">corridor</a></i>, the doors shall be <a class=\"autolink\" href=\"#automatic\">automatic</a> closing by smoke detection in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#716.5.9.3\">Section 716.5.9.3</a> and shall have a vision panel with fire protection-rated glazing materials in fire protection-rated frames, the area of which shall not exceed that tested.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.5.3.1 Group I-1 Condition 2; Group I-2 and Ambulatory Care Facilities",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 1,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.5.3.1",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Group I-1 Condition 2; Group I-2 and Ambulatory Care Facilities",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.5",
                                                            "909.5.3"
                                                        ],
                                                        "body": "Ducts and air transfer openings are required to be protected with a minimum Class II, 250\u00b0F (121\u00b0C) <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#smoke_damper_\">smoke damper</a> </i>complying with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#717\">Section 717</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  909.5.3.2 Ducts and Air Transfer Openings",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.5.3.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Ducts and Air Transfer Openings",
                                                        "children": []
                                                    }
                                                ]
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "The primary mechanical means of controlling smoke shall be by pressure differences across <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#smoke_barrier\">smoke barriers</a>. Maintenance of a tenable environment is not required in the smoke control <a class=\"autolink\" href=\"#zone_standpipe_system_classes_of\">zone</a> of fire origin.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.6 Pressurization Method",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.6",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Pressurization Method",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.6"
                                                ],
                                                "body": "The minimum pressure difference across a <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#smoke_barrier\">smoke barrier</a> </i>shall be 0.05-inch water gage (0.0124 kPa) in fully sprinklered buildings. <br/> <br/> In buildings permitted to be other than fully sprinklered, the smoke control system shall be designed to achieve pressure differences not less than two times the maximum calculated pressure difference produced by the design fire.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.6.1 Minimum Pressure Difference",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.6.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Minimum Pressure Difference",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.6"
                                                ],
                                                "body": "The maximum air pressure difference across a <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#smoke_barrier\">smoke barrier</a> </i>shall be determined by required <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#door_balanced\">door</a>-opening or closing forces. The actual force required to open <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_horizontal\">exit</a> </i>doors when the system is in the smoke control mode shall be in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#1010.1.3\">Section 1010.1.3</a>. Opening and closing forces for other doors shall be determined by standard engineering methods for the resolution of forces and reactions. The calculated force to set a side-hinged, swinging door in motion shall be determined by: <br/><br/><div>    <span class=\"u-align-middle\"><img height=\"20\" src=\"/publication-images/5c591931-b6bb-4623-bae0-a6ea33d5b420.png\" width=\"152\"/></span>    <span class=\"u-ml-10 u-align-middle u-font-bold u-float-right\">(Equation 9-1)</span></div> <br/>where: <br/> \n<table>\n<tbody>\n<tr class=\"u-align-top\">\n<td><i>A</i></td>\n<td>=</td>\n<td><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#door_balanced\">Door</a> area, square feet (m<sup>2</sup>).</td>\n</tr>\n<tr class=\"u-align-top\">\n<td><i>d</i></td>\n<td>=</td>\n<td>Distance from <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#door_balanced\">door</a> handle to latch edge of <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#door_balanced\">door</a>, feet (m).</td>\n</tr>\n<tr class=\"u-align-top\">\n<td><i>F</i></td>\n<td>=</td>\n<td>Total <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#door_balanced\">door</a> opening force, pounds (N).</td>\n</tr>\n<tr class=\"u-align-top\">\n<td><i>F<sub>dc</sub></i></td>\n<td>=</td>\n<td>Force required to overcome closing device, pounds (N).</td>\n</tr>\n<tr class=\"u-align-top\">\n<td><i>K</i></td>\n<td>=</td>\n<td>Coefficient 5.2 (1.0).</td>\n</tr>\n<tr class=\"u-align-top\">\n<td><i>W</i></td>\n<td>=</td>\n<td>Door width, feet (m).</td>\n</tr>\n<tr class=\"u-align-top\">\n<td>\u0394<i>P</i></td>\n<td>=</td>\n<td>Design pressure difference, inches of water (Pa).</td>\n</tr>\n</tbody>\n</table>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "door_opening_forces",
                                                        "title": "Door Opening Forces: Egress",
                                                        "descriptionHtml": "<div>Typical door forces for non-fire rated doors is 5 pounds.  The ADA allows the administrative authority to establish the pull force for fire doors.  These are typically established in the building, fire and life safety codes.</div><br/>\n<div> ADA Advisory 404.2.9 Door and Gate Opening Force.  The maximum force pertains to the continuous application of force necessary to fully open a door, not the initial force needed to overcome the inertia of the door.  It does not apply to the force required to retract bolts or to disengage other devices used to keep the door in a closed position.</div>",
                                                        "topics": [
                                                            "Egress"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Construction Phase"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.6.2 Maximum Pressure Difference",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "909.6.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Maximum Pressure Difference",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.6"
                                                ],
                                                "body": "Where <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#stairway_\">stairways</a> or elevator hoistways are pressurized, such pressurization systems shall comply with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015/chapter/9/fire-protection-systems#909\">Section 909</a> as smoke control systems, in addition to the requirements of Sections <a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015/chapter/9/fire-protection-systems#909.20\">909.20</a> of this code and <a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015/chapter/9/fire-protection-systems#909.21\">909.21</a> of the <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015\">International Fire Code</a></i>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.6.3 Pressurized Stairways and Elevator Hoistways",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.6.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Pressurized Stairways and Elevator Hoistways",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "Where <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>by the fire code official, smoke migration through openings fixed in a permanently open position, which are located between smoke control <a class=\"autolink\" href=\"#zone_standpipe_system_classes_of\">zones</a> by the use of the airflow method, shall be permitted. The design airflow shall be in accordance with this section. Airflow shall be directed to limit smoke migration from the fire <a class=\"autolink\" href=\"#zone_standpipe_system_classes_of\">zone</a>. The geometry of openings shall be considered to prevent flow reversal from turbulent effects. Smoke control systems using the airflow method shall be designed in accordance with NFPA 92.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.7 Airflow Design Method",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.7",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Airflow Design Method",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.7"
                                                ],
                                                "body": "This method shall not be employed where either the quantity of air or the velocity of the airflow will adversely affect other portions of the smoke control system, unduly intensify the fire, disrupt plume dynamics or interfere with exiting. In no case shall airflow toward the fire exceed 200 feet per minute (1.02 m/s). Where the calculated airflow exceeds this limit, the airflow method shall not be used.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.7.1 Prohibited Conditions",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.7.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Prohibited Conditions",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "Where <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>by the fire code official, mechanical smoke control for large enclosed volumes, such as in <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#atrium_\">atriums</a> or malls, shall be permitted to utilize the exhaust method. Smoke control systems using the exhaust method shall be designed in accordance with NFPA 92.",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "exit_access_stairway_enclosure_excpt5",
                                                "title": "Exit Access Stair: Enclosure (Ex. 5)",
                                                "descriptionHtml": "",
                                                "topics": [
                                                    "Egress"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.8 Exhaust Method",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "909.8",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Exhaust Method",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.8"
                                                ],
                                                "body": "The height of the lowest horizontal surface of the smoke layer interface shall be maintained not less than 6 feet (1829 mm) above a walking surface that forms a portion of a required egress system within the smoke <a class=\"autolink\" href=\"#zone_standpipe_system_classes_of\">zone</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.8.1 Smoke Layer",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.8.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Smoke Layer",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "The design fire shall be based on a rational analysis performed by the <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#design_professional_registered_\">registered design professional</a> </i>and <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>by the fire code official. The design fire shall be based on the analysis in accordance with <a class=\"autolink\" href=\"#909.4\">Section 909.4</a> and this section.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.9 Design Fire",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.9",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Design Fire",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.9"
                                                ],
                                                "body": "The engineering analysis shall include the characteristics of the fuel, fuel load, effects included by the fire and whether the fire is likely to be steady or unsteady.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.9.1 Factors Considered",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.9.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Factors Considered",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.9"
                                                ],
                                                "body": "Determination of the design fire shall include consideration of the type of fuel, fuel spacing, and configuration.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.9.2 Design Fire Fuel",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.9.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Design Fire Fuel",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.9"
                                                ],
                                                "body": "The analysis shall make use of best available data from <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_source_\"><i>approved </i>sources</a> and shall not be based on excessively stringent limitations of combustible material.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.9.3 Heat-Release Assumptions",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.9.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Heat-Release Assumptions",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.9"
                                                ],
                                                "body": "A documented engineering analysis shall be provided for conditions that assume fire growth is halted at the time of sprinkler activation.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.9.4 Sprinkler Effectiveness Assumptions",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.9.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Sprinkler Effectiveness Assumptions",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "Equipment including, but not limited to, fans, ducts, <a class=\"autolink\" href=\"#automatic\">automatic</a> <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#damper\">dampers</a> </i> and balance <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#damper\">dampers</a></i>, shall be suitable for its intended use, suitable for the probable exposure temperatures that the rational analysis indicates and as <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>by the fire code official.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.10 Equipment",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.10",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Equipment",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.10"
                                                ],
                                                "body": "Components of exhaust fans shall be rated and certified by the manufacturer for the probable temperature rise to which the components will be exposed. This temperature rise shall be computed by: <br/><br/><div>    <span class=\"u-align-middle\"><img height=\"21\" src=\"/publication-images/a48cd9c7-112f-43d6-870e-f7e8dccdee4a.png\" width=\"106\"/></span>    <span class=\"u-ml-10 u-align-middle u-font-bold u-float-right\">(Equation 9-2)</span></div> <br/>where: <br/> \n<table>\n<tbody>\n<tr class=\"u-align-top\">\n<td><i>c</i></td>\n<td>=</td>\n<td>Specific heat of smoke at smoke layer temperature, Btu/lb\u00b0F (kJ/kg <b>\u2022</b> K).</td>\n</tr>\n<tr class=\"u-align-top\">\n<td><i>m</i></td>\n<td>=</td>\n<td>Exhaust rate, pounds per second (kg/s).</td>\n</tr>\n<tr class=\"u-align-top\">\n<td><i>Q<sub>c</sub></i></td>\n<td>=</td>\n<td>Convective heat output of fire, Btu/s (kW).</td>\n</tr>\n<tr class=\"u-align-top\">\n<td><i>T<sub>a</sub></i></td>\n<td>=</td>\n<td>Ambient temperature, \u00b0F (K).</td>\n</tr>\n<tr class=\"u-align-top\">\n<td><i>T</i><sub>s</sub></td>\n<td>=</td>\n<td>Smoke temperature, \u00b0F (K).</td>\n</tr>\n</tbody>\n</table>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span> Reduced <i>T<sub>s </sub></i>as calculated based on the assurance of adequate dilution air.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.10.1 Exhaust Fans",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.10.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Exhaust Fans",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.10"
                                                ],
                                                "body": "Duct materials and <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#joint\">joints</a> shall be capable of withstanding the probable temperatures and pressures to which they are exposed as determined in accordance with <a class=\"autolink\" href=\"#909.10.1\">Section 909.10.1</a>. Ducts shall be constructed and supported in accordance with the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/imc-2015\">International Mechanical Code</a></i>. Ducts shall be leak tested to 1.5 times the maximum design pressure in accordance with nationally accepted practices. Measured leakage shall not exceed 5 percent of design flow. Results of such testing shall be a part of the documentation procedure. Ducts shall be supported directly from <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#fire_resistance\">fire-resistance</a>-rated structural elements of the building by substantial, noncombustible supports. \n\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\nFlexible connections, for the purpose of vibration isolation, complying with the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/imc-2015\">International Mechanical Code</a> </i>and that are constructed of <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#fire_resistance\">fire-resistance</a>-rated materials.\n</div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "transverse_cable_bracing_round_duct",
                                                        "title": "Transverse Cable Bracing for Strap Sup. Round Duct",
                                                        "descriptionHtml": "",
                                                        "topics": [
                                                            "Mechanical",
                                                            "Structural",
                                                            "Example"
                                                        ],
                                                        "phases": [
                                                            "Construction Phase",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    },
                                                    {
                                                        "key": "mechanical_protection",
                                                        "title": "Mechanical Protection - Ducts",
                                                        "descriptionHtml": "<div>The mechanical code requires protection of ductwork installed in location that may be subject to vehicle or other impact by an approved barrier.</div>",
                                                        "topics": [
                                                            "Mechanical"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Construction Phase"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.10.2 Ducts",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 2,
                                                "reference": "909.10.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Ducts",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.10"
                                                ],
                                                "body": "Equipment shall be located so as to not expose uninvolved portions of the building to an additional fire hazard. Outside air inlets shall be located so as to minimize the potential for introducing smoke or flame into the building. Exhaust outlets shall be so located as to minimize reintroduction of smoke into the building and to limit exposure of the building or adjacent buildings to an additional fire hazard.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.10.3 Equipment, Inlets and Outlets",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.10.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Equipment, Inlets and Outlets",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.10"
                                                ],
                                                "body": "<a class=\"autolink\" href=\"#automatic\">Automatic</a> <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#damper\">dampers</a></i>, regardless of the purpose for which they are installed within the smoke control system, shall be <i>listed </i>and conform to the requirements of <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a></i>, recognized standards.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.10.4 Automatic Dampers",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.10.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Automatic Dampers",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.10"
                                                ],
                                                "body": "In addition to other requirements, belt-driven fans shall have 1.5 times the number of belts required for the design duty, with the minimum number of belts being two. Fans shall be selected for stable performance based on normal temperature and, where applicable, elevated temperature. Calculations and manufacturer's fan curves shall be part of the documentation procedures. Fans shall be supported and restrained by noncombustible devices in accordance with the requirements of <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/16/structural-design#16\">Chapter 16</a>. <br/> <br/> Motors driving fans shall not be operated beyond their nameplate horsepower (kilowatts), as determined from measurement of actual current draw, and shall have a minimum service factor of 1.15.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.10.5 Fans",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.10.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Fans",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "Smoke control systems shall be provided with standby power in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/27/electrical#2702\">Section 2702</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.11 Standby Power",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.11",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Standby Power",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.11"
                                                ],
                                                "body": "The standby power source and its transfer switches shall be in a room separate from the normal power transformers and switch gears and ventilated directly to and from the exterior. The room shall be enclosed with not less than 1-hour <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#fire_barrier\">fire barriers</a> </i>constructed in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#707\">Section 707</a> or <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#horizontal_assembly\">horizontal assemblies</a> </i>constructed in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#711\">Section 711</a>, or both.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.11.1 Equipment Room",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 2,
                                                "numBuildingProductsOnRef": 7,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.11.1",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Equipment Room",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.11"
                                                ],
                                                "body": "Elements of the smoke control system relying on volatile memories or the like shall be supplied with uninterruptable power sources of sufficient duration to span 15-minute primary power interruption. Elements of the smoke control system susceptible to power surges shall be suitably protected by conditioners, suppressors or other <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>means.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.11.2 Power Sources and Power Surges",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.11.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Power Sources and Power Surges",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "Fire detection systems providing control input or output signals to mechanical smoke control systems or elements thereof shall comply with the requirements of <a class=\"autolink\" href=\"#907\">Section 907</a>. Such systems shall be equipped with a control unit complying with UL 864 and <i>listed </i>as smoke control equipment.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.12 Detection and Control Systems",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.12",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Detection and Control Systems",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.12"
                                                ],
                                                "body": "Control systems for mechanical smoke control systems shall include provisions for verification. Verification shall include positive confirmation of actuation, testing, manual override and the presence of power downstream of all disconnects. A preprogrammed weekly test sequence shall report abnormal conditions audibly, visually and by printed report. The preprogrammed weekly test shall operate all devices, equipment and components used for smoke control. \n\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\nWhere verification of individual components tested through the preprogrammed weekly testing sequence will interfere with, and produce unwanted effects to, normal building operation, such individual components are permitted to be bypassed from the preprogrammed weekly testing, where <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>by the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#building_official_\">building official</a> and in accordance with both of the following: <br/> <br/> \n<ol>\n<li> Where the operation of components is bypassed from the preprogrammed weekly test, presence of power downstream of all disconnects shall be verified weekly by a listed control unit.</li>\n<li> Testing of all components bypassed from the preprogrammed weekly test shall be in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015/chapter/9/fire-protection-systems#909.20.6\">Section 909.20.6</a> of the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015\">International Fire Code</a></i>.</li>\n</ol>\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.12.1 Verification",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.12.1",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Verification",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.12"
                                                ],
                                                "body": "In addition to meeting requirements of NFPA 70, all wiring, regardless of voltage, shall be fully enclosed within continuous raceways.",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "transverse_cable_bracing_trapeze_electrical_tray",
                                                        "title": "Transverse Cable Bracing for Trapeze Sup. Electrical Cable Tray",
                                                        "descriptionHtml": "",
                                                        "topics": [
                                                            "Electrical",
                                                            "Structural",
                                                            "Example"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Construction Phase"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    },
                                                    {
                                                        "key": "transverse_rigid_bracing_trapeze_elec_tray",
                                                        "title": "Transverse Rigid Bracing for Trapeze Sup. Electrical Cable Tray",
                                                        "descriptionHtml": "",
                                                        "topics": [
                                                            "Electrical",
                                                            "Structural",
                                                            "Example"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Construction Phase"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.12.2 Wiring",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 2,
                                                "reference": "909.12.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Wiring",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.12"
                                                ],
                                                "body": "Smoke control systems shall be activated in accordance with this section.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.12.3 Activation",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.12.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Activation",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.12",
                                                            "909.12.3"
                                                        ],
                                                        "body": "Mechanical smoke control systems using the pressurization, airflow or exhaust method shall have completely <a class=\"autolink\" href=\"#automatic\">automatic</a> control.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  909.12.3.1 Pressurization, Airflow or Exhaust Method",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.12.3.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Pressurization, Airflow or Exhaust Method",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.12",
                                                            "909.12.3"
                                                        ],
                                                        "body": "Passive smoke control systems actuated by <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>spot-type detectors <i> listed </i>for releasing service shall be permitted.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  909.12.3.2 Passive Method",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.12.3.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Passive Method",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.12"
                                                ],
                                                "body": "Where completely <a class=\"autolink\" href=\"#automatic\">automatic</a> control is required or used, the <a class=\"autolink\" href=\"#automatic\">automatic</a>-control sequences shall be initiated from an appropriately zoned <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>complying with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a>, manual controls that are readily accessible to the fire department and any <a class=\"autolink\" href=\"#smoke_detector\">smoke detectors</a> required by engineering analysis.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.12.4 Automatic Control",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.12.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Automatic Control",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "Control air tubing shall be of sufficient size to meet the required response times. Tubing shall be flushed clean and dry prior to final connections and shall be adequately supported and protected from damage. Tubing passing through <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#duped_concrete_\">concrete</a> or <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#masonry_\">masonry</a> shall be sleeved and protected from abrasion and electrolytic action.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.13 Control Air Tubing",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.13",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Control Air Tubing",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.13"
                                                ],
                                                "body": "Control-air tubing shall be hard-drawn copper, Type L, ACR in accordance with ASTM B42, ASTM B43, ASTM B68, ASTM B88, ASTM B251 and ASTM B280. Fittings shall be wrought copper or brass, solder type in accordance with ASME B16.18 or ASME B16.22. Changes in direction shall be made with appropriate tool bends. Brass compression-type fittings shall be used at final connection to devices; other <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#joint\">joints</a> shall be brazed using a BCuP-5 brazing alloy with solidus above 1,100\u00b0F (593\u00b0C) and <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#liquid_\">liquids</a> below 1,500\u00b0F (816\u00b0C). Brazing flux shall be used on copper-to-brass <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#joint\">joints</a> only.\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span> Nonmetallic tubing used within control panels and at the final connection to devices provided all of the following conditions are met:\n<ol>\n<li>Tubing shall comply with the requirements of <a class=\"autolink\" href=\"/viewer/district-of-columbia/imc-2015/chapter/6/duct-systems#602.2.1.3\">Section 602.2.1.3</a> of the <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/imc-2015\">International Mechanical Code</a></i>.</li>\n<li>Tubing and connected devices shall be completely enclosed within a galvanized or paint-grade steel enclosure having a minimum thickness of 0.0296 inch (0.7534 mm) (No. 22 gage). Entry to the enclosure shall be by copper tubing with a protective grommet of neoprene or Teflon or by suitable brass compression to male barbed adapter.</li>\n<li>Tubing shall be identified by appropriately documented coding.</li>\n<li>Tubing shall be neatly tied and supported within the enclosure. Tubing bridging cabinets and doors or moveable devices shall be of sufficient length to avoid tension and excessive stress. Tubing shall be protected against abrasion. Tubing serving devices on doors shall be fastened along hinges.</li>\n</ol>\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.13.1 Materials",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.13.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Materials",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.13"
                                                ],
                                                "body": "Control tubing serving other than smoke control functions shall be isolated by <a class=\"autolink\" href=\"#automatic\">automatic</a> isolation valves or shall be an independent system.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.13.2 Isolation From Other Functions",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.13.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Isolation From Other Functions",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.13"
                                                ],
                                                "body": "Control air tubing shall be tested at three times the operating pressure for not less than 30 minutes without any noticeable loss in gauge pressure prior to final connection to devices.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.13.3 Testing",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.13.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Testing",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "The detection and control systems shall be clearly marked at all junctions, accesses and terminations.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.14 Marking and Identification",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.14",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Marking and Identification",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "Identical control diagrams showing all devices in the system and identifying their location and function shall be maintained current and kept on file with the fire code official, the fire department and in the <a class=\"autolink\" href=\"#fire_command_center\">fire command center</a> in a format and manner <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>by the fire chief.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.15 Control Diagrams",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.15",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Control Diagrams",
                                        "children": []
                                    },
                                    {
                                        "amendType": "edit",
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "A fire fighter's smoke control panel for fire department emergency response purposes only shall be provided and shall include manual control or override of <a class=\"autolink\" href=\"#automatic\">automatic</a> control for mechanical smoke  systems. The panel shall be located in a <a class=\"autolink\" href=\"#fire_command_center\">fire command center</a> complying with <a class=\"autolink\" href=\"#911\">Section 911</a> in <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#high_rise_building_\">high-rise buildings</a> or buildings with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#smoke_protected_assembly_seating_\">smoke-protected assembly seating</a>. In all other buildings, the fire fighter's smoke control panel shall be installed in an <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>location adjacent to the fire alarm control panel. The fire fighter's smoke control panel shall comply with Sections <a class=\"autolink\" href=\"#909.16.1\">909.16.1</a> through <a class=\"autolink\" href=\"#909.16.3\">909.16.3</a>.\n<div class=\"code_addition uc_exception\"><span class=\"u-font-bold\">Exception:</span> Where buildings are equipped with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#stair\">stair</a> pressurization systems and/or elevator hoistway venting systems and no mechanical smoke control systems in accordance with <a class=\"autolink\" href=\"#909\">Section 909</a>, the required manual controls are permitted to be integral to the fire alarm control panel or located at another <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> location and are not required to comply with the provisions of Section 909.16.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.16 Fire Fighter's Smoke Control Panel",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.16",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Fire Fighter's Smoke Control Panel",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.16"
                                                ],
                                                "body": "Fans within the building shall be shown on the fire fighter's control panel. A clear indication of the direction of airflow and the relationship of components shall be displayed. Status indicators shall be provided for all smoke control equipment, annunciated by fan and <a class=\"autolink\" href=\"#zone_standpipe_system_classes_of\">zone</a>, and by pilot-lamp-type indicators as follows: \n\n<ol>\n<li>Fans, <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#damper\">dampers</a> </i>and other operating equipment in their normal status\u2014WHITE. </li>\n\n<li>Fans, <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#damper\">dampers</a> </i>and other operating equipment in their off or closed status\u2014RED. </li>\n\n<li>Fans, <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#damper\">dampers</a> </i>and other operating equipment in their on or open status\u2014GREEN. </li>\n\n<li>Fans, <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#damper\">dampers</a> </i>and other operating equipment in a fault status\u2014YELLOW/AMBER.</li>\n</ol>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.16.1 Smoke Control Systems",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.16.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Smoke Control Systems",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.16"
                                                ],
                                                "body": "The fire fighter's control panel shall provide control capability over the complete smoke control system equipment within the building as follows: \n\n<ol>\n<li>ON-AUTO-OFF control over each individual piece of operating smoke control equipment that can also be controlled from other sources within the building. This includes <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#stairway_\">stairway</a> </i>pressurization fans; smoke exhaust fans; supply, return and exhaust fans; elevator <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#shaft\">shaft</a> fans and other operating equipment used or intended for smoke control purposes. </li>\n\n<li>OPEN-AUTO-CLOSE control over individual <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#damper\">dampers</a> </i>relating to smoke control and that are also controlled from other sources within the building.</li> \n\n<li>ON-OFF or OPEN-CLOSE control over smoke control and other critical equipment associated with a fire or smoke emergency and that can only be controlled from the fire fighter's control panel.</li>\n</ol> \n\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n\n\n<ol>\n<li>Complex systems, where <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a></i>, where the controls and indicators are combined to control and indicate all elements of a single smoke <a class=\"autolink\" href=\"#zone_standpipe_system_classes_of\">zone</a> as a unit.</li> \n\n<li>Complex systems, where <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a></i>, where the control is accomplished by computer interface using <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a></i>, plain English commands.</li>\n</ol>\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.16.2 Smoke Control Panel",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.16.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Smoke Control Panel",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.16"
                                                ],
                                                "body": "The fire-fighter's control panel actions shall be as follows:\n<ol>\n<li>ON-OFF and OPEN-CLOSE control actions shall have the highest priority of any control point within the building. Once issued from the fire fighter's control panel, <a class=\"autolink\" href=\"#automatic\">automatic</a> or manual control from any other control point within the building shall not contradict the control action. Where <a class=\"autolink\" href=\"#automatic\">automatic</a> means are provided to interrupt normal, nonemergency equipment operation or produce a specific result to safeguard the building or equipment including, but not limited to, duct freezestats, duct <a class=\"autolink\" href=\"#smoke_detector\">smoke detectors</a>, high-temperature cutouts, temperature-actuated linkage and similar devices, such means shall be capable of being overridden by the fire fighter's control panel. The last control action as indicated by each fire fighter's control panel switch position shall prevail. Control actions shall not require the smoke control system to assume more than one configuration at any one time.\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span> Power disconnects required by NFPA 70.</div>\n</li>\n<li>Only the AUTO position of each three-position fire-fighter's control panel switch shall allow <a class=\"autolink\" href=\"#automatic\">automatic</a> or manual control action from other control points within the building. The AUTO position shall be the NORMAL, nonemergency, building control position. Where a fire fighter's control panel is in the AUTO position, the actual status of the device (on, off, open, closed) shall continue to be indicated by the status indicator described in <a class=\"autolink\" href=\"#909.16.1\">Section 909.16.1</a>. Where directed by an <a class=\"autolink\" href=\"#automatic\">automatic</a> signal to assume an emergency condition, the NORMAL position shall become the emergency condition for that device or group of devices within the <a class=\"autolink\" href=\"#zone_standpipe_system_classes_of\">zone</a>. Control actions shall not require the smoke control system to assume more than one configuration at any one time.</li>\n</ol>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.16.3 Control Action and Priorities",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.16.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Control Action and Priorities",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "Smoke-control system activation shall be initiated immediately after receipt of an appropriate <a class=\"autolink\" href=\"#automatic\">automatic</a> or manual activation command. Smoke control systems shall activate individual components (such as <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#damper\">dampers</a> </i>and fans) in the sequence necessary to prevent physical damage to the fans, <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#damper\">dampers</a></i>, ducts and other equipment. For purposes of smoke control, the fire fighter's control panel response time shall be the same for <a class=\"autolink\" href=\"#automatic\">automatic</a> or manual smoke control action initiated from any other building control point. The total response time, including that necessary for detection, shutdown of operating equipment and smoke control system startup, shall allow for full operational mode to be achieved before the conditions in the space exceed the design smoke condition. The system response time for each component and their sequential relationships shall be detailed in the required rational analysis and verification of their installed condition reported in the required final report.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.17 System Response Time",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.17",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "System Response Time",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "Devices, equipment, components and sequences shall be individually tested. These tests, in addition to those required by other provisions of this code, shall consist of determination of function, sequence and, where applicable, capacity of their installed condition.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.18 Acceptance Testing",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.18",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Acceptance Testing",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.18"
                                                ],
                                                "body": "Smoke or fire detectors that are a part of a smoke control system shall be tested in accordance with <a class=\"autolink\" href=\"#9\">Chapter 9</a> in their installed condition. Where applicable, this testing shall include verification of airflow in both minimum and maximum conditions.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.18.1 Detection Devices",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.18.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Detection Devices",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.18"
                                                ],
                                                "body": "Ducts that are part of a smoke control system shall be traversed using generally accepted practices to determine actual air quantities.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.18.2 Ducts",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.18.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Ducts",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.18"
                                                ],
                                                "body": "<i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#damper\">Dampers</a> </i>shall be tested for function in their installed condition.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.18.3 Dampers",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.18.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Dampers",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.18"
                                                ],
                                                "body": "Inlets and outlets shall be read using generally accepted practices to determine air quantities.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.18.4 Inlets and Outlets",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.18.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Inlets and Outlets",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.18"
                                                ],
                                                "body": "Fans shall be examined for correct rotation. Measurements of voltage, amperage, revolutions per minute (rpm) and belt tension shall be made.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.18.5 Fans",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.18.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Fans",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.18"
                                                ],
                                                "body": "Measurements using inclined manometers or other <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>calibrated measuring devices shall be made of the pressure differences across <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#smoke_barrier\">smoke barriers</a></i>. Such measurements shall be conducted for each possible smoke control condition.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.18.6 Smoke Barriers",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.18.6",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Smoke Barriers",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.18"
                                                ],
                                                "body": "Each smoke <a class=\"autolink\" href=\"#zone_standpipe_system_classes_of\">zone</a> equipped with an <a class=\"autolink\" href=\"#automatic\">automatic</a>-initiation device shall be put into operation by the actuation of one such device. Each additional device within the <a class=\"autolink\" href=\"#zone_standpipe_system_classes_of\">zone</a> shall be verified to cause the same sequence without requiring the operation of fan motors in order to prevent damage. Control sequences shall be verified throughout the system, including verification of override from the fire-fighter's control panel and simulation of standby power conditions.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.18.7 Controls",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.18.7",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Controls",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.18"
                                                ],
                                                "body": "Smoke control systems shall be tested by a <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/17/special-inspections-and-tests#special_inspector_special_inspection\">special inspector</a> in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/17/special-inspections-and-tests#1705.18\">Section 1705.18</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.18.8 Testing for Smoke Control",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.18.8",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Testing for Smoke Control",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.18",
                                                            "909.18.8"
                                                        ],
                                                        "body": "Testing shall be conducted in accordance with the following: \n\n<ol>\n<li>During erection of ductwork and prior to concealment for the purposes of leakage testing and recording of device location.</li> \n\n<li>Prior to occupancy and after sufficient completion for the purposes of pressure-difference testing, flow measurements, and detection and control verification.</li>\n</ol>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  909.18.8.1 Scope of Testing",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.18.8.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Scope of Testing",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.18",
                                                            "909.18.8"
                                                        ],
                                                        "body": "<a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/17/special-inspections-and-tests#approved_agency\"><i>Approved </i>agencies</a> for smoke control testing shall have expertise in fire protection engineering, mechanical engineering and certification as air balancers.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  909.18.8.2 Qualifications",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.18.8.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Qualifications",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.18",
                                                            "909.18.8"
                                                        ],
                                                        "body": "A complete report of testing shall be prepared by the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/17/special-inspections-and-tests#approved_agency\"><i>approved </i>agency</a>. The report shall include identification of all devices by manufacturer, nameplate data, design values, measured values and identification tag or <i>mark</i>. The report shall be reviewed by the responsible <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#design_professional_registered_\">registered design professional</a> </i>and, when satisfied that the design intent has been achieved, the responsible <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#design_professional_registered_\">registered design professional</a> </i>shall sign, seal and date the report.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  909.18.8.3 Reports",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.18.8.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Reports",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "909",
                                                                    "909.18",
                                                                    "909.18.8",
                                                                    "909.18.8.3"
                                                                ],
                                                                "body": "A copy of the final report shall be filed with the fire code official and an identical copy shall be maintained in an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>location at the building.",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  909.18.8.3.1 Report Filing",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "909.18.8.3.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "Report Filing",
                                                                "children": []
                                                            }
                                                        ]
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.18"
                                                ],
                                                "body": "Charts, drawings and other documents identifying and locating each component of the smoke control system, and describing its proper function and maintenance requirements, shall be maintained on file at the building as an attachment to the report required by <a class=\"autolink\" href=\"#909.18.8.3\">Section 909.18.8.3</a>. Devices shall have an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i> identifying tag or <i>mark </i>on them consistent with the other required documentation and shall be dated indicating the last time they were successfully tested and by whom.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.18.9 Identification and Documentation",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.18.9",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Identification and Documentation",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "Buildings, or portions thereof, required by this code to comply with this section shall not be issued a certificate of occupancy until such time that the fire code official determines that the provisions of this section have been fully complied with and that the fire department has received satisfactory instruction on the operation, both <a class=\"autolink\" href=\"#automatic\">automatic</a> and manual, of the system and a written maintenance program complying with the requirements of <a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015/chapter/9/fire-protection-systems#909.20.1\">Section 909.20.1</a> of the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015\">International Fire Code</a> </i>has been submitted and <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> by the fire code official. \n\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\nIn buildings of phased construction, a temporary certificate of occupancy, as <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>by the fire code official, shall be allowed provided that those portions of the building to be occupied meet the requirements of this section and that the remainder does not pose a significant hazard to the safety of the proposed occupants or adjacent buildings.\n</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.19 System Acceptance",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.19",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "System Acceptance",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "Where required by <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#1023.11\">Section 1023.11</a>, a <a class=\"autolink\" href=\"#smokeproof_enclosure\">smokeproof enclosure</a> shall be constructed in accordance with this section. A <a class=\"autolink\" href=\"#smokeproof_enclosure\">smokeproof enclosure</a> shall consist of an <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#interior_exit_stairway\">interior exit stairway</a> </i>or <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#ramp\">ramp</a> </i>that is enclosed in accordance with the applicable provisions of <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#1023\">Section 1023</a> and an open exterior balcony or ventilated vestibule meeting the requirements of this section. Where access to the roof is required by the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015\">International Fire Code</a></i>, such access shall be from the <a class=\"autolink\" href=\"#smokeproof_enclosure\">smokeproof enclosure</a> where a <a class=\"autolink\" href=\"#smokeproof_enclosure\">smokeproof enclosure</a> is required.",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "high_rise_smokeproof_enclousures",
                                                "title": "High Rise: Smokeproof Enclosures",
                                                "descriptionHtml": "<div>Where an interior stairwell is required, and it serves floors higher than 75 feet from the lowest level of fire department access, it is required to be a smokeproof enclosure. The smokeproof enclosure must meet the construction requirements and fire protection features outlined in sections 909.20 and 1023.11.</div>",
                                                "topics": [
                                                    "Fire",
                                                    "Fire-Resistant"
                                                ],
                                                "phases": [
                                                    "Design Development",
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "clark-nevada",
                                                    "michigan",
                                                    "california",
                                                    "los_angeles",
                                                    "san_francisco",
                                                    "seattle",
                                                    "san-jose",
                                                    "los-angeles-county",
                                                    "san-diego"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "909.20 Smokeproof Enclosures",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "909.20",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Smokeproof Enclosures",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.20"
                                                ],
                                                "body": "Access to the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#stairway_\">stairway</a> </i>or <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#ramp\">ramp</a> </i>shall be by way of a vestibule or an open exterior balcony. The minimum dimension of the vestibule shall be not less than the required width of the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#corridor\">corridor</a> </i>leading to the vestibule but shall not have a width of less than 44 inches (1118 mm) and shall not have a length of less than 72 inches (1829 mm) in the direction of egress travel.",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "high_rise_smokeproof_enclousures",
                                                        "title": "High Rise: Smokeproof Enclosures",
                                                        "descriptionHtml": "<div>Where an interior stairwell is required, and it serves floors higher than 75 feet from the lowest level of fire department access, it is required to be a smokeproof enclosure. The smokeproof enclosure must meet the construction requirements and fire protection features outlined in sections 909.20 and 1023.11.</div>",
                                                        "topics": [
                                                            "Fire",
                                                            "Fire-Resistant"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "clark-nevada",
                                                            "michigan",
                                                            "california",
                                                            "los_angeles",
                                                            "san_francisco",
                                                            "seattle",
                                                            "san-jose",
                                                            "los-angeles-county",
                                                            "san-diego"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "909.20.1 Access",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "909.20.1",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Access",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.20"
                                                ],
                                                "body": "The <a class=\"autolink\" href=\"#smokeproof_enclosure\">smokeproof enclosure</a> shall be separated from the remainder of the building by not less than 2-hour <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#fire_barrier\">fire barriers</a> </i>constructed in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#707\">Section 707</a> or <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#horizontal_assembly\">horizontal assemblies</a> </i>constructed in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#711\">Section 711</a>, or both. Openings are not permitted other than the required <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#means_of_egress\">means of egress</a> </i>doors. The vestibule shall be separated from the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#stairway_\">stairway</a> </i>or <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#ramp\">ramp</a> </i>by not less than 2-hour <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#fire_barrier\">fire barriers</a> </i>constructed in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#707\">Section 707</a> or <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#horizontal_assembly\">horizontal assemblies</a> </i>constructed in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#711\">Section 711</a>, or both. The open exterior balcony shall be constructed in accordance with the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#fire-resistance_rating\">fire-resistance rating</a> </i>requirements for floor assemblies.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.20.2 Construction",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 1,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.20.2",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Construction",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.20",
                                                            "909.20.2"
                                                        ],
                                                        "body": "Doors in a <a class=\"autolink\" href=\"#smokeproof_enclosure\">smokeproof enclosure</a> shall be self- or <a class=\"autolink\" href=\"#automatic\">automatic</a> closing by actuation of a <a class=\"autolink\" href=\"#smoke_detector\">smoke detector</a> in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#716.5.9.3\">Section 716.5.9.3</a> and shall be installed at the floor-side <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#entrance_public_\">entrance</a> to the <a class=\"autolink\" href=\"#smokeproof_enclosure\">smokeproof enclosure</a>. The actuation of the <a class=\"autolink\" href=\"#smoke_detector\">smoke detector</a> on any <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#door_balanced\">door</a> shall activate the closing devices on all doors in the <a class=\"autolink\" href=\"#smokeproof_enclosure\">smokeproof enclosure</a> at all levels. <a class=\"autolink\" href=\"#smoke_detector\">Smoke detectors</a> shall be installed in accordance with <a class=\"autolink\" href=\"#907.3\">Section 907.3</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.20.2.1 Door Closers",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.20.2.1",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Door Closers",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.20"
                                                ],
                                                "body": "The provisions of Sections <a class=\"autolink\" href=\"#909.20.3.1\">909.20.3.1</a> through <a class=\"autolink\" href=\"#909.20.3.3\">909.20.3.3</a> shall apply to <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#ventilation_\">ventilation</a> of <a class=\"autolink\" href=\"#smokeproof_enclosure\">smokeproof enclosures</a> by natural means.",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "high_rise_smokeproof_encl_nat_vent",
                                                        "title": "High Rise Smokeproof Encl: Natural Ventilation ",
                                                        "descriptionHtml": "",
                                                        "topics": [
                                                            "Fire",
                                                            "Egress",
                                                            "Height and Area"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "909.20.3 Natural Ventilation Alternative",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "909.20.3",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Natural Ventilation Alternative",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.20",
                                                            "909.20.3"
                                                        ],
                                                        "body": "Where access to the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#stairway_\">stairway</a> </i>or <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#ramp\">ramp</a> </i>is by way of an open exterior balcony, the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#door_balanced\">door</a> assembly into the enclosure shall be a <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#fire_door_assembly\">fire door assembly</a> </i>in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#716.5\">Section 716.5</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.20.3.1 Balcony Doors",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.20.3.1",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Balcony Doors",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.20",
                                                            "909.20.3"
                                                        ],
                                                        "body": "Where access to the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#stairway_\">stairway</a> </i>or <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#ramp\">ramp</a> </i>is by way of a vestibule, the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#door_balanced\">door</a> assembly into the vestibule shall be a <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#fire_door_assembly\">fire door assembly</a> </i>complying with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#716.5\">Section 716.5</a>. The <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#door_balanced\">door</a> assembly from the vestibule to the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#stairway_\">stairway</a> </i> shall have not less than a 20-minute <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#fire_protection_rating\">fire protection rating</a> </i>complying with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#716.5\">Section 716.5</a>.",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "fire_ratings_doors_protective_wall_assy",
                                                                "title": "Door Fire Ratings in Protective Wall Assemblies",
                                                                "descriptionHtml": "",
                                                                "topics": [
                                                                    "Fire",
                                                                    "Fire-Resistant"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs",
                                                                    "Construction Phase"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "new_york_city"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "909.20.3.2 Vestibule Doors",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 3,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "909.20.3.2",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Vestibule Doors",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.20",
                                                            "909.20.3"
                                                        ],
                                                        "body": "Each vestibule shall have a minimum net area of 16 square feet (1.5 m<sup>2</sup>) of opening in a wall facing an outer <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#court_\">court</a></i>, <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#yard_\">yard</a> </i>or <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#public_way_\">public way</a> </i>that is not less than 20 feet (6096 mm) in width.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.20.3.3 Vestibule Ventilation",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.20.3.3",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Vestibule Ventilation",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.20"
                                                ],
                                                "body": "The provisions of Sections <a class=\"autolink\" href=\"#909.20.4.1\">909.20.4.1</a> through <a class=\"autolink\" href=\"#909.20.4.4\">909.20.4.4</a> shall apply to <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#ventilation_\">ventilation</a> of <a class=\"autolink\" href=\"#smokeproof_enclosure\">smokeproof enclosures</a> by mechanical means.",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "high_rise_smokeproof_encl_mech_vent",
                                                        "title": "High Rise Smokeproof Encl: Mech. Ventilation",
                                                        "descriptionHtml": "",
                                                        "topics": [
                                                            "Fire",
                                                            "Egress",
                                                            "Height and Area"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
