                                                                            "Design Development",
                                                                            "Construction Docs"
                                                                        ],
                                                                        "supressesChildrenAssociations": false,
                                                                        "blacklistJurisdictions": [
                                                                            "new_york_city"
                                                                        ],
                                                                        "whitelistJurisdictions": [],
                                                                        "imageType": "svg"
                                                                    }
                                                                ],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.2.5 Standby Power",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "hasDiagramsOnRef": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 1,
                                                                "reference": "907.5.2.2.5",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Standby Power",
                                                                "children": []
                                                            }
                                                        ]
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.5",
                                                            "907.5.2"
                                                        ],
                                                        "body": "<div><div class=\"u-mt-3 u-mb-3\"><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#visible_alarm_notification_appliance_\">Visible alarm notification                                             appliances</a></span> shall be provided in accordance with                                             Sections                                             <a class=\"autolink\" href=\"#907.5.2.3.1\">907.5.2.3.1</a> through <a class=\"autolink\" href=\"#907.5.2.3.3\">907.5.2.3.3</a>.</div><div class=\"u-ml-4\"><div class=\"u-mt-3 u-mb-3\"><span class=\"u-font-bold\">Exceptions: </span></div><ol class=\"u-text-left\"><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#visible_alarm_notification_appliance_\">Visible alarm notification                                                   appliances</a></span> are not required in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#alteration_\">alterations</a></span>, except                                                   where an existing <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire                                                   alarm system</a></span> is upgraded or replaced, or a                                                   new <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm                                                   system</a></span> is installed.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#visible_alarm_notification_appliance_\">Visible alarm notification                                                   appliances</a></span> shall not be required in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#exit_\">exits</a></span> as defined in <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#2\">Chapter 2</a>.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#visible_alarm_notification_appliance_\">Visible alarm notification                                                   appliances</a></span> shall not be required in                                                   elevator cars.</li><li>Visual <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#alarm_notification_appliance_\">alarm                                                   notification appliances</a> are not required in                                                   critical care areas of Group I-<a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/3/occupancy-classification-and-use#308.2.2\">2, Condition</a> 2                                                   occupancies that are in compliance with <a class=\"autolink\" href=\"#907.2.6\">Section                                                   907.2.6</a>, Exception 2.</li><li>A <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#visible_alarm_notification_appliance_\">visible alarm notification                                                   appliance</a></span> installed in a nurses' control                                                   station or other continuously attended staff                                                   location in a&nbsp;Group I-<a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/3/occupancy-classification-and-use#308.2.2\">2, Condition</a> 2&nbsp;suite shall                                                   be an acceptable alternative to the installation                                                   of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#visible_alarm_notification_appliance_\">visible alarm                                                   notification appliances</a></span> throughout the                                                   suite or unit in&nbsp;Group I-2, <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/3/occupancy-classification-and-use#308.2.2\">Condition                                                   2</a>&nbsp;occupancies that are in compliance with <a class=\"autolink\" href=\"#907.2.6\">Section                                                   907.2.6</a>, Exception 2.</li></ol></div></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.5.2.3 Visible Alarms",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.5.2.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Visible Alarms",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.3"
                                                                ],
                                                                "body": "<div><div class=\"u-mt-3 u-mb-3\"><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#visible_alarm_notification_appliance_\">Visible alarm notification                                                 appliances</a></span> shall be provided in <span class=\"u-italic\">public use areas</span> and                                                 <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#common_use_\">common use</a>                                             areas</span>.</div><div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\">Exception:</span> Where <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#employee_work_area_\">employee work areas</a></span>                                                 have audible alarm coverage, the notification                                                 appliance circuits serving the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#employee_work_area_\">employee work areas</a></span>                                                 shall be initially designed with not less than                                                 20-percent spare capacity to account for the                                                 potential of adding visible notification appliances                                                 in the future to accommodate hearing-impaired                                                 employee(s).</div></div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.3.1 Public Use Areas and Common Use Areas",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.5.2.3.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Public Use Areas and Common Use Areas",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.3"
                                                                ],
                                                                "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#habitable_space_\">Habitable spaces</a></span> in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#dwelling_unit_\">dwelling units</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span> in Group <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/3/occupancy-classification-and-use#308.2\">I-1</a> and <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/3/occupancy-classification-and-use#310.2\">R-1</a> occupancies in accordance with Table 907.5.2.3.2 shall be provided with visible alarm notification. Visible alarms shall be activated by the in-room <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#smoke_alarm_\">smoke alarm</a></span> and the <span class=\"u-italic\">building</span> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span>.</div>\n<figure>\n<figcaption>\n<div class=\"u-mt-3 u-mb-3\"><strong>[F] </strong><a id=\"table_907.5.2.3.2\" href=\"#table_907.5.2.3.2\" class=\"autolink_target\">TABLE 907.5.2.3.2</a></div>\n<div class=\"u-mt-3 u-mb-3\">VISIBLE ALARMS</div>\n</figcaption>\n<table class=\"uc_all_borders\">\n<tbody>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">AGGREGATE NUMBER OF <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#dwelling_unit_\">DWELLING UNITS</a> AND <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#sleeping_unit_\">SLEEPING UNITS</a></span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">SLEEPING ACCOMMODATIONS WITH VISIBLE ALARMS</span></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">6 to 25</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">2</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">26 to 50</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">4</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">51 to 75</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">7</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">76 to 100</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">9</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">101 to 150</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">12</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">151 to 200</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">14</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">201 to 300</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">17</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">301 to 400</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">20</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">401 to 500</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">22</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">501 to 1,000</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">5% of total</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">1,001 and over</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">50 plus 3 for each 100 over 1,000</td>\n</tr>\n</tbody>\n</table>\n</figure>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.3.2 Groups I-1 and R-1",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.5.2.3.2",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Groups I-1 and R-1",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.3"
                                                                ],
                                                                "body": "<div> In Group <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/3/occupancy-classification-and-use#310.3\">R-2</a> occupancies required by <a class=\"autolink\" href=\"#907\">Section 907</a> to have a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span>, each <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#story_\">story</a></span> that contains <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#dwelling_unit_\">dwelling units</a></span> and<span class=\"u-italic\"> <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span> shall be                                         provided with the capability to support future <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#visible_alarm_notification_appliance_\">visible alarm notification                                             appliances</a></span> in accordance with <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/11/accessibility#11\">Chapter 11</a>&nbsp;of ICC A117.1. Such capability shall accommodate wired                                         or wireless equipment. </div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.3.3 Group R-2",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.5.2.3.3",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Group R-2",
                                                                "children": [
                                                                    {
                                                                        "ancestorRefs": [
                                                                            "9",
                                                                            "907",
                                                                            "907.5",
                                                                            "907.5.2",
                                                                            "907.5.2.3",
                                                                            "907.5.2.3.3"
                                                                        ],
                                                                        "body": "<div>Where wired equipment is used to comply with the future                                             capability required by <a class=\"autolink\" href=\"#907.5.2.3.3\">Section                                                 907.5.2.3.3</a>, the system shall include one of the                                             following capabilities: <ol><li>The replacement of                                                   audible appliances with combination                                                   audible/visible appliances or additional visible                                                   notification appliances.</li><li>The future                                                   extension of the existing wiring from the unit                                                   <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#smoke_alarm_\">smoke alarm</a></span>                                                   locations to required locations for visible                                                   appliances.</li><li>For wired                                                   equipment, the fire alarm power supply and                                                   circuits shall have not less than 5-percent excess                                                   capacity to accommodate the future <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#addition_\">addition</a> of                                                   <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#visible_alarm_notification_appliance_\">visible alarm                                                   notification appliances</a></span>, and a single                                                   access point to such circuits shall be available                                                   on every <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#story_\">story</a></span>.                                                   Such circuits shall not be required to be extended                                                   beyond a single access point on a <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#story_\">story</a>. The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> shop                                                   drawings required by <a class=\"autolink\" href=\"#907.1.2\">Section                                                   907.1.2</a> shall include the power supply and                                                   circuit documentation to accommodate the future                                                   <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#addition_\">addition</a> of visible notification appliances.</li></ol>                                         </div>",
                                                                        "depth": 6,
                                                                        "diagrams": [],
                                                                        "displayRef": null,
                                                                        "displayTitle": "[F]  907.5.2.3.3.1 Wired Equipment",
                                                                        "hasAssemblies": false,
                                                                        "hasDiagrams": true,
                                                                        "isContiguous": true,
                                                                        "numAssembliesOnRef": 0,
                                                                        "numBuildingProductsOnRef": 0,
                                                                        "numDiagramsOnRef": 0,
                                                                        "reference": "907.5.2.3.3.1",
                                                                        "refPrefix": "[F]",
                                                                        "slug": "fire-protection-and-life-safety-systems",
                                                                        "titleText": "Wired Equipment",
                                                                        "children": []
                                                                    }
                                                                ]
                                                            }
                                                        ]
                                                    }
                                                ]
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "907"
                                        ],
                                        "body": "<div>A <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> shall be                             installed and monitored in accordance with Sections <a class=\"autolink\" href=\"#907.6.1\">907.6.1</a> through <a class=\"autolink\" href=\"#907.6.6.3\">907.6.6.3</a> and NFPA 72.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  907.6 Installation and Monitoring",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "907.6",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Installation and Monitoring",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.6"
                                                ],
                                                "body": "<div>Wiring shall comply with the requirements of NFPA 70 and NFPA 72. <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#wireless_protection_system_\">Wireless protection systems</a></span>                                 utilizing radio-frequency transmitting devices shall comply with the                                 special requirements for supervision of low-power wireless systems                                 in NFPA 72.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.6.1 Wiring",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.6.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Wiring",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.6"
                                                ],
                                                "body": "<div><div class=\"u-mt-3 u-mb-3\">The primary and secondary power supply for the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> shall be                                     provided in accordance with NFPA 72.</div><div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\"><span class=\"u-font-bold\">Exception:                                                  </span> </span> Back-up power for single-station and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#multiple_station_smoke_alarm_\">multiple-station smoke                                             alarms</a></span> as required in <a class=\"autolink\" href=\"#907.2.11.6\">Section                                             907.2.11.6</a>.</div></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.6.2 Power Supply",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.6.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Power Supply",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.6"
                                                ],
                                                "body": "<div><div class=\"u-mt-3 u-mb-3\">The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> shall                                     identify the specific <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#initiating_device_\">initiating                                         device</a></span> address, location, device type, floor level                                     where applicable and status including indication of normal,                                     alarm, trouble and supervisory status, as appropriate.</div><div class=\"u-ml-4\"><div class=\"u-mt-3 u-mb-3\"><span class=\"u-font-bold\">Exceptions:</span></div><ol><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#fire_alarm_system_\">Fire alarm systems</a></span> in                                                   single-<a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#story_\">story</a> <span class=\"u-italic\">buildings</span> less than 22,500 square feet                                                   (2090 m<sup>2</sup>) in area.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#fire_alarm_system_\">Fire alarm systems</a></span>                                                   that only include <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm boxes</a></span>, waterflow <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#initiating_device_\">initiating devices</a></span> and                                                   not more than 10 additional alarm-<span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#initiating_device_\">initiating                                                   devices</a></span>.</li><li>Special <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#initiating_device_\">initiating devices</a></span>                                                   that do not support individual device                                                   identification.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#fire_alarm_system_\">Fire alarm systems</a></span> or                                                   devices that are replacing existing equipment.</li></ol></div></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.6.3 Initiating Device Identification",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.6.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Initiating Device Identification",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.6",
                                                            "907.6.3"
                                                        ],
                                                        "body": "<div>The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#initiating_device_\">initiating device</a></span> status                                     shall be annunciated at an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> on-<a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#site_\">site</a> location.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.6.3.1 Annunciation",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.6.3.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Annunciation",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.6"
                                                ],
                                                "body": "<div><div class=\"u-mt-3 u-mb-3\">Each floor shall be zoned separately and a <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#zone_\">zone</a> shall not exceed                                     22,500 square feet (2090 m<sup>2</sup>). The length of any <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#zone_\">zone</a>                                     shall not exceed 300 feet (91 440 mm) in any direction.</div><div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\"><span class=\"u-font-bold\">Exception:  </span> </span><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">Automatic sprinkler system</a></span>                                         <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#zone_\">zones</a> shall not exceed the area permitted by NFPA                                         13.</div></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.6.4 Zones",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.6.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Zones",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.6",
                                                            "907.6.4"
                                                        ],
                                                        "body": "<div>A zoning indicator panel and the associated controls shall be                                     provided in an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#approved_\">approved</a></span>                                     location. The visual <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#zone_\">zone</a> indication shall lock in until the                                     system is reset and shall not be canceled by the operation of an                                     audible-alarm silencing switch.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.6.4.1 Zoning Indicator Panel",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.6.4.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Zoning Indicator Panel",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.6",
                                                            "907.6.4"
                                                        ],
                                                        "body": "<div><div class=\"u-mt-3 u-mb-3\">In <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#high_rise_building_\">high-rise buildings</a></span>, a                                         separate <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#zone_\">zone</a> by floor shall be provided for each of the                                         following types of alarm-<span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#initiating_device_\">initiating devices</a></span> where provided:</div><ol><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#smoke_detector_\">Smoke detectors</a></span>.</li><li>Sprinkler waterflow                                                   devices.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm                                                   boxes</a></span>.</li><li>Other <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> types of                                                   <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#automatic_\">automatic</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#fire_protection_system_\">fire                                                   protection systems</a></span>.</li></ol></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.6.4.2 High-Rise Buildings",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.6.4.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "High-Rise Buildings",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.6"
                                                ],
                                                "body": "<div>Access shall be provided to each fire alarm device and notification                                 appliance for periodic inspection, maintenance and testing.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.6.5 Access",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.6.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Access",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.6"
                                                ],
                                                "body": "<div><div class=\"u-mt-3 u-mb-3\"><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#fire_alarm_system_\">Fire alarm systems</a></span> required by                                     this chapter or by the <span class=\"u-italic\">International Fire Code</span> shall be monitored                                     by an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#approved_\">approved</a></span>                                     <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#supervising_station_\">supervising station</a></span> in                                     accordance with NFPA 72.</div><div class=\"u-ml-4\"><div class=\"u-mt-3 u-mb-3\"><span class=\"u-font-bold\">Exception: </span> Monitoring by a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#supervising_station_\">supervising station</a></span> is not                                         required for:</div><ol class=\"u-text-left\"><li><span class=\"u-italic\">Single-</span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#multiple_station_smoke_alarm_\">multiple-station smoke                                                   alarms</a></span> required by <a class=\"autolink\" href=\"#907.2.11\">Section                                                   907.2.11</a>.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#smoke_detector_\">Smoke detectors</a></span> in                                                   Group <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#cell_group_i_3_occupancy_\">I-3</a> occupancies.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">Automatic sprinkler                                                   systems</a></span> in one- and two-family <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#dwelling_\">dwellings</a></span>.</li></ol></div></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.6.6 Monitoring",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.6.6",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Monitoring",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.6",
                                                            "907.6.6"
                                                        ],
                                                        "body": "<div>Transmission of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#alarm_signal_\">alarm signals</a></span>                                     to a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#supervising_station_\">supervising station</a></span> shall                                     be in accordance with NFPA                                     72.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.6.6.1 Transmission of Alarm Signals",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.6.6.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Transmission of Alarm Signals",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.6",
                                                            "907.6.6"
                                                        ],
                                                        "body": "<div>Direct transmission of alarms associated with monitor it                                     yourself (MIY) transmitters to a public safety answering point                                     (PSAP) shall not be permitted unless <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> by the <span class=\"u-italic\">fire code official</span>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.6.6.2 MIY Monitoring",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.6.6.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "MIY Monitoring",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.6",
                                                            "907.6.6"
                                                        ],
                                                        "body": "<div>Termination of fire alarm monitoring services shall be in                                     accordance with Section 901.9 of                                     the <span class=\"u-italic\">International Fire Code</span>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.6.6.3 Termination of Monitoring Service",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.6.6.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Termination of Monitoring Service",
                                                        "children": []
                                                    }
                                                ]
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "907"
                                        ],
                                        "body": "<div>Upon completion of the installation, the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> and all fire alarm components shall be                             tested in accordance with NFPA 72.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  907.7 Acceptance Tests and Completion",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "907.7",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Acceptance Tests and Completion",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.7"
                                                ],
                                                "body": "<div>When the installation of the alarm devices is complete, each device                                 and interconnecting wiring for <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#multiple_station_alarm_device_\">multiple-station alarm devices</a></span> shall be tested in                                 accordance with the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#smoke_alarm_\">smoke alarm</a></span>                                 provisions of NFPA 72.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.7.1 Single- And Multiple-Station Alarm Devices",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.7.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Single- And Multiple-Station Alarm Devices",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.7"
                                                ],
                                                "body": "<div>A record of completion in accordance with NFPA 72                                 verifying that the system has been installed and tested in                                 accordance with the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> plans                                 and specifications shall be provided.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.7.2 Record of Completion",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.7.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Record of Completion",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.7"
                                                ],
                                                "body": "<div>Operating, testing and maintenance instructions and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#record_drawings_\">record drawings</a></span> (\"as-builts\") and                                 equipment specifications shall be provided at an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> location.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.7.3 Instructions",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.7.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Instructions",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "907"
                                        ],
                                        "body": "<div>The maintenance and testing schedules and procedures for fire alarm and                             fire detection systems shall be in accordance with Section 907.8 of the <span class=\"u-italic\">International Fire                                 Code</span>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  907.8 Inspection, Testing and Maintenance",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "907.8",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Inspection, Testing and Maintenance",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section 908 Emergency Alarm Systems",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "908",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Emergency Alarm Systems",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "908"
                                        ],
                                        "body": "<div>Emergency alarms for the detection and notification of an emergency                             condition in <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/3/occupancy-classification-and-use#307\">Group H</a> occupancies shall be provided in accordance with <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#415.5\">Section                                 415.5</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  908.1 Group H Occupancies",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "908.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Group H Occupancies",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "908"
                                        ],
                                        "body": "<div>Emergency alarms for notification of an emergency condition in an <span class=\"u-italic\">HPM</span> <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#facility_\">facility</a> shall be provided as                             required in <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#415.11.4\">Section 415.11.4</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  908.2 Group H-5 Occupancy",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "908.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Group H-5 Occupancy",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "908"
                                        ],
                                        "body": "<div>Where an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#emergency_alarm_system_\">emergency alarm system</a></span> is                             interfaced with a <span class=\"u-italic\">building</span>'s <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span>, the signal produced                             at the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#fire_alarm_control_unit_\">fire alarm control unit</a></span> shall                             be a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#supervisory_signal_\">supervisory signal</a></span>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  908.3 Fire Alarm System Interface",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "908.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Fire Alarm System Interface",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [
                                    {
                                        "key": "shafts_opening_penetrations_excpt1",
                                        "title": "Shafts: Duct & Air Transfer Opening Penetrations - Excpt. 1",
                                        "descriptionHtml": "<div>Where a shaft is allowed to be penetrated by ducts and air transfer openings, the openings are required to be protected by listed fire and smoke dampers unless the conditions of one of the provided exceptions are met.</div>",
                                        "topics": [
                                            "Mechanical"
                                        ],
                                        "phases": [
                                            "Construction Docs"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [
                                            "virginia"
                                        ],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "shafts_opening_penetrations_excpt4",
                                        "title": "Shafts: Duct & Air Transfer Opening Penetrations - Excpt. 4",
                                        "descriptionHtml": "<div>Where a shaft is allowed to be penetrated by ducts and air transfer openings, the openings are required to be protected by listed fire and smoke dampers unless the conditions of one of the provided exceptions are met.</div>",
                                        "topics": [
                                            "Mechanical"
                                        ],
                                        "phases": [
                                            "Construction Docs"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [
                                            "virginia",
                                            "denver"
                                        ],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "damper_location_exceptions",
                                        "title": "Fire Damper Locations: Fire Barrier - Exception 2",
                                        "descriptionHtml": "",
                                        "topics": [
                                            "Wall",
                                            "Fire-Resistant"
                                        ],
                                        "phases": [
                                            "Construction Docs"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    }
                                ],
                                "displayRef": null,
                                "displayTitle": "Section 909 Smoke Control Systems",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "hasDiagrams": true,
                                "hasDiagramsOnRef": true,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 3,
                                "reference": "909",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Smoke Control Systems",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "<div>This section applies to mechanical or passive smoke control systems                             where they are required by other provisions of this code. The purpose of                             this section is to establish minimum requirements for the design,                             installation and acceptance testing of smoke control systems that are                             intended to provide a tenable environment for the evacuation or                             relocation of occupants. These provisions are not intended for the                             preservation of contents, the timely restoration of operations or for                             assistance in fire suppression or overhaul activities. Smoke control                             systems regulated by this section serve a different purpose than the                             smoke- and heat-removal provisions found in <a class=\"autolink\" href=\"#910\">Section 910</a>. Mechanical smoke                             control systems shall not be considered exhaust systems under <a class=\"autolink\" href=\"/viewer/illinois/imc-2024/chapter/5/exhaust-systems#5\">Chapter 5</a> of                             the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/imc-2024\">International Mechanical Code</a></span>.</div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "roof_hgt_smoke_protected_seating",
                                                "title": "Assembly Egress: Roof Height at Smoke Protected Seating Areas",
                                                "descriptionHtml": "<div><strong> SMOKE-PROTECTED ASSEMBLY SEATING.</strong> Seating served by means of egress that is not subject to smoke accumulation within or under a structure for a specified design time by means of passive design or by mechanical ventilation.</div>",
                                                "topics": [
                                                    "Egress",
                                                    "Interior",
                                                    "Roof / Ceiling"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Design Development"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.1 Scope and Purpose",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "909.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Scope and Purpose",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "<div><span class=\"u-italic\">Buildings</span>, <span class=\"u-italic\">structures</span> or parts thereof required by this code to have a                             smoke control system or systems shall have such systems designed in                             accordance with the applicable requirements of <a class=\"autolink\" href=\"#909\">Section                                 909</a> and the generally accepted and well-established principles                             of engineering relevant to the design. The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#construction_documents_\">construction documents</a></span> shall include sufficient information                             and detail to adequately describe the elements of the design necessary                             for the proper implementation of the smoke control systems. These                             documents shall be accompanied by sufficient information and analysis to                             demonstrate compliance with these provisions.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.2 General Design Requirements",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "General Design Requirements",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "<div>In addition to the ordinary inspection and test requirements that <span class=\"u-italic\">buildings</span>, <span class=\"u-italic\">structures</span> and parts thereof are required to undergo, smoke                             control systems subject to the provisions of <a class=\"autolink\" href=\"#909\">Section                                 909</a> shall undergo <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#special_inspection_\">special                                 inspections</a></span> and tests sufficient to verify the proper                             commissioning of the smoke control design in its final installed                             condition. The design submission accompanying the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#construction_documents_\">construction documents</a></span> shall clearly                             detail procedures and methods to be used and the items subject to such                             inspections and tests. Such commissioning shall be in accordance with                             generally accepted engineering practice and, where possible, based on                             published standards for the particular testing involved. The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#special_inspection_\">special inspections</a></span> and tests required                             by this section shall be conducted under the same terms in <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/17/special-inspections-and-tests#1704\">Section                                 1704</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.3 Special Inspection and Test Requirements",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Special Inspection and Test Requirements",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "<div>A rational analysis supporting the types of smoke control systems to be                             employed, their methods of operation, the systems supporting them and                             the methods of construction to be utilized shall accompany the submitted                                 <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#construction_documents_\">construction documents</a></span> and shall                             include, but not be limited to, the items indicated in Sections                                 <a class=\"autolink\" href=\"#909.4.1\">909.4.1</a> through <a class=\"autolink\" href=\"#909.4.7\">909.4.7</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.4 Analysis",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Analysis",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.4"
                                                ],
                                                "body": "<div>The system shall be designed such that the maximum probable normal                                 or reverse stack effect will not adversely interfere with the                                 system's capabilities. In determining the maximum probable stack                                 effect, altitude, elevation, weather history and interior                                 temperatures shall be used.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.4.1 Stack Effect",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.4.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Stack Effect",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.4"
                                                ],
                                                "body": "<div>Buoyancy and expansion caused by the design fire in accordance with                                     <a class=\"autolink\" href=\"#909.9\">Section 909.9</a> shall be analyzed. The system shall be                                 designed such that these effects do not adversely interfere with the                                 system's capabilities.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.4.2 Temperature Effect of Fire",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.4.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Temperature Effect of Fire",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.4"
                                                ],
                                                "body": "<div>The design shall consider the adverse effects of wind. Such                                 consideration shall be consistent with the wind-loading provisions                                 of Chapter                                     16.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.4.3 Wind Effect",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.4.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Wind Effect",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.4"
                                                ],
                                                "body": "<div>The design shall consider the effects of the heating, ventilating                                 and air-conditioning (HVAC) systems on both smoke and fire                                 transport. The analysis shall include all permutations of systems                                 status. The design shall consider the effects of the fire on the                                 HVAC systems. </div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.4.4 HVAC Systems",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.4.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "HVAC Systems",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.4"
                                                ],
                                                "body": "<div>The design shall consider the effects of low temperatures on                                 systems, property and occupants. Air inlets and exhausts shall be                                 located so as to prevent snow or ice blockage. </div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.4.5 Climate",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.4.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Climate",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.4"
                                                ],
                                                "body": "<div>All portions of active or engineered smoke control systems shall be                                 capable of continued operation after detection of the fire event for                                 a period of not less than either 20 minutes or 1.5 times the                                 calculated egress time, whichever is greater. </div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.4.6 Duration of Operation",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.4.6",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Duration of Operation",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.4"
                                                ],
                                                "body": "<div>The design shall consider the interaction effects of the operation                                 of multiple smoke control systems for all design scenarios.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.4.7 Smoke Control System Interaction",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.4.7",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Smoke Control System Interaction",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "<div>\n<div class=\"u-mt-3 u-mb-3\"><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#smoke_barrier_\">Smoke barriers</a></span> required for passive smoke control and a smoke control system using the pressurization method shall comply with <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/7/fire-and-smoke-protection-features#709\">Section 709</a>. The maximum allowable leakage area shall be the aggregate area calculated using the following leakage area ratios:</div>\n<ol>\n<li><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#wall_\">Walls</a> <span class=\"u-italic\">A/A<sub>w</sub></span> = 0.00100</li>\n<li><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#interior_exit_stairway_\">Interior <span class=\"u-italic\">exit stairways</span></a> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#ramp_\">ramps</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#exit_passageway_\">exit passageways</a></span>: <span class=\"u-italic\">A/A<sub>w</sub></span> = 0.00035</li>\n<li>Enclosed <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#exit_access_stairway_\">exit access stairways</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#ramp_\">ramps</a></span> and all other <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#shaft_\">shafts</a></span>: <span class=\"u-italic\">A/A<sub>w</sub></span> = 0.00150</li>\n<li>Floors and roofs: <span class=\"u-italic\">A/A<sub>F</sub></span> = 0.00050</li>\n</ol>\n<div>\n<div class=\"u-mt-3 u-mb-3\">where:\n<table class=\"u-ml-4 uc_table uc_no_borders\"><colgroup><col/><col/><col/></colgroup>\n<tbody>\n<tr>\n<td><span class=\"u-italic\">A</span></td>\n<td>=</td>\n<td>Total leakage area, square feet (m<sup>2</sup>).</td>\n</tr>\n<tr>\n<td><span class=\"u-italic\">A<sub>F</sub></span></td>\n<td>=</td>\n<td>Unit floor or roof area of barrier, square feet (m<sup>2</sup>).</td>\n</tr>\n<tr>\n<td><span class=\"u-italic\">A<sub>w</sub></span></td>\n<td>=</td>\n<td>Unit <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#wall_\">wall</a> area of barrier, square feet (m<sup>2</sup>).</td>\n</tr>\n</tbody>\n</table>\n</div>\n\n</div>\n<div class=\"u-indent-6 u-mt-3 u-mb-3\">The leakage area ratios shown do not include openings due to gaps around doors and operable windows. The total leakage area of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#smoke_barrier_\">smoke barrier</a></span> shall be determined in accordance with <a class=\"autolink\" href=\"#909.5.1\">Section 909.5.1</a> and tested in accordance with <a class=\"autolink\" href=\"#909.5.2\">Section 909.5.2</a>.</div>\n</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.5 Smoke Barrier Construction",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.5",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Smoke Barrier Construction",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.5"
                                                ],
                                                "body": "<div>Total leakage area of the barrier is the product of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#smoke_barrier_\">smoke barrier</a></span> gross area multiplied                                 by the allowable leakage area ratio, plus the area of other openings                                 such as gaps around doors and operable windows.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.5.1 Total Leakage Area",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.5.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Total Leakage Area",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.5"
                                                ],
                                                "body": "<div>Compliance with the maximum total leakage area shall be determined                                 by achieving the minimum air pressure difference across the barrier                                 with the system in the smoke control mode for mechanical smoke                                 control systems utilizing the pressurization method. Compliance with                                 the maximum total leakage area of passive smoke control systems                                 shall be verified through methods such as door fan testing or other                                 methods, as <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> by the fire                                 code official.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.5.2 Testing of Leakage Area",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.5.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Testing of Leakage Area",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.5"
                                                ],
                                                "body": "<div>\n<div class=\"u-mt-3 u-mb-3\">Openings in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#smoke_barrier_\">smoke barriers</a></span> shall be protected by <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#automatic_\">automatic</a>-closing devices actuated by the required controls for the mechanical smoke control system. Door openings shall be protected by <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#fire_door_assembly_\">fire door assemblies</a></span> complying with <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/7/fire-and-smoke-protection-features#716\">Section 716</a>.</div>\n<div class=\"u-ml-4\">\n<div class=\"u-mt-3 u-mb-3\"><span class=\"u-font-bold\">Exceptions: </span></div>\n<ol class=\"u-text-left\">\n<li>Passive smoke control systems with <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#automatic_\">automatic</a>-closing devices actuated by spot-type <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke detectors</a> </span><span class=\"u-italic\">listed</span> for releasing service installed in accordance with <a class=\"autolink\" href=\"#907.3\">Section 907.3</a>.</li>\n<li>Fixed openings between smoke <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#zone_\">zones</a> that are protected utilizing the airflow method.</li>\n<li>In Group I-<a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/3/occupancy-classification-and-use#308.2.1\">1, Condition</a> 2; Group <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/3/occupancy-classification-and-use#308.3\">I-2</a>; and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#ambulatory_care_facility_\">ambulatory care facilities</a></span>, where a pair of opposite-swinging doors are installed across a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#corridor_\">corridor</a></span> in accordance with <a class=\"autolink\" href=\"#909.5.3.1\">Section 909.5.3.1</a>, the doors shall not be required to be protected in accordance with <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/7/fire-and-smoke-protection-features#716\">Section 716</a>. The doors shall be close-fitting within operational tolerances and shall not have a center mullion or undercuts in excess of <sup>3</sup>/<sub>4</sub> inch (19.1 mm), louvers or grilles. The doors shall have head and jamb stops and astragals or rabbets at meeting edges and, where permitted by the door manufacturer's listing, positive-latching devices are not required.</li>\n<li>In Group <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/3/occupancy-classification-and-use#308.3\">I-2</a> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#ambulatory_care_facility_\">ambulatory care facilities</a></span>, where such doors are special-purpose horizontal sliding, accordion or folding door assemblies installed in accordance with <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/10/means-of-egress#1010.3.3\">Section 1010.3.3</a> and are <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#automatic_\">automatic</a> closing by smoke detection in accordance with <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/7/fire-and-smoke-protection-features#716.2.6.6\">Section 716.2.6.6</a>.</li>\n<li>Group <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#cell_group_i_3_occupancy_\">I-3</a>.</li>\n<li>Openings between smoke <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#zone_\">zones</a> with clear ceiling heights of 14 feet (4267 mm) or greater and bank-down capacity of greater than 20 minutes as determined by the design fire size.</li>\n</ol>\n</div>\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.5.3 Opening Protection",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.5.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Opening Protection",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.5",
                                                            "909.5.3"
                                                        ],
                                                        "body": "<div>In Group I-<a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/3/occupancy-classification-and-use#308.2.1\">1, Condition</a> 2; Group <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/3/occupancy-classification-and-use#308.3\">I-2</a>; and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#ambulatory_care_facility_\">ambulatory care facilities</a></span>, where doors are installed across a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#corridor_\">corridor</a></span>, the doors shall be <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#automatic_\">automatic</a> closing by smoke detection in accordance with <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/7/fire-and-smoke-protection-features#716.2.6.6\">Section 716.2.6.6</a> and shall have a vision panel with fire-protection-rated glazing materials in fire protection-rated frames, the area of which shall not exceed that tested.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  909.5.3.1 Group I-1, Condition 2; Group I-2; And Ambulatory Care Facilities",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 1,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.5.3.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Group I-1, Condition 2; Group I-2; And Ambulatory Care Facilities",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.5",
                                                            "909.5.3"
                                                        ],
                                                        "body": "<div>Ducts and air transfer openings are required to be protected                                     with a minimum Class II, 250\u00b0F (121\u00b0C) <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#smoke_damper_\">smoke damper</a></span> complying with <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/7/fire-and-smoke-protection-features#717\">Section 717</a>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  909.5.3.2 Ducts and Air Transfer Openings",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.5.3.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Ducts and Air Transfer Openings",
                                                        "children": []
                                                    }
                                                ]
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "<div>The primary mechanical means of controlling smoke shall be by pressure                             differences across <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#smoke_barrier_\">smoke barriers</a></span>.                             Maintenance of a tenable environment is not required in the smoke                             control <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#zone_\">zone</a> of fire origin.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.6 Pressurization Method",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.6",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Pressurization Method",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.6"
                                                ],
                                                "body": "<div><div class=\"u-mt-3 u-mb-3\">The pressure difference across a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#smoke_barrier_\">smoke                                         barrier</a></span> used to separate smoke <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#zone_\">zones</a> shall be not                                     less than 0.05-inch water gage (0.0124 kPa) in building&nbsp;equipped throughout with <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler systems</a></span>.</div><div class=\"u-indent-6 u-mt-3 u-mb-3\">In <span class=\"u-italic\">buildings</span> permitted to be&nbsp;not equipped throughout with <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler systems</a></span>, the smoke                                     control system shall be designed to achieve pressure differences                                     not less than two times the maximum calculated pressure                                     difference produced by the design fire.</div></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.6.1 Minimum Pressure Difference",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.6.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Minimum Pressure Difference",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.6"
                                                ],
                                                "body": "<div>\n<div class=\"u-mt-3 u-mb-3\">The maximum air pressure difference across a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#smoke_barrier_\">smoke barrier</a></span> shall be determined by required door-opening or closing forces. The actual force required to open <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#exit_\">exit</a> doors when the system is in the smoke control mode shall be in accordance with <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/10/means-of-egress#1010.1.3\">Section 1010.1.3</a>. Opening and closing forces for other doors shall be determined by standard engineering methods for the resolution of forces and reactions. The calculated force to set a side-hinged, swinging door in motion shall be determined by:</div>\n<div>\n<div class=\"u-text-left\"><img class=\"u-inline\" height=\"26\" src=\"/publication-images/1e68df84-1443-4c40-a91f-f144e019dffd.jpg\" width=\"153\"/> <span class=\"u-float-right\"><b>(Equation 9-1)</b></span></div>\n<div>\n<div class=\"u-mt-3 u-mb-3\">where:\n<table class=\"u-ml-4 uc_table uc_no_borders\"><colgroup><col/><col/><col/></colgroup>\n<tbody>\n<tr>\n<td><span class=\"u-italic\">A</span></td>\n<td>=</td>\n<td>Door area, square feet (m<sup>2</sup>).</td>\n</tr>\n<tr>\n<td><span class=\"u-italic\">d</span></td>\n<td>=</td>\n<td>Distance from door handle to latch edge of door, feet (m).</td>\n</tr>\n<tr>\n<td><span class=\"u-italic\">F</span></td>\n<td>=</td>\n<td>Total door opening force, pounds (N).</td>\n</tr>\n<tr>\n<td><span class=\"u-italic\">F<sub>dc</sub></span></td>\n<td>=</td>\n<td>Force required to overcome closing device, pounds (N).</td>\n</tr>\n<tr>\n<td><span class=\"u-italic\">K</span></td>\n<td>=</td>\n<td>Coefficient 5.2 (1.0).</td>\n</tr>\n<tr>\n<td><span class=\"u-italic\">W</span></td>\n<td>=</td>\n<td>Door width, feet (m).</td>\n</tr>\n<tr>\n<td>\u0394<span class=\"u-italic\">P</span></td>\n<td>=</td>\n<td>Design pressure difference, inches of water (Pa).</td>\n</tr>\n</tbody>\n</table>\n</div>\n\n</div>\n</div>\n</div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "door_opening_forces",
                                                        "title": "Door Opening Forces: Egress",
                                                        "descriptionHtml": "<div>Typical door forces for non-fire rated doors is 5 pounds.  The ADA allows the administrative authority to establish the pull force for fire doors.  These are typically established in the building, fire and life safety codes.</div><br/>\n<div> ADA Advisory 404.2.9 Door and Gate Opening Force.  The maximum force pertains to the continuous application of force necessary to fully open a door, not the initial force needed to overcome the inertia of the door.  It does not apply to the force required to retract bolts or to disengage other devices used to keep the door in a closed position.</div>",
                                                        "topics": [
                                                            "Egress"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Construction Phase"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.6.2 Maximum Pressure Difference",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "909.6.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Maximum Pressure Difference",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.6"
                                                ],
                                                "body": "<div>Where <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#stairway_\">stairways</a></span> or elevator                                 hoistways are pressurized, such pressurization systems shall comply                                 with <a class=\"autolink\" href=\"#909\">Section 909</a> as smoke control systems, in addition to the                                 requirements of Sections 909.20 of this                                 code and 909.21 of the <span class=\"u-italic\">International Fire Code</span>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.6.3 Pressurized Stairways and Elevator Hoistways",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.6.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Pressurized Stairways and Elevator Hoistways",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "<div>Where <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> by the fire code                             official, smoke migration through openings fixed in a permanently open                             position, which are located between smoke control <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#zone_\">zones</a> by the use of                             the airflow method, shall be permitted. The design airflow shall be in                             accordance with this section. Airflow shall be directed to limit smoke                             migration from the fire <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#zone_\">zone</a>. The geometry of openings shall be                             considered to prevent flow reversal from turbulent effects. Smoke                             control systems using the airflow method shall be designed in accordance                             with NFPA 92.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.7 Airflow Design Method",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.7",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Airflow Design Method",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.7"
                                                ],
                                                "body": "<div>This method shall not be employed where either the quantity of air                                 or the velocity of the airflow will adversely affect other portions                                 of the smoke control system, unduly intensify the fire, disrupt                                 plume dynamics or interfere with exiting. Airflow toward the fire                                 shall not exceed 200 feet per minute (1.02 m/s). Where the                                 calculated airflow exceeds this limit, the airflow method shall not                                 be used.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.7.1 Prohibited Conditions",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.7.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Prohibited Conditions",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "<div>Where <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> by the fire code                             official, mechanical smoke control for large enclosed volumes, such as                             in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#atrium_\">atriums</a></span> or <span class=\"u-italic\">malls</span>, shall be permitted to utilize the                             exhaust method. Smoke control systems using the exhaust method shall be                             designed in accordance with NFPA 92.</div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "exit_access_stairway_enclosure_excpt5",
                                                "title": "Exit Access Stair: Enclosure (Ex. 5)",
                                                "descriptionHtml": "",
                                                "topics": [
                                                    "Egress"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.8 Exhaust Method",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "909.8",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Exhaust Method",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.8"
                                                ],
                                                "body": "<div>The height of the lowest horizontal surface of the smoke layer                                 interface shall be maintained not less than 6 feet (1829 mm) above a                                 walking surface that forms a portion of a required egress system                                 within the smoke <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#zone_\">zone</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.8.1 Smoke Layer",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.8.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Smoke Layer",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "<div>The design fire shall be based on a rational analysis performed by the                                 <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#design_professional_registered_\">registered design professional</a></span> and                                 <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> by the fire code                             official. The design fire shall be based on the analysis in accordance                             with <a class=\"autolink\" href=\"#909.4\">Section 909.4</a> and this section.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.9 Design Fire",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.9",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Design Fire",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.9"
                                                ],
                                                "body": "<div>The engineering analysis shall include the characteristics of the                                 fuel, fuel load, effects included by the fire and whether the fire                                 is likely to be steady or unsteady. </div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.9.1 Factors Considered",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.9.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Factors Considered",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.9"
                                                ],
                                                "body": "<div>Determination of the design fire shall include consideration of the                                 type of fuel, fuel spacing and configuration.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.9.2 Design Fire Fuel",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.9.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Design Fire Fuel",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.9"
                                                ],
                                                "body": "<div>The analysis shall make use of best available data from <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#approved_source_\">approved sources</a></span> and shall not be                                 based on excessively stringent limitations of combustible                                 material.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.9.3 Heat-Release Assumptions",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.9.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Heat-Release Assumptions",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.9"
                                                ],
                                                "body": "<div>A documented engineering analysis shall be provided for conditions                                 that assume fire growth is halted at the time of sprinkler                                 activation.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.9.4 Sprinkler Effectiveness Assumptions",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.9.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Sprinkler Effectiveness Assumptions",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "<div>Equipment including, but not limited to, fans, ducts, <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#automatic_\">automatic</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#damper_\">dampers</a></span> and balance <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#damper_\">dampers</a></span>, shall be suitable for its                             intended use, suitable for the probable exposure temperatures that the                             rational analysis indicates and as <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> by the fire code official.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.10 Equipment",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.10",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Equipment",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.10"
                                                ],
                                                "body": "<div>\n<div class=\"u-mt-3 u-mb-3\">Components of exhaust fans shall be rated and certified by the manufacturer for the probable temperature rise to which the components will be exposed. This temperature rise shall be computed by:</div>\n<div>\n<div class=\"u-text-left\"><img class=\"u-inline\" height=\"20\" src=\"/publication-images/5b24b111-bf91-42f5-b374-80582508a2c0.jpg\" width=\"106\"/> <span class=\"u-float-right\"><b>(Equation 9-2)</b></span></div>\n<div>where:\n<table class=\"u-ml-4 uc_table uc_no_borders\"><colgroup><col/><col/><col/></colgroup>\n<tbody>\n<tr>\n<td><span class=\"u-italic\">c</span></td>\n<td>=</td>\n<td>Specific heat of smoke at smoke layer temperature, Btu/lb\u00b0F (kJ/kg \u00d7 K).</td>\n</tr>\n<tr>\n<td><span class=\"u-italic\">m</span></td>\n<td>=</td>\n<td>Exhaust rate, pounds per second (kg/s).</td>\n</tr>\n<tr>\n<td><span class=\"u-italic\">Q<sub>c</sub></span></td>\n<td>=</td>\n<td>Convective heat output of fire, Btu/s (kW).</td>\n</tr>\n<tr>\n<td><span class=\"u-italic\">T<sub>a</sub></span></td>\n<td>=</td>\n<td>Ambient temperature, \u00b0F (K).</td>\n</tr>\n<tr>\n<td><span class=\"u-italic\">T<sub>s</sub></span></td>\n<td>=</td>\n<td>Smoke temperature, \u00b0F (K).</td>\n</tr>\n</tbody>\n</table>\n\n<div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\"><span class=\"u-font-bold\"><span class=\"u-font-bold\">Exception: </span> </span> </span> Reduced <span class=\"u-italic\">T<sub>s</sub></span> as calculated based on the assurance of adequate dilution air.</div>\n</div>\n</div>\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.10.1 Exhaust Fans",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.10.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Exhaust Fans",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.10"
                                                ],
                                                "body": "<div><div class=\"u-mt-3 u-mb-3\">Duct materials and <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#joint_\">joints</a> shall be capable of withstanding the                                     probable temperatures and pressures to which they are exposed as                                     determined in accordance with <a class=\"autolink\" href=\"#909.10.1\">Section 909.10.1</a>.                                     Ducts shall be constructed and supported in accordance with the                                         <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/imc-2024\">International Mechanical Code</a></span>. Ducts shall                                     be leak tested to 1.5 times the maximum design pressure in                                     accordance with nationally accepted practices. Measured leakage                                     shall not exceed 5 percent of design flow. Results of such                                     testing shall be a part of the documentation procedure. Ducts                                     shall be supported directly from <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#fire_resistance_\">fire-resistance</a>-rated                                     structural elements of the <span class=\"u-italic\">building</span> by substantial, noncombustible                                     supports.</div><div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\"><span class=\"u-font-bold\">Exception:                                                  </span> </span> Flexible connections, for the purpose of vibration                                         isolation, complying with the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/imc-2024\">International Mechanical                                             Code</a></span> and that are constructed of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#approved_\">approved</a></span>                                         <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#fire_resistance_\">fire-resistance</a>-rated materials.</div></div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "transverse_cable_bracing_round_duct",
                                                        "title": "Transverse Cable Bracing for Strap Sup. Round Duct",
                                                        "descriptionHtml": "",
                                                        "topics": [
                                                            "Mechanical",
                                                            "Structural",
                                                            "Example"
                                                        ],
                                                        "phases": [
                                                            "Construction Phase",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    },
                                                    {
                                                        "key": "mechanical_protection",
                                                        "title": "Mechanical Protection - Ducts",
                                                        "descriptionHtml": "<div>The mechanical code requires protection of ductwork installed in location that may be subject to vehicle or other impact by an approved barrier.</div>",
                                                        "topics": [
                                                            "Mechanical"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Construction Phase"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.10.2 Ducts",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 2,
                                                "reference": "909.10.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Ducts",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.10"
                                                ],
                                                "body": "<div>Equipment shall be located so as to not expose uninvolved portions                                 of the <span class=\"u-italic\">building</span> to an additional                                 fire hazard. Outside air inlets shall be located so as to minimize                                 the potential for introducing smoke or flame into the <span class=\"u-italic\">building</span>. Exhaust outlets shall be                                 so located as to minimize reintroduction of smoke into the <span class=\"u-italic\">building</span> and to limit exposure of                                 the <span class=\"u-italic\">building</span> or adjacent <span class=\"u-italic\">buildings</span> to an additional fire                                 hazard.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.10.3 Equipment, Inlets and Outlets",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.10.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Equipment, Inlets and Outlets",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.10"
                                                ],
                                                "body": "<div><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#automatic_\">Automatic</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#damper_\">dampers</a></span>, regardless of                                 the purpose for which they are installed within the smoke control                                 system, shall be <span class=\"u-italic\">listed</span> and                                 conform to the requirements of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#approved_\">approved</a></span>, recognized standards.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.10.4 Automatic Dampers",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.10.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Automatic Dampers",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.10"
                                                ],
                                                "body": "<div><div class=\"u-mt-3 u-mb-3\">In addition to other requirements, belt-driven fans shall have                                     1.5 times the number of belts required for the design duty, with                                     the minimum number of belts being two. Fans shall be selected                                     for stable performance based on normal temperature and, where                                     applicable, elevated temperature. Calculations and                                     manufacturer's fan curves shall be part of the documentation                                     procedures. Fans shall be supported and restrained by                                     noncombustible devices in accordance with the requirements of Chapter                                         16.</div><div class=\"u-indent-6 u-mt-3 u-mb-3\">Motors driving fans shall not be                                     operated beyond their nameplate horsepower (kilowatts), as                                     determined from measurement of actual current draw, and shall                                     have a minimum service factor of 1.15.</div></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.10.5 Fans",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.10.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Fans",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "<div>Smoke control systems shall be provided with standby power in                             accordance with <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/27/electrical#2702\">Section 2702</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "standby_power",
                                                "title": "Standby Power Systems",
                                                "descriptionHtml": "<div>Standby and emergency standby power systems is an alternate source of power that is utilized to run critical systems when the primary power source fails. These are typically generators with an independent fuel source (diesel, gasoline, solar). Standby power systems are required to operate critical building systems, hazardous materials operations, and ventilation systems. Emergency standby power systems are required to operate life safety and fire alarm systems.</div><br/>\n<div>Standby power systems must automatically transfer on a power outage within 60 seconds, whereas emergency standby power systems must transfer within 10 seconds. Both of these systems are required to provide at least 2 hours of power. These systems must be UL 2200 listed, and be installed in accordance with IFC, NFPA 110, and NFPA 111. Section 2702.2 of the building code outlines specific occupancies and systems where these are required.</div>",
                                                "topics": [
                                                    "Electrical",
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Design Development",
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "new_york_city"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.11 Standby Power",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "909.11",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Standby Power",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.11"
                                                ],
                                                "body": "<div>The standby power source and its transfer switches shall be in a                                 room separate from the normal power transformers and switch gears                                 and ventilated directly to and from the exterior. The room shall be                                 enclosed with not less than 1-hour <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#fire_barrier_\">fire                                     barriers</a></span> constructed in accordance with <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/7/fire-and-smoke-protection-features#707\">Section                                     707</a> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#horizontal_assembly_\">horizontal                                     assemblies</a></span> constructed in accordance with <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/7/fire-and-smoke-protection-features#711\">Section                                     711</a>, or both.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.11.1 Equipment Room",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 2,
                                                "numBuildingProductsOnRef": 7,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.11.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Equipment Room",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.11"
                                                ],
                                                "body": "<div>Elements of the smoke control system relying on volatile memories                                 or the like shall be supplied with uninterruptable power sources of                                 sufficient duration to span 15-minute primary power interruption.                                 Elements of the smoke control system susceptible to power surges                                 shall be suitably protected by conditioners, suppressors or other                                     <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> means.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.11.2 Power Sources and Power Surges",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.11.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Power Sources and Power Surges",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "<div>Fire detection systems providing control input or output signals to                             mechanical smoke control systems or elements thereof shall comply with                             the requirements of <a class=\"autolink\" href=\"#907\">Section 907</a>. Such systems shall be                             equipped with a control unit complying with UL 864 and <span class=\"u-italic\">listed</span> as smoke control equipment.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.12 Detection and Control Systems",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.12",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Detection and Control Systems",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.12"
                                                ],
                                                "body": "<div><div class=\"u-mt-3 u-mb-3\">Control systems for mechanical smoke control systems shall                                     include provisions for verification. Verification shall include                                     positive confirmation of actuation, testing, manual override and                                     the presence of power downstream of all disconnects. A                                     preprogrammed weekly test sequence shall report abnormal                                     conditions audibly, visually and by printed report. The                                     preprogrammed weekly test shall operate all devices, equipment                                     and components used for smoke control.</div><div class=\"u-ml-4\"><div class=\"u-mt-3 u-mb-3\"><span class=\"u-font-bold\">Exception: </span> Where verification of                                         individual components tested through the preprogrammed                                         weekly testing sequence will interfere with, and produce                                         unwanted effects to, normal <span class=\"u-italic\">building</span> operation, such individual components                                         are permitted to be bypassed from the preprogrammed weekly                                         testing, where <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> by                                         the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#building_official_\">building official</a></span> and                                         in accordance with both of the following:</div><ol class=\"u-text-left\"><li>Where the operation                                                   of components is bypassed from the preprogrammed                                                   weekly test, presence of power downstream of all                                                   disconnects shall be verified weekly by a <span class=\"u-italic\">listed</span> control unit.</li><li>Testing of all                                                   components bypassed from the preprogrammed weekly                                                   test shall be in accordance with Section                                                   909.22.6 of the <span class=\"u-italic\">International Fire Code</span>.</li></ol></div></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.12.1 Verification",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.12.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Verification",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.12"
                                                ],
                                                "body": "<div>In addition to meeting requirements of NFPA 70, all                                 wiring, regardless of voltage, shall be fully enclosed within                                 continuous raceways.</div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "transverse_cable_bracing_trapeze_electrical_tray",
                                                        "title": "Transverse Cable Bracing for Trapeze Sup. Electrical Cable Tray",
                                                        "descriptionHtml": "",
                                                        "topics": [
                                                            "Electrical",
                                                            "Structural",
                                                            "Example"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Construction Phase"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    },
                                                    {
                                                        "key": "transverse_rigid_bracing_trapeze_elec_tray",
                                                        "title": "Transverse Rigid Bracing for Trapeze Sup. Electrical Cable Tray",
                                                        "descriptionHtml": "",
                                                        "topics": [
                                                            "Electrical",
                                                            "Structural",
                                                            "Example"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Construction Phase"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.12.2 Wiring",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 2,
                                                "reference": "909.12.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Wiring",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.12"
                                                ],
                                                "body": "<div>Smoke control systems shall be activated in accordance with this                                 section.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.12.3 Activation",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.12.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Activation",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.12",
                                                            "909.12.3"
                                                        ],
                                                        "body": "<div>Mechanical smoke control systems using the pressurization,                                     airflow or exhaust method shall have completely <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#automatic_\">automatic</a>                                     control.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  909.12.3.1 Pressurization, Airflow or Exhaust Method",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.12.3.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Pressurization, Airflow or Exhaust Method",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.12",
                                                            "909.12.3"
                                                        ],
                                                        "body": "<div>Passive smoke control systems actuated by <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> spot-type detectors                                         <span class=\"u-italic\">listed</span> for releasing                                     service shall be permitted.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  909.12.3.2 Passive Method",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.12.3.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Passive Method",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.12"
                                                ],
                                                "body": "<div>Where completely <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#automatic_\">automatic</a> control is required or used, the                                 <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#automatic_\">automatic</a>-control sequences shall be initiated from an appropriately                                 zoned <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span>                                 complying with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a>,                                 manual controls provided with <span class=\"u-italic\">ready                                     access</span> for the fire department and any <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke detectors</a></span> required by                                 engineering analysis.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.12.4 Automatic Control",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.12.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Automatic Control",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "<div>Control air tubing shall be of sufficient size to meet the required                             response times. Tubing shall be flushed clean and dry prior to final                             connections and shall be adequately supported and protected from damage.                             Tubing passing through <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#duped_concrete_\">concrete</a> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#masonry_\">masonry</a></span> shall be sleeved and protected from abrasion and                             electrolytic action.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.13 Control Air Tubing",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.13",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Control Air Tubing",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.13"
                                                ],
                                                "body": "<div><div class=\"u-mt-3 u-mb-3\">Control-air tubing shall be hard-drawn copper, Type L, ACR in                                     accordance with ASTM B42,                                         ASTM B43,                                         ASTM                                         B68/B68M, ASTM B88,                                         ASTM                                         B251 and ASTM B280.                                     Fittings shall be wrought copper or brass, solder type in                                     accordance with ASME                                         B16.18 or ASME                                         B16.22. Changes in direction shall be made with                                     appropriate tool bends. Brass compression-type fittings shall be                                     used at final connection to devices; other <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#joint_\">joints</a> shall be                                     brazed using a BCuP-5 brazing alloy with solidus above 1,100\u00b0F                                     (593\u00b0C) and <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#liquid_\">liquids</a> below 1,500\u00b0F (816\u00b0C). Brazing flux shall be                                     used on copper-to-brass <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#joint_\">joints</a> only.</div><div class=\"u-ml-4\"><div class=\"u-mt-3 u-mb-3\"><span class=\"u-font-bold\">Exception: </span> Nonmetallic tubing used within                                         control panels and at the final connection to devices                                         provided that all of the following conditions are met:</div><ol class=\"u-text-left\"><li>Tubing shall comply                                                   with the requirements of <a class=\"autolink\" href=\"/viewer/illinois/imc-2024/chapter/6/duct-systems#602.3.5\">Section                                                   602.3.5</a> of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/imc-2024\">International Mechanical Code</a></span>.</li><li>Tubing and connected                                                   devices shall be completely enclosed within a                                                   galvanized or paint-grade steel enclosure having a                                                   minimum thickness of 0.0296 inch (0.7534 mm) (No.                                                   22 gage). Entry to the enclosure shall be by                                                   copper tubing with a protective grommet of                                                   neoprene or Teflon or by suitable brass                                                   compression to male barbed adapter.</li><li>Tubing shall be                                                   identified by appropriately documented coding.</li><li>Tubing shall be                                                   neatly tied and supported within the enclosure.                                                   Tubing bridging cabinets and doors or moveable                                                   devices shall be of sufficient length to avoid                                                   tension and excessive stress. Tubing shall be                                                   protected against abrasion. Tubing connected to                                                   devices on doors shall be fastened along                                                   hinges.</li></ol></div></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.13.1 Materials",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.13.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Materials",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.13"
                                                ],
                                                "body": "<div>Control tubing serving other than smoke control functions shall be                                 isolated by <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#automatic_\">automatic</a> isolation valves or shall be an independent                                 system.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.13.2 Isolation From Other Functions",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.13.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Isolation From Other Functions",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.13"
                                                ],
                                                "body": "<div>Control air tubing shall be tested at three times the operating                                 pressure for not less than 30 minutes without any noticeable loss in                                 gauge pressure prior to final connection to devices.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.13.3 Testing",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.13.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Testing",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "<div>The detection and control systems shall be clearly marked at all                             junctions, accesses and terminations.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.14 Marking and Identification",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.14",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Marking and Identification",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "<div>Identical control diagrams showing all devices in the system and                             identifying their location and function shall be maintained current and                             kept on file with the fire code official, the fire department and in the                                 <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#fire_command_center_\">fire command center</a></span> in a format                             and manner <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> by the <span class=\"u-italic\">fire code official</span>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.15 Control Diagrams",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.15",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Control Diagrams",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "<div>A firefighter's smoke control panel for fire department emergency                             response purposes only shall be provided and shall include manual                             control or override of <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#automatic_\">automatic</a> control for mechanical smoke control                             systems. The panel shall be located in a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#fire_command_center_\">fire                                 command center</a></span> complying with <a class=\"autolink\" href=\"#911\">Section 911</a> in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#high_rise_building_\">high-rise buildings</a></span> or <span class=\"u-italic\">buildings</span> with <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#smoke_protected_assembly_seating_\"><span class=\"u-italic\">smoke-protected</span> assembly seating</a>. In all                             other <span class=\"u-italic\">buildings</span>, the firefighter's                             smoke control panel shall be installed in an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> location adjacent to the fire alarm control panel.                             The firefighter's smoke control panel shall comply with Sections <a class=\"autolink\" href=\"#909.16.1\">909.16.1</a> through <a class=\"autolink\" href=\"#909.16.3\">909.16.3</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.16 Firefighter's Smoke Control Panel",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.16",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Firefighter's Smoke Control Panel",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.16"
                                                ],
                                                "body": "<div><div class=\"u-mt-3 u-mb-3\">Fans within the <span class=\"u-italic\">building</span> shall                                     be shown on the firefighter's control panel. A clear indication                                     of the direction of airflow and the relationship of components                                     shall be displayed. Status indicators shall be provided for all                                     smoke control equipment, annunciated by fan and <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#zone_\">zone</a>, and by                                     pilot-lamp-type indicators as follows:</div><ol><li>Fans, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#damper_\">dampers</a></span> and other                                                 operating equipment in their normal                                                 status\u2014WHITE.</li><li>Fans, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#damper_\">dampers</a></span> and other                                                 operating equipment in their off or closed                                                 status\u2014RED.</li><li>Fans, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#damper_\">dampers</a></span> and other                                                 operating equipment in their on or open                                                 status\u2014GREEN.</li><li>Fans, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#damper_\">dampers</a></span> and other                                                 operating equipment in a fault                                                 status\u2014YELLOW/AMBER.</li></ol></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.16.1 Smoke Control Systems",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.16.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Smoke Control Systems",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.16"
                                                ],
                                                "body": "<div><div class=\"u-mt-3 u-mb-3\">The firefighter's control panel shall provide control capability                                     over the complete smoke control system equipment within the                                         <span class=\"u-italic\">building</span> as follows:</div><ol><li>ON-AUTO-OFF control over                                                 each individual piece of operating smoke control                                                 equipment that can be controlled from other sources                                                 within the <span class=\"u-italic\">building</span>. This includes <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#stairway_\">stairway</a></span>                                                 pressurization fans; smoke exhaust fans; supply,                                                 return and exhaust fans; elevator <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#shaft_\">shaft</a></span> fans and other                                                 operating equipment used or intended for smoke                                                 control purposes.</li><li>OPEN-AUTO-CLOSE control                                                 over individual <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#damper_\">dampers</a></span> relating to smoke control and that                                                 are controlled from other sources within the <span class=\"u-italic\">building</span>.</li><li>ON-OFF or OPEN-CLOSE                                                 control over smoke control and other critical                                                 equipment associated with a fire or smoke emergency                                                 and that can only be controlled from the                                                 firefighter's control panel.</li></ol><div class=\"u-ml-4\"><div class=\"u-mt-3 u-mb-3\"><span class=\"u-font-bold\">Exceptions:</span></div><ol><li>Complex systems,                                                   where <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#approved_\">approved</a></span>,                                                   where the controls and indicators are combined to                                                   control and indicate all elements of a single                                                   smoke <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#zone_\">zone</a> as a unit.</li><li>Complex systems,                                                   where <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#approved_\">approved</a></span>,                                                   where the control is accomplished by computer                                                   interface using <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#approved_\">approved</a></span>, plain English commands.</li></ol></div></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.16.2 Smoke Control Panel",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.16.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Smoke Control Panel",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.16"
                                                ],
                                                "body": "<div><div class=\"u-mt-3 u-mb-3\">The firefighter's control panel actions shall be as follows:</div><ol class=\"u-text-left\"><li><div class=\"u-pb-1 u-mt-3 u-pt-1 u-mb-3\">ON-OFF and OPEN-CLOSE                                                 control actions shall have the highest priority of                                                 any control point within the <span class=\"u-italic\">building</span>. Once issued                                                 from the firefighter's control panel, <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#automatic_\">automatic</a> or                                                 manual control from any other control point within                                                 the <span class=\"u-italic\">building</span> shall                                                 not contradict the control action. Where <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#automatic_\">automatic</a>                                                 means are provided to interrupt normal, nonemergency                                                 equipment operation or produce a specific result to                                                 safeguard the <span class=\"u-italic\">building</span> or equipment including, but not                                                 limited to, duct freezestats, duct <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke detectors</a></span>,                                                 high-temperature cutouts, temperature-actuated                                                 linkage and similar devices, such means shall be                                                 capable of being overridden by the firefighter's                                                 control panel. The last control action as indicated                                                 by each firefighter's control panel switch position                                                 shall prevail. Control actions shall not require the                                                 smoke control system to assume more than one                                                 configuration at any one time.</div><div class=\"u-pt-1 u-pb-1 u-mt-3 u-ml-4 u-mb-3\"><span class=\"u-font-bold\"><span class=\"u-font-bold\">Exception:                                                    </span> </span> Power disconnects required by NFPA                                                   70.</div></li><li>Only the AUTO position                                                 of each three-position firefighter's control panel                                                 switch shall allow <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#automatic_\">automatic</a> or manual control                                                 action from other control points within the <span class=\"u-italic\">building</span>. The AUTO                                                 position shall be the NORMAL, nonemergency, <span class=\"u-italic\">building</span> control                                                 position. Where a firefighter's control panel is in                                                 the AUTO position, the actual status of the device                                                 (on, off, open, closed) shall continue to be                                                 indicated by the status indicator described in <a class=\"autolink\" href=\"#909.16.1\">Section                                                   909.16.1</a>. Where directed by an <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#automatic_\">automatic</a>                                                 signal to assume an emergency condition, the NORMAL                                                 position shall become the emergency condition for                                                 that device or group of devices within the <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#zone_\">zone</a>.                                                 Control actions shall not require the smoke control                                                 system to assume more than one configuration at any                                                 one time.</li></ol></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.16.3 Control Action and Priorities",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.16.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Control Action and Priorities",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "<div>Smoke-control system activation shall be initiated immediately after                             receipt of an appropriate <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#automatic_\">automatic</a> or manual activation command. Smoke                             control systems shall activate individual components (such as <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#damper_\">dampers</a></span> and fans) in the sequence                             necessary to prevent physical damage to the fans, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#damper_\">dampers</a></span>, ducts and other equipment. For                             purposes of smoke control, the firefighter's control panel response time                             shall be the same for <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#automatic_\">automatic</a> or manual smoke control action initiated                             from any other <span class=\"u-italic\">building</span> control point.                             The total response time, including that necessary for detection,                             shutdown of operating equipment and smoke control system startup, shall                             allow for full operational mode to be achieved before the conditions in                             the space exceed the design smoke condition. Upon receipt of an alarm                             condition at the fire alarm control panel, fans, <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#damper_\">dampers</a> and <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#automatic_\">automatic</a>                             doors shall have achieved their proper operating state and the&nbsp;final                             status shall be indicated at the smoke control panel within 90 seconds.                             The system response time for each component and their sequential                             relationships shall be detailed in the required rational analysis and                             verification of their installed condition reported in the required final                             report.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.17 System Response Time",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.17",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "System Response Time",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "<div>Devices, equipment, components and sequences shall be individually                             tested. These tests, in addition to those required by other provisions                             of this code, shall consist of determination of function, sequence and,                             where applicable, capacity of their installed condition.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.18 Acceptance Testing",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.18",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Acceptance Testing",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.18"
                                                ],
                                                "body": "<div>Smoke or fire detectors that are a part of a smoke control system                                 shall be tested in accordance with <a class=\"autolink\" href=\"#9\">Chapter 9</a> in their installed                                 condition. Where applicable, this testing shall include verification                                 of airflow in both minimum and maximum conditions.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.18.1 Detection Devices",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.18.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Detection Devices",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.18"
                                                ],
                                                "body": "<div>Ducts that are part of a smoke control system shall be traversed                                 using generally accepted practices to determine actual air                                 quantities.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.18.2 Ducts",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.18.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Ducts",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.18"
                                                ],
                                                "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#damper_\">Dampers</a></span> shall be tested for                                 function in their installed condition&nbsp;in                                     accordance with NFPA 80 and                                         NFPA                                     105.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.18.3 Dampers",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.18.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Dampers",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.18"
                                                ],
                                                "body": "<div>Inlets and outlets shall be read using generally accepted practices                                 to determine air quantities.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.18.4 Inlets and Outlets",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.18.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Inlets and Outlets",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.18"
                                                ],
                                                "body": "<div>Fans shall be examined for correct rotation. Measurements of voltage,                                 amperage, revolutions per minute (rpm) and belt tension shall be                                 made.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.18.5 Fans",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.18.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Fans",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.18"
                                                ],
                                                "body": "<div>Measurements using inclined manometers or other <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> calibrated measuring                                 devices shall be made of the pressure differences across <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#smoke_barrier_\">smoke barriers</a></span>. Such measurements                                 shall be conducted for each possible smoke control condition.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.18.6 Smoke Barriers",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.18.6",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Smoke Barriers",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.18"
                                                ],
                                                "body": "<div>Each smoke <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#zone_\">zone</a> equipped with an <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#automatic_\">automatic</a>-initiation device shall be                                 put into operation by the actuation of one such device. Each                                 additional device within the <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#zone_\">zone</a> shall be verified to cause the                                 same sequence without requiring the operation of fan motors in order                                 to prevent damage. Control sequences shall be verified throughout                                 the system, including verification of override from the                                 firefighter's control panel and simulation of standby power                                 conditions.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.18.7 Controls",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.18.7",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Controls",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.18"
                                                ],
                                                "body": "<div>Smoke control systems shall be tested by a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#special_inspector_\">special inspector</a></span> in accordance with                                     <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/17/special-inspections-and-tests#1705.19\">Section 1705.19</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.18.8 Testing for Smoke Control",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.18.8",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Testing for Smoke Control",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.18",
                                                            "909.18.8"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">Testing shall be conducted in accordance with the following:</div><ol><li>During erection of                                                 ductwork and prior to concealment for the purposes                                                 of leakage testing and recording of device                                                 location.</li><li>Prior to occupancy and                                                 after sufficient completion for the purposes of                                                 pressure-difference testing, flow measurements, and                                                 detection and control verification.</li></ol>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  909.18.8.1 Scope of Testing",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.18.8.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Scope of Testing",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.18",
                                                            "909.18.8"
                                                        ],
                                                        "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#approved_agency_\">Approved agencies</a></span> for smoke                                     control testing shall have expertise in fire protection                                     engineering, mechanical engineering and certification as air                                     balancers.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  909.18.8.2 Qualifications",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.18.8.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Qualifications",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.18",
                                                            "909.18.8"
                                                        ],
                                                        "body": "<div>A complete report of testing shall be prepared by the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#approved_agency_\">approved agency</a></span>. The report                                     shall include identification of all devices by manufacturer,                                     nameplate data, design values, measured values and                                     identification tag or <span class=\"u-italic\">mark</span>.                                     The report shall be reviewed by the responsible <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#design_professional_registered_\">registered design professional</a></span>                                     and, when satisfied that the design intent has been achieved,                                     the responsible <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#design_professional_registered_\">registered design                                         professional</a></span> shall sign, seal and date the                                     report.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  909.18.8.3 Reports",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.18.8.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Reports",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "909",
                                                                    "909.18",
                                                                    "909.18.8",
                                                                    "909.18.8.3"
                                                                ],
                                                                "body": "<div>A copy of the final report shall be filed with the fire                                         code official and an identical copy shall be maintained in                                         an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> location at                                         the <span class=\"u-italic\">building</span>.</div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  909.18.8.3.1 Report Filing",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "909.18.8.3.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Report Filing",
                                                                "children": []
                                                            }
                                                        ]
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.18"
                                                ],
                                                "body": "<div>Charts, drawings and other documents identifying and locating each                                 component of the smoke control system, and describing its proper                                 function and maintenance requirements, shall be maintained on file                                 at the <span class=\"u-italic\">building</span> as an attachment                                 to the report required by <a class=\"autolink\" href=\"#909.18.8.3\">Section 909.18.8.3</a>.                                 Devices shall have an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#approved_\">approved</a></span>                                 identifying tag or <span class=\"u-italic\">mark</span> on them                                 consistent with the other required documentation and shall be dated                                 indicating the last time they were successfully tested and by                                 whom.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.18.9 Identification and Documentation",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.18.9",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Identification and Documentation",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "<div><div class=\"u-mt-3 u-mb-3\"><span class=\"u-italic\">Buildings</span>, or portions thereof,                                 required by this code to comply with this section shall not be                                 issued a certificate of occupancy until such time that the fire code                                 official determines that the provisions of this section have been                                 fully complied with and that the fire department has received                                 satisfactory instruction on the operation, both <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#automatic_\">automatic</a> and                                 manual, of the system and a written maintenance program complying                                 with the requirements of Section 909.20.1 of                                 the <span class=\"u-italic\">International Fire Code</span> has been                                 submitted and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> by the fire                                 code official.</div><div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\">Exception:</span>                                     In <span class=\"u-italic\">buildings</span> of phased                                     construction, a temporary certificate of occupancy, as <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> by the fire code                                     official, shall be allowed provided that those portions of the                                         <span class=\"u-italic\">building</span> to be occupied                                     meet the requirements of this section and that the remainder                                     does not pose a significant hazard to the safety of the proposed                                     occupants or adjacent <span class=\"u-italic\">buildings</span>.</div></div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.19 System Acceptance",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.19",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "System Acceptance",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "<div>Where required by <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/10/means-of-egress#1023.12\">Section 1023.12</a>, a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#smokeproof_enclosure_\">smokeproof enclosure</a></span> shall be                             constructed in accordance with this section. A <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#smokeproof_enclosure_\">smokeproof enclosure</a></span> shall consist of an                                 <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#interior_exit_stairway_\">interior exit stairway</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#ramp_\">ramp</a></span> that is enclosed in accordance with                             the applicable provisions of <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/10/means-of-egress#1023\">Section 1023</a> and an open exterior                             balcony or pressurized <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#stair_\">stair</a></span> and                             pressurized <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#entrance_public_\">entrance</a> vestibule meeting the requirements of this section.                             Where access to the roof is required by the <span class=\"u-italic\">International Fire Code</span>, such access shall be from                             the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#smokeproof_enclosure_\">smokeproof enclosure</a></span> where a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#smokeproof_enclosure_\">smokeproof enclosure</a></span> is required.</div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "high_rise_additional_stairway",
                                                "title": "High Rise: Additional Stairway",
                                                "descriptionHtml": "<div>When a building (other than Group R-2 occupancy type) exceeds 420' in height, an additional stairwell is required. This is in addition to the minimum egress requirements of Section 1006.3. If the building is equipped with an occupant evacuation elevator, then this additional stairwell is not required. Where other parts of the building have a maximum occupiable height of less than 420', that section of the building is not required to have the extra stairwell.</div>",
                                                "topics": [
                                                    "Egress",
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Schematic",
                                                    "Design Development"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "909.20 Smokeproof Enclosures",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "909.20",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Smokeproof Enclosures",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.20"
                                                ],
                                                "body": "<div>Access to the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#stairway_\">stairway</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#ramp_\">ramp</a></span> shall be by way of a vestibule                                 or an open exterior balcony. The minimum dimension of the vestibule                                 shall be not less than the required clear&nbsp;width of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#corridor_\">corridor</a></span> leading to the vestibule                                 but shall not have a width of less than 44 inches (1118 mm) and                                 shall not have a length of less than 72 inches (1829 mm) in the                                 direction of egress travel&nbsp;into the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#stairway_\">stairway</a></span>, measured in a straight                                     line between the centerline of the doorways into the vestibule                                     and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#stairway_\">stairway</a></span>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.20.1 Access",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.20.1",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Access",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.20"
                                                ],
                                                "body": "<div>The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#smokeproof_enclosure_\">smokeproof enclosure</a></span> shall be                                 separated from the remainder of the <span class=\"u-italic\">building</span> by not less than 2-hour <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#fire_barrier_\">fire barriers</a></span> constructed in                                 accordance with <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/7/fire-and-smoke-protection-features#707\">Section 707</a> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#horizontal_assembly_\">horizontal assemblies</a></span> constructed in                                 accordance with <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/7/fire-and-smoke-protection-features#711\">Section 711</a>, or both. Openings                                 are not permitted other than the required <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#means_of_egress_\">means of egress</a></span> doors. The vestibule shall be separated                                 from the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#stairway_\">stairway</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#ramp_\">ramp</a></span> by not less than 2-hour <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#fire_barrier_\">fire barriers</a></span> constructed in                                 accordance with <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/7/fire-and-smoke-protection-features#707\">Section 707</a> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#horizontal_assembly_\">horizontal assemblies</a></span> constructed in                                 accordance with <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/7/fire-and-smoke-protection-features#711\">Section 711</a>, or both. The open                                 exterior balcony shall be constructed in accordance with the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#fire_resistance_rating_\">fire-resistance rating</a></span> requirements                                 for floor assemblies.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.20.2 Construction",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 2,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.20.2",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Construction",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.20",
                                                            "909.20.2"
                                                        ],
                                                        "body": "<div>Doors in a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#smokeproof_enclosure_\">smokeproof                                         enclosure</a></span> shall be self- or <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#automatic_\">automatic</a> closing by                                     actuation of a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke detector</a></span>                                     in accordance with <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/7/fire-and-smoke-protection-features#716.2.6.6\">Section 716.2.6.6</a>                                     and shall be installed at the floor-side <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#entrance_public_\">entrance</a> to the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#smokeproof_enclosure_\">smokeproof enclosure</a></span>. The                                     actuation of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke                                         detector</a></span> on any door shall activate the closing                                     devices on all doors in the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#smokeproof_enclosure_\">smokeproof enclosure</a></span> at all levels. <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#smoke_detector_\">Smoke detectors</a></span> shall be                                     installed in accordance with <a class=\"autolink\" href=\"#907.3\">Section 907.3</a>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.20.2.1 Door Closers",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.20.2.1",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Door Closers",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.20"
                                                ],
                                                "body": "<div>The provisions of Sections <a class=\"autolink\" href=\"#909.20.3.1\">909.20.3.1</a>                                 through <a class=\"autolink\" href=\"#909.20.3.3\">909.20.3.3</a> shall apply                                 to <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#ventilation_\">ventilation</a> of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#smokeproof_enclosure_\">smokeproof                                     enclosures</a></span> by natural means.</div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "high_rise_smokeproof_encl_nat_vent",
                                                        "title": "High Rise Smokeproof Encl: Natural Ventilation ",
                                                        "descriptionHtml": "",
                                                        "topics": [
                                                            "Fire",
                                                            "Egress",
                                                            "Height and Area"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "909.20.3 Natural Ventilation Alternative",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "909.20.3",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Natural Ventilation Alternative",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.20",
                                                            "909.20.3"
                                                        ],
                                                        "body": "<div>Where access to the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#stairway_\">stairway</a></span>                                     or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#ramp_\">ramp</a></span> is by way of an open                                     exterior balcony, the door assembly into the enclosure shall be                                     a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#fire_door_assembly_\">fire door assembly</a></span> in                                     accordance with <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/7/fire-and-smoke-protection-features#716\">Section 716</a>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.20.3.1 Balcony Doors",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.20.3.1",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Balcony Doors",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.20",
                                                            "909.20.3"
                                                        ],
                                                        "body": "<div>Where access to the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#stairway_\">stairway</a></span>                                     or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#ramp_\">ramp</a></span> is by way of a                                     vestibule, the door assembly into the vestibule shall be a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#fire_door_assembly_\">fire door assembly</a></span> complying                                     with <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/7/fire-and-smoke-protection-features#716\">Section 716</a>. The door assembly from the vestibule to                                     the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#stairway_\">stairway</a></span> shall have not                                     less than a 20-minute <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#fire_protection_rating_\">fire protection                                         rating</a></span> complying with <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/7/fire-and-smoke-protection-features#716\">Section 716</a>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "fire_ratings_doors_protective_wall_assy",
                                                                "title": "Door Fire Ratings in Protective Wall Assemblies",
                                                                "descriptionHtml": "",
                                                                "topics": [
                                                                    "Fire",
                                                                    "Fire-Resistant"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs",
                                                                    "Construction Phase"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "new_york_city"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "909.20.3.2 Vestibule Doors",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 3,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "909.20.3.2",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Vestibule Doors",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.20",
                                                            "909.20.3"
                                                        ],
                                                        "body": "<div>Each vestibule shall have a minimum net area of 16 square feet                                     (1.5 m<sup>2</sup>) of opening in a <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#wall_\">wall</a> facing an outer <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#court_\">court</a></span>,<span class=\"u-italic\">&nbsp;<span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#yard_\">yard</a></span></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#public_way_\">public way</a></span> that is not less than                                     20 feet (6096 mm) in width.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.20.3.3 Vestibule Ventilation",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.20.3.3",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Vestibule Ventilation",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.20"
                                                ],
                                                "body": "<div>Where the <span class=\"u-italic\">building</span> is equipped                                 throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler                                     system</a></span> in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a>, the                                 vestibule is not required, provided that each <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#interior_exit_stairway_\"><span class=\"u-italic\">interior </span><span class=\"u-italic\">exit stairway</span></a>                                 or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#ramp_\">ramp</a></span> is pressurized to not less                                 than 0.10 inch of water (25 Pa) and not more than 0.35 inches of                                 water (87 Pa) in the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#shaft_\">shaft</a></span>                                 relative to the <span class=\"u-italic\">building</span> measured                                 with all <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#interior_exit_stairway_\">interior exit stairway</a></span>                                 and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#ramp_\">ramp</a></span> doors closed under                                 maximum anticipated conditions of stack effect and wind                                 effect.</div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "high_rise_smokeproof_encl_no_vestibule",
                                                        "title": "High Rise Smokeproof Encl: No Vestibule",
                                                        "descriptionHtml": "",
                                                        "topics": [
                                                            "Fire",
                                                            "Egress",
                                                            "Height and Area"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "909.20.4 Stairway and Ramp Pressurization Alternative",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "909.20.4",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Stairway and Ramp Pressurization Alternative",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.20"
                                                ],
                                                "body": "<div>The provisions of Sections                                                   <a class=\"autolink\" href=\"#909.20.5.1\">909.20.5.1</a> through <a class=\"autolink\" href=\"#909.20.5.3\">909.20.5.3</a> shall apply to <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#smokeproof_enclosure_\">smokeproof enclosures</a></span>                                                   using a pressurized <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#stair_\">stair</a></span> and pressurized <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#entrance_public_\">entrance</a> vestibule.                                                 </div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.20.5 Pressurized Stair and Vestibule Alternative",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.20.5",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Pressurized Stair and Vestibule Alternative",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.20",
                                                            "909.20.5"
                                                        ],
                                                        "body": "<div>The door assembly from the <span class=\"u-italic\">building</span> into the                                             vestibule shall be a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#fire_door_assembly_\">fire                                                 door assembly</a></span> complying with <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/7/fire-and-smoke-protection-features#716.2.2.1\">Section                                                 716.2.2.1</a>. The door assembly from the vestibule                                             to the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#stairway_\">stairway</a></span> shall                                             have not less than a 20-minute <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#fire_protection_rating_\">fire protection rating</a></span>                                             and meet the requirements for a smoke door assembly in                                             accordance with Section                                                 716.2.2.1. The door shall be installed in                                             accordance with NFPA                                                 <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/1/scope-and-administration#105\">105</a>. </div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.20.5.1 Vestibule Doors",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.20.5.1",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Vestibule Doors",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.20",
                                                            "909.20.5"
                                                        ],
                                                        "body": "<div>The <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#stair_\">stair</a> enclosure shall be pressurized to not less                                             than&nbsp;0.05 inch of water gage (12.44 Pa) positive                                             pressure relative to the vestibule with all <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#stairway_\">stairway</a></span> doors closed                                             under the maximum anticipated stack pressures. The                                             vestibule, with doors closed, shall have not less                                             than&nbsp;0.05 inch of water gage (12.44 Pa) positive                                             pressure relative to the fire floor. The pressure                                             difference across doors shall not exceed 30                                             pounds&nbsp;(133-N) maximum force to begin opening the door.                                         </div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.20.5.2 Pressure Difference",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.20.5.2",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Pressure Difference",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.20",
                                                            "909.20.5"
                                                        ],
                                                        "body": "<div>A controlled relief vent having the capacity to                                             discharge not less than&nbsp;2,500 cubic feet per minute                                             (1180 L/s) of air at the design pressure difference                                             shall be located in the upper portion of the pressurized                                             <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#exit_\">exit</a> enclosure. </div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.20.5.3 Dampered Relief Opening",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.20.5.3",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Dampered Relief Opening",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.20",
                                                            "909.20.5"
                                                        ],
                                                        "body": "<div>The fan system shall be equipped with a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke detector</a></span> that will                                         automatically shut down the fan system when smoke is                                         detected within the system.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.20.5.4 Smoke Detection",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.20.5.4",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Smoke Detection",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.20"
                                                ],
                                                "body": "<div>The activation of ventilating equipment required by the                                 alternatives in Sections <a class=\"autolink\" href=\"#909.20.4\">909.20.4</a>&nbsp;and <a class=\"autolink\" href=\"#909.20.5\">909.20.5</a>&nbsp;shall be by <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke                                     detectors</a></span> installed at each floor level at an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> location at the <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#entrance_public_\">entrance</a> to                                 the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#smokeproof_enclosure_\">smokeproof enclosure</a></span>. When the                                 closing device for the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#stairway_\">stairway</a></span>                                 and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#ramp_\">ramp</a> </span><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#shaft_\">shaft</a></span> and vestibule doors is                                 activated by smoke detection or power failure, the mechanical                                 equipment shall activate and operate at the required performance                                 levels. <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#smoke_detector_\">Smoke detectors</a></span> shall be                                 installed in accordance with <a class=\"autolink\" href=\"#907.3\">Section 907.3</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "high_rise_smokeproof_encl_ventilating_equip",
                                                        "title": "High Rise Smokeproof Encl: Equipment",
                                                        "descriptionHtml": "",
                                                        "topics": [
                                                            "Fire",
                                                            "Egress",
                                                            "Height and Area"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "909.20.6 Ventilating Equipment",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "909.20.6",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Ventilating Equipment",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.20",
                                                            "909.20.6"
                                                        ],
                                                        "body": "<div><div class=\"u-mt-3 u-mb-3\"><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#smokeproof_enclosure_\">Smokeproof enclosure</a></span>                                         <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#ventilation_\">ventilation</a> systems shall be independent of other <span class=\"u-italic\">building</span> <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#ventilation_\">ventilation</a>                                         systems. The equipment, control wiring, power wiring and                                         ductwork shall comply with one of the following:</div><ol class=\"u-text-left\"><li>Equipment, control                                                   wiring, power wiring and ductwork shall be located                                                   exterior to the <span class=\"u-italic\">building</span> and directly connected to the                                                   <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#smokeproof_enclosure_\">smokeproof                                                   enclosure</a></span> or connected to the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#smokeproof_enclosure_\">smokeproof enclosure</a></span>                                                   by ductwork enclosed by not less than 2-hour <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#fire_barrier_\">fire barriers</a></span>                                                   constructed in accordance with <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/7/fire-and-smoke-protection-features#707\">Section 707</a> or                                                   <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#horizontal_assembly_\">horizontal                                                   assemblies</a></span> constructed in accordance with                                                   <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/7/fire-and-smoke-protection-features#711\">Section 711</a>, or                                                   both.</li><li>Equipment, control                                                   wiring, power wiring and ductwork shall be located                                                   within the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#smokeproof_enclosure_\">smokeproof                                                   enclosure</a></span> with intake or exhaust directly                                                   from and to the outside or through ductwork                                                   enclosed by not less than 2-hour <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#fire_barrier_\">fire barriers</a></span>                                                   constructed in accordance with <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/7/fire-and-smoke-protection-features#707\">Section 707</a> or                                                   <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#horizontal_assembly_\">horizontal                                                   assemblies</a></span> constructed in accordance with                                                   <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/7/fire-and-smoke-protection-features#711\">Section 711</a>, or                                                   both.</li><li>Equipment, control                                                   wiring, power wiring and ductwork shall be located                                                   within the <span class=\"u-italic\">building</span> if separated from the remainder                                                   of the <span class=\"u-italic\">building</span>,                                                   including other mechanical equipment, by not less                                                   than 2-hour <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#fire_barrier_\">fire                                                   barriers</a></span> constructed in accordance with <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/7/fire-and-smoke-protection-features#707\">Section 707</a> or                                                   <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#horizontal_assembly_\">horizontal                                                   assemblies</a></span> constructed in accordance with                                                   <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/7/fire-and-smoke-protection-features#711\">Section 711</a>, or                                                   both.</li></ol><div class=\"u-ml-4\"><div class=\"u-mt-3 u-mb-3\"><span class=\"u-font-bold\">Exception: </span></div><ol class=\"u-list-decimal-separated\"><li>Control wiring and                                                   power wiring located outside of a 2-hour <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#fire_barrier_\">fire barrier</a></span>                                                   construction shall be protected using any one of                                                   the following methods:<ol class=\"u-list-decimal-separated\"><li>Cables used for                                                   survivability of required <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#critical_circuit_\">critical circuits</a> shall                                                   be <span class=\"u-italic\">listed</span> in                                                   accordance with UL                                                   2196 and shall have a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#fire_resistance_rating_\">fire-resistance rating</a></span>                                                   of not less than 2 hours.</li><li>Where encased                                                   with not less than 2 inches (51 mm) of                                                   <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#duped_concrete_\">concrete</a>.</li>\n<li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#electrical_circuit_protective_system_\">Electrical circuit protective                                                   systems</a></span> shall have a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#fire_resistance_rating_\">fire-resistance rating</a></span>                                                   of not less than 2 hours. <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#electrical_circuit_protective_system_\">Electrical circuit protective                                                   systems</a></span> shall be installed in accordance                                                   with their listing requirements.</li></ol></li></ol></div></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.20.6.1 Ventilation Systems",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 2,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.20.6.1",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Ventilation Systems",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.20",
                                                            "909.20.6"
                                                        ],
                                                        "body": "<div>Mechanical vestibule and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#stairway_\">stairway</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#ramp_\">ramp</a>                                         </span><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#shaft_\">shaft</a></span> <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#ventilation_\">ventilation</a>                                     systems and <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#automatic_\">automatic</a> fire detection systems shall be provided                                     with standby power in accordance with <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/27/electrical#2702\">Section 2702</a>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "standby_power",
                                                                "title": "Standby Power Systems",
                                                                "descriptionHtml": "<div>Standby and emergency standby power systems is an alternate source of power that is utilized to run critical systems when the primary power source fails. These are typically generators with an independent fuel source (diesel, gasoline, solar). Standby power systems are required to operate critical building systems, hazardous materials operations, and ventilation systems. Emergency standby power systems are required to operate life safety and fire alarm systems.</div><br/>\n<div>Standby power systems must automatically transfer on a power outage within 60 seconds, whereas emergency standby power systems must transfer within 10 seconds. Both of these systems are required to provide at least 2 hours of power. These systems must be UL 2200 listed, and be installed in accordance with IFC, NFPA 110, and NFPA 111. Section 2702.2 of the building code outlines specific occupancies and systems where these are required.</div>",
                                                                "topics": [
                                                                    "Electrical",
                                                                    "Fire"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "new_york_city"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "909.20.6.2 Standby Power",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "909.20.6.2",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Standby Power",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.20",
                                                            "909.20.6"
                                                        ],
                                                        "body": "<div>Before the mechanical equipment is <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#approved_\">approved</a></span>, the system shall be tested in the presence                                     of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#building_official_\">building official</a></span> to                                     confirm that the system is operating in compliance with these                                     requirements.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.20.6.3 Acceptance and Testing",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.20.6.3",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Acceptance and Testing",
                                                        "children": []
                                                    }
                                                ]
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "<div>Where elevator hoistway pressurization is provided in lieu of required                             enclosed elevator lobbies, the pressurization system shall comply with                                 Sections <a class=\"autolink\" href=\"#909.21.1\">909.21.1</a> through <a class=\"autolink\" href=\"#909.21.11\">909.21.11</a>.&nbsp;The                                 design shall consider the interaction effects of the operation of                                 multiple smoke control systems for all design scenarios in                                 accordance with <a class=\"autolink\" href=\"#909.4.7\">Section 909.4.7</a>. All                                 components or systems associated with the means of mitigating                                 adverse interaction shall comply with the applicable subsections&nbsp;of                                 <a class=\"autolink\" href=\"#909\">Section 909</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "909.21 Elevator Hoistway Pressurization Alternative",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.21",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Elevator Hoistway Pressurization Alternative",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.21"
                                                ],
                                                "body": "<div><div class=\"u-mt-3 u-mb-3\">Elevator hoistways shall be pressurized to maintain a minimum                                     positive pressure of 0.10 inch of water (25 Pa) and a maximum                                     positive pressure of 0.25 inch of water (67 Pa) with respect to                                     adjacent occupied space on all floors. This pressure shall be                                     measured at the midpoint of each hoistway door, with all                                     elevator cars at the floor of recall and all hoistway doors on                                     the floor of recall open and all other hoistway doors closed.                                     The pressure differentials shall be measured between the                                     hoistway and the adjacent elevator landing. The opening and                                     closing of hoistway doors at each level must be demonstrated                                     during this test. The supply air intake shall be from an                                     outside, uncontaminated source located a minimum distance of 20                                     feet (6096 mm) from any air exhaust system or outlet.</div><div class=\"u-ml-4\"><div class=\"u-mt-3 u-mb-3\"><span class=\"u-font-bold\">Exceptions: </span></div><ol class=\"u-list-decimal-separated\"><li>On floors containing                                                   only <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/3/occupancy-classification-and-use#310\">Group R</a> occupancies, the pressure                                                   differential is permitted to be measured between                                                   the hoistway and a <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#dwelling_unit_or_sleeping_unit_multistory_\"><span class=\"u-italic\">dwelling unit</span> or <span class=\"u-italic\">sleeping unit</span></a>.</li><li>Where an elevator                                                   opens into a lobby enclosed in accordance with <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/30/elevators-and-conveying-systems#3007.6\">Section                                                   3007.6</a> or <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/30/elevators-and-conveying-systems#3008.6\">3008.6</a>, the                                                   pressure differential is permitted to be measured                                                   between the hoistway and the space immediately                                                   outside the door(s) from the floor to the enclosed                                                   lobby.</li><li>The pressure                                                   differential is permitted to be measured relative                                                   to the outdoor atmosphere on floors other than the                                                   following:<ol class=\"u-list-decimal-separated\"><li>The fire                                                   floor.</li>\n<li>The two floors                                                   immediately below the fire floor.</li>\n<li>The floor                                                   immediately above the fire floor.</li></ol></li><li>The minimum positive                                                   pressure of 0.10 inch of water (25 Pa) and a                                                   maximum positive pressure of 0.25 inch of water                                                   (67 Pa) with respect to occupied floors are not                                                   required at the floor of recall with the doors                                                   open.</li></ol></div></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.21.1 Pressurization Requirements",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.21.1",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Pressurization Requirements",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.21",
                                                            "909.21.1"
                                                        ],
                                                        "body": "<div><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#ventilation_\">Ventilation</a> systems, other than hoistway supply air systems,                                     are permitted to be used to exhaust air from adjacent spaces on                                     the fire floor, two floors immediately below and one floor                                     immediately above the fire floor to the <span class=\"u-italic\">building</span>'s exterior where                                     necessary to maintain positive pressure relationships as                                     required in <a class=\"autolink\" href=\"#909.21.1\">Section 909.21.1</a>                                     during operation of the elevator <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#shaft_\">shaft</a></span> pressurization system.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.21.1.1 Use of Ventilation Systems",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.21.1.1",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Use of Ventilation Systems",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.21"
                                                ],
                                                "body": "<div>A rational analysis complying with <a class=\"autolink\" href=\"#909.4\">Section 909.4</a> shall be                                 submitted with the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#construction_documents_\">construction                                     documents</a></span>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.21.2 Rational Analysis",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.21.2",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Rational Analysis",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.21"
                                                ],
                                                "body": "<div>Any duct system that is part of the pressurization system shall be                                 protected with the same <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#fire_resistance_rating_\">fire-resistance                                     rating</a></span> as required for the elevator <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#shaft_enclosure_\">shaft enclosure</a></span>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.21.3 Ducts for System",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.21.3",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Ducts for System",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.21"
                                                ],
                                                "body": "<div>The fan system provided for the pressurization system shall be as                                 required by Sections <a class=\"autolink\" href=\"#909.21.4.1\">909.21.4.1</a>                                 through <a class=\"autolink\" href=\"#909.21.4.4\">909.21.4.4</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.21.4 Fan System",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.21.4",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Fan System",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.21",
                                                            "909.21.4"
                                                        ],
                                                        "body": "<div>Where located within the <span class=\"u-italic\">building</span>, the fan system that provides the                                     pressurization shall be protected with the same <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#fire_resistance_rating_\">fire-resistance rating</a></span> required                                     for the elevator <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#shaft_enclosure_\">shaft                                         enclosure</a></span>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.21.4.1 Fire Resistance",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.21.4.1",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Fire Resistance",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.21",
                                                            "909.21.4"
                                                        ],
                                                        "body": "<div>The fan system shall be equipped with a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke detector</a></span> that will                                     automatically shut down the fan system when smoke is detected                                     within the system.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.21.4.2 Smoke Detection",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.21.4.2",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Smoke Detection",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.21",
                                                            "909.21.4"
                                                        ],
                                                        "body": "<div>A separate fan system shall be used for each elevator                                     hoistway.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.21.4.3 Separate Systems",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.21.4.3",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Separate Systems",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.21",
                                                            "909.21.4"
                                                        ],
                                                        "body": "<div>The supply fan shall be either adjustable with a capacity of                                     not less than 1,000 cubic feet per minute&nbsp;(0.4719                                     m<sup>3</sup>/s) per door, or that specified by a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#design_professional_registered_\">registered design professional</a></span>                                     to meet the requirements of a designed pressurization system.                                 </div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.21.4.4 Fan Capacity",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.21.4.4",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Fan Capacity",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.21"
                                                ],
                                                "body": "<div>The pressurization system shall be provided with standby power in                                 accordance with <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/27/electrical#2702\">Section 2702</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "standby_power",
                                                        "title": "Standby Power Systems",
                                                        "descriptionHtml": "<div>Standby and emergency standby power systems is an alternate source of power that is utilized to run critical systems when the primary power source fails. These are typically generators with an independent fuel source (diesel, gasoline, solar). Standby power systems are required to operate critical building systems, hazardous materials operations, and ventilation systems. Emergency standby power systems are required to operate life safety and fire alarm systems.</div><br/>\n<div>Standby power systems must automatically transfer on a power outage within 60 seconds, whereas emergency standby power systems must transfer within 10 seconds. Both of these systems are required to provide at least 2 hours of power. These systems must be UL 2200 listed, and be installed in accordance with IFC, NFPA 110, and NFPA 111. Section 2702.2 of the building code outlines specific occupancies and systems where these are required.</div>",
                                                        "topics": [
                                                            "Electrical",
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "new_york_city"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "909.21.5 Standby Power",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "909.21.5",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Standby Power",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.21"
                                                ],
                                                "body": "<div>The elevator pressurization system shall be activated upon                                 activation of the elevator lobby <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke                                     detectors</a></span>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.21.6 Activation of Pressurization System",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.21.6",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Activation of Pressurization System",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.21"
                                                ],
                                                "body": "<div>Testing for performance shall be required in accordance with <a class=\"autolink\" href=\"#909.18.8\">Section 909.18.8</a>. System acceptance shall be in accordance                                 with <a class=\"autolink\" href=\"#909.19\">Section 909.19</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.21.7 Testing",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.21.7",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Testing",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.21"
                                                ],
                                                "body": "<div>Detection and control systems shall be marked in accordance with <a class=\"autolink\" href=\"#909.14\">Section 909.14</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.21.8 Marking and Identification",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.21.8",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Marking and Identification",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.21"
                                                ],
                                                "body": "<div>Control diagrams shall be provided in accordance with <a class=\"autolink\" href=\"#909.15\">Section 909.15</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.21.9 Control Diagrams",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.21.9",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Control Diagrams",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.21"
                                                ],
                                                "body": "<div>A control panel complying with <a class=\"autolink\" href=\"#909.16\">Section 909.16</a> shall be                                 provided.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.21.10 Control Panel",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.21.10",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Control Panel",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.21"
                                                ],
                                                "body": "<div>Hoistway pressurization systems shall comply with the requirements                                 for smoke control system response time in <a class=\"autolink\" href=\"#909.17\">Section 909.17</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.21.11 System Response Time",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.21.11",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "System Response Time",
                                                "children": []
                                            }
                                        ]
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section 910 Smoke and Heat Removal",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "910",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Smoke and Heat Removal",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "910"
                                        ],
                                        "body": "<div>Where required by this code, smoke and heat vents or mechanical smoke                             removal systems shall conform to the requirements of this section.</div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "smoke_heat_removal",
                                                "title": "Smoke / Heat Removal Systems: Where Required",
                                                "descriptionHtml": "",
                                                "topics": [
                                                    "Mechanical",
                                                    "Roof / Ceiling"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "kentucky",
                                                    "dallas",
                                                    "california",
                                                    "san_francisco",
                                                    "los_angeles",
                                                    "san-jose",
                                                    "los-angeles-county",
                                                    "san-diego"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "smoke_heat_vents_vs_mech_removal",
                                                "title": "Smoke / Heat Vents vs. Mech. Smoke Removal",
                                                "descriptionHtml": "<div>Building Code and Fire Code 910 specifies installation of smoke and heat removal by natural or mechanical means, for F-1 and S-1 occupancies (that are not also aircraft hangers) with more than 50,000 sq. ft. of undivided space, or with high-piled storage.</div>",
                                                "topics": [
                                                    "Fire",
                                                    "Mechanical",
                                                    "Roof / Ceiling"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  910.1 General",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 2,
                                        "reference": "910.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "General",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "910"
                                        ],
                                        "body": "<div><div class=\"u-mt-3 u-mb-3\">Smoke and heat vents or a mechanical smoke removal system shall be                                 installed as required by Sections <a class=\"autolink\" href=\"#910.2.1\">910.2.1</a> and <a class=\"autolink\" href=\"#910.2.2\">910.2.2</a>.</div><div class=\"u-ml-4\"><div class=\"u-mt-3 u-mb-3\"><span class=\"u-font-bold\">Exceptions: </span></div><ol class=\"u-text-left\"><li>Frozen food warehouses                                                 used solely for storage of Class I and II                                                 commodities where protected by an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#approved_\">approved</a> <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler                                                   system</a></span>.</li><li>Smoke and heat removal                                                 shall not be required in areas of <span class=\"u-italic\">buildings</span> equipped                                                 with early suppression fast-response (ESFR)                                                 sprinklers.</li><li>Smoke and heat removal                                                 shall not be required in areas of <span class=\"u-italic\">buildings</span> equipped                                                 with control mode special application sprinklers                                                 with a response time index of 50 (m \u00d7 s)<sup><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/1/scope-and-administration#1\">1</a>/<a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#2\">2</a>                                                 </sup>or less that are <span class=\"u-italic\">listed</span> to control a fire in stored                                                 commodities with 12 or fewer sprinklers.</li></ol></div></div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "smoke_heat_removal",
                                                "title": "Smoke / Heat Removal Systems: Where Required",
                                                "descriptionHtml": "",
                                                "topics": [
                                                    "Mechanical",
                                                    "Roof / Ceiling"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "kentucky",
                                                    "dallas",
                                                    "california",
                                                    "san_francisco",
                                                    "los_angeles",
                                                    "san-jose",
                                                    "los-angeles-county",
                                                    "san-diego"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "draft_curtain",
                                                "title": "Draft Curtains in ESFR Areas",
                                                "descriptionHtml": "<div>Where storage protected by an ESFR sprinkler system is located adjacent to an area protected by a standard-response sprinkler system the areas shall be separated by a 2 ft. tall draft curtain of noncombustible material.  Centered beneath the draft curtain, a 4' wide clear aisle is required. </div>",
                                                "topics": [
                                                    "Definition",
                                                    "Fire",
                                                    "Sprinklers"
                                                ],
                                                "phases": [
                                                    "Design Development",
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  910.2 Where Required",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 2,
                                        "reference": "910.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Where Required",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "910",
                                                    "910.2"
                                                ],
                                                "body": "<div><div class=\"u-mt-3 u-mb-3\">Smoke and heat vents installed in accordance with <a class=\"autolink\" href=\"#910.3\">Section 910.3</a> or a mechanical smoke removal system                                     installed in accordance with <a class=\"autolink\" href=\"#910.4\">Section 910.4</a> shall be                                     installed in <span class=\"u-italic\">buildings</span> and                                     portions thereof used as a Group <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/3/occupancy-classification-and-use#306.2\">F-1</a> or <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/3/occupancy-classification-and-use#311.2\">S-1</a> occupancy having                                     more than 50,000 square feet (4645 m<sup>2</sup>) of undivided                                     area. In occupied portions of a <span class=\"u-italic\">building</span> equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span> in                                     accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a>                                     where the upper surface of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#story_\">story</a></span> is not a roof assembly, a mechanical smoke                                     removal system in accordance with <a class=\"autolink\" href=\"#910.4\">Section 910.4</a> shall be                                     installed.</div><div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\">Exception:</span> Group <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/3/occupancy-classification-and-use#311.2\">S-1</a> aircraft <a class=\"autolink\" href=\"/viewer/illinois/ibc-2024/chapter/2/definitions#repair_\">repair</a>                                         hangars.</div></div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "smoke_heat_removal",
                                                        "title": "Smoke / Heat Removal Systems: Where Required",
                                                        "descriptionHtml": "",
                                                        "topics": [
                                                            "Mechanical",
                                                            "Roof / Ceiling"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "kentucky",
                                                            "dallas",
                                                            "california",
                                                            "san_francisco",
                                                            "los_angeles",
                                                            "san-jose",
                                                            "los-angeles-county",
                                                            "san-diego"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  910.2.1 Group F-1 or S-1",
