                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Automatic Smoke Detection System",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div><div class=\"u-mt-3 u-mb-3\">A manual <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span>,                                     which&nbsp;activates the occupant notification system in accordance                                     with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a>, shall be                                     installed in <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#304\">Group B</a> occupancies where one of the following                                     conditions exists:</div><ol class=\"u-text-left\"><li>The combined <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#304\">Group B</a>                                                   <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#occupant_load_\">occupant load</a></span> of                                                 all floors is 500 or more.</li><li>The <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#304\">Group B</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#occupant_load_\">occupant load</a></span> is more                                                 than 100 <span class=\"u-italic\">persons</span>                                                 above or below the lowest <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#exit_discharge_level_of_\">level of exit discharge</a></span>.</li><li>The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_area_\">fire area</a></span> contains an                                                   <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#ambulatory_care_facility_\">ambulatory care                                                   facility</a></span>.</li></ol><div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\"><span class=\"u-font-bold\">Exception:                                                  </span> </span><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a></span>                                         are not required where the <span class=\"u-italic\">building</span> is equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span>                                         installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section                                             903.3.1.1</a> and the occupant notification appliances                                         will activate throughout the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#notification_zone_\">notification zones</a></span> upon sprinkler water                                         flow.</div></div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "fire_alarms_group_b",
                                                        "title": "Fire Alarm: Group B Requirements",
                                                        "descriptionHtml": "<div>A fire alarm system, installed in accordance with NFPA 72, is required throughout all business occupancies that have a total occupant load of 500 or more, or an occupant load of more than 100 above and/or below the level of exit discharge. Pull stations or, manual fire alarm boxes, are not required when the building has an automatic fire sprinkler system in place. However, at least one manual pull station is required as stated in WFC 907.2, \"Where other sections of this code allow elimination of fire alarm boxes due to sprinklers, a single fire alarm box shall be installed.\" This alarm pull station is most often installed near the fire alarm control panel. Additionally, when a business occupancy contains an ambulatory care facility, the facility must have automatic smoke detection installed throughout, including into public corridors and elevator lobbies. These may be omitted if the building is fully sprinklered.</div>",
                                                        "topics": [
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "california",
                                                            "san_francisco",
                                                            "massachusetts",
                                                            "los_angeles",
                                                            "connecticut",
                                                            "san-jose",
                                                            "los-angeles-county",
                                                            "san-diego"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "png"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.2 Group B",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "907.2.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group B",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.2"
                                                        ],
                                                        "body": "<div><div class=\"u-mt-3 u-mb-3\"><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_area_\">Fire areas</a></span> containing <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#ambulatory_care_facility_\">ambulatory care facilities</a></span>                                         shall be provided with an electronically supervised <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection                                             system</a></span> installed within the <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#ambulatory_care_facility_\">ambulatory care                                         facility</a> and in <span class=\"u-italic\">public use                                             areas</span> outside of tenant spaces, including public                                             <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#corridor_\">corridors</a></span> and elevator                                         lobbies.</div><div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\"><span class=\"u-font-bold\">Exception:                                                    </span> </span><span class=\"u-italic\">Buildings</span> equipped                                             throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic                                                 sprinkler system</a></span> in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section                                                 903.3.1.1</a>, provided that the occupant                                             notification appliances will activate throughout the                                                 <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#notification_zone_\">notification zones</a></span>                                             upon sprinkler water flow.</div></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.2.1 Ambulatory Care Facilities",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.2.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Ambulatory Care Facilities",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.2"
                                                        ],
                                                        "body": "<div>A <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire                                                   alarm system</a></span> activated by an                                                   air-sampling-type smoke detection system or a                                                   radiant-energy-sensing detection system shall be                                                   installed throughout the entire <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_area_\">fire area</a> utilized                                                   for the research and development or testing of                                                   lithium-ion or lithium metal batteries.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.2.2 Laboratories Involving Research and Development or Testing",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.2.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Laboratories Involving Research and Development or Testing",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div><div class=\"u-mt-3 u-mb-3\">A manual <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> that                                     initiates the occupant notification signal utilizing an                                     emergency voice/alarm communication system meeting the                                     requirements of <a class=\"autolink\" href=\"#907.5.2.2\">Section 907.5.2.2</a>                                     and installed in accordance with <a class=\"autolink\" href=\"#907.6\">Section 907.6</a> shall be                                     installed in <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#308.5.1\">Group E</a> occupancies. Where <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler systems</a></span> or                                         <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke detectors</a></span> are                                     installed, such systems or detectors shall be connected to the                                         <span class=\"u-italic\">building</span>                                     <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span>.</div><div class=\"u-ml-4\"><div class=\"u-mt-3 u-mb-3\"><span class=\"u-font-bold\">Exceptions: </span></div>\n<ol class=\"u-list-decimal-separated\"><li>A manual <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm                                                   system</a></span> shall not be required in <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#308.5.1\">Group E</a>                                                   occupancies with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#occupant_load_\">occupant load</a></span> of 50 or less.</li><li>Emergency                                                   voice/alarm communication systems meeting the                                                   requirements of <a class=\"autolink\" href=\"#907.5.2.2\">Section                                                   907.5.2.2</a> and installed in accordance with <a class=\"autolink\" href=\"#907.6\">Section 907.6</a>                                                   shall not be required in <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#308.5.1\">Group E</a> occupancies with                                                   <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#occupant_load_\">occupant loads</a></span>                                                   of 100 or less, provided that activation of the                                                   manual <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm                                                   system</a></span> initiates an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> occupant                                                   notification signal in accordance with <a class=\"autolink\" href=\"#907.5\">Section                                                   907.5</a>.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm                                                   boxes</a></span> shall not be required in <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#308.5.1\">Group E</a>                                                   occupancies where all of the following apply:<ol class=\"u-list-decimal-separated\"><li>Interior <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#corridor_\">corridors</a></span> are                                                   protected by <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke                                                   detectors</a></span>.</li>\n<li>Auditoriums,                                                   cafeterias, gymnasiums and similar areas are                                                   protected by <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#detector_heat_\">heat                                                   detectors</a></span> or other <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> detection                                                   devices.</li><li>Shops and                                                   laboratories involving dusts or vapors are                                                   protected by <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#detector_heat_\">heat                                                   detectors</a></span> or other <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> detection                                                   devices.</li><li>Manual activation                                                   is provided from a normally occupied location.</li></ol></li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm                                                   boxes</a></span> shall not be required in <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#308.5.1\">Group E</a>                                                   occupancies where all of the following apply:<ol class=\"u-list-decimal-separated\"><li>The <span class=\"u-italic\">building</span> is equipped                                                   throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#approved_\">approved</a> <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span>                                                   installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section                                                   903.3.1.1</a>.</li><li>The emergency                                                   voice/alarm communication system will activate on                                                   sprinkler waterflow.</li><li>Manual                                                   activation is provided from a normally occupied                                                   location.</li></ol></li></ol></div></div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "child_care_group_e",
                                                        "title": "Child Care as Group E",
                                                        "descriptionHtml": "<div>Day cares are typically classified as Group I-4 occupancies. However, they may be classified as a Group E when the building serves a total occupant load of 6-100 persons, under the age of 2-1/2 years, and each room has an exit directly to the outside at the level of exit discharge.</div>",
                                                        "topics": [
                                                            "Definition"
                                                        ],
                                                        "phases": [
                                                            "Schematic",
                                                            "Design Development"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "connecticut",
                                                            "california",
                                                            "san_francisco",
                                                            "los_angeles",
                                                            "kentucky",
                                                            "rhode_island",
                                                            "massachusetts",
                                                            "san-jose",
                                                            "los-angeles-county",
                                                            "san-diego"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.3 Group E",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "907.2.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group E",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div><div class=\"u-mt-3 u-mb-3\">A manual <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> that                                     activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be installed in <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#306.1\">Group F</a> occupancies                                     where both of the following conditions exist:</div><ol class=\"u-text-left\"><li>The <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#306.1\">Group F</a> occupancy is                                                 two or more <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#story_\">stories</a></span> in height.</li><li>The <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#306.1\">Group F</a> occupancy                                                 has a combined <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#occupant_load_\">occupant                                                   load</a></span> of 500 or more above or below the                                                 lowest <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#exit_discharge_level_of_\">level of exit                                                   discharge</a></span>.</li></ol><div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\"><span class=\"u-font-bold\">Exception:                                                  </span> </span><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a></span>                                         are not required where the <span class=\"u-italic\">building</span> is equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span>                                         installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section                                             903.3.1.1</a> and the occupant notification appliances                                         will activate throughout the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#notification_zone_\">notification zones</a></span> upon sprinkler water                                         flow.</div></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.4 Group F",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group F",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.4"
                                                        ],
                                                        "body": "<div>A <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm                                                 system</a></span> activated by an air-sampling-type                                             smoke detection system or a radiant-energy-sensing                                             detection system shall be installed throughout the                                             entire <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_area_\">fire area</a> where lithium-ion or lithium metal                                             batteries are manufactured; and where the manufacturer                                             of vehicles, energy storage systems or equipment                                             containing lithium-ion or lithium metal batteries when                                             the batteries are installed as part of the manufacturing                                             process.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.4.1 Manufacturing Involving Lithium-Ion or Lithium Metal Batteries",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.4.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Manufacturing Involving Lithium-Ion or Lithium Metal Batteries",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div>A manual <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be installed in Group <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#307.7\">H-5</a> occupancies and in occupancies used for the manufacture of organic coatings. An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection system</a></span> shall be installed for <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#highly_toxic_\">highly toxic</a></span> gases, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#organic_peroxide_\">organic peroxides</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#oxidizer_\">oxidizers</a></span> in accordance with Chapters 60, 62 and 63, respectively, of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ifc-2024\">Fire Code</a><span class=\"code_addition\"> of New York State</span></span>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.5 Group H",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group H",
                                                "children": []
                                            },
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div>\n<div class=\"u-mt-3 u-mb-3\">A manual <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be installed in <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#308\">Group I</a> occupancies. An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection system</a></span> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be provided in accordance with Sections <a class=\"autolink\" href=\"#907.2.6.1\">907.2.6.1</a>, <a class=\"autolink\" href=\"#907.2.6.2\">907.2.6.2</a> and <a class=\"autolink\" href=\"#907.2.6.3.3\">907.2.6.3.3</a>.</div>\n<div class=\"u-ml-4\">\n<div class=\"u-mt-3 u-mb-3\"><span class=\"u-font-bold\">Exceptions: </span></div>\n<ol class=\"u-text-left\">\n<li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a></span> in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span> of Group <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#308.2\">I-1</a> and <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#308.3\">I-2</a> occupancies shall not be required at <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#exit_\">exits</a></span> if located at all care providers' control stations or other constantly attended staff locations, provided that such <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm boxes</a></span> are visible and provided with <span class=\"u-italic\">ready access</span>, and the distances of travel required in <a class=\"autolink\" href=\"#907.4.2.1\">Section 907.4.2.1</a> are not exceeded.</li>\n<li>Occupant notification systems are not required to be activated where private mode signaling installed in accordance with NFPA 72 is <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> by the fire code official and staff evacuation responsibilities are included in the fire safety and evacuation plan required by Section 404 of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ifc-2024\">Fire Code</a><span class=\"code_addition\"> of New York State</span></span>.</li>\n</ol>\n</div>\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.6 Group I",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.6",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group I",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.6"
                                                        ],
                                                        "body": "<div><div class=\"u-mt-3 u-mb-3\">In Group <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#308.2\">I-1</a> occupancies, an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection system</a></span> shall be                                         installed in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#corridor_\">corridors</a></span>,                                         waiting areas open to <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#corridor_\">corridors</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#habitable_space_\">habitable spaces</a></span> other than <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span> and kitchens.                                         The system shall be activated in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a>.</div><div class=\"u-ml-4\"><div class=\"u-mt-3 u-mb-3\"><span class=\"u-font-bold\">Exceptions: </span></div><ol class=\"u-text-left\"><li>For Group I-<a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#308.2.1\">1,                                                   Condition</a> 1 occupancies, smoke detection in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#habitable_space_\">habitable spaces</a></span> is                                                   not required where the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#facility_\">facility</a></span> is equipped throughout with an                                                   <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler                                                   system</a></span> installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section                                                   903.3.1.1</a>.</li><li>Smoke detection is                                                   not required for exterior balconies.</li></ol></div></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.6.1 Group I-1",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.6.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Group I-1",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.2",
                                                                    "907.2.6",
                                                                    "907.2.6.1"
                                                                ],
                                                                "body": "<div>Single- and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#multiple_station_smoke_alarm_\">multiple-station                                             smoke alarms</a></span> shall be installed in accordance                                         with <a class=\"autolink\" href=\"#907.2.11\">Section                                         907.2.11</a>.</div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.2.6.1.1 Smoke Alarms",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.2.6.1.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Smoke Alarms",
                                                                "children": []
                                                            }
                                                        ]
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.6"
                                                        ],
                                                        "body": "<div><div class=\"u-mt-3 u-mb-3\">An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection                                             system</a></span> shall be installed in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#corridor_\">corridors</a></span> in Group I-<a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#308.2.2\">2,                                         Condition</a> 1 <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#facility_\">facilities</a></span> and                                         spaces permitted to be open to the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#corridor_\">corridors</a></span> by <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#407.2\">Section 407.2</a>. The                                         system shall be activated in accordance with <a class=\"autolink\" href=\"#907.4\">Section 907.4</a>. Group                                         I-<a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#308.2.2\">2, Condition</a> 2 occupancies shall be equipped with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection                                             system</a></span> as required in <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#407\">Section 407</a>.</div><div class=\"u-ml-4\"><div class=\"u-mt-3 u-mb-3\"><span class=\"u-font-bold\">Exceptions: </span></div><ol class=\"u-text-left\"><li><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#corridor_\">Corridor</a> smoke                                                   detection is not required in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_compartment_\">smoke compartments</a></span>                                                   that contain <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#sleeping_unit_\">sleeping                                                   units</a></span> where such units are provided with                                                   <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke detectors</a></span>                                                   that comply with UL                                                   268. Such detectors shall provide a visual                                                   display on the <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#corridor_\">corridor</a> side of each <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#sleeping_unit_\">sleeping unit</a></span> and                                                   shall provide an audible and visual alarm at the                                                   care providers' station attending each unit.</li><li><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#corridor_\">Corridor</a> smoke                                                   detection is not required in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_compartment_\">smoke compartments</a></span>                                                   that contain <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#sleeping_unit_\">sleeping                                                   units</a></span> where <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#sleeping_unit_\">sleeping unit</a></span> doors are equipped with                                                   <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#automatic_\">automatic</a> door-closing devices with integral <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke detectors</a></span> on the                                                   unit sides installed in accordance with their                                                   listing, provided that the integral detectors                                                   perform the required alerting function.</li></ol></div></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.6.2 Group I-2",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.6.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Group I-2",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.6"
                                                        ],
                                                        "body": "<div>Group <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#cell_group_i_3_occupancy_\">I-3</a> occupancies shall be equipped with a manual <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection system</a></span>                                     installed for alerting staff.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.6.3 Group I-3 Occupancies",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.6.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Group I-3 Occupancies",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.2",
                                                                    "907.2.6",
                                                                    "907.2.6.3"
                                                                ],
                                                                "body": "<div>Actuation of an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#automatic_fire_extinguishing_system_\">automatic                                             fire-extinguishing system</a></span>, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span>,                                         a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm box</a></span> or                                         a <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_detector_automatic_\">fire detector</a> shall initiate an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_signal_\">fire <span class=\"u-italic\">alarm                                             signal</span></a> that automatically notifies staff.</div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.2.6.3.1 System Initiation",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.2.6.3.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "System Initiation",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.2",
                                                                    "907.2.6",
                                                                    "907.2.6.3"
                                                                ],
                                                                "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a></span>                                         are not required to be located in accordance with <a class=\"autolink\" href=\"#907.4.2\">Section 907.4.2</a>                                         where the fire alarm boxes are provided at staff-attended                                         locations having direct supervision over areas where <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm boxes</a></span> have                                         been omitted.</div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.2.6.3.2 Manual Fire Alarm Boxes",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.2.6.3.2",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Manual Fire Alarm Boxes",
                                                                "children": [
                                                                    {
                                                                        "amendType": "edit",
                                                                        "ancestorRefs": [
                                                                            "9",
                                                                            "907",
                                                                            "907.2",
                                                                            "907.2.6",
                                                                            "907.2.6.3",
                                                                            "907.2.6.3.2"
                                                                        ],
                                                                        "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a></span> are allowed to be locked in areas occupied by <span class=\"code_addition\">detained individuals</span>, provided that staff members are present within the subject area and have keys readily available to operate the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm boxes</a></span>.</div>",
                                                                        "depth": 6,
                                                                        "diagrams": [],
                                                                        "displayRef": null,
                                                                        "displayTitle": "<span class=\"code_deletion\">[F]</span><span class=\"code_addition\">[NY]</span>  907.2.6.3.2.1 Manual Fire Alarm Boxes in <span class=\"code_deletion\">Detainee </span>Areas<span class=\"code_addition\"> Occupied by Detained Individuals</span>",
                                                                        "hasAssemblies": false,
                                                                        "hasDiagrams": true,
                                                                        "isContiguous": true,
                                                                        "numAssembliesOnRef": 0,
                                                                        "numBuildingProductsOnRef": 0,
                                                                        "numDiagramsOnRef": 0,
                                                                        "reference": "907.2.6.3.2.1",
                                                                        "refPrefix": "<span class=\"code_deletion\">[F]</span><span class=\"code_addition\">[NY]</span>",
                                                                        "slug": "fire-protection-and-life-safety-systems",
                                                                        "titleText": "Manual Fire Alarm Boxes in <span class=\"code_deletion\">Detainee </span>Areas<span class=\"code_addition\"> Occupied by Detained Individuals</span>",
                                                                        "children": []
                                                                    }
                                                                ]
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.2",
                                                                    "907.2.6",
                                                                    "907.2.6.3"
                                                                ],
                                                                "body": "<div><div class=\"u-mt-3 u-mb-3\">An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection                                                 system</a></span> shall be installed throughout resident                                             housing areas, including <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span> and contiguous day rooms,                                             group activity spaces and other common spaces normally                                             open to residents.</div><div class=\"u-ml-4\"><div class=\"u-mt-3 u-mb-3\"><span class=\"u-font-bold\">Exceptions: </span></div><ol class=\"u-text-left\"><li>Other <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> smoke                                                   detection arrangements providing equivalent                                                   protection, including, but not limited to, placing                                                   detectors in exhaust ducts from <span class=\"u-italic\">cells</span> or behind                                                   protective <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#guard_\">guards</a> <span class=\"u-italic\">listed</span> for the purpose, are allowed where                                                   necessary to prevent damage or tampering.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#sleeping_unit_\">Sleeping units</a></span> in Use                                                   Conditions 2 and 3 as described in <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#308\">Section 308</a>.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_detector_\">Smoke detectors</a></span> are                                                   not required in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span> with four or fewer                                                   occupants in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_compartment_\">smoke                                                   compartments</a></span> that are equipped throughout                                                   with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic                                                   sprinkler system</a></span> installed in accordance                                                   with <a class=\"autolink\" href=\"#903.3.1.1\">Section                                                   903.3.1.1</a>.</li></ol></div></div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.2.6.3.3 Automatic Smoke Detection System",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.2.6.3.3",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Automatic Smoke Detection System",
                                                                "children": []
                                                            }
                                                        ]
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_system_\">Fire alarm systems</a></span> shall be                                     required in <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#309\">Group M</a> occupancies in accordance with Sections <a class=\"autolink\" href=\"#907.2.7.1\">907.2.7.1</a>                                     and <a class=\"autolink\" href=\"#907.2.7.2\">907.2.7.2</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.7 Group M",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.7",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group M",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.7"
                                                        ],
                                                        "body": "<div><div class=\"u-mt-3 u-mb-3\">A manual <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span>                                         that activates the occupant notification system in                                         accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall                                         be installed in <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#309\">Group M</a> occupancies where one of the                                         following conditions exists:</div><ol class=\"u-text-left\"><li>The combined <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#309\">Group M</a>                                                   <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#occupant_load_\">occupant load</a></span> of                                                   all floors is 500 or more <span class=\"u-italic\">persons</span>.</li><li>The <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#309\">Group M</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#occupant_load_\">occupant load</a></span> is more                                                   than 100 <span class=\"u-italic\">persons</span>                                                   above or below the lowest <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#exit_discharge_level_of_\">level of exit                                                   discharge</a></span>.</li></ol><div class=\"u-ml-4\"><div class=\"u-mt-3 u-mb-3\"><span class=\"u-font-bold\">Exceptions: </span></div><ol class=\"u-text-left\"><li>A manual <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> is                                                   not required in <span class=\"u-italic\">covered                                                   or open mall buildings</span> complying with <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#402\">Section 402</a>.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm                                                   boxes</a></span> are not required where the <span class=\"u-italic\">building</span> is equipped                                                   throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span> installed in                                                   accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section                                                   903.3.1.1</a> and the occupant notification                                                   appliances will automatically activate throughout                                                   the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#notification_zone_\">notification                                                   zones</a></span> upon sprinkler water flow.</li></ol></div></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.7.1 Occupant Load",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.7.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Occupant Load",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.2",
                                                                    "907.2.7",
                                                                    "907.2.7.1"
                                                                ],
                                                                "body": "<div>During times that the <span class=\"u-italic\">building</span> is occupied, the initiation of a signal                                         from a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm                                             box</a></span> or from a waterflow switch shall not be                                         required to activate the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#alarm_notification_appliance_\">alarm                                             notification appliances</a></span> when an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#alarm_signal_\">alarm signal</a></span> is activated at                                         a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#constantly_attended_location_\">constantly attended                                             location</a></span> from which evacuation instructions shall                                         be initiated over an emergency voice/alarm communication                                         system installed in accordance with <a class=\"autolink\" href=\"#907.5.2.2\">Section                                             907.5.2.2</a>.</div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.2.7.1.1 Occupant Notification",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.2.7.1.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Occupant Notification",
                                                                "children": []
                                                            }
                                                        ]
                                                    },
                                                    {
                                                        "amendType": "edit",
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.7"
                                                        ],
                                                        "body": "<div>A <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> activated by an air-sampling-type smoke detection system or a radiant-energy-sensing detection system shall be installed in a room or space within a <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#309\">Group M</a> occupancy where required for the storage of lithium-ion or lithium metal batteries in accordance with Section 320 of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ifc-2024\">Fire Code</a><span class=\"code_addition\"> of New York State</span></span>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.7.2 Storage of Lithium-Ion or Lithium Metal Batteries",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.7.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Storage of Lithium-Ion or Lithium Metal Batteries",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_system_\">Fire alarm systems</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_alarm_\">smoke alarms</a></span> shall be installed in                                 Group <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#310.2\">R-1</a> occupancies as required in Sections <a class=\"autolink\" href=\"#907.2.8.1\">907.2.8.1</a>                                 through <a class=\"autolink\" href=\"#907.2.8.3\">907.2.8.3</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.8 Group R-1",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.8",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group R-1",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.8"
                                                        ],
                                                        "body": "<div>\n<div class=\"u-mt-3 u-mb-3\">A manual <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be installed in Group <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#310.2\">R-1</a> occupancies.</div>\n<div class=\"u-ml-4\">\n<div class=\"u-mt-3 u-mb-3\"><span class=\"u-font-bold\">Exceptions: </span></div>\n<ol class=\"u-list-decimal-separated\">\n<li>A manual <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> is not required in <span class=\"u-italic\">buildings</span> not more than two <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#story_\">stories</a></span> in height where all individual <i><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#dwelling_unit_\">dwelling units</a>,</i> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#sleeping_unit_\">sleeping units</a>,</span> and contiguous <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#attic_\">attic</a></span> and crawl spaces to those units are separated from each other and public or common areas by not less than 1-hour <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_partition_\">fire partitions</a></span> and each individual <i><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#dwelling_unit_\">dwelling unit</a></i> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#sleeping_unit_\">sleeping unit</a></span> has an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#exit_\">exit</a></span> directly to a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#public_way_\">public way</a>, <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#egress_court_\">egress court</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#yard_\">yard</a></span>.</li>\n<li>\n<span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a></span> are not required throughout the <span class=\"u-italic\">building</span> where all of the following conditions are met:\n<ol class=\"u-list-decimal-separated\">\n<li>The <span class=\"u-italic\">building</span> is equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span> installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> or <a class=\"autolink\" href=\"#903.3.1.2\">903.3.1.2</a>.</li>\n<li>The notification appliances will activate upon sprinkler water flow.</li>\n<li>Not fewer than one <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm box</a></span> is installed at an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> location.</li>\n</ol>\n</li>\n</ol>\n</div>\n</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.8.1 Manual Fire Alarm System",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 3,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.8.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Manual Fire Alarm System",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.8"
                                                        ],
                                                        "body": "<div>\n<div class=\"u-mt-3 u-mb-3\">An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection system</a></span> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be installed throughout all interior <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#corridor_\">corridors</a></span> serving <i><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#dwelling_unit_\">dwelling units</a></i> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span>.</div>\n<div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\">Exception:</span> An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection system</a></span> is not required in <span class=\"u-italic\">buildings</span> that do not have interior <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#corridor_\">corridors</a></span> serving <i><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#dwelling_unit_\">dwelling units</a></i> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span> and where each <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#dwelling_unit_or_sleeping_unit_multistory_\"><i>dwelling unit</i> or <span class=\"u-italic\">sleeping unit</span></a> has a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#means_of_egress_\">means of egress</a></span> door opening directly to an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#exit_\">exit</a></span> or to an exterior <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#exit_access_\">exit access</a></span> that leads directly to an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#exit_\">exit</a></span>.</div>\n</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.8.2 Automatic Smoke Detection System",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.8.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Automatic Smoke Detection System",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.8"
                                                        ],
                                                        "body": "<div><span class=\"u-italic\">Single-</span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#multiple_station_smoke_alarm_\">multiple-station smoke alarms</a></span>                                     shall be installed in accordance with <a class=\"autolink\" href=\"#907.2.11\">Section 907.2.11</a>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.8.3 Smoke Alarms",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.8.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Smoke Alarms",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_system_\">Fire alarm systems</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_alarm_\">smoke alarms</a></span> shall be installed in                                 Group <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#310.3\">R-2</a> occupancies as required in Sections <a class=\"autolink\" href=\"#907.2.9.1\">907.2.9.1</a>                                 through <a class=\"autolink\" href=\"#907.2.9.3\">907.2.9.3</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.9 Group R-2",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.9",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group R-2",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.9"
                                                        ],
                                                        "body": "<div><div class=\"u-mt-3 u-mb-3\">A manual <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span>                                         that activates the occupant notification system in                                         accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall                                         be installed in Group <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#310.3\">R-2</a> occupancies where any of the                                         following conditions apply:</div><ol class=\"u-text-left\"><li>Any <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#dwelling_unit_or_sleeping_unit_multistory_\"><span class=\"u-italic\">dwelling unit</span> or <span class=\"u-italic\">sleeping unit</span></a> is                                                   located three or more <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#story_\">stories</a></span> above the lowest <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#exit_discharge_level_of_\">level of exit                                                   discharge</a></span>.</li><li>Any <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#dwelling_unit_or_sleeping_unit_multistory_\"><span class=\"u-italic\">dwelling unit</span> or <span class=\"u-italic\">sleeping unit</span></a> is                                                   located more than one <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#story_\">story</a></span> below the highest <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#exit_discharge_level_of_\">level of exit                                                   discharge</a></span> of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#exit_\">exits</a></span> serving the <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#dwelling_unit_or_sleeping_unit_multistory_\"><span class=\"u-italic\">dwelling unit</span> or <span class=\"u-italic\">sleeping unit</span></a>.</li><li>The <span class=\"u-italic\">building</span> contains more                                                   than 16 <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#dwelling_unit_\">dwelling                                                   units</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span>.</li></ol><div class=\"u-ml-4\"><div class=\"u-mt-3 u-mb-3\"><span class=\"u-font-bold\">Exceptions: </span></div><ol class=\"u-text-left\"><li>A <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> is                                                   not required in <span class=\"u-italic\">buildings</span> not more than two <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#story_\">stories</a></span> in height                                                   where all <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#dwelling_unit_\">dwelling                                                   units</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span> and contiguous <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#attic_\">attic</a></span> and crawl spaces                                                   are separated from each other and public or common                                                   areas by not less than 1-hour <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_partition_\">fire partitions</a></span> and                                                   each <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#dwelling_unit_or_sleeping_unit_multistory_\"><span class=\"u-italic\">dwelling                                                   unit</span> or <span class=\"u-italic\">sleeping                                                   unit</span></a> has an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#exit_\">exit</a></span> directly to a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#public_way_\">public way</a>, <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#egress_court_\">egress                                                   court</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#yard_\">yard</a></span>.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm                                                   boxes</a></span> are not required where the <span class=\"u-italic\">building</span> is equipped                                                   throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span> installed in                                                   accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section                                                   903.3.1.1</a> or <a class=\"autolink\" href=\"#903.3.1.2\">903.3.1.2</a>                                                   and the occupant notification appliances will                                                   automatically activate throughout the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#notification_zone_\">notification zones</a></span>                                                   upon a sprinkler water flow.</li><li>A <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> is                                                   not required in <span class=\"u-italic\">buildings</span> that do not have interior <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#corridor_\">corridors</a></span> serving                                                   <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#dwelling_unit_\">dwelling units</a></span>                                                   and are protected by an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#approved_\">approved</a></span>                                                   <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler                                                   system</a></span> installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section                                                   903.3.1.1</a> or <a class=\"autolink\" href=\"#903.3.1.2\">903.3.1.2</a>,                                                   provided that <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#dwelling_unit_\">dwelling                                                   units</a></span> either have a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#means_of_egress_\">means of egress</a></span> door                                                   opening directly to an exterior <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#exit_access_\">exit access</a></span> that leads                                                   directly to the <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#exit_\">exits</a> or are served by <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#corridor_open_ended_\">open-ended corridors</a></span>                                                   designed in accordance with <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/10/means-of-egress#1027.6\">Section                                                   1027.6</a>, Exception 3.</li></ol></div></div>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "ext_stairway_protection_except_3",
                                                                "title": "Exterior Exit Stairway and Ramp Protection - Exception 3",
                                                                "descriptionHtml": "<div><strong>Exterior Exit Stairway:</strong> An exit component that serves to meet one or more means of egress design requirements, such as required number of exits or exit access travel distance, and is open to yards, courts or public ways.</div>",
                                                                "topics": [
                                                                    "Egress",
                                                                    "Exterior",
                                                                    "Fire-Resistant"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "chicago",
                                                                    "seattle",
                                                                    "denver"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.9.1 Manual Fire Alarm System",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 2,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "907.2.9.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Manual Fire Alarm System",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.9"
                                                        ],
                                                        "body": "<div><span class=\"u-italic\">Single-</span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#multiple_station_smoke_alarm_\">multiple-station smoke alarms</a></span>                                     shall be installed in accordance with <a class=\"autolink\" href=\"#907.2.11\">Section 907.2.11</a>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.9.2 Smoke Alarms",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.9.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Smoke Alarms",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.9"
                                                        ],
                                                        "body": "<div><div class=\"u-mt-3 u-mb-3\">An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection                                             system</a></span> that activates the occupant notification                                         system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall                                         be installed in Group <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#310.3\">R-2</a> occupancies operated by a college                                         or university for student or staff housing in all of the                                         following locations:</div><ol class=\"u-text-left\"><li>Common spaces                                                   outside of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#dwelling_unit_\">dwelling                                                   units</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span>.</li><li>Laundry rooms,                                                   mechanical equipment rooms and storage rooms.</li><li>All interior <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#corridor_\">corridors</a></span> serving                                                   <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span>                                                   or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#dwelling_unit_\">dwelling                                                   units</a></span>.</li></ol><div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\">Exception: </span> An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke                                                 detection system</a></span> is not required in <span class=\"u-italic\">buildings</span> that do not                                             have interior <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#corridor_\">corridors</a></span> serving <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#dwelling_unit_\">dwelling units</a></span> and where each <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#sleeping_unit_\">sleeping unit</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#dwelling_unit_\">dwelling unit</a></span> either has                                             a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#means_of_egress_\">means of egress</a></span> door                                             opening directly to an exterior <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#exit_access_\">exit access</a></span> that leads                                             directly to an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#exit_\">exit</a></span> or                                             a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#means_of_egress_\">means of egress</a></span> door                                             opening directly to an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#exit_\">exit</a></span>.</div><div class=\"u-indent-6 u-mt-3 u-mb-3\">Required <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_alarm_\">smoke alarms</a></span> in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#dwelling_unit_\">dwelling units</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span> in Group <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#310.3\">R-2</a>                                         occupancies operated by a college or university for student                                         or staff housing shall be interconnected with the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> in                                         accordance with NFPA                                         72.</div></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.9.3 Group R-2 College and University Buildings",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.9.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Group R-2 College and University Buildings",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div>A                                         <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> shall be                                     installed in a <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#311\">Group S</a> occupancy as required by Sections <a class=\"autolink\" href=\"#907.2.10.1\">907.2.10.1</a>                                     and <a class=\"autolink\" href=\"#907.2.10.2\">907.2.10.2</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[A]  907.2.10 Group S",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.10",
                                                "refPrefix": "[A]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group S",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.10"
                                                        ],
                                                        "body": "<div>A manual <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be installed in <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#311\">Group S</a> public- and self-storage occupancies three&nbsp;<span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#story_\">stories</a></span> or greater in height for interior <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#corridor_\">corridors</a></span> and interior common areas. Visible notification appliances are not required within storage units.\n<div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\"><span class=\"u-font-bold\"><span class=\"u-font-bold\">Exception: </span> </span> </span><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a></span> are not required where the <span class=\"u-italic\">building</span> is equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span> installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a>, and the occupant notification appliances will activate throughout the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#notification_zone_\">notification zones</a></span> upon sprinkler water flow.</div>\n</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.10.1 Public- And Self-Storage Occupancies",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.10.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Public- And Self-Storage Occupancies",
                                                        "children": []
                                                    },
                                                    {
                                                        "amendType": "edit",
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.10"
                                                        ],
                                                        "body": "<div>A <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> activated by an air-sampling-type smoke detection system or a radiant-energy-sensing detection system shall be installed throughout the entire <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_area_\">fire area</a> where required for the storage of lithium-ion batteries or lithium metal batteries in accordance with Section 320 of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ifc-2024\">Fire Code</a><span class=\"code_addition\"> of New York State</span></span>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.10.2 Storage of Lithium-Ion or Lithium Metal Batteries",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.10.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Storage of Lithium-Ion or Lithium Metal Batteries",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div><span class=\"u-italic\">Listed single-</span> and <span class=\"u-italic\">multiple-station smoke alarms</span> complying with UL 217 shall be installed in accordance with Sections 907.2.11.1 through 907.2.11.7, NFPA 72 and the manufacturer's instructions.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.11 Single- And <span class=\"code_addition\"><i>Multiple-Station Smoke Alarms</i></span>",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.11",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Single- And <span class=\"code_addition\"><i>Multiple-Station Smoke Alarms</i></span>",
                                                "children": [
                                                    {
                                                        "amendType": "edit",
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.11"
                                                        ],
                                                        "body": "<div>\n<div class=\"u-mt-3 u-mb-3\"><span class=\"u-italic\">Single-</span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#multiple_station_smoke_alarm_\">multiple-station smoke alarms</a></span> shall be installed in all of the following locations in Group <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#310.2\">R-1</a>:</div>\n<ol class=\"u-list-decimal-separated\">\n<li>In sleeping areas.</li>\n<li>In every room in the path of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#means_of_egress_\">means of egress</a></span> from the sleeping area to the door leading from the <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#dwelling_unit_or_sleeping_unit_multistory_\"><i>dwelling unit</i> or <span class=\"u-italic\">sleeping unit</span></a>.</li>\n<li>In each <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#story_\">story</a></span> within the <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#dwelling_unit_or_sleeping_unit_multistory_\"><i>dwelling unit</i> or <span class=\"u-italic\">sleeping unit</span></a>, including <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#basement_\">basements</a></span>. For <i><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#dwelling_\">dwelling</a> <span class=\"code_addition\">units</span></i> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span> with split levels and without an intervening door between the adjacent levels, a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_alarm_\">smoke alarm</a></span> installed on the upper level shall suffice for the adjacent lower level provided that the lower level is less than one full <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#story_\">story</a></span> below the upper level.</li>\n<li class=\"code_addition\">Not less than 3 feet (914 mm) horizontally from the door or opening of a bathroom that contains a bathtub or shower unless this would prevent placement of a <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_alarm_\">smoke alarm</a> required by this section.</li>\n<li class=\"code_addition\">In the hallway and in the room open to the hallway in <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#dwelling_unit_\">dwelling units</a> where the ceiling height of a room open to a hallway serving bedrooms exceeds that of the hallway by 24 inches (610 mm) or more.</li>\n<li class=\"code_addition\">Within the room to which a sleeping loft is open, in the immediate vicinity of the sleeping loft.</li>\n<li class=\"code_addition\">In each <i>common space</i> shared by three or more <i><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#dwelling_unit_\">dwelling units</a></i> such that an alarm notification is clearly audible in each <i>common space</i>.</li>\n<li class=\"code_addition\">Where the interior floor area for a given level of a <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#dwelling_unit_\">dwelling unit</a>, excluding garage areas, is greater than 1000 ft<sup>2</sup> (93 m<sup>2</sup>), <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_alarm_\">smoke alarms</a> shall be installed per both of the following:\n<ol class=\"u-list-decimal-separated\">\n<li>All points on the ceiling shall have a <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_alarm_\">smoke alarm</a> within a distance of 30 ft (9.1 m) travel distance or shall have an equivalent of one <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_alarm_\">smoke alarm</a> per 500 ft<sup>2</sup> (46 m<sup>2</sup>) of floor area.</li>\n<li>Where <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#dwelling_unit_\">dwelling units</a> include great rooms or vaulted/cathedral ceilings extending over multiple floors, <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_alarm_\">smoke alarms</a> located on the upper floor that are intended to protect the aforementioned area shall be permitted to be considered as part of the lower floor's protection scheme.</li>\n</ol>\n</li>\n</ol>\n</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "<span class=\"code_deletion\">[F]</span><span class=\"code_addition\">[NY]</span>  907.2.11.1 Group R-1",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.11.1",
                                                        "refPrefix": "<span class=\"code_deletion\">[F]</span><span class=\"code_addition\">[NY]</span>",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Group R-1",
                                                        "children": []
                                                    },
                                                    {
                                                        "amendType": "edit",
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.11"
                                                        ],
                                                        "body": "<div>\n<div><span class=\"u-italic\">Single-</span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#multiple_station_smoke_alarm_\">multiple-station smoke alarms</a></span> shall be installed and maintained in Groups <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#310.3\">R-2</a>, <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#310.4\">R-3</a>, <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#310.5\">R-4</a> and <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#308.2\">I-1</a> regardless of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#occupant_load_\">occupant load</a></span> at all of the following locations:</div>\n<ol class=\"u-list-decimal-separated\">\n<li>On the ceiling or <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#wall_\">wall</a> outside of each separate sleeping area in the immediate vicinity of bedrooms.</li>\n<li>In each room used for sleeping purposes.</li>\n<li>In each <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#story_\">story</a></span> within a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#dwelling_unit_\">dwelling unit</a></span>, including <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#basement_\">basements</a></span> but not including crawl spaces and uninhabitable <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#attic_\">attics</a></span>. In <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#dwelling_\">dwellings</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#dwelling_unit_\">dwelling units</a></span> with split levels and without an intervening door between the adjacent levels, a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_alarm_\">smoke alarm</a></span> installed on the upper level shall suffice for the adjacent lower level provided that the lower level is less than one full <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#story_\">story</a></span> below the upper level.</li>\n<li class=\"code_addition\">Not less than 3 feet (914 mm) horizontally from the door or opening of a bathroom that contains a bathtub or shower unless this would prevent placement of a <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_alarm_\">smoke alarm</a> required by this section.</li>\n<li class=\"code_addition\">In the hallway and in the room open to the hallway in <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#dwelling_unit_\">dwelling units</a> where the ceiling height of a room open to a hallway serving bedrooms exceeds that of the hallway by 24 inches (610 mm) or more.</li>\n<li class=\"code_addition\">Within the room to which a sleeping loft is open, in the immediate vicinity of the sleeping loft.</li>\n<li class=\"code_addition\">In each <i>common space</i> shared by three or more <i><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#dwelling_unit_\">dwelling units</a></i> such that an alarm notification is clearly audible in each <i>common space</i>.</li>\n<li class=\"code_addition\">Where the interior floor area for a given level of a <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#dwelling_unit_\">dwelling unit</a>, excluding garage areas, is greater than 1000 ft<sup>2</sup> (93 m<sup>2</sup>), <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_alarm_\">smoke alarms</a> shall be installed per both of the following:\n<ol class=\"u-list-decimal-separated\">\n<li>All points on the ceiling shall have a <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_alarm_\">smoke alarm</a> within a distance of 30 ft (9.1 m) travel distance or shall have an equivalent of one <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_alarm_\">smoke alarm</a> per 500 ft<sup>2</sup> (46 m<sup>2</sup>) of floor area.</li>\n<li>Where <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#dwelling_unit_\">dwelling units</a> include great rooms or vaulted/cathedral ceilings extending over multiple floors, <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_alarm_\">smoke alarms</a> located on the upper floor that are intended to protect the aforementioned area shall be permitted to be considered as part of the lower floor's protection scheme.</li>\n</ol>\n</li>\n</ol>\n</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "<span class=\"code_deletion\">[F]</span><span class=\"code_addition\">[NY]</span>  907.2.11.2 Groups R-2, R-3, R-4 and I-1",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.11.2",
                                                        "refPrefix": "<span class=\"code_deletion\">[F]</span><span class=\"code_addition\">[NY]</span>",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Groups R-2, R-3, R-4 and I-1",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.11"
                                                        ],
                                                        "body": "<div><div class=\"u-mt-3 u-mb-3\"><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_alarm_\">Smoke alarms</a></span> shall be                                         installed not less than 10 feet                                             (3048 mm) horizontally from a permanently installed                                             cooking appliance.</div><div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\">Exception: </span><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_alarm_\">Smoke alarms</a></span> shall be                                                 permitted to be installed not less than 6 feet (1829                                                 mm) horizontally from a permanently installed                                                 cooking appliance where necessary to comply with <a class=\"autolink\" href=\"#907.2.11.1\">Section                                                   907.2.11.1</a> or <a class=\"autolink\" href=\"#907.2.11.2\">907.2.11.2</a>.</div></div>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "smoke_detection_vs_smoke_alarms",
                                                                "title": "Smoke: Detection Systems vs. Alarms",
                                                                "descriptionHtml": "<div>Smoke alarm vs. smoke detection - Smoke alarms can be either single-station or multi-station, and are self contained units. Smoke detection is part of a larger fire alarm system, and is required to be connected to a fire alarm control panel for operation.</div>",
                                                                "topics": [
                                                                    "Fire"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.11.3 Installation Near Cooking Appliances",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "907.2.11.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Installation Near Cooking Appliances",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.11"
                                                        ],
                                                        "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_alarm_\">Smoke alarms</a></span> shall be                                     installed not less than 3 feet (914 mm) horizontally from the                                     door or opening of a bathroom that contains a bathtub or shower                                     unless this would prevent placement of a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_alarm_\">smoke alarm</a></span> required by <a class=\"autolink\" href=\"#907.2.11.1\">Section 907.2.11.1</a>                                     or <a class=\"autolink\" href=\"#907.2.11.2\">907.2.11.2</a>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.11.4 Installation Near Bathrooms",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.11.4",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Installation Near Bathrooms",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.11"
                                                        ],
                                                        "body": "<div>Where more than one <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_alarm_\">smoke alarm</a></span> is required to be installed within an individual <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#dwelling_unit_or_sleeping_unit_multistory_\"><span class=\"u-italic\">dwelling unit</span> or <span class=\"u-italic\">sleeping unit</span></a> in <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#310\">Group R</a> or <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#308.2\">I-1</a> occupancies, the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_alarm_\">smoke alarms</a></span> shall be interconnected in such a manner that the activation of one alarm will activate all of the alarms in the individual unit. Physical interconnection of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_alarm_\">smoke alarms</a></span> shall not be required where <span class=\"u-italic\">listed</span> wireless alarms are installed and all alarms sound upon activation of one alarm. The alarm shall be clearly audible in all bedrooms over background noise levels with all intervening doors closed.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.11.5 Interconnection",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.11.5",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Interconnection",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.11"
                                                        ],
                                                        "body": "<div><div class=\"u-mt-3 u-mb-3\">In new construction, required <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_alarm_\">smoke alarms</a></span> shall receive their primary power                                         from the <span class=\"u-italic\">building</span> wiring                                         where such wiring is served from a commercial source and                                         shall be equipped with a battery backup. <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_alarm_\">Smoke alarms</a></span> with integral                                         strobes that are not equipped with battery backup shall be                                         connected to an emergency electrical system in accordance                                         with <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/27/electrical#2702\">Section 2702</a>. <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_alarm_\">Smoke alarms</a></span> shall emit a                                         signal when the batteries are low. Wiring shall be permanent                                         and without a disconnecting switch other than as required                                         for overcurrent protection.</div><div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\"><span class=\"u-font-bold\">Exception:                                                    </span> </span><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_alarm_\">Smoke alarms</a></span> are not                                             required to be equipped with battery backup where they                                             are connected to an emergency electrical system that                                             complies with <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/27/electrical#2702\">Section 2702</a>.</div></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.11.6 Power Source",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.11.6",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Power Source",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.11"
                                                        ],
                                                        "body": "<div>\n<div class=\"u-mt-3 u-mb-3\"><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_detector_\">Smoke detectors</a> listed</span> in accordance with UL 268 and provided as part of the <span class=\"u-italic\">building</span> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> shall be an acceptable alternative to single- and <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#multiple_station_smoke_alarm_\">multiple-station <span class=\"u-italic\">smoke alarms</span></a> and shall comply with the following:</div>\n<ol>\n<li>The <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_system_\"><span class=\"u-italic\">fire alarm</span> system</a> shall comply with all applicable requirements in <a class=\"autolink\" href=\"#907\">Section 907</a>.</li>\n<li>Activation of a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke detector</a></span> in a <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#dwelling_unit_or_sleeping_unit_multistory_\"><span class=\"u-italic\">dwelling unit</span> or <span class=\"u-italic\">sleeping unit</span></a> shall initiate alarm notification in the <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#dwelling_unit_or_sleeping_unit_multistory_\"><span class=\"u-italic\">dwelling unit</span> or <span class=\"u-italic\">sleeping unit</span></a> in accordance with <a class=\"autolink\" href=\"#907.5.2\">Section 907.5.2</a>.</li>\n<li>Activation of a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke detector</a></span> in a <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#dwelling_unit_or_sleeping_unit_multistory_\"><span class=\"u-italic\">dwelling unit</span> or <span class=\"u-italic\">sleeping unit</span></a> shall not activate <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#alarm_notification_appliance_\">alarm notification appliances</a></span> outside of the <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#dwelling_unit_or_sleeping_unit_multistory_\"><span class=\"u-italic\">dwelling unit</span> or <span class=\"u-italic\">sleeping unit</span></a>, provided that a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#supervisory_signal_\">supervisory signal</a></span> is generated and monitored in accordance with <a class=\"autolink\" href=\"#907.6.6\">Section 907.6.6</a>.</li>\n</ol>\n</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.11.7 Smoke Detection System",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.11.7",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Smoke Detection System",
                                                        "children": []
                                                    },
                                                    {
                                                        "amendType": "addition",
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.11"
                                                        ],
                                                        "body": "<div>In addition to any other requirement of this code, portable <i><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_alarm_\">smoke alarms</a></i> of both audible and visual design shall be provided in all hotels, motels, and <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#lodging_house_\">lodging houses</a>. The number of <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_alarm_\">smoke alarms</a> available shall be 3 percent of the number of <i><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#sleeping_unit_\">sleeping units</a></i> with a minimum of one operational <i><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_alarm_\">smoke alarm</a></i> per building. Proprietors shall post conspicuously a sign, with letters at least 3 inches (76 mm) in height, at the main desk or other similar station advising of the availability of such <i><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_alarm_\">smoke alarms</a></i>. Such <i><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_alarm_\">smoke alarms</a></i> shall comply with NFPA 72.\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span> Portable <i><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_alarm_\">smoke alarms</a></i> shall not be required where any of the following applies:\n<ol>\n<li>Where audible/visual <i><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_alarm_\">smoke alarms</a></i> are hard wired.</li>\n<li>Where audible/visual <i><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_alarm_\">smoke alarms</a></i> are incorporated into a <i><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></i> such that visual notification is activated by the system.</li>\n</ol>\n</div>\n</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": "907.2.11.8",
                                                        "displayTitle": "[NY]  907.2.11.8 Portable Smoke Alarms in Hotels, Motels, and Lodging Houses",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "new_907.2.11.8",
                                                        "refPrefix": "[NY]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Portable Smoke Alarms in Hotels, Motels, and Lodging Houses",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div>Fire                                     detection and alarm systems shall be provided in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#special_amusement_area_\">special amusement                                             areas</a></span> in accordance with <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#411.3\">Section 411.3</a>.&nbsp;</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.12 Special Amusement Areas",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.12",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Special Amusement Areas",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div><div class=\"u-mt-3 u-mb-3\"><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#high_rise_building_\">High-rise buildings</a></span> shall be                                     provided with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke                                         detection system</a></span> in accordance with <a class=\"autolink\" href=\"#907.2.13.1\">Section 907.2.13.1</a>,                                     a fire department communication system in accordance with <a class=\"autolink\" href=\"#907.2.13.2\">Section 907.2.13.2</a>                                     and an emergency voice/alarm communication system in accordance                                     with <a class=\"autolink\" href=\"#907.5.2.2\">Section                                     907.5.2.2</a>.</div><div class=\"u-ml-4\"><div class=\"u-mt-3 u-mb-3\"><span class=\"u-font-bold\">Exceptions: </span></div><ol class=\"u-text-left\"><li>Airport traffic                                                   control towers in accordance with Sections <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#412\">412</a> and                                                   <a class=\"autolink\" href=\"#907.2.22\">907.2.22</a>.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#open_parking_garage_\">Open parking garages</a></span>                                                   in accordance with <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#406.5\">Section                                                   406.5</a>.</li><li><span class=\"u-italic\">Buildings</span> with an                                                   occupancy in Group <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#303.6\">A-5</a> in accordance with <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#303.1\">Section                                                   303.1</a>.</li><li>Low-hazard special                                                   occupancies in accordance with <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/5/general-building-heights-and-areas#503.1.1\">Section                                                   503.1.1</a>.</li><li><span class=\"u-italic\">Buildings</span> with an                                                   occupancy in Group <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#307.3\">H-1</a>, <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#307.4\">H-2</a> or <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#307.5\">H-3</a> in accordance                                                   with <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#415\">Section 415</a>.</li><li>In Group <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#308.2\">I-1</a> and <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#308.3\">I-2</a>                                                   occupancies, the alarm shall sound at a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#constantly_attended_location_\">constantly attended                                                   location</a></span> and occupant notification shall be                                                   broadcast by the emergency voice/alarm                                                   communication system.</li></ol></div></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.13 High-Rise Buildings",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.13",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "High-Rise Buildings",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.13"
                                                        ],
                                                        "body": "<div><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#automatic_\">Automatic</a> smoke detection in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#high_rise_building_\">high-rise buildings</a></span> shall be in accordance with Sections                                         <a class=\"autolink\" href=\"#907.2.13.1.1\">907.2.13.1.1</a> and <a class=\"autolink\" href=\"#907.2.13.1.2\">907.2.13.1.2</a>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "high_rise_emergency_systems",
                                                                "title": "High Rise: Emergency Systems",
                                                                "descriptionHtml": "<div>High-rise buildings have special requirements for emergency systems that must be in place. These systems include, full fire alarm system with additional smoke detection and emergency voice/alarm communications system, a standpipe system (permitted to be part of the sprinkler system), emergency responder radio coverage, a smoke removal system. All of these must be tied into the required fire command center. Standby and emergency power is required to run essential systems in case of emergency.</div>",
                                                                "topics": [
                                                                    "Fire"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.13.1 Automatic Smoke Detection",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "907.2.13.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Automatic Smoke Detection",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.2",
                                                                    "907.2.13",
                                                                    "907.2.13.1"
                                                                ],
                                                                "body": "<div><div class=\"u-mt-3 u-mb-3\">Area <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke detectors</a></span>                                             shall be provided in accordance with this section. <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_detector_\">Smoke detectors</a></span> shall be                                             connected to an <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#automatic_\">automatic</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span>. The activation of any                                             <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#detector_heat_\">detector</a> required by this section shall activate the                                             emergency voice/alarm communication system in accordance                                             with <a class=\"autolink\" href=\"#907.5.2.2\">Section                                                 907.5.2.2</a>. In addition to <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke detectors</a></span> required                                             by Sections                                                 <a class=\"autolink\" href=\"#907.2.1\">907.2.1</a> through <a class=\"autolink\" href=\"#907.2.9\">907.2.9</a>, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke detectors</a></span> shall be                                             located as follows:</div><ol><li>In each mechanical                                                   equipment, electrical, transformer, telephone                                                   equipment or similar room that is not provided                                                   with sprinkler protection.</li><li>In each elevator                                                   machine room, machinery space, control room and                                                   control space and in elevator lobbies.</li></ol></div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.2.13.1.1 Area Smoke Detection",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.2.13.1.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Area Smoke Detection",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.2",
                                                                    "907.2.13",
                                                                    "907.2.13.1"
                                                                ],
                                                                "body": "<div><div class=\"u-mt-3 u-mb-3\">Duct <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke detectors</a></span>                                             complying with <a class=\"autolink\" href=\"#907.3.1\">Section                                                 907.3.1</a> shall be located as follows:</div><ol><li>In the main return                                                   air and exhaust air plenum of each                                                   air-conditioning system having a capacity greater                                                   than 2,000 cubic feet per minute (cfm) (0.94                                                   m<sup>3</sup>/s). Such detectors shall be located                                                   in a serviceable area downstream of the last duct                                                   inlet.</li><li>At each connection                                                   to a vertical duct or riser serving two or more                                                   <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#story_\">stories</a></span> from a                                                   return air duct or plenum of an air-conditioning                                                   system. In Group <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#310.2\">R-1</a> and <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#310.3\">R-2</a> occupancies, a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke detector</a></span> is                                                   allowed to be used in each return air riser                                                   carrying not more than 5,000 cfm (2.4                                                   m<sup>3</sup>/s) and serving not more than 10                                                   air-inlet openings.</li></ol></div>",
                                                                "depth": 5,
                                                                "diagrams": [
                                                                    {
                                                                        "key": "plenumns_generalreqs",
                                                                        "title": "Plenums: General Requirements",
                                                                        "descriptionHtml": "<div>The mechanical code allows the following spaces to be utilized as plenums for supply, return, exhaust and relief ventilation purposes:\n<ul><li>Uninhabited crawl spaces</li>\n<li>Areas above a ceiling</li>\n<li>Areas below a floor</li>\n<li>Uninhabited attic spaces</li>\n<li>Mechanical equipment rooms</li></ul>\nThe mechanical code allows wall stud cavity spaces and the spaces between solid floor joists to be utilized as plenums for return, exhaust and relief ventilation purposes when in compliance with section 602.3. Appliances installed within plenums may not be fuel-fired appliances.</div>",
                                                                        "topics": [
                                                                            "Mechanical"
                                                                        ],
                                                                        "phases": [
                                                                            "Construction Docs",
                                                                            "Design Development"
                                                                        ],
                                                                        "supressesChildrenAssociations": false,
                                                                        "blacklistJurisdictions": [],
                                                                        "whitelistJurisdictions": [],
                                                                        "imageType": "png"
                                                                    }
                                                                ],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.2.13.1.2 Duct Smoke Detection",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "hasDiagramsOnRef": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 1,
                                                                "reference": "907.2.13.1.2",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Duct Smoke Detection",
                                                                "children": []
                                                            }
                                                        ]
                                                    },
                                                    {
                                                        "amendType": "edit",
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.13"
                                                        ],
                                                        "body": "<div>Where a wired communication system is <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> in lieu of an in-<span class=\"u-italic\">building</span> two-way emergency responder communication coverage system in accordance with Section 510 of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ifc-2024\">Fire Code</a><span class=\"code_addition\"> of New York State</span></span>, the wired fire department communication system shall be designed and installed in accordance with NFPA 72 and shall operate between a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_command_center_\">fire command center</a></span> complying with <a class=\"autolink\" href=\"#911\">Section 911</a>, elevators, elevator lobbies, emergency and standby power rooms, fire pump rooms, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#area_of_refuge_\">areas of refuge</a></span> and inside <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#interior_exit_stairway_\">interior exit stairways</a></span>. The fire department communication device shall be provided at each floor level within the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#interior_exit_stairway_\">interior exit stairway</a></span>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.13.2 Fire Department Communication System",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.13.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Fire Department Communication System",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.13"
                                                        ],
                                                        "body": "<div>In <span class=\"u-italic\">buildings</span> with an occupied                                     floor more than 120 feet (36 576 mm) above the lowest level of                                     fire department vehicle access, voice evacuation systems for                                         <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#high_rise_building_\">high-rise buildings</a></span> shall                                     be multiple-channel systems.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.13.3 Multiple-Channel Voice Evacuation",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.13.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Multiple-Channel Voice Evacuation",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div>A <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> shall be                                 installed in occupancies with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#atrium_\">atrium</a></span> that connects more than two <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#story_\">stories</a></span>, with smoke detection                                 installed in locations required by a rational analysis in <a class=\"autolink\" href=\"#909.4\">Section 909.4</a> and in accordance with the system operation                                 requirements in <a class=\"autolink\" href=\"#909.17\">Section 909.17</a>. The system                                 shall be activated in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a>. Such                                 occupancies in <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#303\">Group A</a>, E or M shall be provided with an emergency                                 voice/alarm communication system complying with the requirements of                                     <a class=\"autolink\" href=\"#907.5.2.2\">Section 907.5.2.2</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "exit_access_stairway_enclosure_excpt5",
                                                        "title": "Exit Access Stair: Enclosure (Ex. 5)",
                                                        "descriptionHtml": "",
                                                        "topics": [
                                                            "Egress"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    },
                                                    {
                                                        "key": "atrium_2021",
                                                        "title": "Atrium",
                                                        "descriptionHtml": "",
                                                        "topics": [
                                                            "Egress",
                                                            "Interior",
                                                            "Definition"
                                                        ],
                                                        "phases": [
                                                            "Schematic",
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "png"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.14 Atriums Connecting More Than Two Stories",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 2,
                                                "reference": "907.2.14",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Atriums Connecting More Than Two Stories",
                                                "children": []
                                            },
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div>An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection system</a></span> shall be installed throughout high-piled combustible storage areas where required by Section 3206.5 of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ifc-2024\">Fire Code</a><span class=\"code_addition\"> of New York State</span></span>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.15 High-Piled Combustible Storage Areas",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.15",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "High-Piled Combustible Storage Areas",
                                                "children": []
                                            },
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#aerosol_product_\">Aerosol product</a></span> rooms and general-purpose warehouses containing <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#aerosol_product_\">aerosol products</a></span>, aerosol cooking spray products or plastic aerosol 3 products shall be provided with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> manual <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> where required by <span class=\"code_addition\">the <i><a class=\"autolink\" href=\"/viewer/new_york/ifc-2024\">Fire Code</a> of New York State</i></span>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.16 Aerosol Storage Uses",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.16",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Aerosol Storage Uses",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div>Lumber, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#wood_structural_panel_\">wood structural panel</a></span> and                                     <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#veneer_\">veneer</a></span> mills shall be provided                                 with a manual <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm                                 system</a></span>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.17 Lumber, Wood Structural Panel and Veneer Mills",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.17",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Lumber, Wood Structural Panel and Veneer Mills",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div>Where a smoke control system is installed in an underground <span class=\"u-italic\">building</span> in accordance with this                                 code, <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#automatic_\">automatic</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke detectors</a></span>                                 shall be provided in accordance with <a class=\"autolink\" href=\"#907.2.18.1\">Section                                 907.2.18.1</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.18 Underground Buildings With Smoke Control Systems",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.18",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Underground Buildings With Smoke Control Systems",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.18"
                                                        ],
                                                        "body": "<div>\n<div class=\"u-mt-3 u-mb-3\">Not fewer than one <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke detector</a></span> <span class=\"u-italic\">listed</span> for the intended purpose shall be installed in all of the following areas:</div>\n<ol>\n<li>Mechanical equipment, electrical, transformer, telephone equipment, elevator machine or similar rooms.</li>\n<li>Elevator lobbies.</li>\n<li>The main return and exhaust air plenum of each air-conditioning system serving more than one <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#story_\">story</a></span> and located in a serviceable area downstream of the last duct inlet.</li>\n<li>Each connection to a vertical duct or riser serving two or more floors from return air ducts or plenums of heating, ventilating and air-conditioning systems, except that in <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#310\">Group R</a> occupancies, a <span class=\"u-italic\">listed <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke detector</a></span> is allowed to be used in each return air riser carrying not more than 5,000 cubic feet per minute (2.4 m<sup>3</sup>/s) and serving not more than 10 air-inlet openings.</li>\n</ol>\n</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.18.1 Smoke Detectors",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.18.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Smoke Detectors",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.18"
                                                        ],
                                                        "body": "<div>Activation of the smoke control system shall activate an                                     audible alarm at a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#constantly_attended_location_\">constantly                                         attended location</a></span>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.18.2 Alarm Required",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.18.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Alarm Required",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div>Where the lowest level of a <span class=\"u-italic\">structure</span> is more than 60 feet (18 288 mm) below the                                 finished floor of the lowest <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#exit_discharge_level_of_\">level of                                     exit discharge</a></span>, the <span class=\"u-italic\">structure</span> shall be equipped throughout with a manual                                     <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span>, including                                 an emergency voice/alarm communication system installed in                                 accordance with <a class=\"autolink\" href=\"#907.5.2.2\">Section 907.5.2.2</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.19 Deep Underground Buildings",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.19",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Deep Underground Buildings",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div>Where the total floor area exceeds 50,000 square feet (4645                                     m<sup>2</sup>) within either a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#covered_mall_building_\">covered mall building</a></span> or within the perimeter line of an                                     <span class=\"u-italic\">open mall building</span>, an                                 emergency voice/alarm communication system shall be provided. Access                                 to emergency voice/alarm communication systems serving a <span class=\"u-italic\">mall</span>, required or otherwise, shall                                 be provided for the fire department. The system shall be provided in                                 accordance with <a class=\"autolink\" href=\"#907.5.2.2\">Section 907.5.2.2</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.20 Covered and Open Mall Buildings",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.20",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Covered and Open Mall Buildings",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div> Not fewer than one <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#single_station_smoke_alarm_\">single-station smoke                                     alarm</a></span> shall be installed within a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#residential_aircraft_hangar_\">residential aircraft hangar</a></span> as                                 defined in <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#2\">Chapter 2</a> and shall be interconnected into the residential                                 <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_alarm_\">smoke alarm</a> or other sounding device to provide an alarm that will                                 be audible in all sleeping areas of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#dwelling_\">dwelling</a></span>. </div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.21 Residential Aircraft Hangars",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.21",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Residential Aircraft Hangars",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div><div class=\"u-mt-3 u-mb-3\">An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection                                         system</a></span> that activates the occupant notification                                     system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be                                     provided in airport control towers in accordance with Sections <a class=\"autolink\" href=\"#907.2.22.1\">907.2.22.1</a>                                     and <a class=\"autolink\" href=\"#907.2.22.2\">907.2.22.2</a>.</div><div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\">Exception:</span> Audible appliances shall not                                         be installed within the control tower cab.</div></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.22 Airport Traffic Control Towers",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.22",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Airport Traffic Control Towers",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.22"
                                                        ],
                                                        "body": "<div><div class=\"u-mt-3 u-mb-3\">Airport traffic control towers with multiple <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#exit_\">exits</a></span> and equipped throughout with                                         an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler                                             system</a></span> in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section                                             903.3.1.1</a> shall be provided with <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke detectors</a></span> in all of                                         the following locations:</div><ol><li>Airport traffic                                                   control cab.</li><li>Electrical and                                                   mechanical equipment rooms.</li><li>Airport terminal                                                   radar and electronics rooms.</li><li>Outside each opening                                                   into <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#interior_exit_stairway_\">interior exit                                                   stairways</a></span>.</li><li>Along the single                                                   <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#means_of_egress_\">means of egress</a></span>                                                   permitted from observation levels.</li><li>Outside each opening                                                   into the single <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#means_of_egress_\">means                                                   of egress</a></span> permitted from observation                                                   levels.</li></ol></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.22.1 Airport Traffic Control Towers With Multiple Exits and Automatic Sprinklers",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.22.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Airport Traffic Control Towers With Multiple Exits and Automatic Sprinklers",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.22"
                                                        ],
                                                        "body": "<div><div class=\"u-mt-3 u-mb-3\">Airport traffic control towers with a single <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#exit_\">exit</a> or where                                         sprinklers are not installed throughout shall be provided                                         with <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke detectors</a></span> in                                         all of the following locations:</div><ol><li>Airport traffic                                                   control cab.</li><li>Electrical and                                                   mechanical equipment rooms.</li><li>Airport terminal                                                   radar and electronics rooms.</li><li>Office spaces                                                   incidental to the tower operation.</li><li>Lounges for                                                   employees, including sanitary <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#facility_\">facilities</a></span>.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#means_of_egress_\">Means of egress</a>.</span></li><li>Utility <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#shaft_\">shafts</a></span> where access to                                                   <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke detectors</a></span>                                                   can be provided.</li></ol></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.22.2 Other Airport Traffic Control Towers",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.22.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Other Airport Traffic Control Towers",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div>An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection system</a></span> or radiant-energy detection system shall be installed in rooms, areas and walk-in units containing energy storage systems as required in Section 1207.5.4 of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ifc-2024\">Fire Code</a><span class=\"code_addition\"> of New York State</span></span>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.23 Energy Storage Systems",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.23",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Energy Storage Systems",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "907"
                                        ],
                                        "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_detector_automatic_\">Automatic fire detectors</a></span> utilized for                             the purpose of performing <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_safety_functions_\">fire safety                                 functions</a></span> shall be connected to the <span class=\"u-italic\">building</span>'s <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_control_unit_\">fire alarm control unit</a></span> where a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> is required by <a class=\"autolink\" href=\"#907.2\">Section                                 907.2</a>. Detectors shall, upon actuation, perform the intended                             function and activate the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#alarm_notification_appliance_\">alarm notification                                 appliances</a></span> or activate a visible and audible <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#supervisory_signal_\">supervisory signal</a></span> at a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#constantly_attended_location_\">constantly attended location</a></span>. In <span class=\"u-italic\">buildings</span> not equipped with a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span>, the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_detector_automatic_\">automatic fire detector</a></span> shall be powered                             by normal electrical service and, upon actuation, perform the intended                             function. The detectors shall be located in accordance with NFPA 72.</div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "combination_fire_smoke_damper",
                                                "title": "Combination Fire Smoke Damper and Fire Damper",
                                                "descriptionHtml": "<div><strong>Combination Fire/Smoke Damper:</strong> A listed device installed in ducts and air transfer openings designed to close automatically upon the detection of heat and resist the passage of flame and smoke. The device is installed to operate automatically, controlled by a smoke detection system, and where required, is capable of being positioned from a fire command center.</div>",
                                                "topics": [
                                                    "Fire",
                                                    "Example"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "smoke_activated_doors",
                                                "title": "Smoke Activated Door Closers and Hold-Opens",
                                                "descriptionHtml": "<div>Fire doors that are required to close automatically may be held open by a hold-open device.  The hold-open device is required to released the door when any of the following conditions occur:\n<ol><li>Smoke detectors are activated</li>\n<li>Loss of power to the smoke detector occurs</li>\n<li>Loss of power to the hold-open device occurs</li></ol></div>",
                                                "topics": [
                                                    "Fire-Resistant",
                                                    "Egress"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  907.3 Fire Safety Functions",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 2,
                                        "reference": "907.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Fire Safety Functions",
                                        "children": [
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.3"
                                                ],
                                                "body": "<div>\n<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_detector_\">Smoke detectors</a></span> installed in ducts shall be <span class=\"u-italic\">listed</span> for the air velocity, temperature and humidity present in the duct. Duct <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke detectors</a></span> shall be connected to the <span class=\"u-italic\">building</span>'s <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_control_unit_\">fire alarm control unit</a></span> where a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> is required by <a class=\"autolink\" href=\"#907.2\">Section 907.2</a>. Activation of a duct <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke detector</a></span> shall initiate a visible and audible <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#supervisory_signal_\">supervisory signal</a></span> at a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#constantly_attended_location_\">constantly attended location</a></span> and shall perform the intended <span class=\"u-italic\">fire safety function</span> in accordance with this code and the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/imc-2024\">Mechanical Code</a><span class=\"code_addition\"> of New York State</span></span>. In <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#facility_\">facilities</a> that are required to be monitored by a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#supervising_station_\">supervising station</a></span>, duct <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke detectors</a></span> shall report only as a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#supervisory_signal_\">supervisory signal</a></span> and not as a fire alarm. They shall not be used as a substitute for required open area detection.</div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol>\n<li>The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#supervisory_signal_\">supervisory signal</a></span> at a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#constantly_attended_location_\">constantly attended location</a></span> is not required where duct <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke detectors</a></span> activate the <span class=\"u-italic\">building</span>'s <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#alarm_notification_appliance_\">alarm notification appliances</a></span>.</li>\n<li>In occupancies not required to be equipped with a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span>, actuation of a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke detector</a></span> shall activate a visible and an audible signal in an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> location. <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_detector_\">Smoke detector</a></span> trouble conditions shall activate a visible or audible signal in an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> location and shall be identified as air duct <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#detector_heat_\">detector</a> trouble.</li>\n</ol>\n</div>\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.3.1 Duct Smoke Detectors",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.3.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Duct Smoke Detectors",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.3"
                                                ],
                                                "body": "<div>Where special locking systems are installed on <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#means_of_egress_\">means of egress</a></span> doors in accordance                                 with Sections <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/10/means-of-egress#1010.2.12\">1010.2.12</a> or <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/10/means-of-egress#1010.2.13\">1010.2.13</a>, an <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#automatic_\">automatic</a> detection system shall be installed                                 as required by that section.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.3.2 Special Locking Systems",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.3.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Special Locking Systems",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.3"
                                                ],
                                                "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_detector_automatic_\">Automatic fire detectors</a></span>                                 installed for elevator emergency operation shall be installed in                                 accordance with the provisions of ASME                                     A17.1/CSA B44 and NFPA 72.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.3.3 Elevator Emergency Operation",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.3.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Elevator Emergency Operation",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.3"
                                                ],
                                                "body": "<div>The wiring to the auxiliary devices and equipment used to                                 accomplish the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_safety_functions_\">fire safety                                     functions</a></span> shall be monitored for integrity in accordance                                 with NFPA 72.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.3.4 Wiring",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.3.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Wiring",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "907"
                                        ],
                                        "body": "<div><div class=\"u-mt-3 u-mb-3\">Where a&nbsp;<span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> is                                 required by another section of this code, occupant notification in                                 accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be initiated by one or more of the                                 following. Initiating&nbsp;devices shall be installed in accordance with                                     Sections <a class=\"autolink\" href=\"#907.4.1\">907.4.1</a> through <a class=\"autolink\" href=\"#907.4.3.1\">907.4.3.1</a>.</div><ol><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a></span>.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_detector_automatic_\">Automatic fire detectors</a></span>.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">Automatic sprinkler                                                   system</a></span> waterflow devices.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#automatic_fire_extinguishing_system_\">Automatic fire-extinguishing systems</a></span>.</li></ol></div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "recessed_mount_detector",
                                                "title": "Recessed Mounting of Detector",
                                                "descriptionHtml": "<div>The fundamental smoke detector function depends upon smoke entering the device's sensing chamber. Installing a smoke detector recessed within a ceiling or wall cavity impedes the ability of smoke to enter the sensing chamber. For this reason, 17.5.1 prohibits the practice, unless the device is specifically tested and listed, by a nationally recognized testing agency, for recessed installation.</div><br/>\n<div>A common practice for installing smoke detection at the top of an elevator hoistway is to mount it on the inside face of an access panel so it can be serviced without entering the hoistway. Unless the detector is mounted on an extension that locates the entire detector past the vertical plane of the wall (Fig. B) the installation is considered recessed (Fig. A) and must be tested and listed for the purpose.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "smoke_protection",
                                                "title": "Specific Protection Detector Location",
                                                "descriptionHtml": "<div>When smoke detection is required to initiate action, such as elevator recall (Section 21.3.5) or protection of fire alarm control equipment (Section 10.4.5), detectors may be located \"in close proximity\" to the protected equipment. For example, ceilings greater than 15 feet high at elevator lobbies, or above fire alarm control equipment may have detectors installed lower on the wall than specified by 10.4.5 (i.e., within 12\" of the ceiling).</div><br/>\n<div>It should be noted that if area smoke detection is otherwise required, the detectors should be installed at the ceiling and serve to meet both the area detection and equipment protection objectives.</div><br/>\n<div>Smoke detectors installed within 60\" of the equipment or hazard being protected are considered to be \"in close proximity\". Such detectors are more accessible for inspection, testing and maintenance, while ensuring detection occurs before the equipment/hazard is compromised by smoke. Since elevator lobby detectors are not installed on the ceiling, the 60\" criteria should be applied individually to each elevator opening. It is not appropriate to use the 21 foot radius permitted by 21.3.5.1 for wall mounted detectors.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Phase",
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "smoke_stratification",
                                                "title": "Smoke Stratification Effects",
                                                "descriptionHtml": "<div>The design and spacing of smoke detection must account for the potential of smoke stratification. Smoke stratification occurs when the ambient temperature matches that of the fire plume, such that the the smoke loses buoyancy and ceases to rise. The primary factors contributing to smoke stratification include:\n<ul><li>Ceiling height above fire (H).</li>\n<li>Change in ambient temperature between the lower and upper compartment (\u25b2T).</li>\n<li>Heat release rate (HRR) of probable fire scenario.</li></ul>\nSmoke stratification is of increasing concern when ceiling elevations exceed 30 feet above the design fire, when high temperature gradients are expected between the floor and ceiling, where skylights add solar gain to the upper compartment elevation, and when low heat release, smoldering fires are likely. Annex B of the standard provides additional guidance to evaluate stratification potential.</div><br/>\n<div>When the potential exists for smoke stratification, ceiling mounted detectors may be ineffective and other means of detection should be considered, including, but not limited to beam detection, air sampling, multi-level detectors, or video smoke detection.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "detector_spacing_partition",
                                                "title": "Partition Impact on Detector Spacing",
                                                "descriptionHtml": "<div>Key to activation of a smoke or heat detector is the ceiling jet velocity created by the fire plume, which is generally accepted to be 10% of the ceiling height. Partial height partitions in a space with complete smoke or heat detection have the potential impede the ceiling jet, thus delaying smoke or heat from reaching the nearest detector. The standard conservatively prescribes that partitions whose height extend to within 15% of the ceiling height be treated as full height partitions. The spaces on either side are then considered separate rooms for detector spacing purposes.</div><br/>\n<div>The diagram shows a partial height partition that does not extend across the entire space. Since the partition extends to within 15% of the ceiling height, the spaces with partition separation are treated as unique rooms, for detector spacing, while the portion without is not. The designer might elect to maximize detector spacing per 17.6.3.1.1(2), thus minimizing the number of detectors required for compliance.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase",
                                                    "Design Development"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  907.4 Initiating Devices",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 4,
                                        "reference": "907.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Initiating Devices",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.4"
                                                ],
                                                "body": "<div><div class=\"u-mt-3 u-mb-3\">In areas that are not continuously occupied, a single <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke detector</a></span> shall be provided                                     at the location of each <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_control_unit_\">fire alarm                                         control unit</a></span>, notification appliance circuit power                                     extenders, and <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#supervising_station_\">supervising station</a> transmitting equipment.</div><div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\">Exception:</span> Where ambient conditions                                         prohibit installation of a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke                                             detector</a></span>, a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#detector_heat_\">heat                                             detector</a></span> shall be permitted.</div></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.4.1 Protection of Fire Alarm Control Unit",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.4.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Protection of Fire Alarm Control Unit",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.4"
                                                ],
                                                "body": "<div>Where a manual <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span>                                 is required by another section of this code, it shall be activated                                 by fire alarm boxes installed in accordance with Sections <a class=\"autolink\" href=\"#907.4.2.1\">907.4.2.1</a> through <a class=\"autolink\" href=\"#907.4.2.6\">907.4.2.6</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.4.2 Manual Fire Alarm Boxes",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.4.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Manual Fire Alarm Boxes",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.4",
                                                            "907.4.2"
                                                        ],
                                                        "body": "<div><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a> shall be located not more than 5 feet                                     (1524 mm) from the <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#entrance_public_\">entrance</a> to each <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#exit_\">exit</a></span>. In <span class=\"u-italic\">buildings</span>                                     not protected by an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic                                         sprinkler system</a></span> in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> or                                         <a class=\"autolink\" href=\"#903.3.1.2\">903.3.1.2</a>,                                     additional <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm                                         boxes</a></span> shall be located so that the distance of travel                                     to the nearest box does not exceed 200 feet (60 960 mm).</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.4.2.1 Location",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.4.2.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Location",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.4",
                                                            "907.4.2"
                                                        ],
                                                        "body": "<div>The height of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm                                         boxes</a></span> shall be not less than 42 inches (1067 mm) and                                     not more than 48 inches (1372 mm) measured vertically, from the                                     floor level to the activating handle or lever of the box.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.4.2.2 Height",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.4.2.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Height",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.4",
                                                            "907.4.2"
                                                        ],
                                                        "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a></span> shall                                     be red in color.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.4.2.3 Color",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.4.2.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Color",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.4",
                                                            "907.4.2"
                                                        ],
                                                        "body": "<div><div class=\"u-mt-3 u-mb-3\">Where <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm systems</a></span>                                         are not monitored by an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#approved_\">approved</a></span>                                         <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#supervising_station_\">supervising station</a></span> in                                         accordance with  <a class=\"autolink\" href=\"#907.6.6\">Section 907.6.6</a>, an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> permanent sign                                         shall be installed adjacent to each <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm box</a></span> that                                         reads: WHEN ALARM SOUNDS CALL FIRE DEPARTMENT.</div><div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\">Exception:</span> Where the manufacturer has                                             permanently provided this information on the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm                                             box</a></span>.</div></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.4.2.4 Signs",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.4.2.4",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Signs",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.4",
                                                            "907.4.2"
                                                        ],
                                                        "body": "<div>The fire code official is authorized to require the                                     installation of <span class=\"u-italic\">listed</span>                                     <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm box</a></span>                                     protective covers to prevent malicious false alarms or to                                     provide the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm                                         box</a></span> with protection from physical damage. The                                     protective cover shall be transparent or red in color with a                                     transparent face to <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#permit_\">permit</a> visibility of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm box</a></span>. Each                                     cover shall include proper operating instructions. A protective                                     cover that emits a local <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#alarm_signal_\">alarm                                         signal</a></span> shall not be installed unless <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#approved_\">approved</a></span>. Protective covers                                     shall not project more than that permitted by <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/10/means-of-egress#1003.3.3\">Section 1003.3.3</a>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.4.2.5 Protective Covers",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.4.2.5",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Protective Covers",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.4",
                                                            "907.4.2"
                                                        ],
                                                        "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a></span> shall                                     be provided with ready access, unobstructed, unobscured and                                     visible at all times.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.4.2.6 Unobstructed and Unobscured",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.4.2.6",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Unobstructed and Unobscured",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.4"
                                                ],
                                                "body": "<div>Where an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection                                     system</a></span> is required, it shall utilize <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke detectors</a></span> unless ambient                                 conditions prohibit such an installation. In spaces where <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke detectors</a></span> cannot be utilized                                 due to ambient conditions, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#automatic_\">automatic</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#detector_heat_\">heat                                     detectors</a></span> shall be permitted.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.4.3 Automatic Smoke Detection",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.4.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Automatic Smoke Detection",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.4",
                                                            "907.4.3"
                                                        ],
                                                        "body": "<div>For conditions other than specific <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_safety_functions_\">fire safety functions</a></span> noted in <a class=\"autolink\" href=\"#907.3\">Section 907.3</a>, in areas where ambient conditions                                     prohibit the installation of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke                                         detectors</a></span>, an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic                                         sprinkler system</a></span> installed in such areas in                                     accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> or                                         <a class=\"autolink\" href=\"#903.3.1.2\">903.3.1.2</a> and that                                     is connected to the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm                                         system</a></span> shall be <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> as <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#automatic_\">automatic</a> heat detection.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.4.3.1 Automatic Sprinkler System",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.4.3.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Automatic Sprinkler System",
                                                        "children": []
                                                    }
                                                ]
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "907"
                                        ],
                                        "body": "<div> Occupant notification by fire alarms shall be&nbsp;in accordance with Sections&nbsp;<a class=\"autolink\" href=\"#907.5.1\">907.5.1</a> through <a class=\"autolink\" href=\"#907.5.2.3.3\">907.5.2.3.3</a>. Occupant                             notification by <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_alarm_\">smoke alarms</a></span> in                             Group&nbsp;<a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#310.2\">R-1</a> and <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#310.3\">R-2</a> occupancies shall comply with <a class=\"autolink\" href=\"#907.5.2.1.3.2\">Section 907.5.2.1.3.2</a>. </div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  907.5 Occupant Notification",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "907.5",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Occupant Notification",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.5"
                                                ],
                                                "body": "<div>Upon activation, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm                                     systems</a></span> shall initiate occupant notification and shall                                 annunciate at the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_control_unit_\">fire alarm control                                     unit</a></span>, or where allowed elsewhere by <a class=\"autolink\" href=\"#907\">Section 907</a>, at a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#constantly_attended_location_\">constantly attended                                         location</a></span>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.5.1 Alarm Activation and Annunciation",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.5.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Alarm Activation and Annunciation",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.5",
                                                            "907.5.1"
                                                        ],
                                                        "body": "<div>A presignal feature shall be&nbsp;provided only where <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#approved_\">approved</a></span>. The presignal&nbsp;shall be annunciated                                     at an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#approved_\">approved</a></span>,&nbsp;<span class=\"u-italic\"><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#constantly_attended_location_\">constantly                                             attended location</a></span>,</span> having the capability                                     to activate the occupant notification system&nbsp;in&nbsp;the event of                                     fire or other emergency.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.5.1.1 Presignal Feature",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.5.1.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Presignal Feature",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.5"
                                                ],
                                                "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#alarm_notification_appliance_\">Alarm notification appliances</a></span>                                 shall be provided and shall be <span class=\"u-italic\">listed</span> for their purpose.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.5.2 Alarm Notification Appliances",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.5.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Alarm Notification Appliances",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.5",
                                                            "907.5.2"
                                                        ],
                                                        "body": "<div><div class=\"u-mt-3 u-mb-3\"><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#audible_alarm_notification_appliance_\">Audible alarm notification                                             appliances</a></span> shall be provided and emit a                                         distinctive sound that is not to be used for any purpose                                         other than that of a fire alarm.</div><div class=\"u-ml-4\"><div class=\"u-mt-3 u-mb-3\"><span class=\"u-font-bold\">Exceptions: </span></div><ol class=\"u-text-left\"><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#audible_alarm_notification_appliance_\">Audible alarm notification                                                   appliances</a></span> are not required in critical                                                   care areas of Group I-<a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#308.2.2\">2, Condition</a> 2 occupancies                                                   that are in compliance with <a class=\"autolink\" href=\"#907.2.6\">Section                                                   907.2.6</a>, Exception 2.</li><li>A <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#visible_alarm_notification_appliance_\">visible alarm notification                                                   appliance</a></span> installed in a nurses' control                                                   station or other continuously attended staff                                                   location in a Group I-<a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#308.2.2\">2, Condition</a> 2 suite shall                                                   be an acceptable alternative to the installation                                                   of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#audible_alarm_notification_appliance_\">audible alarm                                                   notification appliances</a></span> throughout a&nbsp;suite                                                   or unit&nbsp;in Group I-<a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#308.2.2\">2, Condition</a> 2 occupancies that                                                   are in compliance with <a class=\"autolink\" href=\"#907.2.6\">Section                                                   907.2.6</a>, Exception 2.</li><li>Where provided,                                                   audible notification appliances located in each                                                   enclosed occupant evacuation elevator lobby in                                                   accordance with <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/30/elevators-and-conveying-systems#3008.9.1\">Section                                                   3008.9.1</a> shall be connected to a separate                                                   <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#notification_zone_\">notification                                                   zone</a></span> for manual paging only.</li></ol></div></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.5.2.1 Audible Alarms",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.5.2.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Audible Alarms",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.1"
                                                                ],
                                                                "body": "<div>The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#audible_alarm_notification_appliance_\">audible alarm notification                                             appliances</a></span> shall provide a sound pressure level                                         of 15 decibels (dBA) above the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#average_ambient_sound_level_\">average ambient sound level</a></span> or 5 dBA above the                                         maximum sound level having a duration of not less than 60                                         seconds, whichever is greater, in every <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#occupiable_space_\">occupiable space</a></span> within the                                             <span class=\"u-italic\">building</span>.</div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.1.1 Average Sound Pressure",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.5.2.1.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Average Sound Pressure",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.1"
                                                                ],
                                                                "body": "<div>The total&nbsp;sound pressure level produced by combining the                                         ambient sound pressure level with all audible notification                                         appliances operating shall not exceed 110 dBA at the minimum                                         hearing distance from the audible appliance. Where the                                         average ambient noise is greater than 105&nbsp;dBA, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#visible_alarm_notification_appliance_\">visible alarm notification                                             appliances</a></span> shall be provided in accordance with                                             NFPA 72                                         and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#audible_alarm_notification_appliance_\">audible alarm notification                                             appliances</a></span> shall not be required.</div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.1.2 Maximum Sound Pressure",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.5.2.1.2",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Maximum Sound Pressure",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.1"
                                                                ],
                                                                "body": "<div>Audible alarm&nbsp;signal                                         frequency in Group&nbsp;<a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#310.2\">R-1</a>, <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#310.3\">R-2</a>&nbsp;and <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#308.2\">I-1</a> occupancies                                         shall be in accordance with Sections                                             <a class=\"autolink\" href=\"#907.5.2.1.3.1\">907.5.2.1.3.1</a> and <a class=\"autolink\" href=\"#907.5.2.1.3.2\">907.5.2.1.3.2</a>.</div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.1.3 Audible Alarm Signal Frequency in Group R-1, R-2 and I-1 Sleeping Rooms",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.5.2.1.3",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Audible Alarm Signal Frequency in Group R-1, R-2 and I-1 Sleeping Rooms",
                                                                "children": [
                                                                    {
                                                                        "ancestorRefs": [
                                                                            "9",
                                                                            "907",
                                                                            "907.5",
                                                                            "907.5.2",
                                                                            "907.5.2.1",
                                                                            "907.5.2.1.3"
                                                                        ],
                                                                        "body": "<div>In sleeping rooms of Group <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#310.2\">R-1</a>, <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#310.3\">R-2</a> and <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#308.2\">I-1</a> occupancies, the audible <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#alarm_signal_\">alarm signal</a></span> activated by a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> shall be a 520-Hz low-frequency signal complying with NFPA 72.</div>",
                                                                        "depth": 6,
                                                                        "diagrams": [],
                                                                        "displayRef": null,
                                                                        "displayTitle": "[F]  907.5.2.1.3.1 Fire Alarm System Audible Signal",
                                                                        "hasAssemblies": false,
                                                                        "hasDiagrams": true,
                                                                        "isContiguous": true,
                                                                        "numAssembliesOnRef": 0,
                                                                        "numBuildingProductsOnRef": 0,
                                                                        "numDiagramsOnRef": 0,
                                                                        "reference": "907.5.2.1.3.1",
                                                                        "refPrefix": "[F]",
                                                                        "slug": "fire-protection-and-life-safety-systems",
                                                                        "titleText": "Fire Alarm System Audible Signal",
                                                                        "children": []
                                                                    },
                                                                    {
                                                                        "ancestorRefs": [
                                                                            "9",
                                                                            "907",
                                                                            "907.5",
                                                                            "907.5.2",
                                                                            "907.5.2.1",
                                                                            "907.5.2.1.3"
                                                                        ],
                                                                        "body": "<div>In sleeping rooms of Group <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#310.2\">R-1</a>, <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#310.3\">R-2</a> and <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#308.2\">I-1</a> occupancies that are required by <a class=\"autolink\" href=\"#907.2.8\">Section 907.2.8</a> or <a class=\"autolink\" href=\"#907.2.9\">907.2.9</a> to have a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span>, the audible <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#alarm_signal_\">alarm signal</a></span> activated by <span class=\"u-italic\">single-</span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#multiple_station_smoke_alarm_\">multiple-station smoke alarms</a></span> in the <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#dwelling_unit_or_sleeping_unit_multistory_\"><span class=\"u-italic\">dwelling unit</span> or <span class=\"u-italic\">sleeping unit</span></a> shall be a 520-Hz signal complying with NFPA 72. Where a sleeping room <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_alarm_\">smoke alarm</a></span> is unable to produce a 520-Hz signal, the 520-Hz <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#alarm_signal_\">alarm signal</a></span> shall be provided by a <span class=\"u-italic\">listed</span> notification appliance or a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke detector</a></span> with an integral 520-Hz sounder.</div>",
                                                                        "depth": 6,
                                                                        "diagrams": [],
                                                                        "displayRef": null,
                                                                        "displayTitle": "[F]  907.5.2.1.3.2 Smoke Alarm Signal in Sleeping Rooms",
                                                                        "hasAssemblies": false,
                                                                        "hasDiagrams": true,
                                                                        "isContiguous": true,
                                                                        "numAssembliesOnRef": 0,
                                                                        "numBuildingProductsOnRef": 0,
                                                                        "numDiagramsOnRef": 0,
                                                                        "reference": "907.5.2.1.3.2",
                                                                        "refPrefix": "[F]",
                                                                        "slug": "fire-protection-and-life-safety-systems",
                                                                        "titleText": "Smoke Alarm Signal in Sleeping Rooms",
                                                                        "children": []
                                                                    }
                                                                ]
                                                            }
                                                        ]
                                                    },
                                                    {
                                                        "amendType": "edit",
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.5",
                                                            "907.5.2"
                                                        ],
                                                        "body": "<div>\n<div>Emergency voice/alarm communication systems required by this code shall be designed and installed in accordance with NFPA 72. The operation of any <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_detector_automatic_\">automatic fire detector</a></span>, sprinkler waterflow device or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm box</a></span> shall automatically sound an alert tone followed by voice instructions giving <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> information and directions for a general or staged evacuation in accordance with the <span class=\"u-italic\">building</span>'s fire safety and evacuation plans required by Section 404 of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ifc-2024\">Fire Code</a><span class=\"code_addition\"> of New York State</span></span>. In <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#high_rise_building_\">high-rise buildings</a></span>, the system shall operate on at least the alarming floor, the floor above and the floor below. Speakers shall be provided throughout the <span class=\"u-italic\">building</span> by paging <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#zone_\">zones</a>. At a minimum, paging <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#zone_\">zones</a> shall be provided as follows:</div>\n<ol>\n<li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#elevator_group_\">Elevator groups</a></span>.</li>\n<li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#interior_exit_stairway_\">Interior exit stairways</a>.</span></li>\n<li>Each floor.</li>\n<li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#area_of_refuge_\">Areas of refuge</a></span> as defined in <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#2\">Chapter 2</a>.</li>\n</ol>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span> In Group <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#308.2\">I-1</a> and <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#308.3\">I-2</a> occupancies, the alarm shall sound in a constantly attended area and a general occupant notification shall be broadcast over the overhead page.</div>\n</div>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "high_rise_emergency_systems",
                                                                "title": "High Rise: Emergency Systems",
                                                                "descriptionHtml": "<div>High-rise buildings have special requirements for emergency systems that must be in place. These systems include, full fire alarm system with additional smoke detection and emergency voice/alarm communications system, a standpipe system (permitted to be part of the sprinkler system), emergency responder radio coverage, a smoke removal system. All of these must be tied into the required fire command center. Standby and emergency power is required to run essential systems in case of emergency.</div>",
                                                                "topics": [
                                                                    "Fire"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "evacs_system_high_rise",
                                                                "title": "EVACS Systems",
                                                                "descriptionHtml": "<div>Emergency voice/alarm communications systems (EVACS) are used to alert and instruct occupants on what to do when a fire incident occurs. When a smoke detector, sprinkler system, or manual pull station is activated the EVACS system should sound an alert tone, followed by recorded voice instructions (these instructions should be outlined in the fire safety and evacuation plans per Section 404). In high-rise buildings, in case of fire, the EVACS system only needs to activate on the fire floor, floor above, and floor below. Additionally, EVACS speakers are to be provided throughout the building by paging zones - every floor, elevator groups, areas of refuge, and interior stairways. All EVACS systems are to be designed, installed, tested, and maintained in accordance with NFPA 72, National Fire Alarm and Signaling Code.</div>",
                                                                "topics": [
                                                                    "Egress",
                                                                    "Fire"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "fire_alarms_group_a",
                                                                "title": "Fire Alarm: Group A Requirements",
                                                                "descriptionHtml": "<div>A fire alarm system, installed in accordance with NFPA 72, is required throughout all assembly occupancies that have an occupant load of 300 or more, or an occupant load of more than 100 above and/or below the level of exit discharge. Pull stations or, manual fire alarm boxes, are not required when the building has an automatic fire sprinkler system in place. However, at least one manual pull station is required as stated in FC section 907.2, \"Where other sections of this code allow elimination of fire alarm boxes due to sprinklers, a single fire alarm box shall be installed.\" This alarm pull station is most often installed near the fire alarm control panel.</div>",
                                                                "topics": [
                                                                    "Fire"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "min_stair_width_except",
                                                                "title": "Min. Stairway Widths - Exceptions",
                                                                "descriptionHtml": "<div>There are three conditions in which the occupant egress capacity factor changes when determining minimum stairway egress width. In a building that is fully sprinklered and equipped with and emergency voice/alarm communication system (EVACS), the occupant egress capacity factor can be increased to 0.2\" per person. This does not apply to Group H or I-2 occupancy classifications. In a facility having smoke-protected assembly seating the occupant egress capacity factor for stepped aisles shown in Table 1029.6.2 can be used. The smoke control system must comply with Section 909. In a facility having open-air assembly seating the occupant egress capacity factor for stepped aisles shown in Section 1029.6.3 can be used.</div>",
                                                                "topics": [
                                                                    "Egress"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs",
                                                                    "Schematic"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "california",
                                                                    "san_francisco",
                                                                    "connecticut",
                                                                    "virginia",
                                                                    "district-of-columbia",
                                                                    "los_angeles",
                                                                    "chicago",
                                                                    "denver",
                                                                    "san-jose",
                                                                    "los-angeles-county",
                                                                    "san-diego"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "corridor_width",
                                                                "title": "Corridor Width Example",
                                                                "descriptionHtml": "<div>Corridor widths are determined by the total occupants feeding into the corridor without consideration for how many exits are from that corridor.  If a Emergency Voice / Alarm Communications System is used with either an NFPA 13 or 13R system, then a narrower corridor is possible if the corridor does not serve an H or I-2 occupancy space.</div>",
                                                                "topics": [
                                                                    "Example",
                                                                    "Egress"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "connecticut",
                                                                    "new_york_city",
                                                                    "denver",
                                                                    "district-of-columbia"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.5.2.2 Emergency Voice/Alarm Communication Systems",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 5,
                                                        "reference": "907.5.2.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Emergency Voice/Alarm Communication Systems",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.2"
                                                                ],
                                                                "body": "<div>A manual override for emergency voice communication shall                                         be provided on a selective and all-call basis for all paging                                         <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#zone_\">zones</a>. </div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.2.1 Manual Override",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.5.2.2.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Manual Override",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.2"
                                                                ],
                                                                "body": "<div>The emergency voice/alarm communication system shall have                                         the capability to broadcast live voice messages by paging                                         <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#zone_\">zones</a> on a selective and all-call basis. </div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.2.2 Live Voice Messages",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.5.2.2.2",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Live Voice Messages",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.2"
                                                                ],
                                                                "body": "<div>The emergency voice/alarm communication system shall be                                         allowed to be used for other announcements, provided that                                         the manual fire alarm use takes precedence over any other                                         use. </div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.2.3 Alternative Uses",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.5.2.2.3",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Alternative Uses",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.2"
                                                                ],
                                                                "body": "<div>Where stadiums, arenas and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#grandstand_\">grandstands</a></span> have 15,000 <span class=\"u-italic\">fixed seats</span> or more and                                         provide audible public announcements, the emergency/voice                                         alarm communication system shall provide prerecorded or                                         real-time captions. Prerecorded or live emergency captions                                         shall be from an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#approved_\">approved</a></span>                                         location constantly attended by personnel trained to respond                                         to an emergency. </div>",
                                                                "depth": 5,
                                                                "diagrams": [
                                                                    {
                                                                        "key": "fire_alarms_group_a",
                                                                        "title": "Fire Alarm: Group A Requirements",
                                                                        "descriptionHtml": "<div>A fire alarm system, installed in accordance with NFPA 72, is required throughout all assembly occupancies that have an occupant load of 300 or more, or an occupant load of more than 100 above and/or below the level of exit discharge. Pull stations or, manual fire alarm boxes, are not required when the building has an automatic fire sprinkler system in place. However, at least one manual pull station is required as stated in FC section 907.2, \"Where other sections of this code allow elimination of fire alarm boxes due to sprinklers, a single fire alarm box shall be installed.\" This alarm pull station is most often installed near the fire alarm control panel.</div>",
                                                                        "topics": [
                                                                            "Fire"
                                                                        ],
                                                                        "phases": [
                                                                            "Design Development",
                                                                            "Construction Docs"
                                                                        ],
                                                                        "supressesChildrenAssociations": false,
                                                                        "blacklistJurisdictions": [],
                                                                        "whitelistJurisdictions": [],
                                                                        "imageType": "svg"
                                                                    }
                                                                ],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.2.4 Emergency Voice/Alarm Communication Captions",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "hasDiagramsOnRef": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 1,
                                                                "reference": "907.5.2.2.4",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Emergency Voice/Alarm Communication Captions",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.2"
                                                                ],
                                                                "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#emergency_voice_alarm_communications_\">Emergency voice/alarm                                             communications</a></span> systems shall be provided with                                         standby&nbsp;power in accordance with <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/27/electrical#2702\">Section 2702</a>.</div>",
                                                                "depth": 5,
                                                                "diagrams": [
                                                                    {
                                                                        "key": "standby_power",
                                                                        "title": "Standby Power Systems",
                                                                        "descriptionHtml": "<div>Standby and emergency standby power systems is an alternate source of power that is utilized to run critical systems when the primary power source fails. These are typically generators with an independent fuel source (diesel, gasoline, solar). Standby power systems are required to operate critical building systems, hazardous materials operations, and ventilation systems. Emergency standby power systems are required to operate life safety and fire alarm systems.</div><br/>\n<div>Standby power systems must automatically transfer on a power outage within 60 seconds, whereas emergency standby power systems must transfer within 10 seconds. Both of these systems are required to provide at least 2 hours of power. These systems must be UL 2200 listed, and be installed in accordance with IFC, NFPA 110, and NFPA 111. Section 2702.2 of the building code outlines specific occupancies and systems where these are required.</div>",
                                                                        "topics": [
                                                                            "Electrical",
                                                                            "Fire"
                                                                        ],
                                                                        "phases": [
                                                                            "Design Development",
                                                                            "Construction Docs"
                                                                        ],
                                                                        "supressesChildrenAssociations": false,
                                                                        "blacklistJurisdictions": [
                                                                            "new_york_city"
                                                                        ],
                                                                        "whitelistJurisdictions": [],
                                                                        "imageType": "svg"
                                                                    }
                                                                ],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.2.5 Standby Power",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "hasDiagramsOnRef": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 1,
                                                                "reference": "907.5.2.2.5",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Standby Power",
                                                                "children": []
                                                            }
                                                        ]
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.5",
                                                            "907.5.2"
                                                        ],
                                                        "body": "<div><div class=\"u-mt-3 u-mb-3\"><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#visible_alarm_notification_appliance_\">Visible alarm notification                                             appliances</a></span> shall be provided in accordance with                                             Sections                                             <a class=\"autolink\" href=\"#907.5.2.3.1\">907.5.2.3.1</a> through <a class=\"autolink\" href=\"#907.5.2.3.3\">907.5.2.3.3</a>.</div><div class=\"u-ml-4\"><div class=\"u-mt-3 u-mb-3\"><span class=\"u-font-bold\">Exceptions: </span></div><ol class=\"u-text-left\"><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#visible_alarm_notification_appliance_\">Visible alarm notification                                                   appliances</a></span> are not required in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#alteration_\">alterations</a></span>, except                                                   where an existing <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire                                                   alarm system</a></span> is upgraded or replaced, or a                                                   new <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm                                                   system</a></span> is installed.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#visible_alarm_notification_appliance_\">Visible alarm notification                                                   appliances</a></span> shall not be required in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#exit_\">exits</a></span> as defined in <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#2\">Chapter 2</a>.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#visible_alarm_notification_appliance_\">Visible alarm notification                                                   appliances</a></span> shall not be required in                                                   elevator cars.</li><li>Visual <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#alarm_notification_appliance_\">alarm                                                   notification appliances</a> are not required in                                                   critical care areas of Group I-<a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#308.2.2\">2, Condition</a> 2                                                   occupancies that are in compliance with <a class=\"autolink\" href=\"#907.2.6\">Section                                                   907.2.6</a>, Exception 2.</li><li>A <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#visible_alarm_notification_appliance_\">visible alarm notification                                                   appliance</a></span> installed in a nurses' control                                                   station or other continuously attended staff                                                   location in a&nbsp;Group I-<a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#308.2.2\">2, Condition</a> 2&nbsp;suite shall                                                   be an acceptable alternative to the installation                                                   of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#visible_alarm_notification_appliance_\">visible alarm                                                   notification appliances</a></span> throughout the                                                   suite or unit in&nbsp;Group I-2, <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#308.2.2\">Condition                                                   2</a>&nbsp;occupancies that are in compliance with <a class=\"autolink\" href=\"#907.2.6\">Section                                                   907.2.6</a>, Exception 2.</li></ol></div></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.5.2.3 Visible Alarms",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.5.2.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Visible Alarms",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.3"
                                                                ],
                                                                "body": "<div><div class=\"u-mt-3 u-mb-3\"><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#visible_alarm_notification_appliance_\">Visible alarm notification                                                 appliances</a></span> shall be provided in <span class=\"u-italic\">public use areas</span> and                                                 <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#common_use_\">common use</a>                                             areas</span>.</div><div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\">Exception:</span> Where <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#employee_work_area_\">employee work areas</a></span>                                                 have audible alarm coverage, the notification                                                 appliance circuits serving the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#employee_work_area_\">employee work areas</a></span>                                                 shall be initially designed with not less than                                                 20-percent spare capacity to account for the                                                 potential of adding visible notification appliances                                                 in the future to accommodate hearing-impaired                                                 employee(s).</div></div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.3.1 Public Use Areas and Common Use Areas",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.5.2.3.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Public Use Areas and Common Use Areas",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.3"
                                                                ],
                                                                "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#habitable_space_\">Habitable spaces</a></span> in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#dwelling_unit_\">dwelling units</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span> in Group <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#308.2\">I-1</a> and <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#310.2\">R-1</a> occupancies in accordance with Table 907.5.2.3.2 shall be provided with visible alarm notification. Visible alarms shall be activated by the in-room <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_alarm_\">smoke alarm</a></span> and the <span class=\"u-italic\">building</span> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span>.</div>\n<figure>\n<figcaption>\n<div class=\"u-mt-3 u-mb-3\"><strong>[F] </strong><a id=\"table_907.5.2.3.2\" href=\"#table_907.5.2.3.2\" class=\"autolink_target\">TABLE 907.5.2.3.2</a></div>\n<div class=\"u-mt-3 u-mb-3\">VISIBLE ALARMS</div>\n</figcaption>\n<table class=\"uc_all_borders\">\n<tbody>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">AGGREGATE NUMBER OF <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#dwelling_unit_\">DWELLING UNITS</a> AND <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#sleeping_unit_\">SLEEPING UNITS</a></span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">SLEEPING ACCOMMODATIONS WITH VISIBLE ALARMS</span></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">6 to 25</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">2</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">26 to 50</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">4</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">51 to 75</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">7</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">76 to 100</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">9</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">101 to 150</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">12</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">151 to 200</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">14</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">201 to 300</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">17</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">301 to 400</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">20</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">401 to 500</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">22</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">501 to 1,000</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">5% of total</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">1,001 and over</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">50 plus 3 for each 100 over 1,000</td>\n</tr>\n</tbody>\n</table>\n</figure>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.3.2 Groups I-1 and R-1",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.5.2.3.2",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Groups I-1 and R-1",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.3"
                                                                ],
                                                                "body": "<div> In Group <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/3/occupancy-classification-and-use#310.3\">R-2</a> occupancies required by <a class=\"autolink\" href=\"#907\">Section 907</a> to have a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span>, each <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#story_\">story</a></span> that contains <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#dwelling_unit_\">dwelling units</a></span> and<span class=\"u-italic\"> <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span> shall be                                         provided with the capability to support future <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#visible_alarm_notification_appliance_\">visible alarm notification                                             appliances</a></span> in accordance with <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/11/accessibility#11\">Chapter 11</a>&nbsp;of <a class=\"autolink\" href=\"/viewer/new_york/icc-a117.1-2017-s1\">ICC A117.1</a>. Such capability shall accommodate wired                                         or wireless equipment. </div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.3.3 Group R-2",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.5.2.3.3",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Group R-2",
                                                                "children": [
                                                                    {
                                                                        "ancestorRefs": [
                                                                            "9",
                                                                            "907",
                                                                            "907.5",
                                                                            "907.5.2",
                                                                            "907.5.2.3",
                                                                            "907.5.2.3.3"
                                                                        ],
                                                                        "body": "<div>Where wired equipment is used to comply with the future                                             capability required by <a class=\"autolink\" href=\"#907.5.2.3.3\">Section                                                 907.5.2.3.3</a>, the system shall include one of the                                             following capabilities: <ol><li>The replacement of                                                   audible appliances with combination                                                   audible/visible appliances or additional visible                                                   notification appliances.</li><li>The future                                                   extension of the existing wiring from the unit                                                   <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#smoke_alarm_\">smoke alarm</a></span>                                                   locations to required locations for visible                                                   appliances.</li><li>For wired                                                   equipment, the fire alarm power supply and                                                   circuits shall have not less than 5-percent excess                                                   capacity to accommodate the future <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#addition_\">addition</a> of                                                   <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#visible_alarm_notification_appliance_\">visible alarm                                                   notification appliances</a></span>, and a single                                                   access point to such circuits shall be available                                                   on every <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#story_\">story</a></span>.                                                   Such circuits shall not be required to be extended                                                   beyond a single access point on a <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#story_\">story</a>. The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> shop                                                   drawings required by <a class=\"autolink\" href=\"#907.1.2\">Section                                                   907.1.2</a> shall include the power supply and                                                   circuit documentation to accommodate the future                                                   <a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#addition_\">addition</a> of visible notification appliances.</li></ol>                                         </div>",
                                                                        "depth": 6,
                                                                        "diagrams": [],
                                                                        "displayRef": null,
                                                                        "displayTitle": "[F]  907.5.2.3.3.1 Wired Equipment",
                                                                        "hasAssemblies": false,
                                                                        "hasDiagrams": true,
                                                                        "isContiguous": true,
                                                                        "numAssembliesOnRef": 0,
                                                                        "numBuildingProductsOnRef": 0,
                                                                        "numDiagramsOnRef": 0,
                                                                        "reference": "907.5.2.3.3.1",
                                                                        "refPrefix": "[F]",
                                                                        "slug": "fire-protection-and-life-safety-systems",
                                                                        "titleText": "Wired Equipment",
                                                                        "children": []
                                                                    }
                                                                ]
                                                            }
                                                        ]
                                                    }
                                                ]
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "907"
                                        ],
                                        "body": "<div>A <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> shall be                             installed and monitored in accordance with Sections <a class=\"autolink\" href=\"#907.6.1\">907.6.1</a> through <a class=\"autolink\" href=\"#907.6.6.3\">907.6.6.3</a> and NFPA 72.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  907.6 Installation and Monitoring",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "907.6",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Installation and Monitoring",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.6"
                                                ],
                                                "body": "<div>Wiring shall comply with the requirements of NFPA 70 and NFPA 72. <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#wireless_protection_system_\">Wireless protection systems</a></span>                                 utilizing radio-frequency transmitting devices shall comply with the                                 special requirements for supervision of low-power wireless systems                                 in NFPA 72.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.6.1 Wiring",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.6.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Wiring",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.6"
                                                ],
                                                "body": "<div><div class=\"u-mt-3 u-mb-3\">The primary and secondary power supply for the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> shall be                                     provided in accordance with NFPA 72.</div><div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\"><span class=\"u-font-bold\">Exception:                                                  </span> </span> Back-up power for single-station and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2024/chapter/2/definitions#multiple_station_smoke_alarm_\">multiple-station smoke                                             alarms</a></span> as required in <a class=\"autolink\" href=\"#907.2.11.6\">Section                                             907.2.11.6</a>.</div></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.6.2 Power Supply",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.6.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Power Supply",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.6"
                                                ],
