                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section 911 Fire Command Center",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "911",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Fire Command Center",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "911"
                                        ],
                                        "body": "Where required by other sections of this code, in buildings classified as <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#high_rise_building_\">high-rise buildings</a> by this code and in all <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/3/occupancy-classification-and-use#306.2\">F-1</a> and <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/3/occupancy-classification-and-use#311.2\">S-1</a> occupancies with a building footprint of over 500,000 square feet (46 452 m<sup>2</sup>), a <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#fire_command_center_\">fire command center</a> for fire department operations shall be provided and shall comply with Sections <a class=\"autolink\" href=\"#911.1.1\">911.1.1</a> through <a class=\"autolink\" href=\"#911.1.7\">911.1.7</a>.",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "high_rise_emergency_systems",
                                                "title": "High Rise: Emergency Systems",
                                                "descriptionHtml": "<div>High-rise buildings have special requirements for emergency systems that must be in place. These systems include, full fire alarm system with additional smoke detection and emergency voice/alarm communications system, a standpipe system (permitted to be part of the sprinkler system), emergency responder radio coverage, a smoke removal system. All of these must be tied into the required fire command center. Standby and emergency power is required to run essential systems in case of emergency.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Design Development",
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "fire_command_ctr",
                                                "title": "Fire Command Center: Size and Separation",
                                                "descriptionHtml": "<div>The building code defines a <strong>Fire Command Center</strong> as the principal attended or unattended location where the status of detection, alarm communications and control systems is displayed, and from which the systems can be manually controlled.  NFPA 1 and 101 refers to this as an \"emergency command center\".</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Design Development",
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "california",
                                                    "los_angeles",
                                                    "los-angeles-county",
                                                    "san_francisco",
                                                    "san-diego",
                                                    "san-jose",
                                                    "washington",
                                                    "seattle",
                                                    "new_york_city"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "fcc_group_f1_s1",
                                                "title": "Fire Command Centers in Group F-1 and S-1",
                                                "descriptionHtml": "<div>A fire command center is required at group F-1 and S-1 occupancies where the building footprint exceeds 500,000 sf. The Command Center's may have a minimum size of 96 sf with a minimum dimension of 8'. The fire command center's size, location, and layout of features must be submitted for approval.</div>",
                                                "topics": [
                                                    "Fire",
                                                    "Example"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "california",
                                                    "san_francisco",
                                                    "san-diego",
                                                    "san-jose",
                                                    "los_angeles",
                                                    "los-angeles-county",
                                                    "fort-worth",
                                                    "denver",
                                                    "florida"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  911.1 General",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 3,
                                        "reference": "911.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "General",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "911",
                                                    "911.1"
                                                ],
                                                "body": "The location and access to the <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#fire_command_center_\">fire command center</a> shall be <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> by the <span class=\"u-italic\">fire code official</span>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  911.1.1 Location and Access",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "911.1.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Location and Access",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "911",
                                                    "911.1"
                                                ],
                                                "body": "The <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#fire_command_center_\">fire command center</a> shall be separated from the remainder of the building by not less than a 1-hour <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#fire_barrier_\">fire barrier</a></span> constructed in accordance with <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/7/fire-and-smoke-protection-features#707\">Section 707</a> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#horizontal_assembly_\">horizontal assembly</a></span> constructed in accordance with <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/7/fire-and-smoke-protection-features#711\">Section 711</a>, or both.",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "fire_command_ctr",
                                                        "title": "Fire Command Center: Size and Separation",
                                                        "descriptionHtml": "<div>The building code defines a <strong>Fire Command Center</strong> as the principal attended or unattended location where the status of detection, alarm communications and control systems is displayed, and from which the systems can be manually controlled.  NFPA 1 and 101 refers to this as an \"emergency command center\".</div>",
                                                        "topics": [
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "california",
                                                            "los_angeles",
                                                            "los-angeles-county",
                                                            "san_francisco",
                                                            "san-diego",
                                                            "san-jose",
                                                            "washington",
                                                            "seattle",
                                                            "new_york_city"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  911.1.2 Separation",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 2,
                                                "numBuildingProductsOnRef": 7,
                                                "numDiagramsOnRef": 1,
                                                "reference": "911.1.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Separation",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "911",
                                                    "911.1"
                                                ],
                                                "body": "The <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#fire_command_center_\">fire command center</a> shall be not less than 0.015 percent of the total <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#area_building_\">building area</a> of the <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#facility_\">facility</a> served or 200 square feet (19 m<sup>2</sup>) in area, whichever is greater, with a minimum dimension of 0.7 times the square root of the room area or 10 feet (3048 mm), whichever is greater. Where a fire command is required for Group <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/3/occupancy-classification-and-use#306.2\">F-1</a> and <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/3/occupancy-classification-and-use#311.2\">S-1</a> occupancies with a building footprint greater than 500,000 square feet (46 452 m<sup>2</sup>) in area, the <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#fire_command_center_\">fire command center</a> shall have a minimum size of 96 square feet (9 m<sup>2</sup>) with a minimum dimension of 8 feet (2348 mm) where <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#approved_\">approved</a> </span>by the <span class=\"u-italic\">fire code official</span>.",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "fcc_group_f1_s1",
                                                        "title": "Fire Command Centers in Group F-1 and S-1",
                                                        "descriptionHtml": "<div>A fire command center is required at group F-1 and S-1 occupancies where the building footprint exceeds 500,000 sf. The Command Center's may have a minimum size of 96 sf with a minimum dimension of 8'. The fire command center's size, location, and layout of features must be submitted for approval.</div>",
                                                        "topics": [
                                                            "Fire",
                                                            "Example"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "california",
                                                            "san_francisco",
                                                            "san-diego",
                                                            "san-jose",
                                                            "los_angeles",
                                                            "los-angeles-county",
                                                            "fort-worth",
                                                            "denver",
                                                            "florida"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    },
                                                    {
                                                        "key": "fire_command_ctr",
                                                        "title": "Fire Command Center: Size and Separation",
                                                        "descriptionHtml": "<div>The building code defines a <strong>Fire Command Center</strong> as the principal attended or unattended location where the status of detection, alarm communications and control systems is displayed, and from which the systems can be manually controlled.  NFPA 1 and 101 refers to this as an \"emergency command center\".</div>",
                                                        "topics": [
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "california",
                                                            "los_angeles",
                                                            "los-angeles-county",
                                                            "san_francisco",
                                                            "san-diego",
                                                            "san-jose",
                                                            "washington",
                                                            "seattle",
                                                            "new_york_city"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  911.1.3 Size",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 2,
                                                "reference": "911.1.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Size",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "911",
                                                    "911.1"
                                                ],
                                                "body": "A layout of the <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#fire_command_center_\">fire command center</a> and all features required by this section to be contained therein shall be submitted for approval prior to installation.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  911.1.4 Layout Approval",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "911.1.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Layout Approval",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "911",
                                                    "911.1"
                                                ],
                                                "body": "Storage unrelated to operation of the <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#fire_command_center_\">fire command center</a> shall be prohibited.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  911.1.5 Storage",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "911.1.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Storage",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "911",
                                                    "911.1"
                                                ],
                                                "body": "<div class=\"u-mb-3 u-mt-3\">The <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#fire_command_center_\">fire command center</a> shall comply with NFPA 72 and shall contain all of the following features:</div>\n<div class=\"u-list-dot-separated-deprecated\">\n<ol>\n<li>The emergency voice/alarm communication system control unit.</li>\n<li>The fire department communications system.</li>\n<li>Fire detection and alarm system <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#annunciator_\">annunciator</a></span>.</li>\n<li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#annunciator_\">Annunciator</a></span> unit visually indicating the location of the elevators and whether they are operational.</li>\n<li>Status indicators and controls for air distribution systems.</li>\n<li>The fire fighter's control panel required by <a class=\"autolink\" href=\"#909.16\">Section 909.16</a> for smoke control systems installed in the building.</li>\n<li>Controls for unlocking <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#interior_exit_stairway_\">interior exit stairway</a></span> doors simultaneously.</li>\n<li>Sprinkler valve and waterflow <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#detector_heat_\">detector</a> display panels.</li>\n<li>Emergency and standby power status indicators.</li>\n<li>A telephone for fire department use with controlled access to the public telephone system.</li>\n<li>Fire pump status indicators.</li>\n<li>Schematic building plans indicating the typical floor plan and detailing the building core, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#means_of_egress_\">means of egress</a></span>, <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#fire_protection_system_\">fire protection systems</a>, fire fighter air replenishment system, fire-fighting equipment and fire department access and the location of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#fire_wall_\">fire walls</a>, <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#fire_barrier_\">fire barriers</a>, <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#fire_partition_\">fire partitions</a>, <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#smoke_barrier_\">smoke barriers</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#smoke_partition_\">smoke partitions</a></span>.</li>\n<li>An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> Building Information Card that contains, but is not limited to, the following information:\n<ol>\n<li>General building information that includes: property name, address, the number of floors in the building above and below grade, use and occupancy classification (for mixed uses, identify the different types of occupancies on each floor), and the estimated building population during the day, night and weekend.</li>\n<li>Building emergency contact information that includes: a list of the building's emergency contacts including but not limited to building manager and building engineer and their respective work phone number, cell phone number, e-mail address.</li>\n<li>Building construction information that includes: the type of building construction including but not limited to floors, <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#wall_\">walls</a>, columns, and roof assembly.</li>\n<li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#exit_access_\">Exit access</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#exit_\">exit</a> <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#stairway_\">stairway</a></span> information that includes: number of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#exit_access_\">exit access</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#exit_\">exit</a> <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#stairway_\">stairways</a></span> in the building, each <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#exit_access_\">exit access</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#exit_\">exit</a> <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#stairway_\">stairway</a></span> designation and floors served, location where each <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#exit_access_\">exit access</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#exit_\">exit</a> <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#stairway_\">stairway</a></span> discharges, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#interior_exit_stairway_\">interior exit stairways</a></span> that are pressurized, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#exit_\">exit</a></span> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#stairway_\">stairways</a></span> provided with emergency lighting, each <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#exit_\">exit</a> <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#stairway_\">stairway</a></span> that allows reentry, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#exit_\">exit</a> <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#stairway_\">stairways</a></span> providing roof access; elevator information that includes: number of elevator banks, elevator bank designation, elevator car numbers and respective floors that they serve; location of elevator machine rooms, control rooms and control spaces; location of sky lobby, location of freight elevator banks.</li>\n<li>Building services and system information that includes: location of mechanical rooms, location of building management system, location and capacity of all fuel oil tanks, location of emergency generator, location of natural gas service.</li>\n<li><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#fire_protection_system_\">Fire protection system</a> information that includes: location of standpipes, location of fire pump room, location of fire department connections, floors protected by <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#automatic_\">automatic</a> sprinklers, location of different types of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler systems</a></span> installed including, but not limited to, dry, wet and pre-action.</li>\n<li>Hazardous material information that includes: location of hazardous material, quantity of hazardous material.</li>\n</ol> \n</li>\n<li>Work table.</li>\n<li>Generator supervision devices, manual start and transfer features.</li>\n<li>Public address system, where specifically required by other sections of this code.</li>\n<li>Elevator fire recall switch in accordance with <a class=\"autolink\" href=\"/viewer/south_carolina/asme-a17.1-2019\">ASME A17.1/CSA B44</a>.</li>\n<li>Elevator emergency or standby power selector switch(es), where emergency or standby power is provided.</li>\n</ol>\n</div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "elevator_fire_recall",
                                                        "title": "Fire Recall Switches and Backup Power",
                                                        "descriptionHtml": "<div>Commercial elevators have a safety feature called \"fire recall\" that sends them to a specific floor when fire alarms are activated so that emergency responders can use them. However, this feature could put the elevator cab and passengers at risk of flooding in areas where flooding is possible.</div><br/>\n<div>If an elevator is meant to serve areas that may flood, it should have a float switch system that will turn on when there is flooding and send the elevator cab to a floor above the base flood elevation (BFE).</div>",
                                                        "topics": [
                                                            "Egress",
                                                            "Electrical",
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Construction Phase"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "png"
                                                    },
                                                    {
                                                        "key": "fcc_group_f1_s1",
                                                        "title": "Fire Command Centers in Group F-1 and S-1",
                                                        "descriptionHtml": "<div>A fire command center is required at group F-1 and S-1 occupancies where the building footprint exceeds 500,000 sf. The Command Center's may have a minimum size of 96 sf with a minimum dimension of 8'. The fire command center's size, location, and layout of features must be submitted for approval.</div>",
                                                        "topics": [
                                                            "Fire",
                                                            "Example"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "california",
                                                            "san_francisco",
                                                            "san-diego",
                                                            "san-jose",
                                                            "los_angeles",
                                                            "los-angeles-county",
                                                            "fort-worth",
                                                            "denver",
                                                            "florida"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  911.1.6 Required Features",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 2,
                                                "reference": "911.1.6",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Required Features",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "911",
                                                    "911.1"
                                                ],
                                                "body": "The<span class=\"u-italic\"> <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#fire_command_center_\">fire command center</a></span> shall be identified by a permanent easily visible sign reading \"<a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#fire_command_center_\">FIRE COMMAND CENTER</a>\" located on the door to the<span class=\"u-italic\"> <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#fire_command_center_\">fire command center</a></span>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  911.1.7 Fire Command Center Identification",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "911.1.7",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Fire Command Center Identification",
                                                "children": []
                                            }
                                        ]
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [
                                    {
                                        "key": "fire_dept_connections",
                                        "title": "Fire Department Connections",
                                        "descriptionHtml": "<div>Fire department connections (FDC) allow the responding fire department to supply water to the building. This water supply can be for interior firefighting efforts or to supplement the automatic fire sprinkler system. Section 912 outlines requirements for an FDC. These requirements are primarily in place to ensure that the fire department can have ready access to the FDC in the event of a fire occurrence. Requirements listed that facilitate this include clear space, visibility, proper hose threads, and signage.</div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Design Development",
                                            "Construction Docs"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [
                                            "wichita-sedgwick"
                                        ],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "fire_dept_connection_clr",
                                        "title": "Fire Dept. Connection Clearances",
                                        "descriptionHtml": "<div>Maintaining a clear space around fire department connections is critical for multiple reasons. <br/>\n<ul><li>A clear space ensures that fire department personnel can access and operate the connections quickly and efficiently in an emergency, minimizing delays in firefighting efforts. </li>\n<li>Immediate access to fire department connections must be maintained at all times and without obstruction by fences, bushes, trees, walls or any other fixed or moveable objects. This aids the fire department in efficiently setting up its operations, crucial in a time-sensitive emergency situation.</li>\n<li>Connections must be visible to approaching fire vehicles. In the case of existing buildings, where the fire department connection is not easily seen, there should be an approved sign mounted on the street front, or on the side of the building, clearly indicating the location.</li></ul></div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Design Development"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [
                                            "chicago",
                                            "los-angeles-county"
                                        ],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    }
                                ],
                                "displayRef": null,
                                "displayTitle": "Section 912 Fire Department Connections",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "hasDiagrams": true,
                                "hasDiagramsOnRef": true,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 2,
                                "reference": "912",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Fire Department Connections",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "912"
                                        ],
                                        "body": "Fire department connections shall be installed in accordance with the NFPA standard applicable to the system design and shall comply with Sections <a class=\"autolink\" href=\"#912.2\">912.2</a> through <a class=\"autolink\" href=\"#912.6\">912.6</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  912.1 Installation",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "912.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Installation",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "912"
                                        ],
                                        "body": "With respect to hydrants, driveways, buildings and landscaping, fire department connections shall be so located that fire apparatus and hose connected to supply the system will not obstruct access to the buildings for other fire apparatus. The location of fire department connections shall be <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> by the <span class=\"u-italic\">fire code official</span>.",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "fire_dept_connections",
                                                "title": "Fire Department Connections",
                                                "descriptionHtml": "<div>Fire department connections (FDC) allow the responding fire department to supply water to the building. This water supply can be for interior firefighting efforts or to supplement the automatic fire sprinkler system. Section 912 outlines requirements for an FDC. These requirements are primarily in place to ensure that the fire department can have ready access to the FDC in the event of a fire occurrence. Requirements listed that facilitate this include clear space, visibility, proper hose threads, and signage.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Design Development",
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "wichita-sedgwick"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "fire_hydrant_systems_location",
                                                "title": "Fire Hydrant Systems - Location",
                                                "descriptionHtml": "<div>Where a fire hydrant is further than 400' from a building the fire code official, or AHJ, can require an additional private fire hydrant to be installed on the property. If the building is sprinkled, or a Group R-3 or U, the fire hydrant can be up to 600' from the building before an additional may be required. Where a building is equipped with an FDC (fire department connection) the hydrant must be installed within 100' feet of the FDC. All fire hydrants must remain clear and accessible. All hydrants and mains are required to be inspected, tested, and maintained (ITM) per NFPA 25.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "california",
                                                    "los_angeles",
                                                    "los-angeles-county",
                                                    "san_francisco",
                                                    "san-diego",
                                                    "san-jose"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "png"
                                            },
                                            {
                                                "key": "fire_dept_connection_clr",
                                                "title": "Fire Dept. Connection Clearances",
                                                "descriptionHtml": "<div>Maintaining a clear space around fire department connections is critical for multiple reasons. <br/>\n<ul><li>A clear space ensures that fire department personnel can access and operate the connections quickly and efficiently in an emergency, minimizing delays in firefighting efforts. </li>\n<li>Immediate access to fire department connections must be maintained at all times and without obstruction by fences, bushes, trees, walls or any other fixed or moveable objects. This aids the fire department in efficiently setting up its operations, crucial in a time-sensitive emergency situation.</li>\n<li>Connections must be visible to approaching fire vehicles. In the case of existing buildings, where the fire department connection is not easily seen, there should be an approved sign mounted on the street front, or on the side of the building, clearly indicating the location.</li></ul></div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Design Development"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "chicago",
                                                    "los-angeles-county"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  912.2 Location",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 3,
                                        "reference": "912.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Location",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "912",
                                                    "912.2"
                                                ],
                                                "body": "Fire department connections shall be located on the street side of buildings or facing <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#approved_\">approved</a> fire apparatus access roads, fully visible and recognizable from the street, fire apparatus access road or nearest point of fire department vehicle access or as otherwise <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> by the <span class=\"u-italic\">fire code official</span>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  912.2.1 Visible Location",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "912.2.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Visible Location",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "912",
                                                    "912.2"
                                                ],
                                                "body": "On <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#existing_building_\">existing buildings</a>, wherever the fire department connection is not visible to approaching fire apparatus, the fire department connection shall be indicated by an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> sign mounted on the street front or on the side of the building. Such sign shall have the letters \"FDC\" not less than 6 inches (152 mm) high and words in letters not less than 2 inches (51 mm) high or an arrow to indicate the location. Such signs shall be subject to the approval of the <span class=\"u-italic\">fire code official</span>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  912.2.2 Existing Buildings",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "912.2.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Existing Buildings",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "912"
                                        ],
                                        "body": "Fire hose threads used in connection with standpipe systems shall be <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> and shall be compatible with fire department hose threads.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  912.3 Fire Hose Threads",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "912.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Fire Hose Threads",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "912"
                                        ],
                                        "body": "<div class=\"u-mb-3\">Immediate access to fire department connections shall be maintained at all times and without obstruction by fences, bushes, trees, <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#wall_\">walls</a> or any other fixed or moveable object. Access to fire department connections shall be <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> by the <span class=\"u-italic\">fire code official</span>.</div><div class=\"u-ml-4\"><span class=\"u-font-bold\">Exception:</span> Fences, where provided with an access gate equipped with a sign complying with the legend requirements of this section and a means of emergency operation. The gate and the means of emergency operation shall be <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> by the <span class=\"u-italic\">fire code official</span> and maintained operational at all times. </div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  912.4 Access",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "912.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Access",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "912",
                                                    "912.4"
                                                ],
                                                "body": "The fire code official is authorized to require locking caps on fire department connections for water-based <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#fire_protection_system_\">fire protection systems</a></span> where the responding fire department carries appropriate key wrenches for removal.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  912.4.1 Locking Fire Department Connection Caps",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "912.4.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Locking Fire Department Connection Caps",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "912",
                                                    "912.4"
                                                ],
                                                "body": "A working space of not less than 36 inches (762 mm) in width, 36 inches (914 mm) in depth and 78 inches (1981 mm) in height shall be provided and maintained in front of and to the sides of <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#wall_\">wall</a>-mounted fire department connections and around the circumference of free-standing fire department connections, except as otherwise required or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> by the <span class=\"u-italic\">fire code official</span>.",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "fire_dept_connection_clr",
                                                        "title": "Fire Dept. Connection Clearances",
                                                        "descriptionHtml": "<div>Maintaining a clear space around fire department connections is critical for multiple reasons. <br/>\n<ul><li>A clear space ensures that fire department personnel can access and operate the connections quickly and efficiently in an emergency, minimizing delays in firefighting efforts. </li>\n<li>Immediate access to fire department connections must be maintained at all times and without obstruction by fences, bushes, trees, walls or any other fixed or moveable objects. This aids the fire department in efficiently setting up its operations, crucial in a time-sensitive emergency situation.</li>\n<li>Connections must be visible to approaching fire vehicles. In the case of existing buildings, where the fire department connection is not easily seen, there should be an approved sign mounted on the street front, or on the side of the building, clearly indicating the location.</li></ul></div>",
                                                        "topics": [
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Design Development"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "chicago",
                                                            "los-angeles-county"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  912.4.2 Clear Space Around Connections",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "912.4.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Clear Space Around Connections",
                                                "children": []
                                            },
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "9",
                                                    "912",
                                                    "912.4"
                                                ],
                                                "body": "Where fire department connections are subject to impact by a motor vehicle, vehicle impact protection shall be provided in accordance with Section 312 of the <span class=\"u-italic\"><span class=\"code_addition\">South Carolina</span> Fire Code</span>.",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "fire_dept_connections",
                                                        "title": "Fire Department Connections",
                                                        "descriptionHtml": "<div>Fire department connections (FDC) allow the responding fire department to supply water to the building. This water supply can be for interior firefighting efforts or to supplement the automatic fire sprinkler system. Section 912 outlines requirements for an FDC. These requirements are primarily in place to ensure that the fire department can have ready access to the FDC in the event of a fire occurrence. Requirements listed that facilitate this include clear space, visibility, proper hose threads, and signage.</div>",
                                                        "topics": [
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "wichita-sedgwick"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    },
                                                    {
                                                        "key": "vehicle_impact_protection_posts",
                                                        "title": "Vehicle Impact Protection Posts",
                                                        "descriptionHtml": "<div>In addition to providing a visual cue, an impact-resistant bollard works as a physical barrier. The heavy-duty, tough posts are designed to stop a moving vehicle. After an impact, the bollard may bend or crack, causing a need for replacement.</div>",
                                                        "topics": [
                                                            "Fire",
                                                            "Example"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Construction Phase"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "new_jersey"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  912.4.3 Physical Protection",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 2,
                                                "reference": "912.4.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Physical Protection",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "912"
                                        ],
                                        "body": "A metal sign with raised letters not less than 1 inch (25 mm) in size shall be mounted on all fire department connections serving <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#automatic_\">automatic</a> sprinklers, standpipes or fire pump connections. Such signs shall read: \"<a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#automatic_\">AUTOMATIC</a> SPRINKLERS,\" \"STANDPIPES,\" or \"TEST CONNECTION,\" or a combination thereof as applicable. Where the fire department connection does not serve the entire building, a sign shall be provided indicating the portions of the building served.",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "fire_dept_connections",
                                                "title": "Fire Department Connections",
                                                "descriptionHtml": "<div>Fire department connections (FDC) allow the responding fire department to supply water to the building. This water supply can be for interior firefighting efforts or to supplement the automatic fire sprinkler system. Section 912 outlines requirements for an FDC. These requirements are primarily in place to ensure that the fire department can have ready access to the FDC in the event of a fire occurrence. Requirements listed that facilitate this include clear space, visibility, proper hose threads, and signage.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Design Development",
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "wichita-sedgwick"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "fire_dept_connection_clr",
                                                "title": "Fire Dept. Connection Clearances",
                                                "descriptionHtml": "<div>Maintaining a clear space around fire department connections is critical for multiple reasons. <br/>\n<ul><li>A clear space ensures that fire department personnel can access and operate the connections quickly and efficiently in an emergency, minimizing delays in firefighting efforts. </li>\n<li>Immediate access to fire department connections must be maintained at all times and without obstruction by fences, bushes, trees, walls or any other fixed or moveable objects. This aids the fire department in efficiently setting up its operations, crucial in a time-sensitive emergency situation.</li>\n<li>Connections must be visible to approaching fire vehicles. In the case of existing buildings, where the fire department connection is not easily seen, there should be an approved sign mounted on the street front, or on the side of the building, clearly indicating the location.</li></ul></div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Design Development"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "chicago",
                                                    "los-angeles-county"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  912.5 Signs",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 2,
                                        "reference": "912.5",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Signs",
                                        "children": []
                                    },
                                    {
                                        "amendType": "edit",
                                        "ancestorRefs": [
                                            "9",
                                            "912"
                                        ],
                                        "body": "The potable water supply to automatic sprinkler and standpipe systems shall be protected against backflow as required by the <span class=\"u-italic\"><span class=\"code_addition\">South Carolina</span> Plumbing Code</span>.",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "sprinklers_backflow_prevention",
                                                "title": "Backflow Prevention: Fire Sprinklers",
                                                "descriptionHtml": "<div>Backflow for fire protection systems is not expressly required in the fire code or NFPA 13. However, it is required through the building and plumbing codes. There are multiple code pathways, dependent on what is adopted by the jurisdiction, that will get the user to the backflow prevention requirements. Users of the i-codes can get there via building code Section 912.6 which refers the user to the plumbing code. </div><br/>\n<div>Backflow prevention is addressed in IPC 608.17.4. Jurisdictions that utilize the IAPMO codes can find backflow prevention requirements in UPC 603.5.14. In NFPA 13, backflow prevention is only required as per the AHJ. Recommended practice for their installation is referenced in the annex for section 24.1.8 (2016 ed). This then references the recommendations of AWWA M14.</div>",
                                                "topics": [
                                                    "Fire",
                                                    "Plumbing",
                                                    "Sprinklers"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[P]  912.6 Backflow Protection",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "912.6",
                                        "refPrefix": "[P]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Backflow Protection",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section 913 Fire Pumps",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "913",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Fire Pumps",
                                "children": [
                                    {
                                        "amendType": "edit",
                                        "ancestorRefs": [
                                            "9",
                                            "913"
                                        ],
                                        "body": "<div class=\"u-mt-3 u-mb-3\">Where provided, fire pumps for fire protection systems shall be installed in accordance with this section and NFPA 20.</div>\n<div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\"><span class=\"u-font-bold\"><span class=\"u-font-bold\"><span class=\"u-font-bold\">Exception: </span> </span> </span> </span>Pumps for automatic sprinkler systems installed in accordance with Section 903.3.1.3, or Section P2904 of the<span class=\"u-italic\"> <span class=\"code_addition\">South Carolina</span> Residential Code</span>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  913.1 General",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "913.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "General",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "913"
                                        ],
                                        "body": "The fire pump, driver and controller shall be protected in accordance with NFPA 20 against possible interruption of service through damage caused by <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#explosion_\">explosion</a>, fire, <span class=\"u-italic\">flood</span>, earthquake, rodents, insects, windstorm, freezing, vandalism and other adverse conditions.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  913.2 Protection Against Interruption of Service",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "913.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Protection Against Interruption of Service",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "913",
                                                    "913.2"
                                                ],
                                                "body": "<div class=\"u-mt-3 u-mb-3\">Fire pumps shall be located in rooms that are separated from all other areas of the building by 2-hour <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#fire_barrier_\">fire barriers</a></span> constructed in accordance with <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/7/fire-and-smoke-protection-features#707\">Section 707</a> or 2-hour <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#horizontal_assembly_\">horizontal assemblies</a></span> constructed in accordance with <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/7/fire-and-smoke-protection-features#711\">Section 711</a>, or both.</div><div class=\"u-ml-4\"><div class=\"u-mb-3\"><span class=\"u-font-bold\">Exceptions: </span></div><ol><li>In other than <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#high_rise_building_\">high-rise buildings</a>, separation by 1-hour <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#fire_barrier_\">fire barriers</a></span> constructed in accordance with <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/7/fire-and-smoke-protection-features#707\">Section 707</a> or 1-hour <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#horizontal_assembly_\">horizontal assemblies</a></span> constructed in accordance with <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/7/fire-and-smoke-protection-features#711\">Section 711</a>, or both, shall be permitted in buildings equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span> in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> or <a class=\"autolink\" href=\"#903.3.1.2\">903.3.1.2</a>.</li><li>Separation is not required for fire pumps physically separated in accordance with NFPA 20.</li></ol></div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "fire_pump_rooms",
                                                        "title": "Fire Pump Room Doors",
                                                        "descriptionHtml": "<div>Fire pump room requirements provide for access for continued maintenance and/or replacement of equipment, prevention of freezing in cold environments, as this is an essential element of the life-safety system when provided.</div>\n<div>Space inside the room shall provide sufficient spacing for inspection, servicing, repair and replacement of equipment without altering building/room construction.</div>",
                                                        "topics": [
                                                            "Sprinklers",
                                                            "Interior",
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs",
                                                            "Construction Phase"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "kentucky",
                                                            "utah"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "913.2.1 Protection of Fire Pump Rooms",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 3,
                                                "numBuildingProductsOnRef": 7,
                                                "numDiagramsOnRef": 1,
                                                "reference": "913.2.1",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Protection of Fire Pump Rooms",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "913",
                                                    "913.2"
                                                ],
                                                "body": "<div class=\"u-mt-3 u-mb-3\">Cables used for survivability of circuits supplying fire pumps shall be protected using one of the following methods:</div><ol><li>Cables used for survivability of required <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#critical_circuit_\">critical circuits</a> shall be <span class=\"u-italic\">listed</span> in accordance with UL 2196 and shall have a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#fire_resistance_rating_\">fire-resistance rating</a></span> of not less than 1 hour.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#electrical_circuit_protective_system_\">Electrical circuit protective systems</a></span> shall have a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#fire_resistance_rating_\">fire-resistance rating</a></span> of not less than 1 hour. <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#electrical_circuit_protective_system_\">Electrical circuit protective systems</a></span> shall be installed in accordance with their listing requirements.</li><li>Construction having a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#fire_resistance_rating_\">fire-resistance rating</a></span> of not less than 1 hour.</li><li>The cable or raceway is encased in a minimum of 2 inches (51 mm) of <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#duped_concrete_\">concrete</a>.</li></ol><div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\"><span class=\"u-font-bold\">Exception: </span> </span>This section shall not apply to cables, or portions of cables, located within a fire pump room or generator room which is separated from the remainder of the occupancy with <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#fire_resistance_\">fire-resistance</a>-rated</span> construction.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  913.2.2 Circuits Supplying Fire Pumps",
                                                "hasAssemblies": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 1,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "913.2.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Circuits Supplying Fire Pumps",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "913"
                                        ],
                                        "body": "Suitable means shall be provided for maintaining the temperature of a pump room or pump house, where required, above 40\u00b0F (5\u00b0C).",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  913.3 Temperature of Pump Room",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "913.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Temperature of Pump Room",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "913",
                                                    "913.3"
                                                ],
                                                "body": "Temperature of the pump room, pump house or area where engines are installed shall never be less than the minimum recommended by the engine manufacturer. The engine manufacturer's recommendations for oil heaters shall be followed.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  913.3.1 Engine Manufacturer's Recommendation",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "913.3.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Engine Manufacturer's Recommendation",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "913"
                                        ],
                                        "body": "<div class=\"u-mb-3 u-mt-3\">Where provided, the fire pump suction, discharge and bypass valves, and isolation valves on the backflow prevention device or assembly shall be supervised open by one of the following methods:</div><ol><li>Central-station, proprietary or remote-station signaling service.</li><li>Local signaling service that will cause the sounding of an audible signal at a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#constantly_attended_location_\">constantly attended location</a></span>.</li><li>Locking valves open.</li><li>Sealing of valves and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> weekly recorded inspection where valves are located within fenced enclosures under the control of the <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#owner_\">owner</a>.</li></ol>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  913.4 Valve Supervision",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "913.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Valve Supervision",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "913",
                                                    "913.4"
                                                ],
                                                "body": "Fire pump test outlet valves shall be supervised in the closed position.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  913.4.1 Test Outlet Valve Supervision",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "913.4.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Test Outlet Valve Supervision",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "913"
                                        ],
                                        "body": "Acceptance testing shall be done in accordance with the requirements of NFPA 20.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  913.5 Acceptance Test",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "913.5",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Acceptance Test",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section 914 Emergency Responder Safety Features",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "914",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Emergency Responder Safety Features",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "914"
                                        ],
                                        "body": "Vertical <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#shaft_\">shafts</a></span> shall be identified as required by Sections <a class=\"autolink\" href=\"#914.1.1\">914.1.1</a> and <a class=\"autolink\" href=\"#914.1.2\">914.1.2</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  914.1 Shaftway Markings",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "914.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Shaftway Markings",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "914",
                                                    "914.1"
                                                ],
                                                "body": "Outside openings accessible to the fire department and that open directly on a hoistway or shaftway communicating between two or more floors in a building shall be plainly marked with the word \"SHAFTWAY\" in red letters not less than 6 inches (152 mm) high on a white background. Such warning signs shall be placed so as to be readily discernible from the outside of the building.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  914.1.1 Exterior Access to Shaftways",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "914.1.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Exterior Access to Shaftways",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "914",
                                                    "914.1"
                                                ],
                                                "body": "<div class=\"u-mt-3 u-mb-3\">Door or window openings to a hoistway or shaftway from the interior of the building shall be plainly marked with the word \"SHAFTWAY\" in red letters not less than 6 inches (152 mm) high on a white background. Such warning signs shall be placed so as to be readily discernible.</div><div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\">Exception:</span> Markings shall not be required on shaftway openings that are readily discernible as openings onto a shaftway by the construction or arrangement.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  914.1.2 Interior Access to Shaftways",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "914.1.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Interior Access to Shaftways",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "914"
                                        ],
                                        "body": "Fire protection equipment shall be identified in an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> manner. Rooms containing controls for air-conditioning systems, sprinkler risers and valves or other fire detection, suppression or control elements shall be identified for the use of the fire department. <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#approved_\">Approved</a></span> signs required to identify fire protection equipment and equipment location shall be constructed of durable materials, permanently installed and readily visible.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  914.2 Equipment Room Identification",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "914.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Equipment Room Identification",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [
                                    {
                                        "key": "carbon_monoxide_alarms",
                                        "title": "Carbon Monoxide Alarms",
                                        "descriptionHtml": "<div>There are many common household appliances and other sources that can produce CO if they malfunction or are not properly ventilated. This includes furnaces, water heaters, stoves, fireplaces, generators, and vehicles running in attached garages.  CO alarms are designed to detect the presence of carbon monoxide in the environment before it reaches a harmful level. This early warning can give occupants enough time to ventilate the area or evacuate the premises.</div><br/>\n<div>Carbon monoxide is a toxic colorless, odorless, and tasteless gas, making it nearly impossible for humans to detect without the aid of a monitoring device. As a result, CO can accumulate in a building with fossil-fuel burning appliances or vehicles without the occupants being aware of its presence.  When inhaled, it binds with the hemoglobin in red blood cells, which greatly diminishes the blood's ability to carry oxygen, possibly leading to tissue damage and death.  Symptoms of CO poisoning include headache, dizziness, weakness, nausea, rapid heartbeat, and even loss of consciousness. </div>",
                                        "topics": [
                                            "Fire",
                                            "Interior",
                                            "Residential"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [
                                            "rhode_island",
                                            "california",
                                            "los_angeles",
                                            "los-angeles-county",
                                            "san_francisco",
                                            "san-diego",
                                            "san-jose",
                                            "oregon",
                                            "wisconsin"
                                        ],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    }
                                ],
                                "displayRef": null,
                                "displayTitle": "Section 915 Carbon Monoxide Detection",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "hasDiagrams": true,
                                "hasDiagramsOnRef": true,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 1,
                                "reference": "915",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Carbon Monoxide Detection",
                                "children": [
                                    {
                                        "amendType": "edit",
                                        "ancestorRefs": [
                                            "9",
                                            "915"
                                        ],
                                        "body": "Carbon monoxide detection shall be installed in new buildings in accordance with Sections 915.1.1 through 915.6. Carbon monoxide detection shall be installed in existing buildings in accordance with Chapter 11 of the <span class=\"u-italic\"><span class=\"code_addition\">South Carolina</span> Fire Code</span>.",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "carbon_monoxide_alarms",
                                                "title": "Carbon Monoxide Alarms",
                                                "descriptionHtml": "<div>There are many common household appliances and other sources that can produce CO if they malfunction or are not properly ventilated. This includes furnaces, water heaters, stoves, fireplaces, generators, and vehicles running in attached garages.  CO alarms are designed to detect the presence of carbon monoxide in the environment before it reaches a harmful level. This early warning can give occupants enough time to ventilate the area or evacuate the premises.</div><br/>\n<div>Carbon monoxide is a toxic colorless, odorless, and tasteless gas, making it nearly impossible for humans to detect without the aid of a monitoring device. As a result, CO can accumulate in a building with fossil-fuel burning appliances or vehicles without the occupants being aware of its presence.  When inhaled, it binds with the hemoglobin in red blood cells, which greatly diminishes the blood's ability to carry oxygen, possibly leading to tissue damage and death.  Symptoms of CO poisoning include headache, dizziness, weakness, nausea, rapid heartbeat, and even loss of consciousness. </div>",
                                                "topics": [
                                                    "Fire",
                                                    "Interior",
                                                    "Residential"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "rhode_island",
                                                    "california",
                                                    "los_angeles",
                                                    "los-angeles-county",
                                                    "san_francisco",
                                                    "san-diego",
                                                    "san-jose",
                                                    "oregon",
                                                    "wisconsin"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  915.1 General",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "915.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "General",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.1"
                                                ],
                                                "body": "Carbon monoxide detection shall be provided in Group <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/3/occupancy-classification-and-use#308.2\">I-1</a>, <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/3/occupancy-classification-and-use#308.3\">I-2</a>, <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/3/occupancy-classification-and-use#308.5\">I-4</a> and R occupancies and in classrooms in <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/3/occupancy-classification-and-use#308.5.1\">Group E</a> occupancies in the locations specified in <a class=\"autolink\" href=\"#915.2\">Section 915.2</a> where any of the conditions in Sections <a class=\"autolink\" href=\"#915.1.2\">915.1.2</a> through <a class=\"autolink\" href=\"#915.1.6\">915.1.6</a> exist.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.1.1 Where Required",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.1.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Where Required",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.1"
                                                ],
                                                "body": "Carbon monoxide detection shall be provided in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#dwelling_unit_\">dwelling units</a>, <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span> and classrooms that contain a fuel-burning appliance or a fuel-burning <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#fireplace_\">fireplace</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.1.2 Fuel-Burning Appliances and Fuel-Burning Fireplaces",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.1.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Fuel-Burning Appliances and Fuel-Burning Fireplaces",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.1"
                                                ],
                                                "body": "<div class=\"u-mb-3\">Carbon monoxide detection shall be provided in <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#dwelling_unit_\">dwelling units</a>, <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#sleeping_unit_\">sleeping units</a> and classrooms served by a fuel-burning, forced-air furnace.</div><div class=\"u-ml-4\"><span class=\"u-font-bold\">Exception:</span> Carbon monoxide detection shall not be required in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#dwelling_unit_\">dwelling units</a>, <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span> and classrooms if a <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#carbon_monoxide_detector_\">carbon monoxide detector</a> is provided in the first room or area served by each main duct leaving the furnace, and the <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#carbon_monoxide_alarm_\">carbon monoxide alarm</a> signals are automatically transmitted to an <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#approved_\">approved</a> location. </div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.1.3 Fuel Burning, Forced-Air Furnaces",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.1.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Fuel Burning, Forced-Air Furnaces",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.1"
                                                ],
                                                "body": "<div class=\"u-mt-3 u-mb-3\">Carbon monoxide detection shall be provided in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#dwelling_unit_\">dwelling units</a>, <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span> and classrooms located in buildings that contain fuel-burning appliances or fuel-burning <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#fireplace_\">fireplaces</a>.</div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<div class=\"u-list-dot-separated-deprecated\">\n<ol>\n<li>Carbon monoxide detection shall not be required in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#dwelling_unit_\">dwelling units</a>, <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span> and classrooms without communicating openings between the fuel-burning appliance or fuel-burning <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#fireplace_\">fireplace</a> and the <span class=\"u-italic\">dwelling <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#sleeping_unit_\">unit, sleeping</a> unit</span> or classroom.</li>\n<li>Carbon monoxide detection shall not be required in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#dwelling_unit_\">dwelling units</a>, <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span> and classrooms where a <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#carbon_monoxide_detector_\">carbon monoxide detector</a> is provided in one of the following locations:\n<ol>\n<li>In an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> location between the fuel-burning appliance or fuel-burning <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#fireplace_\">fireplace</a> and the <span class=\"u-italic\">dwelling <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#sleeping_unit_\">unit, sleeping</a> unit</span> or classroom.</li>\n<li>On the ceiling of the room containing the fuel-burning appliance or fuel-burning <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#fireplace_\">fireplace</a>.</li>\n</ol> \n</li>\n</ol>\n</div>\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.1.4 Fuel-Burning Appliances Outside of Dwelling Units, Sleeping Units and Classrooms",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.1.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Fuel-Burning Appliances Outside of Dwelling Units, Sleeping Units and Classrooms",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.1"
                                                ],
                                                "body": "<div class=\"u-mt-3 u-mb-3\">Carbon monoxide detection shall be provided in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#dwelling_unit_\">dwelling units</a>, <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span> and classrooms in buildings with attached <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#private_garage_\">private garages</a></span>.</div><div class=\"u-ml-4\"><div class=\"u-mb-3\"><span class=\"u-font-bold\">Exceptions: </span></div><ol><li>Carbon monoxide detection shall not be required in <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#dwelling_unit_\">dwelling units</a>, <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#sleeping_unit_\">sleeping units</a> and classrooms without communicating openings between the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#private_garage_\">private garage</a></span> and the <span class=\"u-italic\">dwelling <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#sleeping_unit_\">unit, sleeping</a> unit</span> or classroom.</li><li>Carbon monoxide detection shall not be required in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#dwelling_unit_\">dwelling units</a>, <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span> and classrooms located more than one <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#story_\">story</a></span> above or below a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#private_garage_\">private garage</a></span>.</li><li>Carbon monoxide detection shall not be required where the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#private_garage_\">private garage</a></span> connects to the building through an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#corridor_open_ended_\">open-ended corridor</a></span>.</li><li>Where a <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#carbon_monoxide_detector_\">carbon monoxide detector</a> is provided in an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> location between openings to a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#private_garage_\">private garage</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#dwelling_unit_\">dwelling units</a>, <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span> or classrooms.</li></ol></div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "ext_stairway_protection_except_3",
                                                        "title": "Exterior Exit Stairway and Ramp Protection - Exception 3",
                                                        "descriptionHtml": "<div><strong>Exterior Exit Stairway:</strong> An exit component that serves to meet one or more means of egress design requirements, such as required number of exits or exit access travel distance, and is open to yards, courts or public ways.</div>",
                                                        "topics": [
                                                            "Egress",
                                                            "Exterior",
                                                            "Fire-Resistant"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "chicago",
                                                            "seattle",
                                                            "denver"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.1.5 Private Garages",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "915.1.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Private Garages",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.1"
                                                ],
                                                "body": "For determining compliance with <a class=\"autolink\" href=\"#915.1.5\">Section 915.1.5</a>, an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#open_parking_garage_\">open parking garage</a></span> complying with <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#406.5\">Section 406.5</a> or an enclosed parking garage complying with <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#406.6\">Section 406.6</a> shall not be considered a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#private_garage_\">private garage</a></span>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.1.6 Exempt Garages",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.1.6",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Exempt Garages",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "915"
                                        ],
                                        "body": "Where required by <a class=\"autolink\" href=\"#915.1.1\">Section 915.1.1</a>, carbon monoxide detection shall be installed in the locations specified in Sections <a class=\"autolink\" href=\"#915.2.1\">915.2.1</a> through <a class=\"autolink\" href=\"#915.2.3\">915.2.3</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  915.2 Locations",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "915.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Locations",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.2"
                                                ],
                                                "body": "Carbon monoxide detection shall be installed in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#dwelling_unit_\">dwelling units</a></span> outside of each separate sleeping area in the immediate vicinity of the bedrooms. Where a fuel-burning appliance is located within a bedroom or its attached bathroom, carbon monoxide detection shall be installed within the bedroom.",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "carbon_monoxide_alarms",
                                                        "title": "Carbon Monoxide Alarms",
                                                        "descriptionHtml": "<div>There are many common household appliances and other sources that can produce CO if they malfunction or are not properly ventilated. This includes furnaces, water heaters, stoves, fireplaces, generators, and vehicles running in attached garages.  CO alarms are designed to detect the presence of carbon monoxide in the environment before it reaches a harmful level. This early warning can give occupants enough time to ventilate the area or evacuate the premises.</div><br/>\n<div>Carbon monoxide is a toxic colorless, odorless, and tasteless gas, making it nearly impossible for humans to detect without the aid of a monitoring device. As a result, CO can accumulate in a building with fossil-fuel burning appliances or vehicles without the occupants being aware of its presence.  When inhaled, it binds with the hemoglobin in red blood cells, which greatly diminishes the blood's ability to carry oxygen, possibly leading to tissue damage and death.  Symptoms of CO poisoning include headache, dizziness, weakness, nausea, rapid heartbeat, and even loss of consciousness. </div>",
                                                        "topics": [
                                                            "Fire",
                                                            "Interior",
                                                            "Residential"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Construction Phase"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "rhode_island",
                                                            "california",
                                                            "los_angeles",
                                                            "los-angeles-county",
                                                            "san_francisco",
                                                            "san-diego",
                                                            "san-jose",
                                                            "oregon",
                                                            "wisconsin"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    },
                                                    {
                                                        "key": "efficiency_dwelling_unit_2021",
                                                        "title": "Efficiency Dwelling Units: 2021",
                                                        "descriptionHtml": "<div>An efficiency dwelling unit provides for a minimal amount of living space where all living functions except the bathroom and one closet are within the same space.</div>",
                                                        "topics": [
                                                            "Interior"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Design Development"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "san_francisco",
                                                            "los_angeles",
                                                            "washington",
                                                            "san-diego"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.2.1 Dwelling Units",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 2,
                                                "reference": "915.2.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Dwelling Units",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.2"
                                                ],
                                                "body": "<div class=\"u-mb-3\">Carbon monoxide detection shall be installed in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span>.</div><div class=\"u-ml-4\"><span class=\"u-font-bold\">Exception:</span> Carbon monoxide detection shall be allowed to be installed outside of each separate sleeping area in the immediate vicinity of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#sleeping_unit_\">sleeping unit</a></span> where the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#sleeping_unit_\">sleeping unit</a></span> or its attached bathroom does not contain a fuel-burning appliance and is not served by a forced air furnace. </div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.2.2 Sleeping Units",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.2.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Sleeping Units",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.2"
                                                ],
                                                "body": "<div class=\"u-mb-3\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#carbon_monoxide_detector_\">Carbon monoxide detectors</a> shall be installed in classrooms in <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/3/occupancy-classification-and-use#308.5.1\">Group E</a> occupancies. <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#carbon_monoxide_alarm_\">Carbon monoxide alarm</a> signals shall be automatically transmitted to an on-<a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#site_\">site</a> location that is staffed by school personnel.</div><div class=\"u-ml-4\"><span class=\"u-font-bold\">Exception:</span> <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#carbon_monoxide_alarm_\">Carbon monoxide alarm</a> signals shall not be required to be automatically transmitted to an on-<a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#site_\">site</a> location that is staffed by school personnel in <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/3/occupancy-classification-and-use#308.5.1\">Group E</a> occupancies with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#occupant_load_\">occupant load</a></span> of 30 or less. </div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.2.3 Group E Occupancies",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.2.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group E Occupancies",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "915"
                                        ],
                                        "body": "Carbon monoxide detection required by Sections <a class=\"autolink\" href=\"#915.1\">915.1</a> through <a class=\"autolink\" href=\"#915.2.3\">915.2.3</a> shall be provided by <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#carbon_monoxide_alarm_\">carbon monoxide alarms</a> complying with <a class=\"autolink\" href=\"#915.4\">Section 915.4</a> or carbon monoxide detection systems complying with <a class=\"autolink\" href=\"#915.5\">Section 915.5</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  915.3 Carbon Monoxide Detection",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "915.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Carbon Monoxide Detection",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "915"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#carbon_monoxide_alarm_\">Carbon monoxide alarms</a> shall comply with Sections <a class=\"autolink\" href=\"#915.4.1\">915.4.1</a> through <a class=\"autolink\" href=\"#915.4.4\">915.4.4</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  915.4 Carbon Monoxide Alarms",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "915.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Carbon Monoxide Alarms",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.4"
                                                ],
                                                "body": "<div class=\"u-mb-3 u-mt-3\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#carbon_monoxide_alarm_\">Carbon monoxide alarms</a> shall receive their primary power from the building wiring where such wiring is served from a commercial source, and when primary power is interrupted, shall receive power from a battery. Wiring shall be permanent and without a disconnecting switch other than that required for overcurrent protection.</div><div class=\"u-ml-4 u-mb-3 u-mt-3\"><span class=\"u-font-bold\">Exception:</span> Where installed in buildings without commercial power, battery-powered <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#carbon_monoxide_alarm_\">carbon monoxide alarms</a> shall be an acceptable alternative.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.4.1 Power Source",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.4.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Power Source",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.4"
                                                ],
                                                "body": "<a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#carbon_monoxide_alarm_\">Carbon monoxide alarms</a> shall be listed in accordance with UL 2034.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.4.2 Listings",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.4.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Listings",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.4"
                                                ],
                                                "body": "<a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#carbon_monoxide_alarm_\">Carbon monoxide alarms</a> shall only be installed in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#dwelling_unit_\">dwelling units</a></span> and in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span>. They shall not be installed in locations where the code requires <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#carbon_monoxide_detector_\">carbon monoxide detectors</a> to be used.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.4.3 Locations",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.4.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Locations",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.4"
                                                ],
                                                "body": "Combination carbon monoxide/<a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#smoke_alarm_\">smoke alarms</a> shall be an acceptable alternative to <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#carbon_monoxide_alarm_\">carbon monoxide alarms</a>. Combination carbon monoxide/<a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#smoke_alarm_\">smoke alarms</a> shall be listed in accordance with UL 217 and UL 2034.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.4.4 Combination Alarms",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.4.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Combination Alarms",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "915"
                                        ],
                                        "body": "Carbon monoxide detection systems shall be an acceptable alternative to <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#carbon_monoxide_alarm_\">carbon monoxide alarms</a> and shall comply with Sections <a class=\"autolink\" href=\"#915.5.1\">915.5.1</a> through <a class=\"autolink\" href=\"#915.5.3\">915.5.3</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  915.5 Carbon Monoxide Detection Systems",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "915.5",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Carbon Monoxide Detection Systems",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.5"
                                                ],
                                                "body": "Carbon monoxide detection systems shall comply with NFPA 720. <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#carbon_monoxide_detector_\">Carbon monoxide detectors</a> shall be <span class=\"u-italic\">listed</span> in accordance with UL 2075.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.5.1 General",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.5.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "General",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.5"
                                                ],
                                                "body": "<a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#carbon_monoxide_detector_\">Carbon monoxide detectors</a> shall be installed in the locations specified in <a class=\"autolink\" href=\"#915.2\">Section 915.2</a>. These locations supersede the locations specified in NFPA 720.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.5.2 Locations",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.5.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Locations",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.5"
                                                ],
                                                "body": "Combination carbon monoxide/<a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#smoke_detector_\">smoke detectors</a> installed in carbon monoxide detection systems shall be an acceptable alternative to <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#carbon_monoxide_detector_\">carbon monoxide detectors</a>, provided that they are listed in accordance with UL 268 and UL 2075.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.5.3 Combination Detectors",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.5.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Combination Detectors",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "amendType": "edit",
                                        "ancestorRefs": [
                                            "9",
                                            "915"
                                        ],
                                        "body": "Carbon monoxide alarms and carbon monoxide detection systems shall be maintained in accordance with the <span class=\"u-italic\"><span class=\"code_addition\">South Carolina</span> Fire Code</span>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  915.6 Maintenance",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "915.6",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Maintenance",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section 916 Gas Detection Systems",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "916",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Gas Detection Systems",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "916"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#gas_detection_system_\">Gas detection systems</a> required by this code shall comply with Sections <a class=\"autolink\" href=\"#916.2\">916.2</a> through <a class=\"autolink\" href=\"#916.11\">916.11</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  916.1 Gas Detection Systems",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "916.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Gas Detection Systems",
                                        "children": []
                                    },
                                    {
                                        "amendType": "edit",
                                        "ancestorRefs": [
                                            "9",
                                            "916"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#permit_\">Permits</a> shall be required as set forth in Section 105.6.10 of the <span class=\"u-italic\"><span class=\"code_addition\">South Carolina</span> <a class=\"autolink\" href=\"/viewer/south_carolina/ifc-2021\">Fire Code</a></span>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  916.2 Permits",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "916.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Permits",
                                        "children": [
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "9",
                                                    "916",
                                                    "916.2"
                                                ],
                                                "body": "Documentation of the <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#gas_detection_system_\">gas detection system</a> design and equipment to be used that demonstrates compliance with the requirements of this code and the <span class=\"u-italic\"><span class=\"code_addition\">South Carolina</span> <a class=\"autolink\" href=\"/viewer/south_carolina/ifc-2021\">Fire Code</a></span> shall be provided with the application for <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#permit_\">permit</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  916.2.1 Construction Documents",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "916.2.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Construction Documents",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "916"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#gas_detection_system_\">Gas detection system</a> equipment shall be designed for use with the gases being detected and shall be installed in accordance with manufacturer's instructions.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  916.3 Equipment",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "916.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Equipment",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "916"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#gas_detection_system_\">Gas detection systems</a> shall be permanently connected to the building electrical power supply or shall be permitted to be cord connected to an unswitched receptacle using an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> restraining means that secures the plug to the receptacle.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  916.4 Power Connections",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "916.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Power Connections",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "916"
                                        ],
                                        "body": "Standby or emergency power shall be provided or the <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#gas_detection_system_\">gas detection system</a> shall initiate a <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#trouble_signal_\">trouble signal</a> at an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> location if the power supply is interrupted.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  916.5 Emergency and Standby Power",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "916.5",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Emergency and Standby Power",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "916"
                                        ],
                                        "body": "Sensors shall be installed in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> locations where leaking gases are expected to accumulate.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  916.6 Sensor Locations",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "916.6",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Sensor Locations",
                                        "children": []
                                    },
                                    {
                                        "amendType": "edit",
                                        "ancestorRefs": [
                                            "9",
                                            "916"
                                        ],
                                        "body": "<div class=\"u-mb-3 u-mt-3\">Gas sampling shall be performed continuously. Sample analysis shall be processed immediately after sampling, except as follows:</div><ol><li>For HPM gases, sample analysis shall be performed at intervals not exceeding 30 minutes.</li><li>For <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#toxic_\">toxic</a> gases that are not HPM, sample analysis shall be performed at intervals not exceeding 5 minutes in accordance with Section 6004.2.2.7 of the <span class=\"u-italic\"><span class=\"code_addition\">South Carolina</span> <a class=\"autolink\" href=\"/viewer/south_carolina/ifc-2021\">Fire Code</a></span>.</li><li>Where a less frequent or delayed sampling interval is <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#approved_\">approved</a></span>.</li></ol>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  916.7 Gas Sampling",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "916.7",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Gas Sampling",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "916"
                                        ],
                                        "body": "<div class=\"u-mb-3 u-mt-3\">A gas detection alarm shall be initiated where any sensor detects a concentration of gas exceeding the following thresholds:</div><ol><li>For flammable gases, a gas concentration exceeding 25 percent of the lower flammability limit (LFL).</li><li>For nonflammable gases, a gas concentration exceeding one-half of the IDLH, unless a different threshold is specified by the section of this code requiring a <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#gas_detection_system_\">gas detection system</a>.</li></ol><div class=\"u-mb-3 u-mt-3 u-indent-6\">Upon activation of a gas detection alarm, <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#alarm_signal_\">alarm signals</a> or other required responses shall be as specified by the section of this code requiring a <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#gas_detection_system_\">gas detection system</a>. Audible and visible <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#alarm_signal_\">alarm signals</a> associated with a gas detection alarm shall be distinct from fire alarm and <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#carbon_monoxide_alarm_\">carbon monoxide alarm</a> signals.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  916.8 System Activation",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "916.8",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "System Activation",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "916"
                                        ],
                                        "body": "Signs shall be provided adjacent to <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#gas_detection_system_\">gas detection system</a> alarm signaling devices that advise occupants of the nature of the signals and actions to take in response to the signal.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  916.9 Signage",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "916.9",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Signage",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "916"
                                        ],
                                        "body": "Gas sensors and <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#gas_detection_system_\">gas detection systems</a> shall not be connected to <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#fire_alarm_system_\">fire alarm systems</a> unless <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#approved_\">approved</a> and connected in accordance with the fire alarm equipment manufacturer's instructions.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  916.10 Fire Alarm System Connections",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "916.10",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Fire Alarm System Connections",
                                        "children": []
                                    },
                                    {
                                        "amendType": "edit",
                                        "ancestorRefs": [
                                            "9",
                                            "916"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#gas_detection_system_\">Gas detection systems</a> and sensors shall be inspected, tested and calibrated in accordance with the <span class=\"u-italic\"><span class=\"code_addition\">South Carolina</span> <a class=\"autolink\" href=\"/viewer/south_carolina/ifc-2021\">Fire Code</a></span>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  916.11 Inspection, Testing and Sensor Calibration",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "916.11",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Inspection, Testing and Sensor Calibration",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section 917 Mass Notification Systems",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "917",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Mass Notification Systems",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "917"
                                        ],
                                        "body": "Prior to construction of a new building requiring a <a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> on a multiple-building college or university campus having a cumulative building <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#occupant_load_\">occupant load</a></span> of 1,000 or more, a mass notification risk analysis shall be conducted in accordance with NFPA 72. Where the risk analysis determines a need for mass notification, an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/south_carolina/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> mass notification system shall be provided in accordance with the findings of the risk analysis.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  917.1 College and University Campuses",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "917.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "College and University Campuses",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [
                                    {
                                        "key": "emergency_responder_radio_coverage_newb",
                                        "title": "Emergency Responder Comm. Enhancement System. (New Bldgs.)",
                                        "descriptionHtml": "<div>The construction materials used in buildings can significantly impede emergency responder radio signals and preclude effective communications during emergency operations. An Emergency Responder Communications Enhancement System (ERCES) is thus required in new buildings to support effective communication during emergency operations. Prior codes used the term  Emergency Responder Radio Coverage System (ERRCS).</div><br/>\n<div>The code recognizes four specific code exceptions to ERCES installation, three of which require explicit approval of the fire code official. The fourth should also be confirmed by the fire code official.</div><br/>\n<div>Exceptions:\n<ol><li>Subject to fire code official and building code official approval - a wired communications system meeting 907.2.13.2 may be used. Traditional firefighter phones, installed in accordance with NFPA 72 are a legacy technology that might meet this exception.</li>\n<li>If, after the building is constructed, radio testing within the building shows equal communication quality to that directly outside the building, the fire code official may approve the building without an ERCES.</li>\n<li>This exception recognizes that an ERCES that is always-on may conflict or interfere with operational elements (e.g. other radio signals, electronically sensitive equipment, etc.) of the building. In this instance, and with proper documentation, the fire code official may allow the system to \"power up\" upon activation of the fire alarm system or other approved automatically activated means.</li></ol></div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [
                                            "austin",
                                            "oregon",
                                            "san-antonio"
                                        ],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "standby_power",
                                        "title": "Standby Power Systems",
                                        "descriptionHtml": "<div>Standby and emergency standby power systems is an alternate source of power that is utilized to run critical systems when the primary power source fails. These are typically generators with an independent fuel source (diesel, gasoline, solar). Standby power systems are required to operate critical building systems, hazardous materials operations, and ventilation systems. Emergency standby power systems are required to operate life safety and fire alarm systems.</div><br/>\n<div>Standby power systems must automatically transfer on a power outage within 60 seconds, whereas emergency standby power systems must transfer within 10 seconds. Both of these systems are required to provide at least 2 hours of power. These systems must be UL 2200 listed, and be installed in accordance with IFC, NFPA 110, and NFPA 111. Section 2702.2 of the building code outlines specific occupancies and systems where these are required.</div>",
                                        "topics": [
                                            "Electrical",
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Design Development",
                                            "Construction Docs"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [
                                            "new_york_city"
                                        ],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    }
                                ],
                                "displayRef": null,
                                "displayTitle": "Section 918 Emergency Responder Communication Coverage",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "hasDiagrams": true,
                                "hasDiagramsOnRef": true,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 2,
                                "reference": "918",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Emergency Responder Communication Coverage",
                                "children": [
                                    {
                                        "amendType": "edit",
                                        "ancestorRefs": [
                                            "9",
                                            "918"
                                        ],
                                        "body": "In-building two-way emergency responder communication coverage shall be provided in all new buildings in accordance with Section 510 of the <span class=\"u-italic\"><span class=\"code_addition\">South Carolina</span> Fire Code</span>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  918.1 General",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "918.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "General",
                                        "children": []
                                    }
                                ]
                            }
                        ]
                    }
                ]
            },
            "chapterReference": "9"
        },
        "__N_SSP": true
    },
    "page": "/viewer/[urlFormPubOrJurisKey]/[urlFormPub]/chapter/[chapterRef]/[chapterName]",
    "query": {
        "urlFormPubOrJurisKey": "south_carolina",
        "urlFormPub": "ibc-2021",
        "chapterRef": "9",
        "chapterName": "fire-protection-and-life-safety-systems"
    },
    "buildId": "aNDb_KMgxj06vGZ7D_0_K",
    "isFallback": false,
    "isExperimentalCompile": false,
    "dynamicIds": [
        61621,
        54065
    ],
    "gssp": true,
    "scriptLoader": []
}