{
    "props": {
        "pageProps": {
            "missingRequiredLogin": false,
            "title": "Chapter 9 Fire Protection and Life Safety Systems: Washington State Building Code 2021 | UpCodes",
            "leanChapterViewerData": {
                "basePubName": "International Building Code 2021 (IBC 2021)",
                "codeGroupingYear": "2023",
                "codeName": "Washington State Building Code 2021",
                "codeUuid": "d30a0789-162d-477f-b7e2-cfd7a52cd2ac",
                "codeVersions": [
                    {
                        "codeUuid": "d30a0789-162d-477f-b7e2-cfd7a52cd2ac",
                        "name": "Original Adoption",
                        "effectiveStartDate": "2024-03-15",
                        "shortformUrlName": "wa-building-code-2021",
                        "activeStatus": "active"
                    }
                ],
                "ingesterAmendmentsEnabled": false,
                "ingesterCodeUnitsEnabled": false,
                "isAmendStylingEnabled": false,
                "isCorrespondable": true,
                "jurisKey": "washington",
                "jurisName": "Washington",
                "metaInfoUrl": "/viewer/washington/wa-building-code-2021",
                "modelCodeUrl": null,
                "placeholder": "Search Washington State Building Code 2021",
                "pubKey": "washington_building_code_2021",
                "pubPrefix": "int_building_code",
                "shortformPubName": "wa-building-code-2021",
                "withAmendments": true,
                "chapterRef": "9",
                "publisher": "icc",
                "hasLinkedResources": false,
                "initialNonChapterTocLines": [
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "901.1 Scope",
                                "hasExpanderArrow": false,
                                "href": "#901.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "901.1"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "901.2 Fire Protection Systems",
                                "hasExpanderArrow": false,
                                "href": "#901.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "901.2"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "901.3 Modifications",
                                "hasExpanderArrow": false,
                                "href": "#901.3",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "901.3"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "901.4 Threads",
                                "hasExpanderArrow": false,
                                "href": "#901.4",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "901.4"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "901.5 Acceptance Tests",
                                "hasExpanderArrow": false,
                                "href": "#901.5",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "901.5"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "901.6.1 Automatic Sprinkler Systems",
                                        "hasExpanderArrow": false,
                                        "href": "#901.6.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "901.6.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "901.6.2.1 High-Rise Buildings",
                                                "hasExpanderArrow": false,
                                                "href": "#901.6.2.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "901.6.2.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "901.6.2.2 Smoke Control Systems",
                                                "hasExpanderArrow": false,
                                                "href": "#901.6.2.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "901.6.2.2"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "901.6.2 Integrated Testing",
                                        "hasExpanderArrow": true,
                                        "href": "#901.6.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "901.6.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "901.6.3 Fire Alarm Systems",
                                        "hasExpanderArrow": false,
                                        "href": "#901.6.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "901.6.3"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "901.6.4 Group H",
                                        "hasExpanderArrow": false,
                                        "href": "#901.6.4",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "901.6.4"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "901.6 Supervisory Service",
                                "hasExpanderArrow": true,
                                "href": "#901.6",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "901.6"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "901.7 Fire Areas",
                                "hasExpanderArrow": false,
                                "href": "#901.7",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "901.7"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "901 General",
                        "hasExpanderArrow": true,
                        "href": "#901",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "901"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "902.1.1 Access",
                                        "hasExpanderArrow": false,
                                        "href": "#902.1.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "902.1.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "902.1.2 Marking on Access Doors",
                                        "hasExpanderArrow": false,
                                        "href": "#902.1.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "902.1.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "902.1.3 Environment",
                                        "hasExpanderArrow": false,
                                        "href": "#902.1.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "902.1.3"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "902.1.4 Lighting",
                                        "hasExpanderArrow": false,
                                        "href": "#902.1.4",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "902.1.4"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "902.1 Pump and Riser Room Size",
                                "hasExpanderArrow": true,
                                "href": "#902.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "902.1"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "902 Fire Pump and Riser Room Size",
                        "hasExpanderArrow": true,
                        "href": "#902",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "902"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "903.1.1 Alternative Protection",
                                        "hasExpanderArrow": false,
                                        "href": "#903.1.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "903.1.1"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "903.1 General",
                                "hasExpanderArrow": true,
                                "href": "#903.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "903.1"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.2.1.1 Group A-1",
                                                "hasExpanderArrow": false,
                                                "href": "#903.2.1.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.1.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.2.1.2 Group A-2",
                                                "hasExpanderArrow": false,
                                                "href": "#903.2.1.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.1.2"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.2.1.3 Group A-3",
                                                "hasExpanderArrow": false,
                                                "href": "#903.2.1.3",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.1.3"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.2.1.4 Group A-4",
                                                "hasExpanderArrow": false,
                                                "href": "#903.2.1.4",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.1.4"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [
                                                    {
                                                        "amendType": null,
                                                        "children": [],
                                                        "depth": 5,
                                                        "displayTitle": "903.2.1.5.1 Spaces Under Grandstands or Bleachers",
                                                        "hasExpanderArrow": false,
                                                        "href": "#903.2.1.5.1",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "903.2.1.5.1"
                                                    }
                                                ],
                                                "depth": 4,
                                                "displayTitle": "903.2.1.5 Group A-5",
                                                "hasExpanderArrow": true,
                                                "href": "#903.2.1.5",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.1.5"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.2.1.6 Assembly Occupancies on Roofs",
                                                "hasExpanderArrow": false,
                                                "href": "#903.2.1.6",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.1.6"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.2.1.7 Multiple Fire Areas",
                                                "hasExpanderArrow": false,
                                                "href": "#903.2.1.7",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.1.7"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.2.1.8 Nightclub",
                                                "hasExpanderArrow": false,
                                                "href": "#903.2.1.8",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.1.8"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "903.2.1 Group A",
                                        "hasExpanderArrow": true,
                                        "href": "#903.2.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "903.2.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "903.2.2 Ambulatory Care Facilities",
                                        "hasExpanderArrow": false,
                                        "href": "#903.2.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "903.2.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "903.2.3 Group E",
                                        "hasExpanderArrow": false,
                                        "href": "#903.2.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "903.2.3"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.2.4.1 Woodworking Operations",
                                                "hasExpanderArrow": false,
                                                "href": "#903.2.4.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.4.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.2.4.2 Group F-1 Distilled Spirits",
                                                "hasExpanderArrow": false,
                                                "href": "#903.2.4.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.4.2"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.2.4.3 Group F-1 Upholstered Furniture or Mattresses",
                                                "hasExpanderArrow": false,
                                                "href": "#903.2.4.3",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.4.3"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "903.2.4 Group F-1",
                                        "hasExpanderArrow": true,
                                        "href": "#903.2.4",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "903.2.4"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.2.5.1 General",
                                                "hasExpanderArrow": false,
                                                "href": "#903.2.5.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.5.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.2.5.2 Group H-5 Occupancies",
                                                "hasExpanderArrow": false,
                                                "href": "#903.2.5.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.5.2"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.2.5.3 Pyroxylin Plastics",
                                                "hasExpanderArrow": false,
                                                "href": "#903.2.5.3",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.5.3"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "903.2.5 Group H",
                                        "hasExpanderArrow": true,
                                        "href": "#903.2.5",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "903.2.5"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.2.6.1 Group I-4",
                                                "hasExpanderArrow": false,
                                                "href": "#903.2.6.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.6.1"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "903.2.6 Group I",
                                        "hasExpanderArrow": true,
                                        "href": "#903.2.6",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "903.2.6"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.2.7.1 High-Piled Storage",
                                                "hasExpanderArrow": false,
                                                "href": "#903.2.7.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.7.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.2.7.2 Group M Upholstered Furniture or Mattresses",
                                                "hasExpanderArrow": false,
                                                "href": "#903.2.7.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.7.2"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "903.2.7 Group M",
                                        "hasExpanderArrow": true,
                                        "href": "#903.2.7",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "903.2.7"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.2.8.1 Group R-3",
                                                "hasExpanderArrow": false,
                                                "href": "#903.2.8.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.8.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.2.8.2 Group R-4, Condition 1",
                                                "hasExpanderArrow": false,
                                                "href": "#903.2.8.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.8.2"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.2.8.3 Group R-4, Condition 2",
                                                "hasExpanderArrow": false,
                                                "href": "#903.2.8.3",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.8.3"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.2.8.4 Care Facilities",
                                                "hasExpanderArrow": false,
                                                "href": "#903.2.8.4",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.8.4"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "903.2.8 Group R",
                                        "hasExpanderArrow": true,
                                        "href": "#903.2.8",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "903.2.8"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.2.9.1 Repair Garages",
                                                "hasExpanderArrow": false,
                                                "href": "#903.2.9.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.9.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.2.9.2 Bulk Storage of Tires",
                                                "hasExpanderArrow": false,
                                                "href": "#903.2.9.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.9.2"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.2.9.3 Group S-1 Distilled Spirits or Wine",
                                                "hasExpanderArrow": false,
                                                "href": "#903.2.9.3",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.9.3"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.2.9.4 Group S-1 Upholstered Furniture and Mattresses",
                                                "hasExpanderArrow": false,
                                                "href": "#903.2.9.4",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.9.4"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "903.2.9 Group S-1",
                                        "hasExpanderArrow": true,
                                        "href": "#903.2.9",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "903.2.9"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.2.10.1 Commercial Parking Garages",
                                                "hasExpanderArrow": false,
                                                "href": "#903.2.10.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.10.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.2.10.2 Mechanical-Access Enclosed Parking Garages",
                                                "hasExpanderArrow": false,
                                                "href": "#903.2.10.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.10.2"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "903.2.10 Group S-2 Parking Garages",
                                        "hasExpanderArrow": true,
                                        "href": "#903.2.10",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "903.2.10"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [
                                                    {
                                                        "amendType": null,
                                                        "children": [],
                                                        "depth": 5,
                                                        "displayTitle": "903.2.11.1.1 Opening Dimensions and Access",
                                                        "hasExpanderArrow": false,
                                                        "href": "#903.2.11.1.1",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "903.2.11.1.1"
                                                    },
                                                    {
                                                        "amendType": null,
                                                        "children": [],
                                                        "depth": 5,
                                                        "displayTitle": "903.2.11.1.2 Openings on One Side Only",
                                                        "hasExpanderArrow": false,
                                                        "href": "#903.2.11.1.2",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "903.2.11.1.2"
                                                    },
                                                    {
                                                        "amendType": null,
                                                        "children": [],
                                                        "depth": 5,
                                                        "displayTitle": "903.2.11.1.3 Basements",
                                                        "hasExpanderArrow": false,
                                                        "href": "#903.2.11.1.3",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "903.2.11.1.3"
                                                    }
                                                ],
                                                "depth": 4,
                                                "displayTitle": "903.2.11.1 Stories Without Openings",
                                                "hasExpanderArrow": true,
                                                "href": "#903.2.11.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.11.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.2.11.2 Rubbish and Linen Chutes",
                                                "hasExpanderArrow": false,
                                                "href": "#903.2.11.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.11.2"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.2.11.3 Buildings 55 Feet or More in Height",
                                                "hasExpanderArrow": false,
                                                "href": "#903.2.11.3",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.11.3"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.2.11.4 Ducts Conveying Hazardous Exhausts",
                                                "hasExpanderArrow": false,
                                                "href": "#903.2.11.4",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.11.4"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.2.11.5 Commercial Cooking Operations",
                                                "hasExpanderArrow": false,
                                                "href": "#903.2.11.5",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.11.5"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.2.11.6 Other Required Fire Protection Systems",
                                                "hasExpanderArrow": false,
                                                "href": "#903.2.11.6",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.11.6"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.2.11.7 Relocatable Buildings Within Buildings",
                                                "hasExpanderArrow": false,
                                                "href": "#903.2.11.7",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.2.11.7"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "903.2.11 Specific Building Areas and Hazards",
                                        "hasExpanderArrow": true,
                                        "href": "#903.2.11",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "903.2.11"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "903.2.12 During Construction",
                                        "hasExpanderArrow": false,
                                        "href": "#903.2.12",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "903.2.12"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "903.2 Where Required",
                                "hasExpanderArrow": true,
                                "href": "#903.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "903.2"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [
                                                    {
                                                        "amendType": null,
                                                        "children": [],
                                                        "depth": 5,
                                                        "displayTitle": "903.3.1.1.1 Exempt Locations",
                                                        "hasExpanderArrow": false,
                                                        "href": "#903.3.1.1.1",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "903.3.1.1.1"
                                                    },
                                                    {
                                                        "amendType": null,
                                                        "children": [],
                                                        "depth": 5,
                                                        "displayTitle": "903.3.1.1.2 Bathrooms",
                                                        "hasExpanderArrow": false,
                                                        "href": "#903.3.1.1.2",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "903.3.1.1.2"
                                                    }
                                                ],
                                                "depth": 4,
                                                "displayTitle": "903.3.1.1 NFPA 13 Sprinkler Systems",
                                                "hasExpanderArrow": true,
                                                "href": "#903.3.1.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.3.1.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [
                                                    {
                                                        "amendType": null,
                                                        "children": [],
                                                        "depth": 5,
                                                        "displayTitle": "903.3.1.2.1 Balconies and Decks",
                                                        "hasExpanderArrow": false,
                                                        "href": "#903.3.1.2.1",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "903.3.1.2.1"
                                                    },
                                                    {
                                                        "amendType": null,
                                                        "children": [],
                                                        "depth": 5,
                                                        "displayTitle": "903.3.1.2.2 Corridors and Balconies in the Means of Egress",
                                                        "hasExpanderArrow": false,
                                                        "href": "#903.3.1.2.2",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "903.3.1.2.2"
                                                    },
                                                    {
                                                        "amendType": null,
                                                        "children": [],
                                                        "depth": 5,
                                                        "displayTitle": "903.3.1.2.3 Attics",
                                                        "hasExpanderArrow": false,
                                                        "href": "#903.3.1.2.3",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "903.3.1.2.3"
                                                    }
                                                ],
                                                "depth": 4,
                                                "displayTitle": "903.3.1.2 NFPA 13R Sprinkler Systems",
                                                "hasExpanderArrow": true,
                                                "href": "#903.3.1.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.3.1.2"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.3.1.3 NFPA 13D Sprinkler Systems",
                                                "hasExpanderArrow": false,
                                                "href": "#903.3.1.3",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.3.1.3"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "903.3.1 Standards",
                                        "hasExpanderArrow": true,
                                        "href": "#903.3.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "903.3.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "903.3.2 Quick-Response and Residential Sprinklers",
                                        "hasExpanderArrow": false,
                                        "href": "#903.3.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "903.3.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "903.3.3 Obstructed Locations",
                                        "hasExpanderArrow": false,
                                        "href": "#903.3.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "903.3.3"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "903.3.4 Actuation",
                                        "hasExpanderArrow": false,
                                        "href": "#903.3.4",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "903.3.4"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.3.5.1 Domestic Services",
                                                "hasExpanderArrow": false,
                                                "href": "#903.3.5.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.3.5.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.3.5.2 Residential Combination Services",
                                                "hasExpanderArrow": false,
                                                "href": "#903.3.5.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.3.5.2"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.3.5.3 Underground Portions of Fire Protection System Water Supply Piping",
                                                "hasExpanderArrow": false,
                                                "href": "#903.3.5.3",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.3.5.3"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "903.3.5 Water Supplies",
                                        "hasExpanderArrow": true,
                                        "href": "#903.3.5",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "903.3.5"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "903.3.6 Hose Threads",
                                        "hasExpanderArrow": false,
                                        "href": "#903.3.6",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "903.3.6"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "903.3.7 Fire Department Connections",
                                        "hasExpanderArrow": false,
                                        "href": "#903.3.7",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "903.3.7"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.3.8.1 Number of Sprinklers",
                                                "hasExpanderArrow": false,
                                                "href": "#903.3.8.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.3.8.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.3.8.2 Occupancy Hazard Classification",
                                                "hasExpanderArrow": false,
                                                "href": "#903.3.8.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.3.8.2"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.3.8.3 Piping Arrangement",
                                                "hasExpanderArrow": false,
                                                "href": "#903.3.8.3",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.3.8.3"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.3.8.4 Supervision",
                                                "hasExpanderArrow": false,
                                                "href": "#903.3.8.4",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.3.8.4"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "903.3.8.5 Calculations",
                                                "hasExpanderArrow": false,
                                                "href": "#903.3.8.5",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "903.3.8.5"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "903.3.8 Limited Area Sprinkler Systems",
                                        "hasExpanderArrow": true,
                                        "href": "#903.3.8",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "903.3.8"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "903.3 Installation Requirements",
                                "hasExpanderArrow": true,
                                "href": "#903.3",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "903.3"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "903.4.1 Monitoring",
                                        "hasExpanderArrow": false,
                                        "href": "#903.4.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "903.4.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "903.4.2 Alarms",
                                        "hasExpanderArrow": false,
                                        "href": "#903.4.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "903.4.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "903.4.3 Floor Control Valves",
                                        "hasExpanderArrow": false,
                                        "href": "#903.4.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "903.4.3"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "903.4 Sprinkler System Supervision and Alarms",
                                "hasExpanderArrow": true,
                                "href": "#903.4",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "903.4"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "903.5 Testing and Maintenance",
                                "hasExpanderArrow": false,
                                "href": "#903.5",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "903.5"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "903 Automatic Sprinkler Systems",
                        "hasExpanderArrow": true,
                        "href": "#903",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "903"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "904.1 General",
                                "hasExpanderArrow": false,
                                "href": "#904.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "904.1"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "904.2.1 Restriction on Using Automatic Sprinkler System Exceptions or Reductions",
                                        "hasExpanderArrow": false,
                                        "href": "#904.2.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "904.2.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "904.2.2 Commercial Hood and Duct Systems",
                                        "hasExpanderArrow": false,
                                        "href": "#904.2.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "904.2.2"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "904.2 Where Permitted",
                                "hasExpanderArrow": true,
                                "href": "#904.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "904.2"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "904.3.1 Electrical Wiring",
                                        "hasExpanderArrow": false,
                                        "href": "#904.3.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "904.3.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "904.3.2 Actuation",
                                        "hasExpanderArrow": false,
                                        "href": "#904.3.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "904.3.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "904.3.3 System Interlocking",
                                        "hasExpanderArrow": false,
                                        "href": "#904.3.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "904.3.3"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "904.3.4 Alarms and Warning Signs",
                                        "hasExpanderArrow": false,
                                        "href": "#904.3.4",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "904.3.4"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "904.3.5 Monitoring",
                                        "hasExpanderArrow": false,
                                        "href": "#904.3.5",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "904.3.5"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "904.3 Installation",
                                "hasExpanderArrow": true,
                                "href": "#904.3",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "904.3"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "904.4.1 Inspection",
                                        "hasExpanderArrow": false,
                                        "href": "#904.4.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "904.4.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "904.4.2.1 Audible and Visible Signals",
                                                "hasExpanderArrow": false,
                                                "href": "#904.4.2.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "904.4.2.1"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "904.4.2 Alarm Testing",
                                        "hasExpanderArrow": true,
                                        "href": "#904.4.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "904.4.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "904.4.3 Monitor Testing",
                                        "hasExpanderArrow": false,
                                        "href": "#904.4.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "904.4.3"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "904.4 Inspection and Testing",
                                "hasExpanderArrow": true,
                                "href": "#904.4",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "904.4"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "904.5 Wet-Chemical Systems",
                                "hasExpanderArrow": false,
                                "href": "#904.5",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "904.5"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "904.6 Dry-Chemical Systems",
                                "hasExpanderArrow": false,
                                "href": "#904.6",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "904.6"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "904.7 Foam Systems",
                                "hasExpanderArrow": false,
                                "href": "#904.7",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "904.7"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "904.8 Carbon Dioxide Systems",
                                "hasExpanderArrow": false,
                                "href": "#904.8",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "904.8"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "904.9 Halon Systems",
                                "hasExpanderArrow": false,
                                "href": "#904.9",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "904.9"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "904.10 Clean-Agent Systems",
                                "hasExpanderArrow": false,
                                "href": "#904.10",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "904.10"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "904.11.1.1 General",
                                                "hasExpanderArrow": false,
                                                "href": "#904.11.1.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "904.11.1.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "904.11.1.2 Actuation",
                                                "hasExpanderArrow": false,
                                                "href": "#904.11.1.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "904.11.1.2"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "904.11.1.3 Water Supply Protection",
                                                "hasExpanderArrow": false,
                                                "href": "#904.11.1.3",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "904.11.1.3"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "904.11.1.4 Secondary Water Supply",
                                                "hasExpanderArrow": false,
                                                "href": "#904.11.1.4",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "904.11.1.4"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "904.11.1 Design and Installation Requirements",
                                        "hasExpanderArrow": true,
                                        "href": "#904.11.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "904.11.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "904.11.2.1 Monitoring",
                                                "hasExpanderArrow": false,
                                                "href": "#904.11.2.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "904.11.2.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "904.11.2.2 Alarms",
                                                "hasExpanderArrow": false,
                                                "href": "#904.11.2.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "904.11.2.2"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "904.11.2.3 Floor Control Valves",
                                                "hasExpanderArrow": false,
                                                "href": "#904.11.2.3",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "904.11.2.3"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "904.11.2 Water Mist System Supervision and Alarms",
                                        "hasExpanderArrow": true,
                                        "href": "#904.11.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "904.11.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "904.11.3 Testing and Maintenance",
                                        "hasExpanderArrow": false,
                                        "href": "#904.11.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "904.11.3"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "904.11 Automatic Water Mist Systems",
                                "hasExpanderArrow": true,
                                "href": "#904.11",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "904.11"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "904.12 Aerosol Fire-Extinguishing Systems",
                                "hasExpanderArrow": false,
                                "href": "#904.12",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "904.12"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "904.13.1 Manual System Operation",
                                        "hasExpanderArrow": false,
                                        "href": "#904.13.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "904.13.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "904.13.2 System Interconnection",
                                        "hasExpanderArrow": false,
                                        "href": "#904.13.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "904.13.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "904.13.3.1 Ventilation System",
                                                "hasExpanderArrow": false,
                                                "href": "#904.13.3.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "904.13.3.1"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "904.13.3 Carbon Dioxide Systems",
                                        "hasExpanderArrow": true,
                                        "href": "#904.13.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "904.13.3"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "904.13.4.1 Listed Sprinklers",
                                                "hasExpanderArrow": false,
                                                "href": "#904.13.4.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "904.13.4.1"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "904.13.4 Special Provisions for Automatic Sprinkler Systems",
                                        "hasExpanderArrow": true,
                                        "href": "#904.13.4",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "904.13.4"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "904.13 Commercial Cooking Systems",
                                "hasExpanderArrow": true,
                                "href": "#904.13",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "904.13"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "904.14.1.1 Automatic Fire-Extinguishing System",
                                                "hasExpanderArrow": false,
                                                "href": "#904.14.1.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "904.14.1.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "904.14.1.2 Ignition Prevention",
                                                "hasExpanderArrow": false,
                                                "href": "#904.14.1.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "904.14.1.2"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "904.14.1 Protection From Fire",
                                        "hasExpanderArrow": true,
                                        "href": "#904.14.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "904.14.1"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "904.14 Domestic Cooking Facilities",
                                "hasExpanderArrow": true,
                                "href": "#904.14",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "904.14"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "904 Alternative Automatic Fire-Extinguishing Systems",
                        "hasExpanderArrow": true,
                        "href": "#904",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "904"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "905.1 General",
                                "hasExpanderArrow": false,
                                "href": "#905.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "905.1"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "905.2 Installation Standard",
                                "hasExpanderArrow": false,
                                "href": "#905.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "905.2"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "905.3.1 Height",
                                        "hasExpanderArrow": false,
                                        "href": "#905.3.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "905.3.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "905.3.2 Group A",
                                        "hasExpanderArrow": false,
                                        "href": "#905.3.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "905.3.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "905.3.3 Covered and Open Mall Buildings",
                                        "hasExpanderArrow": false,
                                        "href": "#905.3.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "905.3.3"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "905.3.4.1 Hose and Cabinet",
                                                "hasExpanderArrow": false,
                                                "href": "#905.3.4.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "905.3.4.1"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "905.3.4 Stages",
                                        "hasExpanderArrow": true,
                                        "href": "#905.3.4",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "905.3.4"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "905.3.5 Underground Buildings",
                                        "hasExpanderArrow": false,
                                        "href": "#905.3.5",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "905.3.5"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "905.3.6 Helistops and Heliports",
                                        "hasExpanderArrow": false,
                                        "href": "#905.3.6",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "905.3.6"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "905.3.7 Marinas and Boatyards",
                                        "hasExpanderArrow": false,
                                        "href": "#905.3.7",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "905.3.7"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "905.3.8 Landscaped Roofs",
                                        "hasExpanderArrow": false,
                                        "href": "#905.3.8",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "905.3.8"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "905.3 Required Installations",
                                "hasExpanderArrow": true,
                                "href": "#905.3",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "905.3"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "905.4.1 Protection",
                                        "hasExpanderArrow": false,
                                        "href": "#905.4.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "905.4.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "905.4.2 Interconnection",
                                        "hasExpanderArrow": false,
                                        "href": "#905.4.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "905.4.2"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "905.4 Location of Class I Standpipe Hose Connections",
                                "hasExpanderArrow": true,
                                "href": "#905.4",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "905.4"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "905.5.1 Groups A-1 and A-2",
                                        "hasExpanderArrow": false,
                                        "href": "#905.5.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "905.5.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "905.5.2 Protection",
                                        "hasExpanderArrow": false,
                                        "href": "#905.5.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "905.5.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "905.5.3 Class II System 1-Inch Hose",
                                        "hasExpanderArrow": false,
                                        "href": "#905.5.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "905.5.3"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "905.5 Location of Class II Standpipe Hose Connections",
                                "hasExpanderArrow": true,
                                "href": "#905.5",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "905.5"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "905.6.1 Protection",
                                        "hasExpanderArrow": false,
                                        "href": "#905.6.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "905.6.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "905.6.2 Interconnection",
                                        "hasExpanderArrow": false,
                                        "href": "#905.6.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "905.6.2"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "905.6 Location of Class III Standpipe Hose Connections",
                                "hasExpanderArrow": true,
                                "href": "#905.6",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "905.6"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "905.7.1 Cabinet Equipment Identification",
                                        "hasExpanderArrow": false,
                                        "href": "#905.7.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "905.7.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "905.7.2 Locking Cabinet Doors",
                                        "hasExpanderArrow": false,
                                        "href": "#905.7.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "905.7.2"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "905.7 Cabinets",
                                "hasExpanderArrow": true,
                                "href": "#905.7",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "905.7"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "905.8 Dry Standpipes",
                                "hasExpanderArrow": false,
                                "href": "#905.8",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "905.8"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "905.9 Valve Supervision",
                                "hasExpanderArrow": false,
                                "href": "#905.9",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "905.9"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "905.10 During Construction",
                                "hasExpanderArrow": false,
                                "href": "#905.10",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "905.10"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "905.11 Locking Standpipe Outlet Caps",
                                "hasExpanderArrow": false,
                                "href": "#905.11",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "905.11"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "905 Standpipe Systems",
                        "hasExpanderArrow": true,
                        "href": "#905",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "905"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "906.1 Where Required",
                                "hasExpanderArrow": false,
                                "href": "#906.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "906.1"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "906.2 General Requirements",
                                "hasExpanderArrow": false,
                                "href": "#906.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "906.2"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "906.3.1 Class A Fire Hazards",
                                        "hasExpanderArrow": false,
                                        "href": "#906.3.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "906.3.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "906.3.2 Class B Fire Hazards",
                                        "hasExpanderArrow": false,
                                        "href": "#906.3.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "906.3.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "906.3.3 Class C Fire Hazards",
                                        "hasExpanderArrow": false,
                                        "href": "#906.3.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "906.3.3"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "906.3.4 Class D Fire Hazards",
                                        "hasExpanderArrow": false,
                                        "href": "#906.3.4",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "906.3.4"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "906.3 Size and Distribution",
                                "hasExpanderArrow": true,
                                "href": "#906.3",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "906.3"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "906.4 Cooking Equipment Fires",
                                "hasExpanderArrow": false,
                                "href": "#906.4",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "906.4"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "906.5 Conspicuous Location",
                                "hasExpanderArrow": false,
                                "href": "#906.5",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "906.5"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "906.6 Unobstructed and Unobscured",
                                "hasExpanderArrow": false,
                                "href": "#906.6",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "906.6"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "906.7 Hangers and Brackets",
                                "hasExpanderArrow": false,
                                "href": "#906.7",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "906.7"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "906.8 Cabinets",
                                "hasExpanderArrow": false,
                                "href": "#906.8",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "906.8"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "906.9.1 Extinguishers Weighing 40 Pounds or Less",
                                        "hasExpanderArrow": false,
                                        "href": "#906.9.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "906.9.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "906.9.2 Extinguishers Weighing More Than 40 Pounds",
                                        "hasExpanderArrow": false,
                                        "href": "#906.9.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "906.9.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "906.9.3 Floor Clearance",
                                        "hasExpanderArrow": false,
                                        "href": "#906.9.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "906.9.3"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "906.9 Extinguisher Installation",
                                "hasExpanderArrow": true,
                                "href": "#906.9",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "906.9"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "906.10 Wheeled Units",
                                "hasExpanderArrow": false,
                                "href": "#906.10",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "906.10"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "906 Portable Fire Extinguishers",
                        "hasExpanderArrow": true,
                        "href": "#906",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "906"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "907.1.1 Construction Documents",
                                        "hasExpanderArrow": false,
                                        "href": "#907.1.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.1.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "907.1.2 Fire Alarm Shop Drawings",
                                        "hasExpanderArrow": false,
                                        "href": "#907.1.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.1.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "907.1.3 Equipment",
                                        "hasExpanderArrow": false,
                                        "href": "#907.1.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.1.3"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "907.1 General",
                                "hasExpanderArrow": true,
                                "href": "#907.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "907.1"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.1.1 System Initiation in Group A Occupancies With an Occupant Load of 1,000 or More",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.1.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.1.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.1.2 Emergency Voice/Alarm Communication Captions",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.1.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.1.2"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "907.2.1 Group A",
                                        "hasExpanderArrow": true,
                                        "href": "#907.2.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.2.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.2.1 Ambulatory Care Facilities",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.2.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.2.1"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "907.2.2 Group B",
                                        "hasExpanderArrow": true,
                                        "href": "#907.2.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.2.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.3.1 Sprinkler Systems or Detection",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.3.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.3.1"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "907.2.3 Group E",
                                        "hasExpanderArrow": true,
                                        "href": "#907.2.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.2.3"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "907.2.4 Group F",
                                        "hasExpanderArrow": false,
                                        "href": "#907.2.4",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.2.4"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "907.2.5 Group H",
                                        "hasExpanderArrow": false,
                                        "href": "#907.2.5",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.2.5"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [
                                                    {
                                                        "amendType": null,
                                                        "children": [],
                                                        "depth": 5,
                                                        "displayTitle": "907.2.6.1.1 Smoke Alarms",
                                                        "hasExpanderArrow": false,
                                                        "href": "#907.2.6.1.1",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "907.2.6.1.1"
                                                    }
                                                ],
                                                "depth": 4,
                                                "displayTitle": "907.2.6.1 Group I-1",
                                                "hasExpanderArrow": true,
                                                "href": "#907.2.6.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.6.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.6.2 Group I-2",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.6.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.6.2"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [
                                                    {
                                                        "amendType": null,
                                                        "children": [],
                                                        "depth": 5,
                                                        "displayTitle": "907.2.6.3.1 System Initiation",
                                                        "hasExpanderArrow": false,
                                                        "href": "#907.2.6.3.1",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "907.2.6.3.1"
                                                    },
                                                    {
                                                        "amendType": null,
                                                        "children": [
                                                            {
                                                                "amendType": null,
                                                                "children": [],
                                                                "depth": 6,
                                                                "displayTitle": "907.2.6.3.2.1 Manual Fire Alarm Boxes in Detainee Areas",
                                                                "hasExpanderArrow": false,
                                                                "href": "#907.2.6.3.2.1",
                                                                "isCodeDivider": false,
                                                                "isCodeDividerClickable": false,
                                                                "reference": "907.2.6.3.2.1"
                                                            }
                                                        ],
                                                        "depth": 5,
                                                        "displayTitle": "907.2.6.3.2 Manual Fire Alarm Boxes",
                                                        "hasExpanderArrow": true,
                                                        "href": "#907.2.6.3.2",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "907.2.6.3.2"
                                                    },
                                                    {
                                                        "amendType": null,
                                                        "children": [],
                                                        "depth": 5,
                                                        "displayTitle": "907.2.6.3.3 Automatic Smoke Detection System",
                                                        "hasExpanderArrow": false,
                                                        "href": "#907.2.6.3.3",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "907.2.6.3.3"
                                                    }
                                                ],
                                                "depth": 4,
                                                "displayTitle": "907.2.6.3 Group I-3 Occupancies",
                                                "hasExpanderArrow": true,
                                                "href": "#907.2.6.3",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.6.3"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.6.4 Group I-4 Occupancies",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.6.4",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.6.4"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "907.2.6 Group I",
                                        "hasExpanderArrow": true,
                                        "href": "#907.2.6",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.2.6"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.7.1 Occupant Notification",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.7.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.7.1"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "907.2.7 Group M",
                                        "hasExpanderArrow": true,
                                        "href": "#907.2.7",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.2.7"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.8.1 Manual Fire Alarm System",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.8.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.8.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.8.2 Automatic Smoke Detection System",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.8.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.8.2"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.8.3 Smoke Alarms",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.8.3",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.8.3"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "907.2.8 Group R-1",
                                        "hasExpanderArrow": true,
                                        "href": "#907.2.8",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.2.8"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.9.1 Manual Fire Alarm System",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.9.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.9.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.9.2 Smoke Alarms",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.9.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.9.2"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.9.3 Group R-2 College and University Buildings",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.9.3",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.9.3"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "907.2.9 Group R-2",
                                        "hasExpanderArrow": true,
                                        "href": "#907.2.9",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.2.9"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "907.2.10 Group S",
                                        "hasExpanderArrow": false,
                                        "href": "#907.2.10",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.2.10"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.11.1 Group R-1",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.11.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.11.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.11.2 Groups R-2, R-3, R-4, and I-1",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.11.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.11.2"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.11.3 Installation Near Cooking Appliances",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.11.3",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.11.3"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.11.4 Installation Near Bathrooms",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.11.4",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.11.4"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.11.5 Interconnection",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.11.5",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.11.5"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.11.6 Power Source",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.11.6",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.11.6"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.11.7 Smoke Detection System",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.11.7",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.11.7"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "907.2.11 Single- And Multiple-Station Smoke Alarms",
                                        "hasExpanderArrow": true,
                                        "href": "#907.2.11",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.2.11"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.12.1 Alarm",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.12.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.12.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.12.2 System Response",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.12.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.12.2"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.12.3 Emergency Voice/Alarm Communication System",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.12.3",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.12.3"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "907.2.12 Special Amusement Buildings",
                                        "hasExpanderArrow": true,
                                        "href": "#907.2.12",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.2.12"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [
                                                    {
                                                        "amendType": null,
                                                        "children": [],
                                                        "depth": 5,
                                                        "displayTitle": "907.2.13.1.1 Area Smoke Detection",
                                                        "hasExpanderArrow": false,
                                                        "href": "#907.2.13.1.1",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "907.2.13.1.1"
                                                    },
                                                    {
                                                        "amendType": null,
                                                        "children": [],
                                                        "depth": 5,
                                                        "displayTitle": "907.2.13.1.2 Duct Smoke Detection",
                                                        "hasExpanderArrow": false,
                                                        "href": "#907.2.13.1.2",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "907.2.13.1.2"
                                                    }
                                                ],
                                                "depth": 4,
                                                "displayTitle": "907.2.13.1 Automatic Smoke Detection",
                                                "hasExpanderArrow": true,
                                                "href": "#907.2.13.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.13.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.13.2 Fire Department Communication System",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.13.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.13.2"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.13.3 Multiple-Channel Voice Evacuation",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.13.3",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.13.3"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "907.2.13 High-Rise Buildings",
                                        "hasExpanderArrow": true,
                                        "href": "#907.2.13",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.2.13"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "907.2.14 Atriums Connecting More Than Two Stories",
                                        "hasExpanderArrow": false,
                                        "href": "#907.2.14",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.2.14"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "907.2.15 High-Piled Combustible Storage Areas",
                                        "hasExpanderArrow": false,
                                        "href": "#907.2.15",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.2.15"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "907.2.16 Aerosol Storage Uses",
                                        "hasExpanderArrow": false,
                                        "href": "#907.2.16",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.2.16"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "907.2.17 Lumber, Wood Structural Panel and Veneer Mills",
                                        "hasExpanderArrow": false,
                                        "href": "#907.2.17",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.2.17"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.18.1 Smoke Detectors",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.18.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.18.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.18.2 Alarm Required",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.18.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.18.2"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "907.2.18 Underground Buildings With Smoke Control Systems",
                                        "hasExpanderArrow": true,
                                        "href": "#907.2.18",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.2.18"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "907.2.19 Deep Underground Buildings",
                                        "hasExpanderArrow": false,
                                        "href": "#907.2.19",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.2.19"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "907.2.20 Covered and Open Mall Buildings",
                                        "hasExpanderArrow": false,
                                        "href": "#907.2.20",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.2.20"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "907.2.21 Residential Aircraft Hangars",
                                        "hasExpanderArrow": false,
                                        "href": "#907.2.21",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.2.21"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.22.1 Airport Traffic Control Towers With Multiple Exits and Automatic Sprinklers",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.22.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.22.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.2.22.2 Other Airport Traffic Control Towers",
                                                "hasExpanderArrow": false,
                                                "href": "#907.2.22.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.2.22.2"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "907.2.22 Airport Traffic Control Towers",
                                        "hasExpanderArrow": true,
                                        "href": "#907.2.22",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.2.22"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "907.2.23 Energy Storage Systems",
                                        "hasExpanderArrow": false,
                                        "href": "#907.2.23",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.2.23"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "907.2 Where Required\u2014New Buildings and Structures",
                                "hasExpanderArrow": true,
                                "href": "#907.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "907.2"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "907.3.1 Duct Smoke Detectors",
                                        "hasExpanderArrow": false,
                                        "href": "#907.3.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.3.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "907.3.2 Special Locking Systems",
                                        "hasExpanderArrow": false,
                                        "href": "#907.3.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.3.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "907.3.3 Elevator Emergency Operation",
                                        "hasExpanderArrow": false,
                                        "href": "#907.3.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.3.3"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "907.3.4 Wiring",
                                        "hasExpanderArrow": false,
                                        "href": "#907.3.4",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.3.4"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "907.3 Fire Safety Functions",
                                "hasExpanderArrow": true,
                                "href": "#907.3",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "907.3"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "907.4.1 Protection of Fire Alarm Control Unit",
                                        "hasExpanderArrow": false,
                                        "href": "#907.4.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.4.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.4.2.1 Location",
                                                "hasExpanderArrow": false,
                                                "href": "#907.4.2.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.4.2.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.4.2.2 Height",
                                                "hasExpanderArrow": false,
                                                "href": "#907.4.2.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.4.2.2"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.4.2.3 Color",
                                                "hasExpanderArrow": false,
                                                "href": "#907.4.2.3",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.4.2.3"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.4.2.4 Signs",
                                                "hasExpanderArrow": false,
                                                "href": "#907.4.2.4",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.4.2.4"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.4.2.5 Protective Covers",
                                                "hasExpanderArrow": false,
                                                "href": "#907.4.2.5",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.4.2.5"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.4.2.6 Unobstructed and Unobscured",
                                                "hasExpanderArrow": false,
                                                "href": "#907.4.2.6",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.4.2.6"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "907.4.2 Manual Fire Alarm Boxes",
                                        "hasExpanderArrow": true,
                                        "href": "#907.4.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.4.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.4.3.1 Automatic Sprinkler System",
                                                "hasExpanderArrow": false,
                                                "href": "#907.4.3.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.4.3.1"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "907.4.3 Automatic Smoke Detection",
                                        "hasExpanderArrow": true,
                                        "href": "#907.4.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.4.3"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "907.4 Initiating Devices",
                                "hasExpanderArrow": true,
                                "href": "#907.4",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "907.4"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.5.1.1 Presignal Feature",
                                                "hasExpanderArrow": false,
                                                "href": "#907.5.1.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.5.1.1"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "907.5.1 Alarm Activation and Annunciation",
                                        "hasExpanderArrow": true,
                                        "href": "#907.5.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.5.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [
                                                    {
                                                        "amendType": null,
                                                        "children": [],
                                                        "depth": 5,
                                                        "displayTitle": "907.5.2.1.1 Average Sound Pressure",
                                                        "hasExpanderArrow": false,
                                                        "href": "#907.5.2.1.1",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "907.5.2.1.1"
                                                    },
                                                    {
                                                        "amendType": null,
                                                        "children": [],
                                                        "depth": 5,
                                                        "displayTitle": "907.5.2.1.2 Maximum Sound Pressure",
                                                        "hasExpanderArrow": false,
                                                        "href": "#907.5.2.1.2",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "907.5.2.1.2"
                                                    },
                                                    {
                                                        "amendType": null,
                                                        "children": [
                                                            {
                                                                "amendType": null,
                                                                "children": [],
                                                                "depth": 6,
                                                                "displayTitle": "907.5.2.1.3.1 Fire Alarm System Signal",
                                                                "hasExpanderArrow": false,
                                                                "href": "#907.5.2.1.3.1",
                                                                "isCodeDivider": false,
                                                                "isCodeDividerClickable": false,
                                                                "reference": "907.5.2.1.3.1"
                                                            },
                                                            {
                                                                "amendType": null,
                                                                "children": [],
                                                                "depth": 6,
                                                                "displayTitle": "907.5.2.1.3.2 Smoke Alarm Signal in Sleeping Rooms",
                                                                "hasExpanderArrow": false,
                                                                "href": "#907.5.2.1.3.2",
                                                                "isCodeDivider": false,
                                                                "isCodeDividerClickable": false,
                                                                "reference": "907.5.2.1.3.2"
                                                            }
                                                        ],
                                                        "depth": 5,
                                                        "displayTitle": "907.5.2.1.3 Audible Signal Frequency in Group R-1 and R-2 Sleeping Rooms",
                                                        "hasExpanderArrow": true,
                                                        "href": "#907.5.2.1.3",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "907.5.2.1.3"
                                                    }
                                                ],
                                                "depth": 4,
                                                "displayTitle": "907.5.2.1 Audible Alarms",
                                                "hasExpanderArrow": true,
                                                "href": "#907.5.2.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.5.2.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [
                                                    {
                                                        "amendType": null,
                                                        "children": [],
                                                        "depth": 5,
                                                        "displayTitle": "907.5.2.2.1 Manual Override",
                                                        "hasExpanderArrow": false,
                                                        "href": "#907.5.2.2.1",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "907.5.2.2.1"
                                                    },
                                                    {
                                                        "amendType": null,
                                                        "children": [],
                                                        "depth": 5,
                                                        "displayTitle": "907.5.2.2.2 Live Voice Messages",
                                                        "hasExpanderArrow": false,
                                                        "href": "#907.5.2.2.2",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "907.5.2.2.2"
                                                    },
                                                    {
                                                        "amendType": null,
                                                        "children": [],
                                                        "depth": 5,
                                                        "displayTitle": "907.5.2.2.3 Alternative Uses",
                                                        "hasExpanderArrow": false,
                                                        "href": "#907.5.2.2.3",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "907.5.2.2.3"
                                                    },
                                                    {
                                                        "amendType": null,
                                                        "children": [],
                                                        "depth": 5,
                                                        "displayTitle": "907.5.2.2.4 Emergency Voice/Alarm Communication Captions",
                                                        "hasExpanderArrow": false,
                                                        "href": "#907.5.2.2.4",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "907.5.2.2.4"
                                                    },
                                                    {
                                                        "amendType": null,
                                                        "children": [],
                                                        "depth": 5,
                                                        "displayTitle": "907.5.2.2.5 Standby Power",
                                                        "hasExpanderArrow": false,
                                                        "href": "#907.5.2.2.5",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "907.5.2.2.5"
                                                    }
                                                ],
                                                "depth": 4,
                                                "displayTitle": "907.5.2.2 Emergency Voice/Alarm Communication Systems",
                                                "hasExpanderArrow": true,
                                                "href": "#907.5.2.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.5.2.2"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [
                                                    {
                                                        "amendType": null,
                                                        "children": [],
                                                        "depth": 5,
                                                        "displayTitle": "907.5.2.3.1 Public Use Areas and Common Use Areas",
                                                        "hasExpanderArrow": false,
                                                        "href": "#907.5.2.3.1",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "907.5.2.3.1"
                                                    },
                                                    {
                                                        "amendType": null,
                                                        "children": [],
                                                        "depth": 5,
                                                        "displayTitle": "907.5.2.3.2 Groups I-1 and R-1",
                                                        "hasExpanderArrow": false,
                                                        "href": "#907.5.2.3.2",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "907.5.2.3.2"
                                                    },
                                                    {
                                                        "amendType": null,
                                                        "children": [
                                                            {
                                                                "amendType": null,
                                                                "children": [],
                                                                "depth": 6,
                                                                "displayTitle": "907.5.2.3.3.1 Wired Equipment",
                                                                "hasExpanderArrow": false,
                                                                "href": "#907.5.2.3.3.1",
                                                                "isCodeDivider": false,
                                                                "isCodeDividerClickable": false,
                                                                "reference": "907.5.2.3.3.1"
                                                            }
                                                        ],
                                                        "depth": 5,
                                                        "displayTitle": "907.5.2.3.3 Group R-2",
                                                        "hasExpanderArrow": true,
                                                        "href": "#907.5.2.3.3",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "907.5.2.3.3"
                                                    }
                                                ],
                                                "depth": 4,
                                                "displayTitle": "907.5.2.3 Visible Alarms",
                                                "hasExpanderArrow": true,
                                                "href": "#907.5.2.3",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.5.2.3"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "907.5.2 Alarm Notification Appliances",
                                        "hasExpanderArrow": true,
                                        "href": "#907.5.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.5.2"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "907.5 Occupant Notification",
                                "hasExpanderArrow": true,
                                "href": "#907.5",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "907.5"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "907.6.1 Wiring",
                                        "hasExpanderArrow": false,
                                        "href": "#907.6.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.6.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "907.6.2 Power Supply",
                                        "hasExpanderArrow": false,
                                        "href": "#907.6.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.6.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.6.3.1 Annunciation",
                                                "hasExpanderArrow": false,
                                                "href": "#907.6.3.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.6.3.1"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "907.6.3 Initiating Device Identification",
                                        "hasExpanderArrow": true,
                                        "href": "#907.6.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.6.3"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.6.4.1 Zoning Indicator Panel",
                                                "hasExpanderArrow": false,
                                                "href": "#907.6.4.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.6.4.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.6.4.2 High-Rise Buildings",
                                                "hasExpanderArrow": false,
                                                "href": "#907.6.4.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.6.4.2"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "907.6.4 Zones",
                                        "hasExpanderArrow": true,
                                        "href": "#907.6.4",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.6.4"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "907.6.5 Access",
                                        "hasExpanderArrow": false,
                                        "href": "#907.6.5",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.6.5"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.6.6.1 Transmission of Alarm Signals",
                                                "hasExpanderArrow": false,
                                                "href": "#907.6.6.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.6.6.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.6.6.2 MIY Monitoring",
                                                "hasExpanderArrow": false,
                                                "href": "#907.6.6.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.6.6.2"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "907.6.6.3 Termination of Monitoring Service",
                                                "hasExpanderArrow": false,
                                                "href": "#907.6.6.3",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "907.6.6.3"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "907.6.6 Monitoring",
                                        "hasExpanderArrow": true,
                                        "href": "#907.6.6",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.6.6"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "907.6 Installation and Monitoring",
                                "hasExpanderArrow": true,
                                "href": "#907.6",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "907.6"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "907.7.1 Single- And Multiple-Station Alarm Devices",
                                        "hasExpanderArrow": false,
                                        "href": "#907.7.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.7.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "907.7.2 Record of Completion",
                                        "hasExpanderArrow": false,
                                        "href": "#907.7.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.7.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "907.7.3 Instructions",
                                        "hasExpanderArrow": false,
                                        "href": "#907.7.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.7.3"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "907.7 Acceptance Tests and Completion",
                                "hasExpanderArrow": true,
                                "href": "#907.7",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "907.7"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "907.8 Inspection, Testing and Maintenance",
                                "hasExpanderArrow": false,
                                "href": "#907.8",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "907.8"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "907.9 Reserved",
                                "hasExpanderArrow": false,
                                "href": "#907.9",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "907.9"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "907.10.1 Scope",
                                        "hasExpanderArrow": false,
                                        "href": "#907.10.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.10.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "907.10.2 Design Review",
                                        "hasExpanderArrow": false,
                                        "href": "#907.10.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.10.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "907.10.3 Testing/Maintenance",
                                        "hasExpanderArrow": false,
                                        "href": "#907.10.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "907.10.3"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "907.10 NICET: National Institute for Certification in Engineering Technologies",
                                "hasExpanderArrow": true,
                                "href": "#907.10",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "907.10"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "907 Fire Alarm and Detection Systems",
                        "hasExpanderArrow": true,
                        "href": "#907",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "907"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "908.1 Group H Occupancies",
                                "hasExpanderArrow": false,
                                "href": "#908.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "908.1"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "908.2 Group H-5 Occupancy",
                                "hasExpanderArrow": false,
                                "href": "#908.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "908.2"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "908.3 Fire Alarm System Interface",
                                "hasExpanderArrow": false,
                                "href": "#908.3",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "908.3"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "908 Emergency Alarm Systems",
                        "hasExpanderArrow": true,
                        "href": "#908",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "908"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "909.1 Scope and Purpose",
                                "hasExpanderArrow": false,
                                "href": "#909.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "909.1"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "909.2 General Design Requirements",
                                "hasExpanderArrow": false,
                                "href": "#909.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "909.2"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "909.3 Special Inspection and Test Requirements",
                                "hasExpanderArrow": false,
                                "href": "#909.3",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "909.3"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.4.1 Stack Effect",
                                        "hasExpanderArrow": false,
                                        "href": "#909.4.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.4.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.4.2 Temperature Effect of Fire",
                                        "hasExpanderArrow": false,
                                        "href": "#909.4.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.4.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.4.3 Wind Effect",
                                        "hasExpanderArrow": false,
                                        "href": "#909.4.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.4.3"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.4.4 HVAC Systems",
                                        "hasExpanderArrow": false,
                                        "href": "#909.4.4",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.4.4"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.4.5 Climate",
                                        "hasExpanderArrow": false,
                                        "href": "#909.4.5",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.4.5"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.4.6 Duration of Operation",
                                        "hasExpanderArrow": false,
                                        "href": "#909.4.6",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.4.6"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.4.7 Smoke Control System Interaction",
                                        "hasExpanderArrow": false,
                                        "href": "#909.4.7",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.4.7"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "909.4 Analysis",
                                "hasExpanderArrow": true,
                                "href": "#909.4",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "909.4"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.5.1 Total Leakage Area",
                                        "hasExpanderArrow": false,
                                        "href": "#909.5.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.5.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.5.2 Testing of Leakage Area",
                                        "hasExpanderArrow": false,
                                        "href": "#909.5.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.5.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "909.5.3.1 Group I-1, Condition 2; Group I-2; And Ambulatory Care Facilities",
                                                "hasExpanderArrow": false,
                                                "href": "#909.5.3.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "909.5.3.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "909.5.3.2 Ducts and Air Transfer Openings",
                                                "hasExpanderArrow": false,
                                                "href": "#909.5.3.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "909.5.3.2"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "909.5.3 Opening Protection",
                                        "hasExpanderArrow": true,
                                        "href": "#909.5.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.5.3"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "909.5 Smoke Barrier Construction",
                                "hasExpanderArrow": true,
                                "href": "#909.5",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "909.5"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.6.1 Minimum Pressure Difference",
                                        "hasExpanderArrow": false,
                                        "href": "#909.6.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.6.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.6.2 Maximum Pressure Difference",
                                        "hasExpanderArrow": false,
                                        "href": "#909.6.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.6.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.6.3 Pressurized Stairways and Elevator Hoistways",
                                        "hasExpanderArrow": false,
                                        "href": "#909.6.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.6.3"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "909.6 Pressurization Method",
                                "hasExpanderArrow": true,
                                "href": "#909.6",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "909.6"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.7.1 Prohibited Conditions",
                                        "hasExpanderArrow": false,
                                        "href": "#909.7.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.7.1"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "909.7 Airflow Design Method",
                                "hasExpanderArrow": true,
                                "href": "#909.7",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "909.7"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.8.1 Smoke Layer",
                                        "hasExpanderArrow": false,
                                        "href": "#909.8.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.8.1"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "909.8 Exhaust Method",
                                "hasExpanderArrow": true,
                                "href": "#909.8",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "909.8"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.9.1 Factors Considered",
                                        "hasExpanderArrow": false,
                                        "href": "#909.9.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.9.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.9.2 Design Fire Fuel",
                                        "hasExpanderArrow": false,
                                        "href": "#909.9.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.9.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.9.3 Heat-Release Assumptions",
                                        "hasExpanderArrow": false,
                                        "href": "#909.9.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.9.3"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.9.4 Sprinkler Effectiveness Assumptions",
                                        "hasExpanderArrow": false,
                                        "href": "#909.9.4",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.9.4"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "909.9 Design Fire",
                                "hasExpanderArrow": true,
                                "href": "#909.9",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "909.9"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.10.1 Exhaust Fans",
                                        "hasExpanderArrow": false,
                                        "href": "#909.10.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.10.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.10.2 Ducts",
                                        "hasExpanderArrow": false,
                                        "href": "#909.10.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.10.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.10.3 Equipment, Inlets and Outlets",
                                        "hasExpanderArrow": false,
                                        "href": "#909.10.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.10.3"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.10.4 Automatic Dampers",
                                        "hasExpanderArrow": false,
                                        "href": "#909.10.4",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.10.4"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.10.5 Fans",
                                        "hasExpanderArrow": false,
                                        "href": "#909.10.5",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.10.5"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "909.10 Equipment",
                                "hasExpanderArrow": true,
                                "href": "#909.10",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "909.10"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.11.1 Equipment Room",
                                        "hasExpanderArrow": false,
                                        "href": "#909.11.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.11.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.11.2 Power Sources and Power Surges",
                                        "hasExpanderArrow": false,
                                        "href": "#909.11.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.11.2"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "909.11 Standby Power",
                                "hasExpanderArrow": true,
                                "href": "#909.11",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "909.11"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.12.1 Verification",
                                        "hasExpanderArrow": false,
                                        "href": "#909.12.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.12.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.12.2 Wiring",
                                        "hasExpanderArrow": false,
                                        "href": "#909.12.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.12.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "909.12.3.1 Pressurization, Airflow or Exhaust Method",
                                                "hasExpanderArrow": false,
                                                "href": "#909.12.3.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "909.12.3.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "909.12.3.2 Passive Method",
                                                "hasExpanderArrow": false,
                                                "href": "#909.12.3.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "909.12.3.2"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "909.12.3 Activation",
                                        "hasExpanderArrow": true,
                                        "href": "#909.12.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.12.3"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.12.4 Automatic Control",
                                        "hasExpanderArrow": false,
                                        "href": "#909.12.4",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.12.4"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "909.12 Detection and Control Systems",
                                "hasExpanderArrow": true,
                                "href": "#909.12",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "909.12"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.13.1 Materials",
                                        "hasExpanderArrow": false,
                                        "href": "#909.13.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.13.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.13.2 Isolation From Other Functions",
                                        "hasExpanderArrow": false,
                                        "href": "#909.13.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.13.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.13.3 Testing",
                                        "hasExpanderArrow": false,
                                        "href": "#909.13.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.13.3"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "909.13 Control Air Tubing",
                                "hasExpanderArrow": true,
                                "href": "#909.13",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "909.13"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "909.14 Marking and Identification",
                                "hasExpanderArrow": false,
                                "href": "#909.14",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "909.14"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "909.15 Control Diagrams",
                                "hasExpanderArrow": false,
                                "href": "#909.15",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "909.15"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.16.1 Smoke Control Systems",
                                        "hasExpanderArrow": false,
                                        "href": "#909.16.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.16.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.16.2 Smoke Control Panel",
                                        "hasExpanderArrow": false,
                                        "href": "#909.16.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.16.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.16.3 Control Action and Priorities",
                                        "hasExpanderArrow": false,
                                        "href": "#909.16.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.16.3"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "909.16 Fire Fighter's Smoke Control Panel",
                                "hasExpanderArrow": true,
                                "href": "#909.16",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "909.16"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "909.17 System Response Time",
                                "hasExpanderArrow": false,
                                "href": "#909.17",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "909.17"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.18.1 Detection Devices",
                                        "hasExpanderArrow": false,
                                        "href": "#909.18.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.18.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.18.2 Ducts",
                                        "hasExpanderArrow": false,
                                        "href": "#909.18.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.18.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.18.3 Dampers",
                                        "hasExpanderArrow": false,
                                        "href": "#909.18.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.18.3"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.18.4 Inlets and Outlets",
                                        "hasExpanderArrow": false,
                                        "href": "#909.18.4",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.18.4"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.18.5 Fans",
                                        "hasExpanderArrow": false,
                                        "href": "#909.18.5",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.18.5"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.18.6 Smoke Barriers",
                                        "hasExpanderArrow": false,
                                        "href": "#909.18.6",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.18.6"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.18.7 Controls",
                                        "hasExpanderArrow": false,
                                        "href": "#909.18.7",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.18.7"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "909.18.8.1 Scope of Testing",
                                                "hasExpanderArrow": false,
                                                "href": "#909.18.8.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "909.18.8.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "909.18.8.2 Qualifications",
                                                "hasExpanderArrow": false,
                                                "href": "#909.18.8.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "909.18.8.2"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [
                                                    {
                                                        "amendType": null,
                                                        "children": [],
                                                        "depth": 5,
                                                        "displayTitle": "909.18.8.3.1 Report Filing",
                                                        "hasExpanderArrow": false,
                                                        "href": "#909.18.8.3.1",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "909.18.8.3.1"
                                                    }
                                                ],
                                                "depth": 4,
                                                "displayTitle": "909.18.8.3 Reports",
                                                "hasExpanderArrow": true,
                                                "href": "#909.18.8.3",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "909.18.8.3"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "909.18.8 Testing for Smoke Control",
                                        "hasExpanderArrow": true,
                                        "href": "#909.18.8",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.18.8"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.18.9 Identification and Documentation",
                                        "hasExpanderArrow": false,
                                        "href": "#909.18.9",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.18.9"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "909.18 Acceptance Testing",
                                "hasExpanderArrow": true,
                                "href": "#909.18",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "909.18"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "909.19 System Acceptance",
                                "hasExpanderArrow": false,
                                "href": "#909.19",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "909.19"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.20.1 Access",
                                        "hasExpanderArrow": false,
                                        "href": "#909.20.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.20.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "909.20.2.1 Door Closers",
                                                "hasExpanderArrow": false,
                                                "href": "#909.20.2.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "909.20.2.1"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "909.20.2 Construction",
                                        "hasExpanderArrow": true,
                                        "href": "#909.20.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.20.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "909.20.3.1 Balcony Doors",
                                                "hasExpanderArrow": false,
                                                "href": "#909.20.3.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "909.20.3.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "909.20.3.2 Vestibule Doors",
                                                "hasExpanderArrow": false,
                                                "href": "#909.20.3.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "909.20.3.2"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "909.20.3.3 Vestibule Ventilation",
                                                "hasExpanderArrow": false,
                                                "href": "#909.20.3.3",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "909.20.3.3"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "909.20.3 Natural Ventilation Alternative",
                                        "hasExpanderArrow": true,
                                        "href": "#909.20.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.20.3"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "909.20.4.1 Vestibule Doors",
                                                "hasExpanderArrow": false,
                                                "href": "#909.20.4.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "909.20.4.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [
                                                    {
                                                        "amendType": null,
                                                        "children": [],
                                                        "depth": 5,
                                                        "displayTitle": "909.20.4.2.1 Engineered Ventilation System",
                                                        "hasExpanderArrow": false,
                                                        "href": "#909.20.4.2.1",
                                                        "isCodeDivider": false,
                                                        "isCodeDividerClickable": false,
                                                        "reference": "909.20.4.2.1"
                                                    }
                                                ],
                                                "depth": 4,
                                                "displayTitle": "909.20.4.2 Vestibule Ventilation",
                                                "hasExpanderArrow": true,
                                                "href": "#909.20.4.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "909.20.4.2"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "909.20.4.3 Smoke Trap",
                                                "hasExpanderArrow": false,
                                                "href": "#909.20.4.3",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "909.20.4.3"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "909.20.4.4 Stairway or Ramp Shaft Air Movement System",
                                                "hasExpanderArrow": false,
                                                "href": "#909.20.4.4",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "909.20.4.4"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "909.20.4 Mechanical Ventilation Alternative",
                                        "hasExpanderArrow": true,
                                        "href": "#909.20.4",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.20.4"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.20.5 Stairway and Ramp Pressurization Alternative",
                                        "hasExpanderArrow": false,
                                        "href": "#909.20.5",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.20.5"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "909.20.6.1 Vestibule Doors",
                                                "hasExpanderArrow": false,
                                                "href": "#909.20.6.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "909.20.6.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "909.20.6.2 Pressure Difference",
                                                "hasExpanderArrow": false,
                                                "href": "#909.20.6.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "909.20.6.2"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "909.20.6.3 Dampered Relief Opening",
                                                "hasExpanderArrow": false,
                                                "href": "#909.20.6.3",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "909.20.6.3"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "909.20.6 Pressurized Stair and Vestibule Alternative",
                                        "hasExpanderArrow": true,
                                        "href": "#909.20.6",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.20.6"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "909.20.7.1 Ventilation Systems",
                                                "hasExpanderArrow": false,
                                                "href": "#909.20.7.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "909.20.7.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "909.20.7.2 Standby Power",
                                                "hasExpanderArrow": false,
                                                "href": "#909.20.7.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "909.20.7.2"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "909.20.7.3 Acceptance and Testing",
                                                "hasExpanderArrow": false,
                                                "href": "#909.20.7.3",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "909.20.7.3"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "909.20.7 Ventilating Equipment",
                                        "hasExpanderArrow": true,
                                        "href": "#909.20.7",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.20.7"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "909.20 Smokeproof Enclosures",
                                "hasExpanderArrow": true,
                                "href": "#909.20",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "909.20"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "909.21.1.1 Use of Ventilation Systems",
                                                "hasExpanderArrow": false,
                                                "href": "#909.21.1.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "909.21.1.1"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "909.21.1 Pressurization Requirements",
                                        "hasExpanderArrow": true,
                                        "href": "#909.21.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.21.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.21.2 Rational Analysis",
                                        "hasExpanderArrow": false,
                                        "href": "#909.21.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.21.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.21.3 Ducts for System",
                                        "hasExpanderArrow": false,
                                        "href": "#909.21.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.21.3"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "909.21.4.1 Fire Resistance",
                                                "hasExpanderArrow": false,
                                                "href": "#909.21.4.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "909.21.4.1"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "909.21.4.2 Smoke Detection",
                                                "hasExpanderArrow": false,
                                                "href": "#909.21.4.2",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "909.21.4.2"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "909.21.4.3 Separate Systems",
                                                "hasExpanderArrow": false,
                                                "href": "#909.21.4.3",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "909.21.4.3"
                                            },
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "909.21.4.4 Fan Capacity",
                                                "hasExpanderArrow": false,
                                                "href": "#909.21.4.4",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "909.21.4.4"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "909.21.4 Fan System",
                                        "hasExpanderArrow": true,
                                        "href": "#909.21.4",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.21.4"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.21.5 Standby Power",
                                        "hasExpanderArrow": false,
                                        "href": "#909.21.5",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.21.5"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.21.6 Activation of Pressurization System",
                                        "hasExpanderArrow": false,
                                        "href": "#909.21.6",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.21.6"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.21.7 Testing",
                                        "hasExpanderArrow": false,
                                        "href": "#909.21.7",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.21.7"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.21.8 Marking and Identification",
                                        "hasExpanderArrow": false,
                                        "href": "#909.21.8",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.21.8"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.21.9 Control Diagrams",
                                        "hasExpanderArrow": false,
                                        "href": "#909.21.9",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.21.9"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.21.10 Control Panel",
                                        "hasExpanderArrow": false,
                                        "href": "#909.21.10",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.21.10"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.21.11 System Response Time",
                                        "hasExpanderArrow": false,
                                        "href": "#909.21.11",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.21.11"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.21.12 Hoistway Venting",
                                        "hasExpanderArrow": false,
                                        "href": "#909.21.12",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.21.12"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "909.21.13 Machine Rooms",
                                        "hasExpanderArrow": false,
                                        "href": "#909.21.13",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "909.21.13"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "909.21 Elevator Hoistway Pressurization Alternative",
                                "hasExpanderArrow": true,
                                "href": "#909.21",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "909.21"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "909 Smoke Control Systems",
                        "hasExpanderArrow": true,
                        "href": "#909",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "909"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "910.1 General",
                                "hasExpanderArrow": false,
                                "href": "#910.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "910.1"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "910.2.1 Group F-1 or S-1",
                                        "hasExpanderArrow": false,
                                        "href": "#910.2.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "910.2.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "910.2.2 High-Piled Combustible Storage",
                                        "hasExpanderArrow": false,
                                        "href": "#910.2.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "910.2.2"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "910.2 Where Required",
                                "hasExpanderArrow": true,
                                "href": "#910.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "910.2"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "910.3.1 Listing and Labeling",
                                        "hasExpanderArrow": false,
                                        "href": "#910.3.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "910.3.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "910.3.2 Smoke and Heat Vent Locations",
                                        "hasExpanderArrow": false,
                                        "href": "#910.3.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "910.3.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "910.3.3 Smoke and Heat Vents Area",
                                        "hasExpanderArrow": false,
                                        "href": "#910.3.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "910.3.3"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "910.3.4 Vent Operation",
                                        "hasExpanderArrow": false,
                                        "href": "#910.3.4",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "910.3.4"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "910.3.5 Fusible Link Temperature Rating",
                                        "hasExpanderArrow": false,
                                        "href": "#910.3.5",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "910.3.5"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "910.3 Smoke and Heat Vents",
                                "hasExpanderArrow": true,
                                "href": "#910.3",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "910.3"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "910.4.1 Automatic Sprinklers Required",
                                        "hasExpanderArrow": false,
                                        "href": "#910.4.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "910.4.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "910.4.2 Exhaust Fan Construction",
                                        "hasExpanderArrow": false,
                                        "href": "#910.4.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "910.4.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [
                                            {
                                                "amendType": null,
                                                "children": [],
                                                "depth": 4,
                                                "displayTitle": "910.4.3.1 Makeup Air",
                                                "hasExpanderArrow": false,
                                                "href": "#910.4.3.1",
                                                "isCodeDivider": false,
                                                "isCodeDividerClickable": false,
                                                "reference": "910.4.3.1"
                                            }
                                        ],
                                        "depth": 3,
                                        "displayTitle": "910.4.3 System Design Criteria",
                                        "hasExpanderArrow": true,
                                        "href": "#910.4.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "910.4.3"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "910.4.4 Activation",
                                        "hasExpanderArrow": false,
                                        "href": "#910.4.4",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "910.4.4"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "910.4.5 Manual Control Location",
                                        "hasExpanderArrow": false,
                                        "href": "#910.4.5",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "910.4.5"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "910.4.6 Control Wiring",
                                        "hasExpanderArrow": false,
                                        "href": "#910.4.6",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "910.4.6"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "910.4.7 Controls",
                                        "hasExpanderArrow": false,
                                        "href": "#910.4.7",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "910.4.7"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "910.4 Mechanical Smoke Removal Systems",
                                "hasExpanderArrow": true,
                                "href": "#910.4",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "910.4"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "910.5 Maintenance",
                                "hasExpanderArrow": false,
                                "href": "#910.5",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "910.5"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "910 Smoke and Heat Removal",
                        "hasExpanderArrow": true,
                        "href": "#910",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "910"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "911.1.1 Location and Access",
                                        "hasExpanderArrow": false,
                                        "href": "#911.1.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "911.1.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "911.1.2 Separation",
                                        "hasExpanderArrow": false,
                                        "href": "#911.1.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "911.1.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "911.1.3 Size",
                                        "hasExpanderArrow": false,
                                        "href": "#911.1.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "911.1.3"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "911.1.4 Layout Approval",
                                        "hasExpanderArrow": false,
                                        "href": "#911.1.4",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "911.1.4"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "911.1.5 Storage",
                                        "hasExpanderArrow": false,
                                        "href": "#911.1.5",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "911.1.5"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "911.1.6 Required Features",
                                        "hasExpanderArrow": false,
                                        "href": "#911.1.6",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "911.1.6"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "911.1.7 Fire Command Center Identification",
                                        "hasExpanderArrow": false,
                                        "href": "#911.1.7",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "911.1.7"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "911.1 General",
                                "hasExpanderArrow": true,
                                "href": "#911.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "911.1"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "911 Fire Command Center",
                        "hasExpanderArrow": true,
                        "href": "#911",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "911"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "912.1 Installation",
                                "hasExpanderArrow": false,
                                "href": "#912.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "912.1"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "912.2.1 Visible Location",
                                        "hasExpanderArrow": false,
                                        "href": "#912.2.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "912.2.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "912.2.2 Existing Buildings",
                                        "hasExpanderArrow": false,
                                        "href": "#912.2.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "912.2.2"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "912.2 Location",
                                "hasExpanderArrow": true,
                                "href": "#912.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "912.2"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "912.3 Fire Hose Threads",
                                "hasExpanderArrow": false,
                                "href": "#912.3",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "912.3"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "912.4.1 Locking Fire Department Connection Caps",
                                        "hasExpanderArrow": false,
                                        "href": "#912.4.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "912.4.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "912.4.2 Clear Space Around Connections",
                                        "hasExpanderArrow": false,
                                        "href": "#912.4.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "912.4.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "912.4.3 Physical Protection",
                                        "hasExpanderArrow": false,
                                        "href": "#912.4.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "912.4.3"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "912.4 Access",
                                "hasExpanderArrow": true,
                                "href": "#912.4",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "912.4"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "912.5 Signs",
                                "hasExpanderArrow": false,
                                "href": "#912.5",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "912.5"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "912.6 Backflow Protection",
                                "hasExpanderArrow": false,
                                "href": "#912.6",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "912.6"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "912 Fire Department Connections",
                        "hasExpanderArrow": true,
                        "href": "#912",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "912"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "913.1 General",
                                "hasExpanderArrow": false,
                                "href": "#913.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "913.1"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "913.2.1 Protection of Fire Pump Rooms and Access",
                                        "hasExpanderArrow": false,
                                        "href": "#913.2.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "913.2.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "913.2.2 Circuits Supplying Fire Pumps",
                                        "hasExpanderArrow": false,
                                        "href": "#913.2.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "913.2.2"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "913.2 Protection Against Interruption of Service",
                                "hasExpanderArrow": true,
                                "href": "#913.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "913.2"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "913.3.1 Engine Manufacturer's Recommendation",
                                        "hasExpanderArrow": false,
                                        "href": "#913.3.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "913.3.1"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "913.3 Temperature of Pump Room",
                                "hasExpanderArrow": true,
                                "href": "#913.3",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "913.3"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "913.4.1 Test Outlet Valve Supervision",
                                        "hasExpanderArrow": false,
                                        "href": "#913.4.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "913.4.1"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "913.4 Valve Supervision",
                                "hasExpanderArrow": true,
                                "href": "#913.4",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "913.4"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "913.5 Acceptance Test",
                                "hasExpanderArrow": false,
                                "href": "#913.5",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "913.5"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "913 Fire Pumps",
                        "hasExpanderArrow": true,
                        "href": "#913",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "913"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "914.1.1 Exterior Access to Shaftways",
                                        "hasExpanderArrow": false,
                                        "href": "#914.1.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "914.1.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "914.1.2 Interior Access to Shaftways",
                                        "hasExpanderArrow": false,
                                        "href": "#914.1.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "914.1.2"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "914.1 Shaftway Markings",
                                "hasExpanderArrow": true,
                                "href": "#914.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "914.1"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "914.2 Equipment Room Identification",
                                "hasExpanderArrow": false,
                                "href": "#914.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "914.2"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "914 Emergency Responder Safety Features",
                        "hasExpanderArrow": true,
                        "href": "#914",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "914"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "915.1.1 Where Required",
                                        "hasExpanderArrow": false,
                                        "href": "#915.1.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "915.1.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "915.1.2 Fuel-Burning Appliances and Fuel-Burning Fireplaces",
                                        "hasExpanderArrow": false,
                                        "href": "#915.1.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "915.1.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "915.1.3 Fuel Burning, Forced-Air Furnaces",
                                        "hasExpanderArrow": false,
                                        "href": "#915.1.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "915.1.3"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "915.1.4 Fuel-Burning Appliances Outside of Dwelling Units, Sleeping Units and Classrooms",
                                        "hasExpanderArrow": false,
                                        "href": "#915.1.4",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "915.1.4"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "915.1.5 Private Garages",
                                        "hasExpanderArrow": false,
                                        "href": "#915.1.5",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "915.1.5"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "915.1.6 Exempt Garages",
                                        "hasExpanderArrow": false,
                                        "href": "#915.1.6",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "915.1.6"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "915.1 General",
                                "hasExpanderArrow": true,
                                "href": "#915.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "915.1"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "915.2.1 Dwelling Units",
                                        "hasExpanderArrow": false,
                                        "href": "#915.2.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "915.2.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "915.2.2 Sleeping Units",
                                        "hasExpanderArrow": false,
                                        "href": "#915.2.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "915.2.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "915.2.3 Group E Occupancies",
                                        "hasExpanderArrow": false,
                                        "href": "#915.2.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "915.2.3"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "915.2 Locations",
                                "hasExpanderArrow": true,
                                "href": "#915.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "915.2"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "915.3 Carbon Monoxide Detection",
                                "hasExpanderArrow": false,
                                "href": "#915.3",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "915.3"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "915.4.1 Power Source",
                                        "hasExpanderArrow": false,
                                        "href": "#915.4.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "915.4.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "915.4.2 Listings",
                                        "hasExpanderArrow": false,
                                        "href": "#915.4.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "915.4.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "915.4.3 Locations",
                                        "hasExpanderArrow": false,
                                        "href": "#915.4.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "915.4.3"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "915.4.4 Combination Alarms",
                                        "hasExpanderArrow": false,
                                        "href": "#915.4.4",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "915.4.4"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "915.4 Carbon Monoxide Alarms",
                                "hasExpanderArrow": true,
                                "href": "#915.4",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "915.4"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "915.5.1 General",
                                        "hasExpanderArrow": false,
                                        "href": "#915.5.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "915.5.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "915.5.2 Locations",
                                        "hasExpanderArrow": false,
                                        "href": "#915.5.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "915.5.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "915.5.3 Combination Detectors",
                                        "hasExpanderArrow": false,
                                        "href": "#915.5.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "915.5.3"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "915.5 Carbon Monoxide Detection Systems",
                                "hasExpanderArrow": true,
                                "href": "#915.5",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "915.5"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "915.6 Maintenance",
                                "hasExpanderArrow": false,
                                "href": "#915.6",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "915.6"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "915 Carbon Monoxide Detection",
                        "hasExpanderArrow": true,
                        "href": "#915",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "915"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "916.1 Gas Detection Systems",
                                "hasExpanderArrow": false,
                                "href": "#916.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "916.1"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "916.2.1 Construction Documents",
                                        "hasExpanderArrow": false,
                                        "href": "#916.2.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "916.2.1"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "916.2 Permits",
                                "hasExpanderArrow": true,
                                "href": "#916.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "916.2"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "916.3 Equipment",
                                "hasExpanderArrow": false,
                                "href": "#916.3",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "916.3"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "916.4 Power Connections",
                                "hasExpanderArrow": false,
                                "href": "#916.4",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "916.4"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "916.5 Emergency and Standby Power",
                                "hasExpanderArrow": false,
                                "href": "#916.5",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "916.5"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "916.6 Sensor Locations",
                                "hasExpanderArrow": false,
                                "href": "#916.6",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "916.6"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "916.7 Gas Sampling",
                                "hasExpanderArrow": false,
                                "href": "#916.7",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "916.7"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "916.8 System Activation",
                                "hasExpanderArrow": false,
                                "href": "#916.8",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "916.8"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "916.9 Signage",
                                "hasExpanderArrow": false,
                                "href": "#916.9",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "916.9"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "916.10 Fire Alarm System Connections",
                                "hasExpanderArrow": false,
                                "href": "#916.10",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "916.10"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "916.11 Inspection, Testing and Sensor Calibration",
                                "hasExpanderArrow": false,
                                "href": "#916.11",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "916.11"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "916 Gas Detection Systems",
                        "hasExpanderArrow": true,
                        "href": "#916",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "916"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "917.1 College and University Campuses",
                                "hasExpanderArrow": false,
                                "href": "#917.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "917.1"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "917 Mass Notification Systems",
                        "hasExpanderArrow": true,
                        "href": "#917",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "917"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "918.1 General",
                                "hasExpanderArrow": false,
                                "href": "#918.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "918.1"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "918 Emergency Responder Communication Coverage Enhancement",
                        "hasExpanderArrow": true,
                        "href": "#918",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "918"
                    }
                ],
                "title": "Chapter 9 Fire Protection and Life Safety Systems: Washington State Building Code 2021 | UpCodes",
                "leanChapterLines": [
                    {
                        "displayTitle": "Chapter 1 Scope and Administration",
                        "isExpandable": true,
                        "reference": "1",
                        "slug": "scope-and-administration"
                    },
                    {
                        "displayTitle": "Chapter 2 Definitions",
                        "isExpandable": true,
                        "reference": "2",
                        "slug": "definitions"
                    },
                    {
                        "displayTitle": "Chapter 3 Occupancy Classification and Use",
                        "isExpandable": true,
                        "reference": "3",
                        "slug": "occupancy-classification-and-use"
                    },
                    {
                        "displayTitle": "Chapter 4 Special Detailed Requirements Based on Occupancy and Use",
                        "isExpandable": true,
                        "reference": "4",
                        "slug": "special-detailed-requirements-based-on-occupancy-and-use"
                    },
                    {
                        "displayTitle": "Chapter 5 General Building Heights and Areas",
                        "isExpandable": true,
                        "reference": "5",
                        "slug": "general-building-heights-and-areas"
                    },
                    {
                        "displayTitle": "Chapter 6 Types of Construction",
                        "isExpandable": true,
                        "reference": "6",
                        "slug": "types-of-construction"
                    },
                    {
                        "displayTitle": "Chapter 7 Fire and Smoke Protection Features",
                        "isExpandable": true,
                        "reference": "7",
                        "slug": "fire-and-smoke-protection-features"
                    },
                    {
                        "displayTitle": "Chapter 8 Interior Finishes",
                        "isExpandable": true,
                        "reference": "8",
                        "slug": "interior-finishes"
                    },
                    {
                        "displayTitle": "Chapter 9 Fire Protection and Life Safety Systems",
                        "isExpandable": true,
                        "reference": "9",
                        "slug": "fire-protection-and-life-safety-systems"
                    },
                    {
                        "displayTitle": "Chapter 10 Means of Egress",
                        "isExpandable": true,
                        "reference": "10",
                        "slug": "means-of-egress"
                    },
                    {
                        "displayTitle": "Chapter 11 Accessibility",
                        "isExpandable": true,
                        "reference": "11",
                        "slug": "accessibility"
                    },
                    {
                        "displayTitle": "Chapter 12 Interior Environment",
                        "isExpandable": true,
                        "reference": "12",
                        "slug": "interior-environment"
                    },
                    {
                        "displayTitle": "Chapter 13 Energy Efficiency",
                        "isExpandable": true,
                        "reference": "13",
                        "slug": "energy-efficiency"
                    },
                    {
                        "displayTitle": "Chapter 14 Exterior Walls",
                        "isExpandable": true,
                        "reference": "14",
                        "slug": "exterior-walls"
                    },
                    {
                        "displayTitle": "Chapter 15 Roof Assemblies and Rooftop Structures",
                        "isExpandable": true,
                        "reference": "15",
                        "slug": "roof-assemblies-and-rooftop-structures"
                    },
                    {
                        "displayTitle": "Chapter 16 Structural Design",
                        "isExpandable": true,
                        "reference": "16",
                        "slug": "structural-design"
                    },
                    {
                        "displayTitle": "Chapter 17 Special Inspections and Tests",
                        "isExpandable": true,
                        "reference": "17",
                        "slug": "special-inspections-and-tests"
                    },
                    {
                        "displayTitle": "Chapter 18 Soils and Foundations",
                        "isExpandable": true,
                        "reference": "18",
                        "slug": "soils-and-foundations"
                    },
                    {
                        "displayTitle": "Chapter 19 Concrete",
                        "isExpandable": true,
                        "reference": "19",
                        "slug": "concrete"
                    },
                    {
                        "displayTitle": "Chapter 20 Aluminum",
                        "isExpandable": true,
                        "reference": "20",
                        "slug": "aluminum"
                    },
                    {
                        "displayTitle": "Chapter 21 Masonry",
                        "isExpandable": true,
                        "reference": "21",
                        "slug": "masonry"
                    },
                    {
                        "displayTitle": "Chapter 22 Steel",
                        "isExpandable": true,
                        "reference": "22",
                        "slug": "steel"
                    },
                    {
                        "displayTitle": "Chapter 23 Wood",
                        "isExpandable": true,
                        "reference": "23",
                        "slug": "wood"
                    },
                    {
                        "displayTitle": "Chapter 24 Glass and Glazing",
                        "isExpandable": true,
                        "reference": "24",
                        "slug": "glass-and-glazing"
                    },
                    {
                        "displayTitle": "Chapter 25 Gypsum Board, Gypsum Panel Products and Plaster",
                        "isExpandable": true,
                        "reference": "25",
                        "slug": "gypsum-board-gypsum-panel-products-and-plaster"
                    },
                    {
                        "displayTitle": "Chapter 26 Plastic",
                        "isExpandable": true,
                        "reference": "26",
                        "slug": "plastic"
                    },
                    {
                        "displayTitle": "Chapter 27 Electrical",
                        "isExpandable": true,
                        "reference": "27",
                        "slug": "electrical"
                    },
                    {
                        "displayTitle": "Chapter 28 Mechanical Systems",
                        "isExpandable": true,
                        "reference": "28",
                        "slug": "mechanical-systems"
                    },
                    {
                        "displayTitle": "Chapter 29 Plumbing Systems",
                        "isExpandable": true,
                        "reference": "29",
                        "slug": "plumbing-systems"
                    },
                    {
                        "displayTitle": "Chapter 30 Elevators and Conveying Systems",
                        "isExpandable": true,
                        "reference": "30",
                        "slug": "elevators-and-conveying-systems"
                    },
                    {
                        "displayTitle": "Chapter 31 Special Construction",
                        "isExpandable": true,
                        "reference": "31",
                        "slug": "special-construction"
                    },
                    {
                        "displayTitle": "Chapter 32 Encroachments Into the Public Right-of-Way",
                        "isExpandable": true,
                        "reference": "32",
                        "slug": "encroachments-into-the-public-right-of-way"
                    },
                    {
                        "displayTitle": "Chapter 33 Safeguards During Construction",
                        "isExpandable": true,
                        "reference": "33",
                        "slug": "safeguards-during-construction"
                    },
                    {
                        "displayTitle": "Chapter 34 Reserved",
                        "reference": "34",
                        "slug": "reserved"
                    },
                    {
                        "displayTitle": "Chapter 35 Referenced Standards",
                        "reference": "35",
                        "slug": "referenced-standards"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix A Employee Qualifications",
                        "reference": "A",
                        "slug": "employee-qualifications"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix B Board of Appeals",
                        "reference": "B",
                        "slug": "board-of-appeals"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix C Group U\u2014Agricultural Buildings",
                        "reference": "C",
                        "slug": "group-u-agricultural-buildings"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix D Fire Districts",
                        "reference": "D",
                        "slug": "fire-districts"
                    },
                    {
                        "displayTitle": "Appendix E Supplementary Accessibility Requirements",
                        "isExpandable": true,
                        "reference": "E",
                        "slug": "supplementary-accessibility-requirements"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix F Rodentproofing",
                        "reference": "F",
                        "slug": "rodentproofing"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix G Flood-Resistant Construction",
                        "reference": "G",
                        "slug": "flood-resistant-construction"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix H Signs",
                        "reference": "H",
                        "slug": "signs"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix I Patio Covers",
                        "reference": "I",
                        "slug": "patio-covers"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix J Grading",
                        "reference": "J",
                        "slug": "grading"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix K Administrative Provisions",
                        "reference": "K",
                        "slug": "administrative-provisions"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix L Earthquake Recording Instrumentation",
                        "reference": "L",
                        "slug": "earthquake-recording-instrumentation"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix M Tsunami-Generated Flood Hazards",
                        "reference": "M",
                        "slug": "tsunami-generated-flood-hazards"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix N Replicable Buildings",
                        "reference": "N",
                        "slug": "replicable-buildings"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "[A] Appendix O Performance-Based Application",
                        "reference": "O",
                        "slug": "performance-based-application"
                    },
                    {
                        "displayTitle": "Appendix P Construction and Demolition Material Management",
                        "isExpandable": true,
                        "reference": "P",
                        "slug": "construction-and-demolition-material-management"
                    }
                ],
                "leanCodeSectionsTree": [
                    {
                        "ancestorRefs": [],
                        "body": "<div class=\"u-mt-4\"><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">User note:</span></div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-italic\"><span class=\"u-font-bold\">About this chapter: </span>Chapter 9 prescribes the <a class=\"autolink\" href=\"/viewer/washington/wa-building-code-2021/chapter/6/types-of-construction#602.1.1\">minimum requirements</a> for active fire protection <a class=\"autolink\" href=\"#907.1.3\">equipment</a> systems to perform the functions of detecting a fire, alerting the occupants or fire department of a fire emergency, mass notification, gas detection, controlling smoke and controlling or extinguishing the fire. Generally, the requirements are based on the occupancy, the height and the <a class=\"autolink\" href=\"/viewer/washington/wa-building-code-2021/chapter/2/definitions#area_for_masonry\">area</a> of the building, because these are the factors that most affect fire-fighting capabilities and the relative hazard </span><span class=\"u-italic\">of a specific building or portion thereof. This chapter parallels and is substantially duplicated in Chapter 9 of the</span> International Fire Code<sup>\u00ae</sup>.</div></div>",
                        "depth": 0,
                        "diagrams": [],
                        "displayRef": null,
                        "displayTitle": "Chapter 9 Fire Protection and Life Safety Systems",
                        "divisionType": "Chapter",
                        "hasAssemblies": false,
                        "isContiguous": true,
                        "numAssembliesOnRef": 0,
                        "numBuildingProductsOnRef": 0,
                        "numDiagramsOnRef": 0,
                        "reference": "9",
                        "slug": "fire-protection-and-life-safety-systems",
                        "titleText": "Fire Protection and Life Safety Systems",
                        "children": [
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section 901 General",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "901",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "General",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "901"
                                        ],
                                        "body": "The provisions of this chapter shall specify where fire protection and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/washington/wa-building-code-2021/chapter/2/definitions#life_safety_systems\">life safety systems</a></span> are required and shall apply to the <a class=\"autolink\" href=\"/viewer/washington/wa-building-code-2021/chapter/11/accessibility#1101.2\">design</a>, <a class=\"autolink\" href=\"/viewer/washington/wa-building-code-2021/chapter/27/electrical#2702.1.3\">installation</a> and <a class=\"autolink\" href=\"/viewer/washington/wa-building-code-2021/chapter/30/elevators-and-conveying-systems#3008.1.4\">operation</a> of <span class=\"u-italic\">fire protection&nbsp;</span>and<span class=\"u-italic\">&nbsp;<span class=\"u-italic\">life safety&nbsp;</span>systems</span>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "901.1 Scope",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "901.1",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Scope",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "901"
                                        ],
                                        "body": "<div class=\"u-mb-3 u-mt-3\"><span class=\"u-italic\">Fire protection </span>and<span class=\"u-italic\"> life safety&nbsp;systems</span> shall be installed, repaired, operated and maintained in accordance with this code and the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/washington/wa-fire-code-2018\">International Fire Code</a></span>.</div><div class=\"u-mb-3 u-indent-6 u-mt-3\">Any <span class=\"u-italic\">fire protection or</span><span class=\"u-italic\">&nbsp;life safety&nbsp;system</span> for which an exception or reduction to the provisions of this code has been granted shall be considered to be a required system.</div><div class=\"u-ml-4 u-mb-3 u-mt-3\"><span class=\"u-font-bold\"><span class=\"u-font-bold\"><span class=\"u-font-bold\">Exception: </span> </span> </span> Any <span class=\"u-italic\">fire protection or</span><span class=\"u-italic\">&nbsp;life safety system</span> or portion thereof not required by this code shall be permitted to be installed for partial or complete protection provided that such system meets the requirements of this code.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "901.2 Fire Protection Systems",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "901.2",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Fire Protection Systems",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "901"
                                        ],
                                        "body": "Persons shall not remove or modify any <span class=\"u-italic\">fire protection sy</span><span class=\"u-italic\">stem</span> installed or maintained under the provisions of this code or the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/washington/wa-fire-code-2018\">International Fire Code</a></span> without approval by the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/washington/wa-building-code-2021/chapter/2/definitions#building_official\">building official</a></span>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "901.3 Modifications",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "901.3",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Modifications",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "901"
                                        ],
                                        "body": "Threads provided for fire department connections to sprinkler systems, standpipes, <a class=\"autolink\" href=\"/viewer/washington/wa-building-code-2021/chapter/2/definitions#yard\">yard</a> hydrants or any other fire hose connection shall be compatible with the connections used by the local fire department.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "901.4 Threads",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "901.4",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Threads",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "901"
                                        ],
                                        "body": "<span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/washington/wa-building-code-2021/chapter/2/definitions#fire_protection_system\">Fire protection systems</a></span> shall be tested in accordance with the requirements of this code and the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/washington/wa-fire-code-2018\">International Fire Code</a></span>. <a class=\"autolink\" href=\"#915.1.1\">Where required</a>, the tests shall be conducted in the presence of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/washington/wa-building-code-2021/chapter/2/definitions#building_official\">building official</a></span>. Tests required by this code, the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/washington/wa-fire-code-2018\">International Fire Code</a></span> and the standards listed in this code shall be conducted at the expense of the <a class=\"autolink\" href=\"/viewer/washington/wa-building-code-2021/chapter/2/definitions#owner\">owner</a> or the <a class=\"autolink\" href=\"/viewer/washington/wa-building-code-2021/chapter/2/definitions#owner\">owner</a>'s authorized agent. It shall be unlawful to occupy portions of a structure until the required <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/washington/wa-building-code-2021/chapter/2/definitions#fire_protection_system\">fire protection systems</a></span> within that portion of the structure have been tested and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/washington/wa-building-code-2021/chapter/2/definitions#approved\">approved</a></span>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "901.5 Acceptance Tests",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "901.5",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Acceptance Tests",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "901"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"#915.1.1\">Where required</a>, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/washington/wa-building-code-2021/chapter/2/definitions#fire_protection_system\">fire protection systems</a></span> shall be monitored by an <a class=\"autolink\" href=\"/viewer/washington/wa-building-code-2021/chapter/2/definitions#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/washington/wa-building-code-2021/chapter/2/definitions#supervising_station\">supervising station</a> in accordance with NFPA 72.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "901.6 Supervisory Service",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "901.6",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Supervisory Service",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "901",
                                                    "901.6"
                                                ],
                                                "body": "<div class=\"u-mb-3 u-mt-3\"><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/washington/wa-building-code-2021/chapter/2/definitions#automatic_sprinkler_system\">Automatic sprinkler systems</a></span> shall be monitored by an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/washington/wa-building-code-2021/chapter/2/definitions#approved\">approved</a></span> <a class=\"autolink\" href=\"/viewer/washington/wa-building-code-2021/chapter/2/definitions#supervising_station\">supervising station</a>.</div><div class=\"u-ml-4\"><div class=\"u-mb-3\"><span class=\"u-font-bold\">Exceptions: </span></div><ol><li>A <a class=\"autolink\" href=\"/viewer/washington/wa-building-code-2021/chapter/2/definitions#supervising_station\">supervising station</a> is not required for <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/washington/wa-building-code-2021/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler systems</a></span> protecting one- and two-family <a class=\"autolink\" href=\"/viewer/washington/wa-building-code-2021/chapter/2/definitions#dwelling\">dwellings</a>.</li><li>Limited area systems in accordance with <a class=\"autolink\" href=\"#903.3.8\">Section 903.3.8</a>.</li></ol></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "901.6.1 Automatic Sprinkler Systems",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "901.6.1",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Automatic Sprinkler Systems",
                                                "children": []
                                            },
