                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "909.20.4 Mechanical Ventilation Alternative",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "909.20.4",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Mechanical Ventilation Alternative",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.20",
                                                            "909.20.4"
                                                        ],
                                                        "body": "The <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#door_balanced\">door</a> assembly from the building into the vestibule shall be a <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#fire_door_assembly\">fire door assembly</a> </i>complying with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#716.5.3\">Section 716.5.3</a>. The <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#door_balanced\">door</a> assembly from the vestibule to the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#stairway_\">stairway</a> </i>or <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#ramp\">ramp</a> </i>shall not have less than a 20-minute <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#fire_protection_rating\">fire protection rating</a> </i>and shall meet the requirements for a smoke <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#door_balanced\">door</a> assembly in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#716.5.3\">Section 716.5.3</a>. The <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#door_balanced\">door</a> shall be installed in accordance with NFPA 105.",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "fire_ratings_doors_protective_wall_assy",
                                                                "title": "Door Fire Ratings in Protective Wall Assemblies",
                                                                "descriptionHtml": "",
                                                                "topics": [
                                                                    "Fire",
                                                                    "Fire-Resistant"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs",
                                                                    "Construction Phase"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "new_york_city"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "909.20.4.1 Vestibule Doors",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "909.20.4.1",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Vestibule Doors",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.20",
                                                            "909.20.4"
                                                        ],
                                                        "body": "The vestibule shall be supplied with not less than one air change per minute and the exhaust shall be not less than 150 percent of supply. Supply air shall enter and exhaust air shall discharge from the vestibule through separate, tightly constructed ducts used only for that purpose. Supply air shall enter the vestibule within 6 inches (152 mm) of the floor level. The top of the exhaust register shall be located at the top of the smoke trap but not more than 6 inches (152 mm) down from the top of the trap, and shall be entirely within the smoke trap area. Doors in the open position shall not obstruct duct openings. Duct openings with controlling <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#damper\">dampers</a> </i>are permitted where necessary to meet the design requirements, but <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#damper\">dampers</a> </i>are not otherwise required.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.20.4.2 Vestibule Ventilation",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.20.4.2",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Vestibule Ventilation",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "909",
                                                                    "909.20",
                                                                    "909.20.4",
                                                                    "909.20.4.2"
                                                                ],
                                                                "body": "Where a specially engineered system is used, the system shall exhaust a quantity of air equal to not less than 90 air changes per hour from any vestibule in the emergency operation mode and shall be sized to handle three vestibules simultaneously. <a class=\"autolink\" href=\"#smoke_detector\">Smoke detectors</a> shall be located at the floor-side <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#entrance_public_\">entrance</a> to each vestibule and shall activate the system for the affected vestibule. <a class=\"autolink\" href=\"#smoke_detector\">Smoke detectors</a> shall be installed in accordance with <a class=\"autolink\" href=\"#907.3\">Section 907.3</a>.",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "909.20.4.2.1 Engineered Ventilation System",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "909.20.4.2.1",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "Engineered Ventilation System",
                                                                "children": []
                                                            }
                                                        ]
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.20",
                                                            "909.20.4"
                                                        ],
                                                        "body": "The vestibule ceiling shall be not less than 20 inches (508 mm) higher than the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#door_balanced\">door</a> opening into the vestibule to serve as a smoke and heat trap and to provide an upward-moving air column. The height shall not be decreased unless <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>and justified by design and test.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.20.4.3 Smoke Trap",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.20.4.3",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Smoke Trap",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.20",
                                                            "909.20.4"
                                                        ],
                                                        "body": "The <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#stairway_\">stairway</a> </i>or <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#ramp\">ramp</a> </i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#shaft\">shaft</a> shall be provided with a dampered relief opening and supplied with sufficient air to maintain a minimum positive pressure of 0.10 inch of water (25 Pa) in the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#shaft\">shaft</a> relative to the vestibule with all doors closed.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.20.4.4 Stairway or Ramp Shaft Air Movement System",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.20.4.4",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Stairway or Ramp Shaft Air Movement System",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.20"
                                                ],
                                                "body": "Where the building is equipped throughout with an <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a>, the vestibule is not required, provided each interior <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_horizontal\">exit</a> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#stairway_\">stairway</a> </i>or <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#ramp\">ramp</a> </i>is pressurized to not less than 0.10 inch of water (25 Pa) and not more than 0.35 inches of water (87 Pa) in the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#shaft\">shaft</a> relative to the building measured with all <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#interior_exit_stairway\">interior exit stairway</a> </i>and <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#ramp\">ramp</a> </i>doors closed under maximum anticipated conditions of stack effect and wind effect.",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "high_rise_smokeproof_encl_no_vestibule",
                                                        "title": "High Rise Smokeproof Encl: No Vestibule",
                                                        "descriptionHtml": "",
                                                        "topics": [
                                                            "Fire",
                                                            "Egress",
                                                            "Height and Area"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "909.20.5 Stairway and Ramp Pressurization Alternative",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "909.20.5",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Stairway and Ramp Pressurization Alternative",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.20"
                                                ],
                                                "body": "The activation of ventilating equipment required by the alternatives in Sections <a class=\"autolink\" href=\"#909.20.4\">909.20.4</a> and <a class=\"autolink\" href=\"#909.20.5\">909.20.5</a> shall be by <a class=\"autolink\" href=\"#smoke_detector\">smoke detectors</a> installed at each floor level at an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>location at the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#entrance_public_\">entrance</a> to the <a class=\"autolink\" href=\"#smokeproof_enclosure\">smokeproof enclosure</a>. When the closing device for the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#stairway_\">stairway</a> </i>and <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#ramp\">ramp</a> </i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#shaft\">shaft</a> and vestibule doors is activated by smoke detection or power failure, the mechanical equipment shall activate and operate at the required performance levels. <a class=\"autolink\" href=\"#smoke_detector\">Smoke detectors</a> shall be installed in accordance with <a class=\"autolink\" href=\"#907.3\">Section 907.3</a>.",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "high_rise_smokeproof_encl_ventilating_equip",
                                                        "title": "High Rise Smokeproof Encl: Equipment",
                                                        "descriptionHtml": "",
                                                        "topics": [
                                                            "Fire",
                                                            "Egress",
                                                            "Height and Area"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "909.20.6 Ventilating Equipment",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "909.20.6",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Ventilating Equipment",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.20",
                                                            "909.20.6"
                                                        ],
                                                        "body": "<a class=\"autolink\" href=\"#smokeproof_enclosure\">Smokeproof enclosure</a> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#ventilation_\">ventilation</a> systems shall be independent of other building <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#ventilation_\">ventilation</a> systems. The equipment, control wiring, power wiring and ductwork shall comply with one of the following:\n<ol>\n<li>Equipment, control wiring, power wiring and ductwork shall be located exterior to the building and directly connected to the <a class=\"autolink\" href=\"#smokeproof_enclosure\">smokeproof enclosure</a> or connected to the <a class=\"autolink\" href=\"#smokeproof_enclosure\">smokeproof enclosure</a> by ductwork enclosed by not less than 2-hour <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#fire_barrier\">fire barriers</a> </i>constructed in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#707\">Section 707</a> or <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#horizontal_assembly\">horizontal assemblies</a> </i>constructed in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#711\">Section 711</a>, or both.</li>\n<li>Equipment, control wiring, power wiring and ductwork shall be located within the <a class=\"autolink\" href=\"#smokeproof_enclosure\">smokeproof enclosure</a> with intake or exhaust directly from and to the outside or through ductwork enclosed by not less than 2-hour <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#fire_barrier\">fire barriers</a> </i>constructed in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#707\">Section 707</a> or <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#horizontal_assembly\">horizontal assemblies</a> </i>constructed in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#711\">Section 711</a>, or both.</li>\n<li>Equipment, control wiring, power wiring and ductwork shall be located within the building if separated from the remainder of the building, including other mechanical equipment, by not less than 2-hour <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#fire_barrier\">fire barriers</a> </i>constructed in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#707\">Section 707</a> or <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#horizontal_assembly\">horizontal assemblies</a> </i>constructed in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#711\">Section 711</a>, or both.</li>\n</ol>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol>\n<li>Control wiring and power wiring utilizing a 2-hour rated cable.</li>\n<li>Where encased with not less than 2 inches (51 mm) of <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#duped_concrete_\">concrete</a>.</li>\n<li>Control wiring and power wiring protected by a listed <a class=\"autolink\" href=\"#electrical_circuit_protective_system\">electrical circuit protective system</a> with a <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#fire-resistance_rating\">fire-resistance rating</a> of not less than 2 hours.</li>\n</ol>\n</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.20.6.1 Ventilation Systems",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 1,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.20.6.1",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Ventilation Systems",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.20",
                                                            "909.20.6"
                                                        ],
                                                        "body": "Mechanical vestibule and <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#stairway_\">stairway</a> </i>and <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#ramp\">ramp</a> </i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#shaft\">shaft</a> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#ventilation_\">ventilation</a> systems and <a class=\"autolink\" href=\"#automatic\">automatic</a> fire detection systems shall be provided with standby power in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/27/electrical#2702\">Section 2702</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.20.6.2 Standby Power",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.20.6.2",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Standby Power",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.20",
                                                            "909.20.6"
                                                        ],
                                                        "body": "Before the mechanical equipment is <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a></i>, the system shall be tested in the presence of the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#building_official_\">building official</a> </i>to confirm that the system is operating in compliance with these requirements.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.20.6.3 Acceptance and Testing",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.20.6.3",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Acceptance and Testing",
                                                        "children": []
                                                    }
                                                ]
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "Where elevator hoistway pressurization is provided in lieu of required enclosed elevator lobbies, the pressurization system shall comply with Sections <a class=\"autolink\" href=\"#909.21.1\">909.21.1</a> through <a class=\"autolink\" href=\"#909.21.11\">909.21.11</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "909.21 Elevator Hoistway Pressurization Alternative",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.21",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Elevator Hoistway Pressurization Alternative",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.21"
                                                ],
                                                "body": "Elevator hoistways shall be pressurized to maintain a minimum positive pressure of 0.10 inch of water (25 Pa) and a maximum positive pressure of 0.25 inch of water (67 Pa) with respect to adjacent occupied space on all floors. This pressure shall be measured at the midpoint of each hoistway <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#door_balanced\">door</a>, with all elevator cars at the floor of recall and all hoistway doors on the floor of recall open and all other hoistway doors closed. The pressure differentials shall be measured between the hoistway and the adjacent elevator landing. The opening and closing of hoistway doors at each level must be demonstrated during this test. The supply air intake shall be from an outside, uncontaminated source located a minimum distance of 20 feet (6096 mm) from any air exhaust system or outlet. \n \n<div class=\"u-list-dot-separated-deprecated uc_exception\">\n<span class=\"u-font-bold\">Exceptions:</span>\n \n<ol>\n<li> On floors containing only <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#310\">Group R</a> occupancies, the pressure differential is permitted to be measured between the hoistway and a <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#dwelling_unit_or_sleeping_unit_multistory_\"><i>dwelling unit </i>or <i> sleeping unit</i></a>.</li>\n<li> Where an elevator opens into a lobby enclosed in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/30/elevators-and-conveying-systems#3007.6\">Section 3007.6</a> or <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/30/elevators-and-conveying-systems#3008.6\">3008.6</a>, the pressure differential is permitted to be measured between the hoistway and the space immediately outside the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#door_balanced\">door</a>(s) from the floor to the enclosed lobby.</li>\n<li> The pressure differential is permitted to be measured relative to the outdoor atmosphere on floors other than the following: <br/> \n<ol>\n<li> The fire floor. </li>\n<li> The two floors immediately below the fire floor. </li>\n<li> The floor immediately above the fire floor. </li>\n</ol>\n\n</li>\n<li> The minimum positive pressure of 0.10 inch of water (25 Pa) and a maximum positive pressure of 0.25 inch of water (67 Pa) with respect to occupied floors are not required at the floor of recall with the doors open.</li>\n</ol></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.21.1 Pressurization Requirements",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.21.1",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Pressurization Requirements",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.21",
                                                            "909.21.1"
                                                        ],
                                                        "body": "<a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#ventilation_\">Ventilation</a> systems, other than hoistway supply air systems, are permitted to be used to exhaust air from adjacent spaces on the fire floor, two floors immediately below and one floor immediately above the fire floor to the building's exterior where necessary to maintain positive pressure relationships as required in <a class=\"autolink\" href=\"#909.21.1\">Section 909.21.1</a> during operation of the elevator <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#shaft\">shaft</a> pressurization system.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.21.1.1 Use of Ventilation Systems",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.21.1.1",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Use of Ventilation Systems",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.21"
                                                ],
                                                "body": "A rational analysis complying with <a class=\"autolink\" href=\"#909.4\">Section 909.4</a> shall be submitted with the <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#construction_documents_\">construction documents</a></i>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.21.2 Rational Analysis",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.21.2",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Rational Analysis",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.21"
                                                ],
                                                "body": "Any duct system that is part of the pressurization system shall be protected with the same <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#fire-resistance_rating\">fire-resistance rating</a> </i>as required for the elevator <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#shaft_enclosure\">shaft enclosure</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.21.3 Ducts for System",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.21.3",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Ducts for System",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.21"
                                                ],
                                                "body": "The fan system provided for the pressurization system shall be as required by Sections <a class=\"autolink\" href=\"#909.21.4.1\">909.21.4.1</a> through <a class=\"autolink\" href=\"#909.21.4.4\">909.21.4.4</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.21.4 Fan System",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.21.4",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Fan System",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.21",
                                                            "909.21.4"
                                                        ],
                                                        "body": "Where located within the building, the fan system that provides the pressurization shall be protected with the same <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#fire-resistance_rating\">fire-resistance rating</a> </i> required for the elevator <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#shaft_enclosure\">shaft enclosure</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.21.4.1 Fire Resistance",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.21.4.1",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Fire Resistance",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.21",
                                                            "909.21.4"
                                                        ],
                                                        "body": "The fan system shall be equipped with a <a class=\"autolink\" href=\"#smoke_detector\">smoke detector</a> that will automatically shut down the fan system when smoke is detected within the system.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.21.4.2 Smoke Detection",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.21.4.2",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Smoke Detection",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.21",
                                                            "909.21.4"
                                                        ],
                                                        "body": "A separate fan system shall be used for each elevator hoistway.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.21.4.3 Separate Systems",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.21.4.3",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Separate Systems",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.21",
                                                            "909.21.4"
                                                        ],
                                                        "body": "The supply fan shall be either adjustable with a capacity of not less than <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/1/scope-and-administration#1\">1</a>,000 cfm (0.4719 m<sup>3</sup>/s) per door, or that specified by a <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#design_professional_registered_\">registered design professional</a> </i>to meet the requirements of a designed pressurization system.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.21.4.4 Fan Capacity",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.21.4.4",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Fan Capacity",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.21"
                                                ],
                                                "body": "The pressurization system shall be provided with standby power in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/27/electrical#2702\">Section 2702</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.21.5 Standby Power",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.21.5",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Standby Power",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.21"
                                                ],
                                                "body": "The elevator pressurization system shall be activated upon activation of either the building <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a> or the elevator lobby <a class=\"autolink\" href=\"#smoke_detector\">smoke detectors</a>. Where both a building <a class=\"autolink\" href=\"#fire_alarm_system\">fire alarm system</a> and elevator lobby <a class=\"autolink\" href=\"#smoke_detector\">smoke detectors</a> are present, each shall be independently capable of activating the pressurization system.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.21.6 Activation of Pressurization System",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.21.6",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Activation of Pressurization System",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.21"
                                                ],
                                                "body": "Testing for performance shall be required in accordance with <a class=\"autolink\" href=\"#909.18.8\">Section 909.18.8</a>. System acceptance shall be in accordance with <a class=\"autolink\" href=\"#909.19\">Section 909.19</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.21.7 Testing",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.21.7",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Testing",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.21"
                                                ],
                                                "body": "Detection and control systems shall be marked in accordance with <a class=\"autolink\" href=\"#909.14\">Section 909.14</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.21.8 Marking and Identification",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.21.8",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Marking and Identification",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.21"
                                                ],
                                                "body": "Control diagrams shall be provided in accordance with <a class=\"autolink\" href=\"#909.15\">Section 909.15</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.21.9 Control Diagrams",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.21.9",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Control Diagrams",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.21"
                                                ],
                                                "body": "A control panel complying with <a class=\"autolink\" href=\"#909.16\">Section 909.16</a> shall be provided.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.21.10 Control Panel",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.21.10",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Control Panel",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.21"
                                                ],
                                                "body": "Hoistway pressurization systems shall comply with the requirements for smoke control system response time in <a class=\"autolink\" href=\"#909.17\">Section 909.17</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.21.11 System Response Time",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.21.11",
                                                "slug": "fire-protection-systems",
                                                "titleText": "System Response Time",
                                                "children": []
                                            }
                                        ]
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section 910 Smoke and Heat Removal",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "910",
                                "slug": "fire-protection-systems",
                                "titleText": "Smoke and Heat Removal",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "910"
                                        ],
                                        "body": "Where required by this code, smoke and heat vents or mechanical smoke removal systems shall conform to the requirements of this section.",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "smoke_heat_removal",
                                                "title": "Smoke / Heat Removal Systems: Where Required",
                                                "descriptionHtml": "",
                                                "topics": [
                                                    "Mechanical",
                                                    "Roof / Ceiling"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "kentucky",
                                                    "dallas",
                                                    "california",
                                                    "san_francisco",
                                                    "los_angeles",
                                                    "san-jose",
                                                    "los-angeles-county",
                                                    "san-diego"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "smoke_heat_vents_vs_mech_removal",
                                                "title": "Smoke / Heat Vents vs. Mech. Smoke Removal",
                                                "descriptionHtml": "<div>Building Code and Fire Code 910 specifies installation of smoke and heat removal by natural or mechanical means, for F-1 and S-1 occupancies (that are not also aircraft hangers) with more than 50,000 sq. ft. of undivided space, or with high-piled storage.</div>",
                                                "topics": [
                                                    "Fire",
                                                    "Mechanical",
                                                    "Roof / Ceiling"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  910.1 General",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 2,
                                        "reference": "910.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "General",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "910"
                                        ],
                                        "body": "Smoke and heat vents or a mechanical smoke removal system shall be installed as required by Sections <a class=\"autolink\" href=\"#910.2.1\">910.2.1</a> and <a class=\"autolink\" href=\"#910.2.2\">910.2.2</a>. \n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n \n\n<ol>\n<li>Frozen food warehouses used solely for storage of Class I and II commodities where protected by an <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> <a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a>.</li> \n\n<li>Smoke and heat removal shall not be required in areas of buildings equipped with early suppression fast-response (ESFR) sprinklers.</li> \n\n<li>Smoke and heat removal shall not be required in areas of buildings equipped with control mode special application sprinklers with a response time index of 50 (m <b>\u2022 </b>s)<sup><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/1/scope-and-administration#1\">1</a>/<a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#2\">2</a> </sup>or less that are listed to control a fire in stored commodities with 12 or fewer sprinklers.</li>\n</ol>\n</div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "smoke_heat_removal",
                                                "title": "Smoke / Heat Removal Systems: Where Required",
                                                "descriptionHtml": "",
                                                "topics": [
                                                    "Mechanical",
                                                    "Roof / Ceiling"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "kentucky",
                                                    "dallas",
                                                    "california",
                                                    "san_francisco",
                                                    "los_angeles",
                                                    "san-jose",
                                                    "los-angeles-county",
                                                    "san-diego"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  910.2 Where Required",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "910.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Where Required",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "910",
                                                    "910.2"
                                                ],
                                                "body": "Smoke and heat vents installed in accordance with <a class=\"autolink\" href=\"#910.3\">Section 910.3</a> or a mechanical smoke removal system installed in accordance with <a class=\"autolink\" href=\"#910.4\">Section 910.4</a> shall be installed in buildings and portions thereof used as a Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#306.2\">F-1</a> or <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#311.2\">S-1</a> occupancy having more than 50,000 square feet (4645 m<sup>2</sup>) of undivided area. In occupied portions of a building equipped throughout with an <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> where the upper surface of the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#story_\">story</a> is not a <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/15/roof-assemblies-and-rooftop-structures#roof_assembly\">roof assembly</a>, a mechanical smoke removal system in accordance with <a class=\"autolink\" href=\"#910.4\">Section 910.4</a> shall be installed. \n\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\nGroup <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#311.2\">S-1</a> aircraft <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#repair_\">repair</a> hangars.\n</div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "smoke_heat_removal",
                                                        "title": "Smoke / Heat Removal Systems: Where Required",
                                                        "descriptionHtml": "",
                                                        "topics": [
                                                            "Mechanical",
                                                            "Roof / Ceiling"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "kentucky",
                                                            "dallas",
                                                            "california",
                                                            "san_francisco",
                                                            "los_angeles",
                                                            "san-jose",
                                                            "los-angeles-county",
                                                            "san-diego"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "910.2.1 Group F-1 or S-1",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "910.2.1",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Group F-1 or S-1",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "910",
                                                    "910.2"
                                                ],
                                                "body": "Smoke and heat removal required by Table 3206.2 of the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015\">International Fire Code</a> </i>for buildings and portions thereof containing high-piled combustible storage shall be installed in accordance with <a class=\"autolink\" href=\"#910.3\">Section 910.3</a> in unsprinklered buildings. In buildings and portions thereof containing high-piled combustible storage equipped throughout with an <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a>, a smoke and heat removal system shall be installed in accordance with <a class=\"autolink\" href=\"#910.3\">Section 910.3</a> or <a class=\"autolink\" href=\"#910.4\">910.4</a>. In occupied portions of a building equipped throughout with an <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a>, where the upper surface of the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#story_\">story</a> is not a <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/15/roof-assemblies-and-rooftop-structures#roof_assembly\">roof assembly</a>, a mechanical smoke removal system in accordance with <a class=\"autolink\" href=\"#910.4\">Section 910.4</a> shall be installed.",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "smoke_heat_removal",
                                                        "title": "Smoke / Heat Removal Systems: Where Required",
                                                        "descriptionHtml": "",
                                                        "topics": [
                                                            "Mechanical",
                                                            "Roof / Ceiling"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "kentucky",
                                                            "dallas",
                                                            "california",
                                                            "san_francisco",
                                                            "los_angeles",
                                                            "san-jose",
                                                            "los-angeles-county",
                                                            "san-diego"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    },
                                                    {
                                                        "key": "high_piled_storage",
                                                        "title": "High Piled Storage (definition)",
                                                        "descriptionHtml": "<div>High-piled storage refers to storage methods where items are stacked above a certain height, typically more than 12 feet. This can include:\n<ul><li><strong>Solid-piled storage:</strong> Items stacked directly on top of each other.</li>\n<li><strong> Palletized storage:</strong> Use of pallets to stack and organize goods.</li>\n<li><strong>Rack storage:</strong> Systems involving shelving units or racks for organization at various heights.</li>\n<li><strong>Bin box and shelf storage:</strong> Smaller units or shelves that are installed at high levels for additional storage capacity.</li></ul>\nThese methods maximize vertical space in warehouses or storage facilities, often requiring specific safety and construction considerations.</div>",
                                                        "topics": [
                                                            "Definition"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Construction Phase",
                                                            "Design Development"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  910.2.2 High-Piled Combustible Storage",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 2,
                                                "reference": "910.2.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "High-Piled Combustible Storage",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "910"
                                        ],
                                        "body": "The design and installation of smoke and heat vents shall be in accordance with Sections <a class=\"autolink\" href=\"#910.3.1\">910.3.1</a> through <a class=\"autolink\" href=\"#910.3.3\">910.3.3</a>.",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "smoke_heat_removal",
                                                "title": "Smoke / Heat Removal Systems: Where Required",
                                                "descriptionHtml": "",
                                                "topics": [
                                                    "Mechanical",
                                                    "Roof / Ceiling"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "kentucky",
                                                    "dallas",
                                                    "california",
                                                    "san_francisco",
                                                    "los_angeles",
                                                    "san-jose",
                                                    "los-angeles-county",
                                                    "san-diego"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "smoke_heat_vents_vs_mech_removal",
                                                "title": "Smoke / Heat Vents vs. Mech. Smoke Removal",
                                                "descriptionHtml": "<div>Building Code and Fire Code 910 specifies installation of smoke and heat removal by natural or mechanical means, for F-1 and S-1 occupancies (that are not also aircraft hangers) with more than 50,000 sq. ft. of undivided space, or with high-piled storage.</div>",
                                                "topics": [
                                                    "Fire",
                                                    "Mechanical",
                                                    "Roof / Ceiling"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  910.3 Smoke and Heat Vents",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 2,
                                        "reference": "910.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Smoke and Heat Vents",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "910",
                                                    "910.3"
                                                ],
                                                "body": "Smoke and heat vents shall be <i>listed </i>and <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#labeled_\">labeled</a> to indicate compliance with UL 793 or FM 4430.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  910.3.1 Listing and Labeling",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "910.3.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Listing and Labeling",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "910",
                                                    "910.3"
                                                ],
                                                "body": "Smoke and heat vents shall be located 20 feet (6096 mm) or more from adjacent <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#lot_line_\">lot lines</a> </i>and <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#fire_wall\">fire walls</a> </i>and 10 feet (3048 mm) or more from <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#fire_barrier\">fire barriers</a></i>. Vents shall be uniformly located within the roof in the areas of the building where the vents are required to be installed by <a class=\"autolink\" href=\"#910.2\">Section 910.2</a> with consideration given to roof pitch, sprinkler location and structural members.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  910.3.2 Smoke and Heat Vent Locations",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "910.3.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Smoke and Heat Vent Locations",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "910",
                                                    "910.3"
                                                ],
                                                "body": "The required aggregate area of smoke and heat vents shall be calculated as follows: <div class=\"u-mt-2 u-mb-4 u-ml-4\">For buildings equipped throughout with an <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a>:</div> <div class=\"u-text-center\"><span class=\"u-align-middle\"><img class=\"u-inline\" height=\"19\" src=\"/publication-images/0ce8c768-87b1-4b92-a913-8faadaf40301.png\" width=\"77\"/></span>    <span class=\"u-ml-10 u-align-middle u-font-bold u-float-right\">(Equation 9-3)</span></div> <br/>where: <br/> \n<table>\n<tbody>\n<tr class=\"u-align-top\">\n<td><i>A<sub>VR</sub></i></td>\n<td>=</td>\n<td>The required aggregate vent area (ft<sup>2</sup>).</td>\n</tr>\n<tr class=\"u-align-top\">\n<td><i>V</i></td>\n<td>=</td>\n<td>Volume (ft<sup>3</sup>) of the area that requires smoke removal.</td>\n</tr>\n</tbody>\n</table>\n<br/><br/>For unsprinklered buildings: <br/><br/><div class=\"u-text-center\">    <span class=\"u-align-middle\"><img class=\"u-inline\" height=\"23\" src=\"/publication-images/851ce71b-e1fe-4eab-af12-8825c4869e91.png\" width=\"77\"/></span>    <span class=\"u-ml-10 u-align-middle u-font-bold u-float-right\">(Equation 9-4)</span></div> <br/>where: <br/> \n<table>\n<tbody>\n<tr class=\"u-align-top\">\n<td><i>A<sub>VR</sub></i></td>\n<td>=</td>\n<td>The required aggregate vent area (ft<sup>2</sup>).</td>\n</tr>\n<tr class=\"u-align-top\">\n<td><i>A<sub>FA</sub></i></td>\n<td>=</td>\n<td>The area of the floor in the area that requires smoke removal.</td>\n</tr>\n</tbody>\n</table>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "910.3.3 Smoke and Heat Vents Area",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "910.3.3",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Smoke and Heat Vents Area",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "910"
                                        ],
                                        "body": "Mechanical smoke removal systems shall be designed and installed in accordance with Sections <a class=\"autolink\" href=\"#910.4.1\">910.4.1</a> through <a class=\"autolink\" href=\"#910.4.7\">910.4.7</a>.",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "smoke_heat_removal",
                                                "title": "Smoke / Heat Removal Systems: Where Required",
                                                "descriptionHtml": "",
                                                "topics": [
                                                    "Mechanical",
                                                    "Roof / Ceiling"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "kentucky",
                                                    "dallas",
                                                    "california",
                                                    "san_francisco",
                                                    "los_angeles",
                                                    "san-jose",
                                                    "los-angeles-county",
                                                    "san-diego"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "smoke_heat_vents_vs_mech_removal",
                                                "title": "Smoke / Heat Vents vs. Mech. Smoke Removal",
                                                "descriptionHtml": "<div>Building Code and Fire Code 910 specifies installation of smoke and heat removal by natural or mechanical means, for F-1 and S-1 occupancies (that are not also aircraft hangers) with more than 50,000 sq. ft. of undivided space, or with high-piled storage.</div>",
                                                "topics": [
                                                    "Fire",
                                                    "Mechanical",
                                                    "Roof / Ceiling"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  910.4 Mechanical Smoke Removal Systems",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 2,
                                        "reference": "910.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Mechanical Smoke Removal Systems",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "910",
                                                    "910.4"
                                                ],
                                                "body": "The building shall be equipped throughout with an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> <a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "910.4.1 Automatic Sprinklers Required",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "910.4.1",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Automatic Sprinklers Required",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "910",
                                                    "910.4"
                                                ],
                                                "body": "Exhaust fans that are part of a mechanical smoke removal system shall be rated for operation at 221\u00b0F (105\u00b0C). Exhaust fan motors shall be located outside of the exhaust fan air stream.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "910.4.2 Exhaust Fan Construction",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "910.4.2",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Exhaust Fan Construction",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "910",
                                                    "910.4"
                                                ],
                                                "body": "The mechanical smoke removal system shall be sized to exhaust the building at a minimum rate of two air changes per hour based upon the volume of the building or portion thereof without contents. The capacity of each exhaust fan shall not exceed 30,000 cubic feet per minute (14.2 m<sup>3</sup>/<sub>sec</sub>).",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "910.4.3 System Design Criteria",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "910.4.3",
                                                "slug": "fire-protection-systems",
                                                "titleText": "System Design Criteria",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "910",
                                                            "910.4",
                                                            "910.4.3"
                                                        ],
                                                        "body": "Makeup air openings shall be provided within 6 feet (1829 mm) of the floor level. Operation of makeup air openings shall be manual or <a class=\"autolink\" href=\"#automatic\">automatic</a>. The minimum gross area of makeup air inlets shall be 8 square feet per 1,000 cubic feet per minute (0.74 m<sup>2</sup> per 0.4719 m<sup>3</sup>/s) of smoke exhaust.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "910.4.3.1 Makeup Air",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "910.4.3.1",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Makeup Air",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "910",
                                                    "910.4"
                                                ],
                                                "body": "The mechanical smoke removal system shall be activated by manual controls only.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "910.4.4 Activation",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "910.4.4",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Activation",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "910",
                                                    "910.4"
                                                ],
                                                "body": "Manual controls shall be located so as to be accessible to the fire service from an exterior <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#door_balanced\">door</a> of the building and protected against interior fire exposure by not less than 1-hour <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#fire_barrier\">fire barriers</a> constructed in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#707\">Section 707</a> or <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#horizontal_assembly\">horizontal assemblies</a> constructed in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#711\">Section 711</a>, or both.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "910.4.5 Manual Control Location",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 3,
                                                "numBuildingProductsOnRef": 7,
                                                "numDiagramsOnRef": 0,
                                                "reference": "910.4.5",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Manual Control Location",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "910",
                                                    "910.4"
                                                ],
                                                "body": "Wiring for operation and control of mechanical smoke removal systems shall be connected ahead of the main disconnect in accordance with Section 701.12E of NFPA 70 and be protected against interior fire exposure to temperatures in excess of 1,000\u00b0F (538\u00b0C) for a period of not less than 15 minutes.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  910.4.6 Control Wiring",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "910.4.6",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Control Wiring",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "910",
                                                    "910.4"
                                                ],
                                                "body": "Where building air-<a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#handling_\">handling</a> and mechanical smoke removal systems are combined or where independent building air-<a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#handling_\">handling</a> systems are provided, fans shall automatically shut down in accordance with the <a class=\"autolink\" href=\"/viewer/district-of-columbia/imc-2015\">International Mechanical Code</a>. The manual controls provided for the smoke removal system shall have the capability to override the <a class=\"autolink\" href=\"#automatic\">automatic</a> shutdown of fans that are part of the smoke removal system.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  910.4.7 Controls",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "910.4.7",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Controls",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "910"
                                        ],
                                        "body": "Smoke and heat vents and mechanical smoke removal systems shall be maintained in accordance with the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015\">International Fire Code</a></i>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "910.5 Maintenance",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "910.5",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Maintenance",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section 911 Fire Command Center",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "911",
                                "slug": "fire-protection-systems",
                                "titleText": "Fire Command Center",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "911"
                                        ],
                                        "body": "Where required by other sections of this code and in buildings classified as <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#high_rise_building_\">high-rise buildings</a> by this code, a <a class=\"autolink\" href=\"#fire_command_center\">fire command center</a> for fire department operations shall be provided and shall comply with Sections <a class=\"autolink\" href=\"#911.1.1\">911.1.1</a> through <a class=\"autolink\" href=\"#911.1.6\">911.1.6</a>.",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "high_rise_emergency_systems",
                                                "title": "High Rise: Emergency Systems",
                                                "descriptionHtml": "<div>High-rise buildings have special requirements for emergency systems that must be in place. These systems include, full fire alarm system with additional smoke detection and emergency voice/alarm communications system, a standpipe system (permitted to be part of the sprinkler system), emergency responder radio coverage, a smoke removal system. All of these must be tied into the required fire command center. Standby and emergency power is required to run essential systems in case of emergency.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Design Development",
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  911.1 General",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "911.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "General",
                                        "children": [
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "9",
                                                    "911",
                                                    "911.1"
                                                ],
                                                "body": "<span class=\"code_addition\">The <a class=\"autolink\" href=\"#fire_command_center\">fire command center</a> shall be directly accessible from the exterior on the address side of the building; or, where <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> by the <i>code official</i> in consultation with the Fire Chief, in an interior location which has <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#direct_access_\">direct access</a> from the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#entrance_public_\">entrance</a> lobby on the address side of the building.</span>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  911.1.1 Location and Access",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "911.1.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Location and Access",
                                                "children": [
                                                    {
                                                        "amendType": "addition",
                                                        "ancestorRefs": [
                                                            "9",
                                                            "911",
                                                            "911.1",
                                                            "911.1.1"
                                                        ],
                                                        "body": "The <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#entrance_public_\">entrance</a> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#door_balanced\">door</a> to the <a class=\"autolink\" href=\"#fire_command_center\">fire command center</a> shall be illuminated and clearly marked \"<a class=\"autolink\" href=\"#fire_command_center\">Fire Command Center</a>\" with letters a minimum of 3 inches (76 mm) in height on a contrasting background. In instances where the <a class=\"autolink\" href=\"#fire_command_center\">fire command center</a> is not located near the building's main <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#entrance_public_\">entrance</a>, a sign indicating the location of the fire control room shall be conspicuously posted near the building's main <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#entrance_public_\">entrance</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": "911.1.1.1",
                                                        "displayTitle": "911.1.1.1 Identification",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "new_911.1.1.1",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Identification",
                                                        "children": []
                                                    },
                                                    {
                                                        "amendType": "addition",
                                                        "ancestorRefs": [
                                                            "9",
                                                            "911",
                                                            "911.1",
                                                            "911.1.1"
                                                        ],
                                                        "body": "Electrical, mechanical or plumbing equipment other than those associated with the <a class=\"autolink\" href=\"#fire_command_center\">fire command center</a>, shall not be located within the <a class=\"autolink\" href=\"#fire_command_center\">fire command center</a>. The <a class=\"autolink\" href=\"#fire_command_center\">fire command center</a> shall not be used for other than its intended use unless <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> by the Fire Chief.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": "911.1.1.2",
                                                        "displayTitle": "911.1.1.2 Prohibited Use",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "new_911.1.1.2",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Prohibited Use",
                                                        "children": []
                                                    },
                                                    {
                                                        "amendType": "addition",
                                                        "ancestorRefs": [
                                                            "9",
                                                            "911",
                                                            "911.1",
                                                            "911.1.1"
                                                        ],
                                                        "body": "The <a class=\"autolink\" href=\"#fire_command_center\">fire command center</a> shall be secured from unauthorized entry and shall be accessible to the Department at all times.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": "911.1.1.3",
                                                        "displayTitle": "911.1.1.3 Locking Arrangements",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "new_911.1.1.3",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Locking Arrangements",
                                                        "children": []
                                                    },
                                                    {
                                                        "amendType": "addition",
                                                        "ancestorRefs": [
                                                            "9",
                                                            "911",
                                                            "911.1",
                                                            "911.1.1"
                                                        ],
                                                        "body": "Where access to the <a class=\"autolink\" href=\"#fire_command_center\">fire command center</a> from the building's exterior is restricted because of secured openings, a key box-in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015/chapter/5/fire-service-features#506\">Section 506</a> of the <i>Fire Code</i> shall be installed at the building's main <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#entrance_public_\">entrance</a> or other <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> location for Department access. The key box shall be of an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a></i> type and shall contain keys to gain necessary access to the building and <a class=\"autolink\" href=\"#fire_command_center\">fire command center</a> as required by the <i>code official</i> in consultation with the Fire Chief.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": "911.1.1.4",
                                                        "displayTitle": "911.1.1.4 Access",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "new_911.1.1.4",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Access",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "911",
                                                    "911.1"
                                                ],
                                                "body": "The <a class=\"autolink\" href=\"#fire_command_center\">fire command center</a> shall be separated from the remainder of the building by not less than a 1-hour <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#fire_barrier\">fire barrier</a> </i>constructed in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#707\">Section 707</a> or <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#horizontal_assembly\">horizontal assembly</a> </i>constructed in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#711\">Section 711</a>, or both.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  911.1.2 Separation",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 2,
                                                "numBuildingProductsOnRef": 7,
                                                "numDiagramsOnRef": 0,
                                                "reference": "911.1.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Separation",
                                                "children": []
                                            },
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "9",
                                                    "911",
                                                    "911.1"
                                                ],
                                                "body": "<span class=\"code_addition\">The room shall be of sufficient size to accommodate all equipment and features required by this section but not less than 96 square feet (8.9 m<sup>2</sup>). A minimum clear <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#aisle\">aisle</a> width of 48 inches (1220 mm) shall be provided in front of all equipment panels.</span>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  911.1.3 Size",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "911.1.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Size",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "911",
                                                    "911.1"
                                                ],
                                                "body": "A layout of the <a class=\"autolink\" href=\"#fire_command_center\">fire command center</a> and all features required by this section to be contained therein shall be submitted for approval prior to installation.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  911.1.4 Layout Approval",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "911.1.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Layout Approval",
                                                "children": []
                                            },
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "9",
                                                    "911",
                                                    "911.1"
                                                ],
                                                "body": "Storage unrelated to <span class=\"code_addition\">the </span>operation of the <a class=\"autolink\" href=\"#fire_command_center\">fire command center</a> shall be prohibited.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  911.1.5 Storage",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "911.1.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Storage",
                                                "children": []
                                            },
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "9",
                                                    "911",
                                                    "911.1"
                                                ],
                                                "body": "The <a class=\"autolink\" href=\"#fire_command_center\">fire command center</a> shall comply with NFPA 72 and shall contain all of the following features:\n<div class=\"u-list-dot-separated-deprecated\">\n<ol class=\"u-list-decimal-separated\">\n<li>The emergency voice/alarm communication system control unit.</li>\n<li>The fire department communications system.</li>\n<li>Fire detection and alarm system <a class=\"autolink\" href=\"#annunciator\">annunciator</a>.</li>\n<li><a class=\"autolink\" href=\"#annunciator\">Annunciator</a> unit visually indicating the location of the elevators and whether they are operational.</li>\n\n<li>The fire-fighter's control panel required by <a class=\"autolink\" href=\"#909.16\">Section 909.16</a> for smoke control systems installed in the building.</li>\n<li>Controls for unlocking <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#interior_exit_stairway\">interior exit stairway</a> </i>doors simultaneously.</li>\n<li>Sprinkler valve and waterflow <a class=\"autolink\" href=\"#detector_heat\">detector</a> display panels.</li>\n<li>Emergency and standby power status indicators.</li>\n<li>A telephone for  Department use with controlled access to the public telephone system.</li>\n<li>Fire pump status indicators.</li>\n<li>Schematic building plans indicating the typical floor plan and detailing the building core, <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#means_of_egress\">means of egress</a></i>, <a class=\"autolink\" href=\"#fire_protection_system\">fire protection systems</a>, fire fighter air replenishment system, fire-fighting equipment and fire department access, and <span class=\"code_addition\">other building features affecting emergency response. The schematic plans shall be readily accessible, diagrammatic in nature, and fabricated of durable material or provided with a protective cover and bound in one set.</span></li>\n\n\n\n\n\n\n<li class=\"code_addition\">A copy of the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/11/accessibility#facility\">facility</a>'s Fire Safety Plans and Fire Evacuation Plans that are prepared and maintained in accordance with the Fire Code.</li>\n<li class=\"code_addition\">Generator supervision devices, manual start and transfer features.</li>\n<li class=\"code_addition\">Public address system, where specifically required by other sections of this code.</li>\n<li class=\"code_addition\">Elevator fire recall switch in accordance with ASME A17.1/BSA 44.</li>\n<li class=\"code_addition\">Elevator emergency or standby power selector switch(es), where emergency or standby power is provided.</li>\n<li class=\"code_addition\">An <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> Building Information Card that contains, but is not limited to, the following information:\n<ol class=\"u-list-decimal-separated code_addition\">\n<li>General building information that includes: property name, address, the number of floors in the building (above and below grade), use and occupancy classification (for mixed uses, identify the different types of occupancies on each floor), and the estimated building population during the day, night, and weekend.</li>\n<li>Building emergency contact information that includes: a list of the building's emergency contacts including but not limited to building manager and building engineer and their respective work phone number, cell phone number, and e-mail address.</li>\n<li>Building construction information that includes: the type of building construction including but not limited to floors, walls, columns, and <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/15/roof-assemblies-and-rooftop-structures#roof_assembly\">roof assembly</a>.</li>\n<li><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_access\">Exit access</a> and <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit\">exit</a> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#stairway_\">stairway</a> information that includes: number of <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_access\">exit access</a> and <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit\">exit</a> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#stairway_\">stairways</a> in the building; each <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_access\">exit access</a> and <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit\">exit</a> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#stairway_\">stairway</a> designation and floors served; location where each <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_access\">exit access</a> and <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit\">exit</a> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#stairway_\">stairway</a> discharges; <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#interior_exit_stairway\">interior exit stairways</a> that are pressurized; <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_horizontal\">exit</a> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#stairway_\">stairways</a> provided with emergency lighting; each <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit_horizontal\">exit</a> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#stairway_\">stairway</a> that allows reentry; <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#exit\">exit</a> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#stairway_\">stairways</a> providing roof access; elevator information that includes: number of elevator banks, elevator bank designation, elevator car numbers and respective floors that they serve; location of elevator machine rooms, control rooms and control spaces; location of sky lobby; and location of freight elevator banks.</li>\n<li>Building services and system information that includes: location of mechanical rooms, location of building management system, location and capacity of all fuel oil tanks, location of emergency generator, and location of natural gas service.</li>\n<li><a class=\"autolink\" href=\"#fire_protection_system\">Fire protection system</a> information that includes: locations of standpipes, location of fire pump room, location of fire department connections, floors protected by <a class=\"autolink\" href=\"#automatic\">automatic</a> sprinklers, location of different types of sprinkler systems installed including, but not limited to, dry, wet and preaction.</li>\n<li>Hazardous material information that includes: location of hazardous material and quantity of hazardous material.</li>\n</ol>\n</li>\n</ol>\n</div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "elevator_fire_recall",
                                                        "title": "Fire Recall Switches and Backup Power",
                                                        "descriptionHtml": "<div>Commercial elevators have a safety feature called \"fire recall\" that sends them to a specific floor when fire alarms are activated so that emergency responders can use them. However, this feature could put the elevator cab and passengers at risk of flooding in areas where flooding is possible.</div><br/>\n<div>If an elevator is meant to serve areas that may flood, it should have a float switch system that will turn on when there is flooding and send the elevator cab to a floor above the base flood elevation (BFE).</div>",
                                                        "topics": [
                                                            "Egress",
                                                            "Electrical",
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Construction Phase"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "png"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  911.1.6 Required Features",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "911.1.6",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Required Features",
                                                "children": []
                                            }
                                        ]
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [
                                    {
                                        "key": "fire_dept_connections",
                                        "title": "Fire Department Connections",
                                        "descriptionHtml": "<div>Fire department connections (FDC) allow the responding fire department to supply water to the building. This water supply can be for interior firefighting efforts or to supplement the automatic fire sprinkler system. Section 912 outlines requirements for an FDC. These requirements are primarily in place to ensure that the fire department can have ready access to the FDC in the event of a fire occurrence. Requirements listed that facilitate this include clear space, visibility, proper hose threads, and signage.</div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Design Development",
                                            "Construction Docs"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [
                                            "wichita-sedgwick"
                                        ],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "fire_dept_connection_clr",
                                        "title": "Fire Dept. Connection Clearances",
                                        "descriptionHtml": "<div>Maintaining a clear space around fire department connections is critical for multiple reasons. <br/>\n<ul><li>A clear space ensures that fire department personnel can access and operate the connections quickly and efficiently in an emergency, minimizing delays in firefighting efforts. </li>\n<li>Immediate access to fire department connections must be maintained at all times and without obstruction by fences, bushes, trees, walls or any other fixed or moveable objects. This aids the fire department in efficiently setting up its operations, crucial in a time-sensitive emergency situation.</li>\n<li>Connections must be visible to approaching fire vehicles. In the case of existing buildings, where the fire department connection is not easily seen, there should be an approved sign mounted on the street front, or on the side of the building, clearly indicating the location.</li></ul></div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Design Development"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [
                                            "chicago",
                                            "los-angeles-county"
                                        ],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    }
                                ],
                                "displayRef": null,
                                "displayTitle": "Section 912 Fire Department Connections",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "hasDiagrams": true,
                                "hasDiagramsOnRef": true,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 2,
                                "reference": "912",
                                "slug": "fire-protection-systems",
                                "titleText": "Fire Department Connections",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "912"
                                        ],
                                        "body": "Fire department connections shall be installed in accordance with the NFPA standard applicable to the system design and shall comply with Sections <a class=\"autolink\" href=\"#912.2\">912.2</a> through <a class=\"autolink\" href=\"#912.6\">912.6</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  912.1 Installation",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "912.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Installation",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "912"
                                        ],
                                        "body": "With respect to hydrants, driveways, buildings and landscaping, fire department connections shall be so located that fire apparatus and hose connected to supply the system will not obstruct access to the buildings for other fire apparatus. The location of fire department connections shall be <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>by the fire chief.",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "fire_dept_connections",
                                                "title": "Fire Department Connections",
                                                "descriptionHtml": "<div>Fire department connections (FDC) allow the responding fire department to supply water to the building. This water supply can be for interior firefighting efforts or to supplement the automatic fire sprinkler system. Section 912 outlines requirements for an FDC. These requirements are primarily in place to ensure that the fire department can have ready access to the FDC in the event of a fire occurrence. Requirements listed that facilitate this include clear space, visibility, proper hose threads, and signage.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Design Development",
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "wichita-sedgwick"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "fire_hydrant_systems_location",
                                                "title": "Fire Hydrant Systems - Location",
                                                "descriptionHtml": "<div>Where a fire hydrant is further than 400' from a building the fire code official, or AHJ, can require an additional private fire hydrant to be installed on the property. If the building is sprinkled, or a Group R-3 or U, the fire hydrant can be up to 600' from the building before an additional may be required. Where a building is equipped with an FDC (fire department connection) the hydrant must be installed within 100' feet of the FDC. All fire hydrants must remain clear and accessible. All hydrants and mains are required to be inspected, tested, and maintained (ITM) per NFPA 25.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "california",
                                                    "los_angeles",
                                                    "los-angeles-county",
                                                    "san_francisco",
                                                    "san-diego",
                                                    "san-jose"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "png"
                                            },
                                            {
                                                "key": "fire_dept_connection_clr",
                                                "title": "Fire Dept. Connection Clearances",
                                                "descriptionHtml": "<div>Maintaining a clear space around fire department connections is critical for multiple reasons. <br/>\n<ul><li>A clear space ensures that fire department personnel can access and operate the connections quickly and efficiently in an emergency, minimizing delays in firefighting efforts. </li>\n<li>Immediate access to fire department connections must be maintained at all times and without obstruction by fences, bushes, trees, walls or any other fixed or moveable objects. This aids the fire department in efficiently setting up its operations, crucial in a time-sensitive emergency situation.</li>\n<li>Connections must be visible to approaching fire vehicles. In the case of existing buildings, where the fire department connection is not easily seen, there should be an approved sign mounted on the street front, or on the side of the building, clearly indicating the location.</li></ul></div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Design Development"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "chicago",
                                                    "los-angeles-county"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  912.2 Location",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 3,
                                        "reference": "912.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Location",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "912",
                                                    "912.2"
                                                ],
                                                "body": "Fire department connections shall be located on the street side of buildings, fully visible and recognizable from the street or nearest point of fire department vehicle access or as otherwise <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>by the fire chief.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  912.2.1 Visible Location",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "912.2.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Visible Location",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "912",
                                                    "912.2"
                                                ],
                                                "body": "On existing buildings, wherever the fire department connection is not visible to approaching fire apparatus, the fire department connection shall be indicated by an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>sign mounted on the street front or on the side of the building. Such sign shall have the letters \"FDC\" not less than 6 inches (152 mm) high and words in letters not less than 2 inches (51 mm) high or an arrow to indicate the location. Such signs shall be subject to the approval of the fire code official.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  912.2.2 Existing Buildings",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "912.2.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Existing Buildings",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "912"
                                        ],
                                        "body": "Fire hose threads used in connection with standpipe systems shall be <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>and shall be compatible with fire department hose threads.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  912.3 Fire Hose Threads",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "912.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Fire Hose Threads",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "912"
                                        ],
                                        "body": "Immediate access to fire department connections shall be maintained at all times and without obstruction by fences, bushes, trees, walls or any other fixed or moveable object. Access to fire department connections shall be <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i> by the fire chief. \n\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\nFences, where provided with an access gate equipped with a sign complying with the legend requirements of this section and a means of emergency operation. The gate and the means of emergency operation shall be <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>by the fire chief and maintained operational at all times.\n</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  912.4 Access",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "912.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Access",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "912",
                                                    "912.4"
                                                ],
                                                "body": "The fire code official is authorized to require locking caps on fire department connections for water-based <i><a class=\"autolink\" href=\"#fire_protection_system\">fire protection systems</a> </i>where the responding fire department carries appropriate key wrenches for removal.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  912.4.1 Locking Fire Department Connection Caps",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "912.4.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Locking Fire Department Connection Caps",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "912",
                                                    "912.4"
                                                ],
                                                "body": "A working space of not less than 36 inches (762 mm) in width, 36 inches (914 mm) in depth and 78 inches (1981 mm) in height shall be provided and maintained in front of and to the sides of wall-mounted fire department connections and around the circumference of free-standing fire department connections, except as otherwise required or <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>by the fire chief.",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "fire_dept_connection_clr",
                                                        "title": "Fire Dept. Connection Clearances",
                                                        "descriptionHtml": "<div>Maintaining a clear space around fire department connections is critical for multiple reasons. <br/>\n<ul><li>A clear space ensures that fire department personnel can access and operate the connections quickly and efficiently in an emergency, minimizing delays in firefighting efforts. </li>\n<li>Immediate access to fire department connections must be maintained at all times and without obstruction by fences, bushes, trees, walls or any other fixed or moveable objects. This aids the fire department in efficiently setting up its operations, crucial in a time-sensitive emergency situation.</li>\n<li>Connections must be visible to approaching fire vehicles. In the case of existing buildings, where the fire department connection is not easily seen, there should be an approved sign mounted on the street front, or on the side of the building, clearly indicating the location.</li></ul></div>",
                                                        "topics": [
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Design Development"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "chicago",
                                                            "los-angeles-county"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  912.4.2 Clear Space Around Connections",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "912.4.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Clear Space Around Connections",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "912",
                                                    "912.4"
                                                ],
                                                "body": "Where fire department connections are subject to impact by a motor vehicle, vehicle impact protection shall be provided in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015/chapter/3/general-requirements#312\">Section 312</a> of the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015\">International Fire Code</a>.</i>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "fire_dept_connections",
                                                        "title": "Fire Department Connections",
                                                        "descriptionHtml": "<div>Fire department connections (FDC) allow the responding fire department to supply water to the building. This water supply can be for interior firefighting efforts or to supplement the automatic fire sprinkler system. Section 912 outlines requirements for an FDC. These requirements are primarily in place to ensure that the fire department can have ready access to the FDC in the event of a fire occurrence. Requirements listed that facilitate this include clear space, visibility, proper hose threads, and signage.</div>",
                                                        "topics": [
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "wichita-sedgwick"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    },
                                                    {
                                                        "key": "vehicle_impact_protection_posts",
                                                        "title": "Vehicle Impact Protection Posts",
                                                        "descriptionHtml": "<div>In addition to providing a visual cue, an impact-resistant bollard works as a physical barrier. The heavy-duty, tough posts are designed to stop a moving vehicle. After an impact, the bollard may bend or crack, causing a need for replacement.</div>",
                                                        "topics": [
                                                            "Fire",
                                                            "Example"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Construction Phase"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "new_jersey"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  912.4.3 Physical Protection",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 2,
                                                "reference": "912.4.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Physical Protection",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "912"
                                        ],
                                        "body": "A metal sign with raised letters not less than 1 inch (25 mm) in size shall be mounted on all fire department connections serving <a class=\"autolink\" href=\"#automatic\">automatic</a> sprinklers, standpipes or fire pump connections. Such signs shall read: <a class=\"autolink\" href=\"#automatic\">AUTOMATIC</a> SPRINKLERS or STANDPIPES or TEST CONNECTION or a combination thereof as applicable. Where the fire department connection does not serve the entire building, a sign shall be provided indicating the portions of the building served.",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "fire_dept_connections",
                                                "title": "Fire Department Connections",
                                                "descriptionHtml": "<div>Fire department connections (FDC) allow the responding fire department to supply water to the building. This water supply can be for interior firefighting efforts or to supplement the automatic fire sprinkler system. Section 912 outlines requirements for an FDC. These requirements are primarily in place to ensure that the fire department can have ready access to the FDC in the event of a fire occurrence. Requirements listed that facilitate this include clear space, visibility, proper hose threads, and signage.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Design Development",
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "wichita-sedgwick"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "fire_dept_connection_clr",
                                                "title": "Fire Dept. Connection Clearances",
                                                "descriptionHtml": "<div>Maintaining a clear space around fire department connections is critical for multiple reasons. <br/>\n<ul><li>A clear space ensures that fire department personnel can access and operate the connections quickly and efficiently in an emergency, minimizing delays in firefighting efforts. </li>\n<li>Immediate access to fire department connections must be maintained at all times and without obstruction by fences, bushes, trees, walls or any other fixed or moveable objects. This aids the fire department in efficiently setting up its operations, crucial in a time-sensitive emergency situation.</li>\n<li>Connections must be visible to approaching fire vehicles. In the case of existing buildings, where the fire department connection is not easily seen, there should be an approved sign mounted on the street front, or on the side of the building, clearly indicating the location.</li></ul></div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Design Development"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "chicago",
                                                    "los-angeles-county"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  912.5 Signs",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 2,
                                        "reference": "912.5",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Signs",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "912"
                                        ],
                                        "body": "The potable water supply to <a class=\"autolink\" href=\"#automatic\">automatic</a> sprinkler and standpipe systems shall be protected against backflow as required by the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ipc-2015\">International Plumbing Code</a></i>.",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "sprinklers_backflow_prevention",
                                                "title": "Backflow Prevention: Fire Sprinklers",
                                                "descriptionHtml": "<div>Backflow for fire protection systems is not expressly required in the fire code or NFPA 13. However, it is required through the building and plumbing codes. There are multiple code pathways, dependent on what is adopted by the jurisdiction, that will get the user to the backflow prevention requirements. Users of the i-codes can get there via building code Section 912.6 which refers the user to the plumbing code. </div><br/>\n<div>Backflow prevention is addressed in IPC 608.17.4. Jurisdictions that utilize the IAPMO codes can find backflow prevention requirements in UPC 603.5.14. In NFPA 13, backflow prevention is only required as per the AHJ. Recommended practice for their installation is referenced in the annex for section 24.1.8 (2016 ed). This then references the recommendations of AWWA M14.</div>",
                                                "topics": [
                                                    "Fire",
                                                    "Plumbing",
                                                    "Sprinklers"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[P]  912.6 Backflow Protection",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "912.6",
                                        "refPrefix": "[P]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Backflow Protection",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section 913 Fire Pumps",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "913",
                                "slug": "fire-protection-systems",
                                "titleText": "Fire Pumps",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "913"
                                        ],
                                        "body": "Where provided, fire pumps shall be installed in accordance with this section and NFPA 20.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  913.1 General",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "913.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "General",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "913"
                                        ],
                                        "body": "The fire pump, driver and controller shall be protected in accordance with NFPA 20 against possible interruption of service through damage caused by <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#explosion_\">explosion</a>, fire, flood, earthquake, rodents, insects, windstorm, freezing, vandalism and other adverse conditions.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  913.2 Protection Against Interruption of Service",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "913.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Protection Against Interruption of Service",
                                        "children": [
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "9",
                                                    "913",
                                                    "913.2"
                                                ],
                                                "body": "Fire pumps shall be located in rooms that are separated from all other areas of the building by 2-hour <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#fire_barrier\">fire barriers</a> </i>constructed in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#707\">Section 707</a> or 2-hour <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#horizontal_assembly\">horizontal assemblies</a> </i>constructed in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#711\">Section 711</a>, or both. \n\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol>\n<li>In other than <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#high_rise_building_\">high-rise buildings</a>, separation by 1- hour <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#fire_barrier\">fire barriers</a> </i> constructed in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#707\">Section 707</a> or 1-hour <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#horizontal_assembly\">horizontal assemblies</a> </i>constructed in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#711\">Section 711</a>, or both, shall be permitted in buildings equipped throughout with an <i><a class=\"autolink\" href=\"#automatic_sprinkler_system\">automatic sprinkler system</a> </i>in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> or <a class=\"autolink\" href=\"#903.3.1.2\">903.3.1.2</a>. </li>\n\n<li>Separation is not required for fire pumps physically separated in accordance with NFPA 20.</li>\n<li class=\"code_addition\">Access to the fire pump room shall not be required to be directly from the exterior or from a fire rated enclosure.</li>\n</ol>\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "913.2.1 Protection of Fire Pump Rooms",
                                                "hasAssemblies": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 3,
                                                "numBuildingProductsOnRef": 7,
                                                "numDiagramsOnRef": 0,
                                                "reference": "913.2.1",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Protection of Fire Pump Rooms",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "913",
                                                    "913.2"
                                                ],
                                                "body": "Cables used for survivability of circuits supplying fire pumps shall be <i> listed </i>in accordance with UL 2196. <a class=\"autolink\" href=\"#electrical_circuit_protective_system\">Electrical circuit protective systems</a> shall be installed in accordance with their listing requirements.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  913.2.2 Circuits Supplying Fire Pumps",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "913.2.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Circuits Supplying Fire Pumps",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "913"
                                        ],
                                        "body": "Suitable means shall be provided for maintaining the temperature of a pump room or pump house, where required, above 40\u00b0F (5\u00b0C).",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  913.3 Temperature of Pump Room",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "913.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Temperature of Pump Room",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "913",
                                                    "913.3"
                                                ],
                                                "body": "Temperature of the pump room, pump house or area where engines are installed shall never be less than the minimum recommended by the engine manufacturer. The engine manufacturer's recommendations for oil heaters shall be followed.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  913.3.1 Engine Manufacturer's Recommendation",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "913.3.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Engine Manufacturer's Recommendation",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "913"
                                        ],
                                        "body": "Where provided, the fire pump suction, discharge and bypass valves, and isolation valves on the backflow prevention device or assembly shall be supervised open by one of the following methods: \n\n\n<ol>\n<li>Central-station, proprietary or remote-station signaling service.</li> \n\n<li>Local signaling service that will cause the sounding of an audible signal at a <i><a class=\"autolink\" href=\"#constantly_attended_location\">constantly attended location</a></i>.</li> \n\n<li>Locking valves open.</li> \n\n<li>Sealing of valves and <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>weekly recorded inspection where valves are located within fenced enclosures under the control of the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#owner_\">owner</a>.</li>\n</ol>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  913.4 Valve Supervision",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "913.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Valve Supervision",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "913",
                                                    "913.4"
                                                ],
                                                "body": "Fire pump test outlet valves shall be supervised in the closed position.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  913.4.1 Test Outlet Valve Supervision",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "913.4.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Test Outlet Valve Supervision",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "913"
                                        ],
                                        "body": "Acceptance testing shall be done in accordance with the requirements of NFPA 20.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  913.5 Acceptance Test",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "913.5",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Acceptance Test",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section 914 Emergency Responder Safety Features",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "914",
                                "slug": "fire-protection-systems",
                                "titleText": "Emergency Responder Safety Features",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "914"
                                        ],
                                        "body": "Vertical <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/7/fire-and-smoke-protection-features#shaft\">shafts</a> shall be identified as required by Sections <a class=\"autolink\" href=\"#914.1.1\">914.1.1</a> and <a class=\"autolink\" href=\"#914.1.2\">914.1.2</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  914.1 Shaftway Markings",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "914.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Shaftway Markings",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "914",
                                                    "914.1"
                                                ],
                                                "body": "Outside openings accessible to the fire department and that open directly on a hoistway or shaftway communicating between two or more floors in a building shall be plainly marked with the word \"SHAFTWAY\" in red letters not less than 6 inches (152 mm) high on a white background. Such warning signs shall be placed so as to be readily discernible from the outside of the building.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  914.1.1 Exterior Access to Shaftways",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "914.1.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Exterior Access to Shaftways",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "914",
                                                    "914.1"
                                                ],
                                                "body": "Door or window openings to a hoistway or shaftway from the interior of the building shall be plainly marked with the word \"SHAFTWAY\" in red letters not less than 6 inches (152 mm) high on a white background. Such warning signs shall be placed so as to be readily discernible. \n\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\nMarkings shall not be required on shaftway openings that are readily discernible as openings onto a shaftway by the construction or arrangement.\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  914.1.2 Interior Access to Shaftways",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "914.1.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Interior Access to Shaftways",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "914"
                                        ],
                                        "body": "Fire protection equipment shall be identified in an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> </i>manner. Rooms containing controls for air-conditioning systems, sprinkler risers and valves or other fire detection, suppression or control elements shall be identified for the use of the fire department. <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">Approved</a> </i>signs required to identify fire protection equipment and equipment location shall be constructed of durable materials, permanently installed and readily visible.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  914.2 Equipment Room Identification",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "914.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Equipment Room Identification",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [
                                    {
                                        "key": "carbon_monoxide_alarms",
                                        "title": "Carbon Monoxide Alarms",
                                        "descriptionHtml": "<div>There are many common household appliances and other sources that can produce CO if they malfunction or are not properly ventilated. This includes furnaces, water heaters, stoves, fireplaces, generators, and vehicles running in attached garages.  CO alarms are designed to detect the presence of carbon monoxide in the environment before it reaches a harmful level. This early warning can give occupants enough time to ventilate the area or evacuate the premises.</div><br/>\n<div>Carbon monoxide is a toxic colorless, odorless, and tasteless gas, making it nearly impossible for humans to detect without the aid of a monitoring device. As a result, CO can accumulate in a building with fossil-fuel burning appliances or vehicles without the occupants being aware of its presence.  When inhaled, it binds with the hemoglobin in red blood cells, which greatly diminishes the blood's ability to carry oxygen, possibly leading to tissue damage and death.  Symptoms of CO poisoning include headache, dizziness, weakness, nausea, rapid heartbeat, and even loss of consciousness. </div>",
                                        "topics": [
                                            "Fire",
                                            "Interior",
                                            "Residential"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [
                                            "rhode_island",
                                            "california",
                                            "los_angeles",
                                            "los-angeles-county",
                                            "san_francisco",
                                            "san-diego",
                                            "san-jose",
                                            "oregon",
                                            "wisconsin"
                                        ],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    }
                                ],
                                "displayRef": null,
                                "displayTitle": "Section 915 Carbon Monoxide Detection",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "hasDiagrams": true,
                                "hasDiagramsOnRef": true,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 1,
                                "reference": "915",
                                "slug": "fire-protection-systems",
                                "titleText": "Carbon Monoxide Detection",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "915"
                                        ],
                                        "body": "Carbon monoxide detection shall be installed in new buildings in accordance with Sections <a class=\"autolink\" href=\"#915.1.1\">915.1.1</a> through <a class=\"autolink\" href=\"#915.6\">915.6</a>. Carbon monoxide detection shall be installed in existing buildings in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015/chapter/11/construction-requirements-for-existing-buildings#11\">Chapter 11</a> of the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015\">International Fire Code</a></i>.",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "carbon_monoxide_alarms",
                                                "title": "Carbon Monoxide Alarms",
                                                "descriptionHtml": "<div>There are many common household appliances and other sources that can produce CO if they malfunction or are not properly ventilated. This includes furnaces, water heaters, stoves, fireplaces, generators, and vehicles running in attached garages.  CO alarms are designed to detect the presence of carbon monoxide in the environment before it reaches a harmful level. This early warning can give occupants enough time to ventilate the area or evacuate the premises.</div><br/>\n<div>Carbon monoxide is a toxic colorless, odorless, and tasteless gas, making it nearly impossible for humans to detect without the aid of a monitoring device. As a result, CO can accumulate in a building with fossil-fuel burning appliances or vehicles without the occupants being aware of its presence.  When inhaled, it binds with the hemoglobin in red blood cells, which greatly diminishes the blood's ability to carry oxygen, possibly leading to tissue damage and death.  Symptoms of CO poisoning include headache, dizziness, weakness, nausea, rapid heartbeat, and even loss of consciousness. </div>",
                                                "topics": [
                                                    "Fire",
                                                    "Interior",
                                                    "Residential"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "rhode_island",
                                                    "california",
                                                    "los_angeles",
                                                    "los-angeles-county",
                                                    "san_francisco",
                                                    "san-diego",
                                                    "san-jose",
                                                    "oregon",
                                                    "wisconsin"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  915.1 General",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "915.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "General",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.1"
                                                ],
                                                "body": "Carbon monoxide detection shall be provided in Group <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.3\">I-1</a>, <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.4\">I-2</a>, <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.6\">I-4</a> and R occupancies and in classrooms in <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.6.1\">Group E</a> occupancies in the locations specified in <a class=\"autolink\" href=\"#915.2\">Section 915.2</a> where any of the conditions in Sections <a class=\"autolink\" href=\"#915.1.2\">915.1.2</a> through <a class=\"autolink\" href=\"#915.1.6\">915.1.6</a> exist.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.1.1 Where Required",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.1.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Where Required",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.1"
                                                ],
                                                "body": "Carbon monoxide detection shall be provided in <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#dwelling_unit_\">dwelling units</a></i>, <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping units</a> </i>and classrooms that contain a fuel-burning appliance or a fuel-burning <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#fireplace_\">fireplace</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.1.2 Fuel-Burning Appliances and Fuel-Burning Fireplaces",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.1.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Fuel-Burning Appliances and Fuel-Burning Fireplaces",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.1"
                                                ],
                                                "body": "Carbon monoxide detection shall be provided in <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#dwelling_unit_\">dwelling units</a></i>, <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping units</a> </i>and classrooms served by a fuel-burning, forced-air furnace.\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span> Carbon monoxide detection shall not be required in <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#dwelling_unit_\">dwelling units</a></i>, <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping units</a> </i>and classrooms if carbon monoxide detection is provided in the first room or area served by each main duct leaving the furnace, and the carbon monoxide <a class=\"autolink\" href=\"#alarm_signal\">alarm signals</a> are automatically transmitted to an <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> location.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.1.3 Forced-Air Furnaces",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.1.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Forced-Air Furnaces",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.1"
                                                ],
                                                "body": "Carbon monoxide detection shall be provided in <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#dwelling_unit_\">dwelling units</a></i>, <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping units</a></i> and classrooms located in buildings that contain fuel-burning appliances or fuel-burning <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#fireplace_\">fireplaces</a>. \n\n \n<div class=\"uc_exception u-list-dot-separated-deprecated\">\n<span class=\"u-font-bold\">Exceptions:</span>\n\n<ol>\n<li> Carbon monoxide detection shall not be required in <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#dwelling_unit_\">dwelling units</a></i>, <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping units</a> </i>and classrooms where there are no communicating openings between the fuel-burning appliance or fuel-burning <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#fireplace_\">fireplace</a> and the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#dwelling_unit_\">dwelling unit</a></i>, <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping unit</a> </i>or classroom. </li>\n<li> Carbon monoxide detection shall not be required in <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#dwelling_unit_\">dwelling units</a></i>, <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping units</a> </i>and classrooms where carbon monoxide detection is provided in one of the following locations: <br/> <br/> \n<ol>\n<li> In an <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> location between the fuel-burning appliance or fuel-burning <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#fireplace_\">fireplace</a> and the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#dwelling_unit_\">dwelling unit</a></i>, <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping unit</a> </i>or classroom. </li>\n<li> On the ceiling of the room containing the fuel-burning appliance or fuel-burning <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#fireplace_\">fireplace</a>.</li>\n</ol>\n</li>\n\n</ol>\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.1.4 Fuel-Burning Appliances Outside of Dwelling Units, Sleeping Units and Classrooms",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.1.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Fuel-Burning Appliances Outside of Dwelling Units, Sleeping Units and Classrooms",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.1"
                                                ],
                                                "body": "Carbon monoxide detection shall be provided in <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#dwelling_unit_\">dwelling units</a></i>, <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping units</a></i> and classrooms in buildings with attached <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#private_garage_\">private garages</a>. \n\n\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol>\n<li> Carbon monoxide detection shall not be required where there are no communicating openings between the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#private_garage_\">private garage</a> and the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#dwelling_unit_\">dwelling unit</a></i>, <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping unit</a> </i>or classroom. </li>\n<li> Carbon monoxide detection shall not be required in <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#dwelling_unit_\">dwelling units</a></i>, <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping units</a> </i>and classrooms located more than one <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#story_\">story</a> above or below a <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#private_garage_\">private garage</a>. </li>\n<li> Carbon monoxide detection shall not be required where the <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#private_garage_\">private garage</a> connects to the building through an <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#open-ended_corridor\">open-ended corridor</a>.</li>\n<li> Where carbon monoxide detection is provided in an <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#approved_\">approved</a> location between openings to a <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#private_garage_\">private garage</a> and <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#dwelling_unit_\">dwelling units</a></i>, <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping units</a> </i>or classrooms, carbon monoxide detection shall not be required in the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#dwelling_unit_\">dwelling units</a></i>, <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping units</a> </i>or classrooms.</li>\n</ol>\n\n</div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "ext_stairway_protection_except_3",
                                                        "title": "Exterior Exit Stairway and Ramp Protection - Exception 3",
                                                        "descriptionHtml": "<div><strong>Exterior Exit Stairway:</strong> An exit component that serves to meet one or more means of egress design requirements, such as required number of exits or exit access travel distance, and is open to yards, courts or public ways.</div>",
                                                        "topics": [
                                                            "Egress",
                                                            "Exterior",
                                                            "Fire-Resistant"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "chicago",
                                                            "seattle",
                                                            "denver"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.1.5 Private Garages",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "915.1.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Private Garages",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.1"
                                                ],
                                                "body": "For determining compliance with <a class=\"autolink\" href=\"#915.1.5\">Section 915.1.5</a>, an <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#open_parking_garage_\">open parking garage</a> </i> complying with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/4/special-detailed-requirements-based-on-use-and-occupancy#406.5\">Section 406.5</a> or an enclosed parking garage complying with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/4/special-detailed-requirements-based-on-use-and-occupancy#406.6\">Section 406.6</a> shall not be considered a <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#private_garage_\">private garage</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.1.6 Exempt Garages",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.1.6",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Exempt Garages",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "915"
                                        ],
                                        "body": "Where required by <a class=\"autolink\" href=\"#915.1.1\">Section 915.1.1</a>, carbon monoxide detection shall be installed in the locations specified in Sections <a class=\"autolink\" href=\"#915.2.1\">915.2.1</a> through <a class=\"autolink\" href=\"#915.2.3\">915.2.3</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  915.2 Locations",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "915.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Locations",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.2"
                                                ],
                                                "body": "Carbon monoxide detection shall be installed in <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#dwelling_unit_\">dwelling units</a> </i>outside of each separate sleeping area in the immediate vicinity of the bedrooms. Where a fuel-burning appliance is located within a bedroom or its attached bathroom, carbon monoxide detection shall be installed within the bedroom.",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "efficiency_dwelling_unit",
                                                        "title": "Efficiency Dwelling Units",
                                                        "descriptionHtml": "<div>An efficiency dwelling unit provides for a minimal amount of living space where all living functions except the bathroom and one closet are within the same space.</div>",
                                                        "topics": [
                                                            "Interior",
                                                            "Residential"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Design Development"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "new_york_city",
                                                            "utah",
                                                            "san_francisco",
                                                            "washington",
                                                            "seattle"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    },
                                                    {
                                                        "key": "carbon_monoxide_alarms",
                                                        "title": "Carbon Monoxide Alarms",
                                                        "descriptionHtml": "<div>There are many common household appliances and other sources that can produce CO if they malfunction or are not properly ventilated. This includes furnaces, water heaters, stoves, fireplaces, generators, and vehicles running in attached garages.  CO alarms are designed to detect the presence of carbon monoxide in the environment before it reaches a harmful level. This early warning can give occupants enough time to ventilate the area or evacuate the premises.</div><br/>\n<div>Carbon monoxide is a toxic colorless, odorless, and tasteless gas, making it nearly impossible for humans to detect without the aid of a monitoring device. As a result, CO can accumulate in a building with fossil-fuel burning appliances or vehicles without the occupants being aware of its presence.  When inhaled, it binds with the hemoglobin in red blood cells, which greatly diminishes the blood's ability to carry oxygen, possibly leading to tissue damage and death.  Symptoms of CO poisoning include headache, dizziness, weakness, nausea, rapid heartbeat, and even loss of consciousness. </div>",
                                                        "topics": [
                                                            "Fire",
                                                            "Interior",
                                                            "Residential"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Construction Phase"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "rhode_island",
                                                            "california",
                                                            "los_angeles",
                                                            "los-angeles-county",
                                                            "san_francisco",
                                                            "san-diego",
                                                            "san-jose",
                                                            "oregon",
                                                            "wisconsin"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.2.1 Dwelling Units",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 2,
                                                "reference": "915.2.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Dwelling Units",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.2"
                                                ],
                                                "body": "Carbon monoxide detection shall be installed in <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping units</a></i>. \n\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\nCarbon monoxide detection shall be allowed to be installed outside of each separate sleeping area in the immediate vicinity of the <i> <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping unit</a> </i>where the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#sleeping_unit_\">sleeping unit</a> </i>or its attached bathroom does not contain a fuel-burning appliance and is not served by a forced air furnace.\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.2.2 Sleeping Units",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.2.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Sleeping Units",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.2"
                                                ],
                                                "body": "Carbon monoxide detection shall be installed in classrooms in <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.6.1\">Group E</a> occupancies. Carbon monoxide <a class=\"autolink\" href=\"#alarm_signal\">alarm signals</a> shall be automatically transmitted to an on-<a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#site_\">site</a> location that is staffed by school personnel. \n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\nCarbon monoxide <a class=\"autolink\" href=\"#alarm_signal\">alarm signals</a> shall not be required to be automatically transmitted to an on-<a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/2/definitions#site_\">site</a> location that is staffed by school personnel in <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/3/use-and-occupancy-classification#308.6.1\">Group E</a> occupancies with an <a class=\"autolink\" href=\"/viewer/district-of-columbia/ibc-2015/chapter/10/means-of-egress#occupant_load\">occupant load</a> of 30 or less.\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.2.3 Group E Occupancies",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.2.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Group E Occupancies",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "915"
                                        ],
                                        "body": "Carbon monoxide detection required by Sections <a class=\"autolink\" href=\"#915.1\">915.1</a> through <a class=\"autolink\" href=\"#915.2.3\">915.2.3</a> shall be provided by carbon monoxide alarms complying with <a class=\"autolink\" href=\"#915.4\">Section 915.4</a> or carbon monoxide detection systems complying with <a class=\"autolink\" href=\"#915.5\">Section 915.5</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  915.3 Detection Equipment",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "915.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Detection Equipment",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "915"
                                        ],
                                        "body": "Carbon monoxide alarms shall comply with Sections <a class=\"autolink\" href=\"#915.4.1\">915.4.1</a> through <a class=\"autolink\" href=\"#915.4.3\">915.4.3</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  915.4 Carbon Monoxide Alarms",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "915.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Carbon Monoxide Alarms",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.4"
                                                ],
                                                "body": "Carbon monoxide alarms shall receive their primary power from the building wiring where such wiring is served from a commercial source, and when primary power is interrupted, shall receive power from a battery. Wiring shall be permanent and without a disconnecting switch other than that required for overcurrent protection. \n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\nWhere installed in buildings without commercial power, battery-powered carbon monoxide alarms shall be an acceptable alternative.\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.4.1 Power Source",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.4.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Power Source",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.4"
                                                ],
                                                "body": "Carbon monoxide alarms shall be listed in accordance with UL 2034.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.4.2 Listings",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.4.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Listings",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.4"
                                                ],
                                                "body": "Combination carbon monoxide/<a class=\"autolink\" href=\"#smoke_alarm\">smoke alarms</a> shall be an acceptable alternative to carbon monoxide alarms. Combination carbon monoxide/<a class=\"autolink\" href=\"#smoke_alarm\">smoke alarms</a> shall be listed in accordance with UL 2034 and UL 217.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.4.3 Combination Alarms",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.4.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Combination Alarms",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "915"
                                        ],
                                        "body": "Carbon monoxide detection systems shall be an acceptable alternative to carbon monoxide alarms and shall comply with Sections <a class=\"autolink\" href=\"#915.5.1\">915.5.1</a> through <a class=\"autolink\" href=\"#915.5.3\">915.5.3</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  915.5 Carbon Monoxide Detection Systems",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "915.5",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Carbon Monoxide Detection Systems",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.5"
                                                ],
                                                "body": "Carbon monoxide detection systems shall comply with NFPA 720. Carbon monoxide detectors shall be listed in accordance with UL 2075.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.5.1 General",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.5.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "General",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.5"
                                                ],
                                                "body": "Carbon monoxide detectors shall be installed in the locations specified in <a class=\"autolink\" href=\"#915.2\">Section 915.2</a>. These locations supersede the locations specified in NFPA 720.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.5.2 Locations",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.5.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Locations",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.5"
                                                ],
                                                "body": "Combination carbon monoxide/<a class=\"autolink\" href=\"#smoke_detector\">smoke detectors</a> installed in carbon monoxide detection systems shall be an acceptable alternative to carbon monoxide detectors, provided they are listed in accordance with UL 2075 and UL 268.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.5.3 Combination Detectors",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.5.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Combination Detectors",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "915"
                                        ],
                                        "body": "Carbon monoxide alarms and carbon monoxide detection systems shall be maintained in accordance with the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015\">International Fire Code</a></i>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  915.6 Maintenance",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "915.6",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Maintenance",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [
                                    {
                                        "key": "emergency_responder_radio_coverage_newb",
                                        "title": "Emergency Responder Comm. Enhancement System. (New Bldgs.)",
                                        "descriptionHtml": "<div>The construction materials used in buildings can significantly impede emergency responder radio signals and preclude effective communications during emergency operations. An Emergency Responder Communications Enhancement System (ERCES) is thus required in new buildings to support effective communication during emergency operations. Prior codes used the term  Emergency Responder Radio Coverage System (ERRCS).</div><br/>\n<div>The code recognizes four specific code exceptions to ERCES installation, three of which require explicit approval of the fire code official. The fourth should also be confirmed by the fire code official.</div><br/>\n<div>Exceptions:\n<ol><li>Subject to fire code official and building code official approval - a wired communications system meeting 907.2.13.2 may be used. Traditional firefighter phones, installed in accordance with NFPA 72 are a legacy technology that might meet this exception.</li>\n<li>If, after the building is constructed, radio testing within the building shows equal communication quality to that directly outside the building, the fire code official may approve the building without an ERCES.</li>\n<li>This exception recognizes that an ERCES that is always-on may conflict or interfere with operational elements (e.g. other radio signals, electronically sensitive equipment, etc.) of the building. In this instance, and with proper documentation, the fire code official may allow the system to \"power up\" upon activation of the fire alarm system or other approved automatically activated means.</li></ol></div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [
                                            "austin",
                                            "oregon",
                                            "san-antonio"
                                        ],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    }
                                ],
                                "displayRef": null,
                                "displayTitle": "Section 916 Emergency Responder Radio Coverage",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "hasDiagrams": true,
                                "hasDiagramsOnRef": true,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 1,
                                "reference": "916",
                                "slug": "fire-protection-systems",
                                "titleText": "Emergency Responder Radio Coverage",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "916"
                                        ],
                                        "body": "Emergency responder radio coverage shall be provided in all new buildings in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015/chapter/5/fire-service-features#510\">Section 510</a> of the <i><a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015\">International Fire Code</a></i>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  916.1 General",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "916.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "General",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "amendType": "addition",
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": "917",
                                "displayTitle": "Section 917 Fire Apparatus Access Roads",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "new_917",
                                "slug": "fire-protection-systems",
                                "titleText": "Fire Apparatus Access Roads",
                                "children": [
                                    {
                                        "amendType": "addition",
                                        "ancestorRefs": [
                                            "9",
                                            "new_917"
                                        ],
                                        "body": "Fire apparatus access roads shall be provided and maintained in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015/chapter/5/fire-service-features#503\">Section 503</a> of the<i> Fire Code</i>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": "917.1",
                                        "displayTitle": "917.1 General",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "new_917.1",
                                        "slug": "fire-protection-systems",
                                        "titleText": "General",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "amendType": "addition",
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": "918",
                                "displayTitle": "Section 918 Key Boxes",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "new_918",
                                "slug": "fire-protection-systems",
                                "titleText": "Key Boxes",
                                "children": [
                                    {
                                        "amendType": "addition",
                                        "ancestorRefs": [
                                            "9",
                                            "new_918"
                                        ],
                                        "body": "Key boxes shall be provided and maintained in accordance with <a class=\"autolink\" href=\"/viewer/district-of-columbia/ifc-2015/chapter/5/fire-service-features#506\">Section 506</a> of the <i>Fire Code</i>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": "918.1",
                                        "displayTitle": "918.1 General",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "new_918.1",
                                        "slug": "fire-protection-systems",
                                        "titleText": "General",
                                        "children": []
                                    },
                                    {
                                        "amendType": "addition",
                                        "ancestorRefs": [
                                            "9",
                                            "new_918"
                                        ],
                                        "body": "Key boxes are required where access to or within a structure or an area is restricted.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": "918.2",
                                        "displayTitle": "918.2 Where Required",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "new_918.2",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Where Required",
                                        "children": []
                                    }
                                ]
                            }
                        ]
                    }
                ]
            },
            "chapterReference": "9"
        },
        "__N_SSP": true
    },
    "page": "/viewer/[urlFormPubOrJurisKey]/[urlFormPub]/chapter/[chapterRef]/[chapterName]",
    "query": {
        "urlFormPubOrJurisKey": "district-of-columbia",
        "urlFormPub": "ibc-2015",
        "chapterRef": "9",
        "chapterName": "fire-protection-systems"
    },
    "buildId": "fFVLMUIiiAoykBGFSOQHj",
    "isFallback": false,
    "isExperimentalCompile": false,
    "dynamicIds": [
        61621,
        54065
    ],
    "gssp": true,
    "scriptLoader": []
}