                                                                    "907.2.6",
                                                                    "907.2.6.3"
                                                                ],
                                                                "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a></span>                                         are not required to be located in accordance with <a class=\"autolink\" href=\"#907.4.2\">Section 907.4.2</a>                                         where the fire alarm boxes are provided at staff-attended                                         locations having direct supervision over areas where <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm boxes</a></span> have                                         been omitted.</div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.2.6.3.2 Manual Fire Alarm Boxes",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.2.6.3.2",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Manual Fire Alarm Boxes",
                                                                "children": [
                                                                    {
                                                                        "ancestorRefs": [
                                                                            "9",
                                                                            "907",
                                                                            "907.2",
                                                                            "907.2.6",
                                                                            "907.2.6.3",
                                                                            "907.2.6.3.2"
                                                                        ],
                                                                        "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm                                                 boxes</a></span> are allowed to be locked in areas                                             occupied by detainees, provided that staff members are                                             present within the subject area and have keys readily                                             available to operate the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm boxes</a></span>.</div>",
                                                                        "depth": 6,
                                                                        "diagrams": [],
                                                                        "displayRef": null,
                                                                        "displayTitle": "[F]  907.2.6.3.2.1 Manual Fire Alarm Boxes in Detainee Areas",
                                                                        "hasAssemblies": false,
                                                                        "hasDiagrams": true,
                                                                        "isContiguous": true,
                                                                        "numAssembliesOnRef": 0,
                                                                        "numBuildingProductsOnRef": 0,
                                                                        "numDiagramsOnRef": 0,
                                                                        "reference": "907.2.6.3.2.1",
                                                                        "refPrefix": "[F]",
                                                                        "slug": "fire-protection-and-life-safety-systems",
                                                                        "titleText": "Manual Fire Alarm Boxes in Detainee Areas",
                                                                        "children": []
                                                                    }
                                                                ]
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.2",
                                                                    "907.2.6",
                                                                    "907.2.6.3"
                                                                ],
                                                                "body": "<div><div class=\"u-mt-3 u-mb-3\">An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection                                                 system</a></span> shall be installed throughout resident                                             housing areas, including <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span> and contiguous day rooms,                                             group activity spaces and other common spaces normally                                             open to residents.</div><div class=\"u-ml-4\"><div class=\"u-mt-3 u-mb-3\"><span class=\"u-font-bold\">Exceptions: </span></div><ol class=\"u-text-left\"><li>Other <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> smoke                                                   detection arrangements providing equivalent                                                   protection, including, but not limited to, placing                                                   detectors in exhaust ducts from <span class=\"u-italic\">cells</span> or behind                                                   protective <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#guard_\">guards</a> <span class=\"u-italic\">listed</span> for the purpose, are allowed where                                                   necessary to prevent damage or tampering.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#sleeping_unit_\">Sleeping units</a></span> in Use                                                   Conditions 2 and 3 as described in <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/3/occupancy-classification-and-use#308\">Section 308</a>.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#smoke_detector_\">Smoke detectors</a></span> are                                                   not required in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span> with four or fewer                                                   occupants in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#smoke_compartment_\">smoke                                                   compartments</a></span> that are equipped throughout                                                   with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic                                                   sprinkler system</a></span> installed in accordance                                                   with <a class=\"autolink\" href=\"#903.3.1.1\">Section                                                   903.3.1.1</a>.</li></ol></div></div>",
                                                                "depth": 5,
                                                                "diagrams": [
                                                                    {
                                                                        "key": "smoke_detector_smooth_clg",
                                                                        "title": "Smoke Detector Spacing - Smooth Ceiling",
                                                                        "descriptionHtml": "<div>In the absence of specific performance-based design criteria or conflicting manufacturer's instructions, spot-type smoke detectors are to be located using one of the two methods in this section. The first method requires a maximum of 30 feet between detectors and a maximum of 15 feet from walls, measured perpendicular to the wall. Walls extending to within 15 percent of the ceiling height must be treated as full height walls (see 17.5.2). Although this method may work well for rectangular spaces (particularly if dimensions are multiples of 30 ft.), it is less efficient for long, narrow spaces (e.g. corridors) or non-rectangular spaces.</div><br/>\n<div>The nominal 30 foot (S) and 15 foot (/S) spacing criteria may be exceeded, so long as a detector is located within 21 feet (0.7S) of all points on the ceiling. This provision recognizes that smoke migrates radially from a fire and that corners of a 30'x30' square are just over 21 feet from its center, as shown in Figure 1. Figure 2 shows detector spacing strictly adhering to 30'x30' spacing per 17.7.4.2.3.1(1), which results in a design with 30 smoke detectors. Figure 3 shows detector coverage within 21 feet (0.7 x 30) of all points on the ceiling, such that only 25 detectors provide compliant spacing. Minor adjustments from Figure 1, to meet 0.7S in the main hall and perimeter corridor, provide more efficient detector coverage. Maximum efficiency is met using 30'x30' spacing in the balance of the building due to space dimensions that are multiples of 30'.</div>",
                                                                        "topics": [
                                                                            "Fire",
                                                                            "Roof / Ceiling"
                                                                        ],
                                                                        "phases": [
                                                                            "Construction Docs",
                                                                            "Construction Phase",
                                                                            "Design Development"
                                                                        ],
                                                                        "supressesChildrenAssociations": false,
                                                                        "blacklistJurisdictions": [],
                                                                        "whitelistJurisdictions": [],
                                                                        "imageType": "svg"
                                                                    }
                                                                ],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.2.6.3.3 Automatic Smoke Detection System",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "hasDiagramsOnRef": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 1,
                                                                "reference": "907.2.6.3.3",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Automatic Smoke Detection System",
                                                                "children": []
                                                            }
                                                        ]
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_system_\">Fire alarm systems</a></span> shall be                                     required in <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/3/occupancy-classification-and-use#309\">Group M</a> occupancies in accordance with Sections <a class=\"autolink\" href=\"#907.2.7.1\">907.2.7.1</a>                                     and <a class=\"autolink\" href=\"#907.2.7.2\">907.2.7.2</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.7 Group M",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.7",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group M",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.7"
                                                        ],
                                                        "body": "<div><div class=\"u-mt-3 u-mb-3\">A manual <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span>                                         that activates the occupant notification system in                                         accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall                                         be installed in <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/3/occupancy-classification-and-use#309\">Group M</a> occupancies where one of the                                         following conditions exists:</div><ol class=\"u-text-left\"><li>The combined <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/3/occupancy-classification-and-use#309\">Group M</a>                                                   <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#occupant_load_\">occupant load</a></span> of                                                   all floors is 500 or more <span class=\"u-italic\">persons</span>.</li><li>The <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/3/occupancy-classification-and-use#309\">Group M</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#occupant_load_\">occupant load</a></span> is more                                                   than 100 <span class=\"u-italic\">persons</span>                                                   above or below the lowest <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#exit_discharge_level_of_\">level of exit                                                   discharge</a></span>.</li></ol><div class=\"u-ml-4\"><div class=\"u-mt-3 u-mb-3\"><span class=\"u-font-bold\">Exceptions: </span></div><ol class=\"u-text-left\"><li>A manual <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> is                                                   not required in <span class=\"u-italic\">covered                                                   or open mall buildings</span> complying with <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#402\">Section 402</a>.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm                                                   boxes</a></span> are not required where the <span class=\"u-italic\">building</span> is equipped                                                   throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span> installed in                                                   accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section                                                   903.3.1.1</a> and the occupant notification                                                   appliances will automatically activate throughout                                                   the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#notification_zone_\">notification                                                   zones</a></span> upon sprinkler water flow.</li></ol></div></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.7.1 Occupant Load",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.7.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Occupant Load",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.2",
                                                                    "907.2.7",
                                                                    "907.2.7.1"
                                                                ],
                                                                "body": "<div>During times that the <span class=\"u-italic\">building</span> is occupied, the initiation of a signal                                         from a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm                                             box</a></span> or from a waterflow switch shall not be                                         required to activate the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#alarm_notification_appliance_\">alarm                                             notification appliances</a></span> when an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#alarm_signal_\">alarm signal</a></span> is activated at                                         a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#constantly_attended_location_\">constantly attended                                             location</a></span> from which evacuation instructions shall                                         be initiated over an emergency voice/alarm communication                                         system installed in accordance with <a class=\"autolink\" href=\"#907.5.2.2\">Section                                             907.5.2.2</a>.</div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.2.7.1.1 Occupant Notification",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.2.7.1.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Occupant Notification",
                                                                "children": []
                                                            }
                                                        ]
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.7"
                                                        ],
                                                        "body": "<div>A <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm                                                 system</a></span> activated by an air-sampling-type                                             smoke detection system or a radiant-energy-sensing                                             detection system shall be installed in a room or space                                             within a <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/3/occupancy-classification-and-use#309\">Group M</a> occupancy where required for the                                             storage of lithium-ion or lithium metal batteries in                                             accordance with&nbsp;Section                                             320&nbsp;of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ifc-2024\">International Fire                                                 Code</a></span>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.7.2 Storage of Lithium-Ion or Lithium Metal Batteries",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.7.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Storage of Lithium-Ion or Lithium Metal Batteries",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_system_\">Fire alarm systems</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#smoke_alarm_\">smoke alarms</a></span> shall be installed in                                 Group <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/3/occupancy-classification-and-use#310.2\">R-1</a> occupancies as required in Sections <a class=\"autolink\" href=\"#907.2.8.1\">907.2.8.1</a>                                 through <a class=\"autolink\" href=\"#907.2.8.3\">907.2.8.3</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.8 Group R-1",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.8",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group R-1",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.8"
                                                        ],
                                                        "body": "<div>\n<div class=\"u-mt-3 u-mb-3\">A manual <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be installed in Group <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/3/occupancy-classification-and-use#310.2\">R-1</a> occupancies.</div>\n<div class=\"u-ml-4\">\n<div class=\"u-mt-3 u-mb-3\"><span class=\"u-font-bold\">Exceptions: </span></div>\n<ol class=\"u-list-decimal-separated\">\n<li>A manual <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> is not required in <span class=\"u-italic\">buildings</span> not more than two <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#story_\">stories</a></span> in height where all individual <i><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#dwelling_unit_\">dwelling units</a>,</i> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#sleeping_unit_\">sleeping units</a>,</span> and contiguous <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#attic_\">attic</a></span> and crawl spaces to those units are separated from each other and public or common areas by not less than 1-hour <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_partition_\">fire partitions</a></span> and each individual <i><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#dwelling_unit_\">dwelling unit</a></i> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#sleeping_unit_\">sleeping unit</a></span> has an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#exit_\">exit</a></span> directly to a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#public_way_\">public way</a>, <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#egress_court_\">egress court</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#yard_\">yard</a></span>.</li>\n<li>\n<span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a></span> are not required throughout the <span class=\"u-italic\">building</span> where all of the following conditions are met:\n<ol class=\"u-list-decimal-separated\">\n<li>The <span class=\"u-italic\">building</span> is equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span> installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> or <a class=\"autolink\" href=\"#903.3.1.2\">903.3.1.2</a>.</li>\n<li>The notification appliances will activate upon sprinkler water flow.</li>\n<li>Not fewer than one <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm box</a></span> is installed at an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> location.</li>\n</ol>\n</li>\n</ol>\n</div>\n</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.8.1 Manual Fire Alarm System",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 3,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.8.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Manual Fire Alarm System",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.8"
                                                        ],
                                                        "body": "<div>\n<div class=\"u-mt-3 u-mb-3\">An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection system</a></span> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be installed throughout all interior <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#corridor_\">corridors</a></span> serving <i><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#dwelling_unit_\">dwelling units</a></i> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span>.</div>\n<div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\">Exception:</span> An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection system</a></span> is not required in <span class=\"u-italic\">buildings</span> that do not have interior <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#corridor_\">corridors</a></span> serving <i><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#dwelling_unit_\">dwelling units</a></i> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span> and where each <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#dwelling_unit_or_sleeping_unit_multistory_\"><i>dwelling unit</i> or <span class=\"u-italic\">sleeping unit</span></a> has a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#means_of_egress_\">means of egress</a></span> door opening directly to an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#exit_\">exit</a></span> or to an exterior <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#exit_access_\">exit access</a></span> that leads directly to an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#exit_\">exit</a></span>.</div>\n</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.8.2 Automatic Smoke Detection System",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.8.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Automatic Smoke Detection System",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.8"
                                                        ],
                                                        "body": "<div><span class=\"u-italic\">Single-</span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#multiple_station_smoke_alarm_\">multiple-station smoke alarms</a></span>                                     shall be installed in accordance with <a class=\"autolink\" href=\"#907.2.11\">Section 907.2.11</a>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.8.3 Smoke Alarms",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.8.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Smoke Alarms",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_system_\">Fire alarm systems</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#smoke_alarm_\">smoke alarms</a></span> shall be installed in                                 Group <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/3/occupancy-classification-and-use#310.3\">R-2</a> occupancies as required in Sections <a class=\"autolink\" href=\"#907.2.9.1\">907.2.9.1</a>                                 through <a class=\"autolink\" href=\"#907.2.9.3\">907.2.9.3</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.9 Group R-2",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.9",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group R-2",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.9"
                                                        ],
                                                        "body": "<div><div class=\"u-mt-3 u-mb-3\">A manual <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span>                                         that activates the occupant notification system in                                         accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall                                         be installed in Group <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/3/occupancy-classification-and-use#310.3\">R-2</a> occupancies where any of the                                         following conditions apply:</div><ol class=\"u-text-left\"><li>Any <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#dwelling_unit_or_sleeping_unit_multistory_\"><span class=\"u-italic\">dwelling unit</span> or <span class=\"u-italic\">sleeping unit</span></a> is                                                   located three or more <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#story_\">stories</a></span> above the lowest <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#exit_discharge_level_of_\">level of exit                                                   discharge</a></span>.</li><li>Any <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#dwelling_unit_or_sleeping_unit_multistory_\"><span class=\"u-italic\">dwelling unit</span> or <span class=\"u-italic\">sleeping unit</span></a> is                                                   located more than one <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#story_\">story</a></span> below the highest <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#exit_discharge_level_of_\">level of exit                                                   discharge</a></span> of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#exit_\">exits</a></span> serving the <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#dwelling_unit_or_sleeping_unit_multistory_\"><span class=\"u-italic\">dwelling unit</span> or <span class=\"u-italic\">sleeping unit</span></a>.</li><li>The <span class=\"u-italic\">building</span> contains more                                                   than 16 <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#dwelling_unit_\">dwelling                                                   units</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span>.</li></ol><div class=\"u-ml-4\"><div class=\"u-mt-3 u-mb-3\"><span class=\"u-font-bold\">Exceptions: </span></div><ol class=\"u-text-left\"><li>A <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> is                                                   not required in <span class=\"u-italic\">buildings</span> not more than two <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#story_\">stories</a></span> in height                                                   where all <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#dwelling_unit_\">dwelling                                                   units</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span> and contiguous <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#attic_\">attic</a></span> and crawl spaces                                                   are separated from each other and public or common                                                   areas by not less than 1-hour <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_partition_\">fire partitions</a></span> and                                                   each <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#dwelling_unit_or_sleeping_unit_multistory_\"><span class=\"u-italic\">dwelling                                                   unit</span> or <span class=\"u-italic\">sleeping                                                   unit</span></a> has an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#exit_\">exit</a></span> directly to a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#public_way_\">public way</a>, <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#egress_court_\">egress                                                   court</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#yard_\">yard</a></span>.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm                                                   boxes</a></span> are not required where the <span class=\"u-italic\">building</span> is equipped                                                   throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span> installed in                                                   accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section                                                   903.3.1.1</a> or <a class=\"autolink\" href=\"#903.3.1.2\">903.3.1.2</a>                                                   and the occupant notification appliances will                                                   automatically activate throughout the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#notification_zone_\">notification zones</a></span>                                                   upon a sprinkler water flow.</li><li>A <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> is                                                   not required in <span class=\"u-italic\">buildings</span> that do not have interior <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#corridor_\">corridors</a></span> serving                                                   <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#dwelling_unit_\">dwelling units</a></span>                                                   and are protected by an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#approved_\">approved</a></span>                                                   <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler                                                   system</a></span> installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section                                                   903.3.1.1</a> or <a class=\"autolink\" href=\"#903.3.1.2\">903.3.1.2</a>,                                                   provided that <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#dwelling_unit_\">dwelling                                                   units</a></span> either have a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#means_of_egress_\">means of egress</a></span> door                                                   opening directly to an exterior <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#exit_access_\">exit access</a></span> that leads                                                   directly to the <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#exit_\">exits</a> or are served by <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#corridor_open_ended_\">open-ended corridors</a></span>                                                   designed in accordance with <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/10/means-of-egress#1027.6\">Section                                                   1027.6</a>, Exception 3.</li></ol></div></div>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "ext_stairway_protection_except_3",
                                                                "title": "Exterior Exit Stairway and Ramp Protection - Exception 3",
                                                                "descriptionHtml": "<div><strong>Exterior Exit Stairway:</strong> An exit component that serves to meet one or more means of egress design requirements, such as required number of exits or exit access travel distance, and is open to yards, courts or public ways.</div>",
                                                                "topics": [
                                                                    "Egress",
                                                                    "Exterior",
                                                                    "Fire-Resistant"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "chicago",
                                                                    "seattle",
                                                                    "denver"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.9.1 Manual Fire Alarm System",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 2,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "907.2.9.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Manual Fire Alarm System",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.9"
                                                        ],
                                                        "body": "<div><span class=\"u-italic\">Single-</span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#multiple_station_smoke_alarm_\">multiple-station smoke alarms</a></span>                                     shall be installed in accordance with <a class=\"autolink\" href=\"#907.2.11\">Section 907.2.11</a>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.9.2 Smoke Alarms",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.9.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Smoke Alarms",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.9"
                                                        ],
                                                        "body": "<div><div class=\"u-mt-3 u-mb-3\">An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection                                             system</a></span> that activates the occupant notification                                         system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall                                         be installed in Group <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/3/occupancy-classification-and-use#310.3\">R-2</a> occupancies operated by a college                                         or university for student or staff housing in all of the                                         following locations:</div><ol class=\"u-text-left\"><li>Common spaces                                                   outside of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#dwelling_unit_\">dwelling                                                   units</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span>.</li><li>Laundry rooms,                                                   mechanical equipment rooms and storage rooms.</li><li>All interior <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#corridor_\">corridors</a></span> serving                                                   <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span>                                                   or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#dwelling_unit_\">dwelling                                                   units</a></span>.</li></ol><div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\">Exception: </span> An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke                                                 detection system</a></span> is not required in <span class=\"u-italic\">buildings</span> that do not                                             have interior <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#corridor_\">corridors</a></span> serving <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#dwelling_unit_\">dwelling units</a></span> and where each <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#sleeping_unit_\">sleeping unit</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#dwelling_unit_\">dwelling unit</a></span> either has                                             a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#means_of_egress_\">means of egress</a></span> door                                             opening directly to an exterior <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#exit_access_\">exit access</a></span> that leads                                             directly to an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#exit_\">exit</a></span> or                                             a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#means_of_egress_\">means of egress</a></span> door                                             opening directly to an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#exit_\">exit</a></span>.</div><div class=\"u-indent-6 u-mt-3 u-mb-3\">Required <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#smoke_alarm_\">smoke alarms</a></span> in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#dwelling_unit_\">dwelling units</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span> in Group <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/3/occupancy-classification-and-use#310.3\">R-2</a>                                         occupancies operated by a college or university for student                                         or staff housing shall be interconnected with the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> in                                         accordance with NFPA                                         72.</div></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.9.3 Group R-2 College and University Buildings",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.9.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Group R-2 College and University Buildings",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div>A                                         <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> shall be                                     installed in a <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/3/occupancy-classification-and-use#311\">Group S</a> occupancy as required by Sections <a class=\"autolink\" href=\"#907.2.10.1\">907.2.10.1</a>                                     and <a class=\"autolink\" href=\"#907.2.10.2\">907.2.10.2</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[A]  907.2.10 Group S",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.10",
                                                "refPrefix": "[A]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group S",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.10"
                                                        ],
                                                        "body": "<div>A manual <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be installed in <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/3/occupancy-classification-and-use#311\">Group S</a> public- and self-storage occupancies three&nbsp;<span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#story_\">stories</a></span> or greater in height for interior <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#corridor_\">corridors</a></span> and interior common areas. Visible notification appliances are not required within storage units.\n<div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\"><span class=\"u-font-bold\"><span class=\"u-font-bold\">Exception: </span> </span> </span><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a></span> are not required where the <span class=\"u-italic\">building</span> is equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span> installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a>, and the occupant notification appliances will activate throughout the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#notification_zone_\">notification zones</a></span> upon sprinkler water flow.</div>\n</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.10.1 Public- And Self-Storage Occupancies",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.10.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Public- And Self-Storage Occupancies",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.10"
                                                        ],
                                                        "body": "<div>A <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm                                                 system</a></span> activated by an air-sampling-type                                             smoke detection system or a radiant-energy-sensing                                             detection system shall be installed throughout the                                             entire <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_area_\">fire area</a> where required for the storage of                                             lithium-ion batteries or lithium metal batteries in                                             accordance with Section 320                                             of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ifc-2024\">International Fire                                                 Code</a></span>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.10.2 Storage of Lithium-Ion or Lithium Metal Batteries",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.10.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Storage of Lithium-Ion or Lithium Metal Batteries",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div><span class=\"u-italic\">Listed single-</span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#multiple_station_smoke_alarm_\">multiple-station smoke alarms</a></span> complying with UL 217 shall be installed in accordance with Sections <a class=\"autolink\" href=\"#907.2.11.1\">907.2.11.1</a> through <a class=\"autolink\" href=\"#907.2.11.7\">907.2.11.7</a>, NFPA 72 and the manufacturer's instructions.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.11 Single- And Multiple-Station Smoke Alarms",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.11",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Single- And Multiple-Station Smoke Alarms",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.11"
                                                        ],
                                                        "body": "<div>\n<div class=\"u-mt-3 u-mb-3\"><span class=\"u-italic\">Single-</span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#multiple_station_smoke_alarm_\">multiple-station smoke alarms</a></span> shall be installed in all of the following locations in Group <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/3/occupancy-classification-and-use#310.2\">R-1</a>:</div>\n<ol>\n<li>In sleeping areas.</li>\n<li>In every room in the path of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#means_of_egress_\">means of egress</a></span> from the sleeping area to the door leading from the&nbsp;<a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#dwelling_unit_or_sleeping_unit_multistory_\"><i>dwelling unit</i> or <span class=\"u-italic\">sleeping unit</span></a>.</li>\n<li>In each <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#story_\">story</a></span> within the <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#dwelling_unit_or_sleeping_unit_multistory_\"><i>dwelling unit</i> or <span class=\"u-italic\">sleeping unit</span></a>, including <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#basement_\">basements</a></span>. For <i><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#dwelling_unit_\">dwelling unit</a></i> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span> with split levels and without an intervening door between the adjacent levels, a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#smoke_alarm_\">smoke alarm</a></span> installed on the upper level shall suffice for the adjacent lower level provided that the lower level is less than one full <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#story_\">story</a></span> below the upper level.</li>\n</ol>\n</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.11.1 Group R-1",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.11.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Group R-1",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.11"
                                                        ],
                                                        "body": "<div><div class=\"u-mt-3 u-mb-3\"><span class=\"u-italic\">Single-</span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#multiple_station_smoke_alarm_\">multiple-station smoke                                             alarms</a></span> shall be installed and maintained in                                         Groups <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/3/occupancy-classification-and-use#310.3\">R-2</a>, <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/3/occupancy-classification-and-use#310.4\">R-3</a>, <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/3/occupancy-classification-and-use#310.5\">R-4</a> and <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/3/occupancy-classification-and-use#308.2\">I-1</a> regardless of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#occupant_load_\">occupant load</a></span> at all of the                                         following locations:</div><ol><li>On the ceiling or                                                   <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#wall_\">wall</a> outside of each separate sleeping area in the                                                   immediate vicinity of bedrooms.</li><li>In each room used                                                   for sleeping purposes.</li><li>In each <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#story_\">story</a></span> within a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#dwelling_unit_\">dwelling unit</a></span>,                                                   including <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#basement_\">basements</a></span> but not including crawl spaces                                                   and uninhabitable <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#attic_\">attics</a></span>. In <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#dwelling_\">dwellings</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#dwelling_unit_\">dwelling units</a></span> with split levels and                                                   without an intervening door between the adjacent                                                   levels, a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#smoke_alarm_\">smoke                                                   alarm</a></span> installed on the upper level shall                                                   suffice for the adjacent lower level provided that                                                   the lower level is less than one full <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#story_\">story</a></span> below the upper                                                   level.</li></ol></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.11.2 Groups R-2, R-3, R-4 and I-1",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.11.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Groups R-2, R-3, R-4 and I-1",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.11"
                                                        ],
                                                        "body": "<div><div class=\"u-mt-3 u-mb-3\"><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#smoke_alarm_\">Smoke alarms</a></span> shall be                                         installed not less than 10 feet                                             (3048 mm) horizontally from a permanently installed                                             cooking appliance.</div><div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\">Exception: </span><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#smoke_alarm_\">Smoke alarms</a></span> shall be                                                 permitted to be installed not less than 6 feet (1829                                                 mm) horizontally from a permanently installed                                                 cooking appliance where necessary to comply with <a class=\"autolink\" href=\"#907.2.11.1\">Section                                                   907.2.11.1</a> or <a class=\"autolink\" href=\"#907.2.11.2\">907.2.11.2</a>.</div></div>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "smoke_detection_vs_smoke_alarms",
                                                                "title": "Smoke: Detection Systems vs. Alarms",
                                                                "descriptionHtml": "<div>Smoke alarm vs. smoke detection - Smoke alarms can be either single-station or multi-station, and are self contained units. Smoke detection is part of a larger fire alarm system, and is required to be connected to a fire alarm control panel for operation.</div>",
                                                                "topics": [
                                                                    "Fire"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.11.3 Installation Near Cooking Appliances",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "907.2.11.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Installation Near Cooking Appliances",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.11"
                                                        ],
                                                        "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#smoke_alarm_\">Smoke alarms</a></span> shall be                                     installed not less than 3 feet (914 mm) horizontally from the                                     door or opening of a bathroom that contains a bathtub or shower                                     unless this would prevent placement of a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#smoke_alarm_\">smoke alarm</a></span> required by <a class=\"autolink\" href=\"#907.2.11.1\">Section 907.2.11.1</a>                                     or <a class=\"autolink\" href=\"#907.2.11.2\">907.2.11.2</a>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.11.4 Installation Near Bathrooms",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.11.4",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Installation Near Bathrooms",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.11"
                                                        ],
                                                        "body": "<div>Where more than one <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#smoke_alarm_\">smoke alarm</a></span> is required to be installed within an individual <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#dwelling_unit_or_sleeping_unit_multistory_\"><span class=\"u-italic\">dwelling unit</span> or <span class=\"u-italic\">sleeping unit</span></a> in <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/3/occupancy-classification-and-use#310\">Group R</a> or <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/3/occupancy-classification-and-use#308.2\">I-1</a> occupancies, the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#smoke_alarm_\">smoke alarms</a></span> shall be interconnected in such a manner that the activation of one alarm will activate all of the alarms in the individual unit. Physical interconnection of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#smoke_alarm_\">smoke alarms</a></span> shall not be required where <span class=\"u-italic\">listed</span> wireless alarms are installed and all alarms sound upon activation of one alarm. The alarm shall be clearly audible in all bedrooms over background noise levels with all intervening doors closed.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.11.5 Interconnection",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.11.5",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Interconnection",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.11"
                                                        ],
                                                        "body": "<div><div class=\"u-mt-3 u-mb-3\">In new construction, required <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#smoke_alarm_\">smoke alarms</a></span> shall receive their primary power                                         from the <span class=\"u-italic\">building</span> wiring                                         where such wiring is served from a commercial source and                                         shall be equipped with a battery backup. <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#smoke_alarm_\">Smoke alarms</a></span> with integral                                         strobes that are not equipped with battery backup shall be                                         connected to an emergency electrical system in accordance                                         with <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/27/electrical#2702\">Section 2702</a>. <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#smoke_alarm_\">Smoke alarms</a></span> shall emit a                                         signal when the batteries are low. Wiring shall be permanent                                         and without a disconnecting switch other than as required                                         for overcurrent protection.</div><div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\"><span class=\"u-font-bold\">Exception:                                                    </span> </span><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#smoke_alarm_\">Smoke alarms</a></span> are not                                             required to be equipped with battery backup where they                                             are connected to an emergency electrical system that                                             complies with <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/27/electrical#2702\">Section 2702</a>.</div></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.11.6 Power Source",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.11.6",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Power Source",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.11"
                                                        ],
                                                        "body": "<div>\n<div class=\"u-mt-3 u-mb-3\"><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#smoke_detector_\">Smoke detectors</a> listed</span> in accordance with UL 268 and provided as part of the <span class=\"u-italic\">building</span> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> shall be an acceptable alternative to single- and <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#multiple_station_smoke_alarm_\">multiple-station <span class=\"u-italic\">smoke alarms</span></a> and shall comply with the following:</div>\n<ol>\n<li>The <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_system_\"><span class=\"u-italic\">fire alarm</span> system</a> shall comply with all applicable requirements in <a class=\"autolink\" href=\"#907\">Section 907</a>.</li>\n<li>Activation of a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke detector</a></span> in a <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#dwelling_unit_or_sleeping_unit_multistory_\"><span class=\"u-italic\">dwelling unit</span> or <span class=\"u-italic\">sleeping unit</span></a> shall initiate alarm notification in the <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#dwelling_unit_or_sleeping_unit_multistory_\"><span class=\"u-italic\">dwelling unit</span> or <span class=\"u-italic\">sleeping unit</span></a> in accordance with <a class=\"autolink\" href=\"#907.5.2\">Section 907.5.2</a>.</li>\n<li>Activation of a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke detector</a></span> in a <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#dwelling_unit_or_sleeping_unit_multistory_\"><span class=\"u-italic\">dwelling unit</span> or <span class=\"u-italic\">sleeping unit</span></a> shall not activate <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#alarm_notification_appliance_\">alarm notification appliances</a></span> outside of the <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#dwelling_unit_or_sleeping_unit_multistory_\"><span class=\"u-italic\">dwelling unit</span> or <span class=\"u-italic\">sleeping unit</span></a>, provided that a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#supervisory_signal_\">supervisory signal</a></span> is generated and monitored in accordance with <a class=\"autolink\" href=\"#907.6.6\">Section 907.6.6</a>.</li>\n</ol>\n</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.11.7 Smoke Detection System",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.11.7",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Smoke Detection System",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div>Fire                                     detection and alarm systems shall be provided in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#special_amusement_area_\">special amusement                                             areas</a></span> in accordance with <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#411.3\">Section 411.3</a>.&nbsp;</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.12 Special Amusement Areas",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.12",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Special Amusement Areas",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div><div class=\"u-mt-3 u-mb-3\"><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#high_rise_building_\">High-rise buildings</a></span> shall be                                     provided with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke                                         detection system</a></span> in accordance with <a class=\"autolink\" href=\"#907.2.13.1\">Section 907.2.13.1</a>,                                     a fire department communication system in accordance with <a class=\"autolink\" href=\"#907.2.13.2\">Section 907.2.13.2</a>                                     and an emergency voice/alarm communication system in accordance                                     with <a class=\"autolink\" href=\"#907.5.2.2\">Section                                     907.5.2.2</a>.</div><div class=\"u-ml-4\"><div class=\"u-mt-3 u-mb-3\"><span class=\"u-font-bold\">Exceptions: </span></div><ol class=\"u-text-left\"><li>Airport traffic                                                   control towers in accordance with Sections <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#412\">412</a> and                                                   <a class=\"autolink\" href=\"#907.2.22\">907.2.22</a>.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#open_parking_garage_\">Open parking garages</a></span>                                                   in accordance with <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#406.5\">Section                                                   406.5</a>.</li><li><span class=\"u-italic\">Buildings</span> with an                                                   occupancy in Group <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/3/occupancy-classification-and-use#303.6\">A-5</a> in accordance with <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/3/occupancy-classification-and-use#303.1\">Section                                                   303.1</a>.</li><li>Low-hazard special                                                   occupancies in accordance with <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/5/general-building-heights-and-areas#503.1.1\">Section                                                   503.1.1</a>.</li><li><span class=\"u-italic\">Buildings</span> with an                                                   occupancy in Group <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/3/occupancy-classification-and-use#307.3\">H-1</a>, <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/3/occupancy-classification-and-use#307.4\">H-2</a> or <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/3/occupancy-classification-and-use#307.5\">H-3</a> in accordance                                                   with <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#415\">Section 415</a>.</li><li>In Group <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/3/occupancy-classification-and-use#308.2\">I-1</a> and <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/3/occupancy-classification-and-use#308.3\">I-2</a>                                                   occupancies, the alarm shall sound at a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#constantly_attended_location_\">constantly attended                                                   location</a></span> and occupant notification shall be                                                   broadcast by the emergency voice/alarm                                                   communication system.</li></ol></div></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.13 High-Rise Buildings",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.13",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "High-Rise Buildings",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.13"
                                                        ],
                                                        "body": "<div><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#automatic_\">Automatic</a> smoke detection in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#high_rise_building_\">high-rise buildings</a></span> shall be in accordance with Sections                                         <a class=\"autolink\" href=\"#907.2.13.1.1\">907.2.13.1.1</a> and <a class=\"autolink\" href=\"#907.2.13.1.2\">907.2.13.1.2</a>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "high_rise_emergency_systems",
                                                                "title": "High Rise: Emergency Systems",
                                                                "descriptionHtml": "<div>High-rise buildings have special requirements for emergency systems that must be in place. These systems include, full fire alarm system with additional smoke detection and emergency voice/alarm communications system, a standpipe system (permitted to be part of the sprinkler system), emergency responder radio coverage, a smoke removal system. All of these must be tied into the required fire command center. Standby and emergency power is required to run essential systems in case of emergency.</div>",
                                                                "topics": [
                                                                    "Fire"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.13.1 Automatic Smoke Detection",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "907.2.13.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Automatic Smoke Detection",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.2",
                                                                    "907.2.13",
                                                                    "907.2.13.1"
                                                                ],
                                                                "body": "<div><div class=\"u-mt-3 u-mb-3\">Area <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke detectors</a></span>                                             shall be provided in accordance with this section. <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#smoke_detector_\">Smoke detectors</a></span> shall be                                             connected to an <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#automatic_\">automatic</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span>. The activation of any                                             <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#detector_heat_\">detector</a> required by this section shall activate the                                             emergency voice/alarm communication system in accordance                                             with <a class=\"autolink\" href=\"#907.5.2.2\">Section                                                 907.5.2.2</a>. In addition to <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke detectors</a></span> required                                             by Sections                                                 <a class=\"autolink\" href=\"#907.2.1\">907.2.1</a> through <a class=\"autolink\" href=\"#907.2.9\">907.2.9</a>, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke detectors</a></span> shall be                                             located as follows:</div><ol><li>In each mechanical                                                   equipment, electrical, transformer, telephone                                                   equipment or similar room that is not provided                                                   with sprinkler protection.</li><li>In each elevator                                                   machine room, machinery space, control room and                                                   control space and in elevator lobbies.</li></ol></div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.2.13.1.1 Area Smoke Detection",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.2.13.1.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Area Smoke Detection",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.2",
                                                                    "907.2.13",
                                                                    "907.2.13.1"
                                                                ],
                                                                "body": "<div><div class=\"u-mt-3 u-mb-3\">Duct <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke detectors</a></span>                                             complying with <a class=\"autolink\" href=\"#907.3.1\">Section                                                 907.3.1</a> shall be located as follows:</div><ol><li>In the main return                                                   air and exhaust air plenum of each                                                   air-conditioning system having a capacity greater                                                   than 2,000 cubic feet per minute (cfm) (0.94                                                   m<sup>3</sup>/s). Such detectors shall be located                                                   in a serviceable area downstream of the last duct                                                   inlet.</li><li>At each connection                                                   to a vertical duct or riser serving two or more                                                   <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#story_\">stories</a></span> from a                                                   return air duct or plenum of an air-conditioning                                                   system. In Group <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/3/occupancy-classification-and-use#310.2\">R-1</a> and <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/3/occupancy-classification-and-use#310.3\">R-2</a> occupancies, a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke detector</a></span> is                                                   allowed to be used in each return air riser                                                   carrying not more than 5,000 cfm (2.4                                                   m<sup>3</sup>/s) and serving not more than 10                                                   air-inlet openings.</li></ol></div>",
                                                                "depth": 5,
                                                                "diagrams": [
                                                                    {
                                                                        "key": "plenumns_generalreqs",
                                                                        "title": "Plenums: General Requirements",
                                                                        "descriptionHtml": "<div>The mechanical code allows the following spaces to be utilized as plenums for supply, return, exhaust and relief ventilation purposes:\n<ul><li>Uninhabited crawl spaces</li>\n<li>Areas above a ceiling</li>\n<li>Areas below a floor</li>\n<li>Uninhabited attic spaces</li>\n<li>Mechanical equipment rooms</li></ul>\nThe mechanical code allows wall stud cavity spaces and the spaces between solid floor joists to be utilized as plenums for return, exhaust and relief ventilation purposes when in compliance with section 602.3. Appliances installed within plenums may not be fuel-fired appliances.</div>",
                                                                        "topics": [
                                                                            "Mechanical"
                                                                        ],
                                                                        "phases": [
                                                                            "Construction Docs",
                                                                            "Design Development"
                                                                        ],
                                                                        "supressesChildrenAssociations": false,
                                                                        "blacklistJurisdictions": [],
                                                                        "whitelistJurisdictions": [],
                                                                        "imageType": "png"
                                                                    }
                                                                ],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.2.13.1.2 Duct Smoke Detection",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "hasDiagramsOnRef": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 1,
                                                                "reference": "907.2.13.1.2",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Duct Smoke Detection",
                                                                "children": []
                                                            }
                                                        ]
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.13"
                                                        ],
                                                        "body": "<div>Where a wired communication system is <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> in lieu of an in-<span class=\"u-italic\">building</span> two-way&nbsp;emergency                                     responder communication&nbsp;coverage system in accordance with <a class=\"autolink\" href=\"/viewer/georgia/ifc-2024/chapter/5/fire-service-features#510\">Section 510</a> of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ifc-2024\">International                                         Fire Code</a></span>, the wired fire department communication                                     system shall be designed and installed in accordance with NFPA 72 and                                     shall operate between a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_command_center_\">fire command                                         center</a></span> complying with <a class=\"autolink\" href=\"#911\">Section 911</a>, elevators,                                     elevator lobbies, emergency and standby power rooms, fire pump                                     rooms, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#area_of_refuge_\">areas of refuge</a></span> and                                     inside <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#interior_exit_stairway_\">interior exit                                     stairways</a></span>. The fire department communication device shall                                     be provided at each floor level within the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#interior_exit_stairway_\">interior exit stairway</a></span>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.13.2 Fire Department Communication System",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.13.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Fire Department Communication System",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.13"
                                                        ],
                                                        "body": "<div>In <span class=\"u-italic\">buildings</span> with an occupied                                     floor more than 120 feet (36 576 mm) above the lowest level of                                     fire department vehicle access, voice evacuation systems for                                         <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#high_rise_building_\">high-rise buildings</a></span> shall                                     be multiple-channel systems.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.13.3 Multiple-Channel Voice Evacuation",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.13.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Multiple-Channel Voice Evacuation",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div>A <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> shall be                                 installed in occupancies with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#atrium_\">atrium</a></span> that connects more than two <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#story_\">stories</a></span>, with smoke detection                                 installed in locations required by a rational analysis in <a class=\"autolink\" href=\"#909.4\">Section 909.4</a> and in accordance with the system operation                                 requirements in <a class=\"autolink\" href=\"#909.17\">Section 909.17</a>. The system                                 shall be activated in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a>. Such                                 occupancies in <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/3/occupancy-classification-and-use#303\">Group A</a>, E or M shall be provided with an emergency                                 voice/alarm communication system complying with the requirements of                                     <a class=\"autolink\" href=\"#907.5.2.2\">Section 907.5.2.2</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "exit_access_stairway_enclosure_excpt5",
                                                        "title": "Exit Access Stair: Enclosure (Ex. 5)",
                                                        "descriptionHtml": "",
                                                        "topics": [
                                                            "Egress"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    },
                                                    {
                                                        "key": "atrium_2021",
                                                        "title": "Atrium",
                                                        "descriptionHtml": "",
                                                        "topics": [
                                                            "Egress",
                                                            "Interior",
                                                            "Definition"
                                                        ],
                                                        "phases": [
                                                            "Schematic",
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "png"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.14 Atriums Connecting More Than Two Stories",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 2,
                                                "reference": "907.2.14",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Atriums Connecting More Than Two Stories",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div>An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection                                     system</a></span> shall be installed throughout high-piled                                 combustible storage areas where required by <a class=\"autolink\" href=\"/viewer/georgia/ifc-2024/chapter/32/high-piled-combustible-storage#3206.5\">Section 3206.5</a> of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ifc-2024\">International                                     Fire Code</a></span>.</div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "smoke_detector_smooth_clg",
                                                        "title": "Smoke Detector Spacing - Smooth Ceiling",
                                                        "descriptionHtml": "<div>In the absence of specific performance-based design criteria or conflicting manufacturer's instructions, spot-type smoke detectors are to be located using one of the two methods in this section. The first method requires a maximum of 30 feet between detectors and a maximum of 15 feet from walls, measured perpendicular to the wall. Walls extending to within 15 percent of the ceiling height must be treated as full height walls (see 17.5.2). Although this method may work well for rectangular spaces (particularly if dimensions are multiples of 30 ft.), it is less efficient for long, narrow spaces (e.g. corridors) or non-rectangular spaces.</div><br/>\n<div>The nominal 30 foot (S) and 15 foot (/S) spacing criteria may be exceeded, so long as a detector is located within 21 feet (0.7S) of all points on the ceiling. This provision recognizes that smoke migrates radially from a fire and that corners of a 30'x30' square are just over 21 feet from its center, as shown in Figure 1. Figure 2 shows detector spacing strictly adhering to 30'x30' spacing per 17.7.4.2.3.1(1), which results in a design with 30 smoke detectors. Figure 3 shows detector coverage within 21 feet (0.7 x 30) of all points on the ceiling, such that only 25 detectors provide compliant spacing. Minor adjustments from Figure 1, to meet 0.7S in the main hall and perimeter corridor, provide more efficient detector coverage. Maximum efficiency is met using 30'x30' spacing in the balance of the building due to space dimensions that are multiples of 30'.</div>",
                                                        "topics": [
                                                            "Fire",
                                                            "Roof / Ceiling"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Construction Phase",
                                                            "Design Development"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.15 High-Piled Combustible Storage Areas",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "907.2.15",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "High-Piled Combustible Storage Areas",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#aerosol_product_\">Aerosol product</a></span> rooms and general-purpose warehouses containing <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#aerosol_product_\">aerosol products</a></span>, aerosol cooking spray products or plastic aerosol 3 products shall be provided with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> manual <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> where required by this code.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.16 Aerosol Storage Uses",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.16",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Aerosol Storage Uses",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div>Lumber, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#wood_structural_panel_\">wood structural panel</a></span> and                                     <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#veneer_\">veneer</a></span> mills shall be provided                                 with a manual <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm                                 system</a></span>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.17 Lumber, Wood Structural Panel and Veneer Mills",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.17",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Lumber, Wood Structural Panel and Veneer Mills",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div>Where a smoke control system is installed in an underground <span class=\"u-italic\">building</span> in accordance with this                                 code, <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#automatic_\">automatic</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke detectors</a></span>                                 shall be provided in accordance with <a class=\"autolink\" href=\"#907.2.18.1\">Section                                 907.2.18.1</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.18 Underground Buildings With Smoke Control Systems",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.18",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Underground Buildings With Smoke Control Systems",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.18"
                                                        ],
                                                        "body": "<div>\n<div class=\"u-mt-3 u-mb-3\">Not fewer than one <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke detector</a></span> <span class=\"u-italic\">listed</span> for the intended purpose shall be installed in all of the following areas:</div>\n<ol>\n<li>Mechanical equipment, electrical, transformer, telephone equipment, elevator machine or similar rooms.</li>\n<li>Elevator lobbies.</li>\n<li>The main return and exhaust air plenum of each air-conditioning system serving more than one <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#story_\">story</a></span> and located in a serviceable area downstream of the last duct inlet.</li>\n<li>Each connection to a vertical duct or riser serving two or more floors from return air ducts or plenums of heating, ventilating and air-conditioning systems, except that in <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/3/occupancy-classification-and-use#310\">Group R</a> occupancies, a <span class=\"u-italic\">listed <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke detector</a></span> is allowed to be used in each return air riser carrying not more than 5,000 cubic feet per minute (2.4 m<sup>3</sup>/s) and serving not more than 10 air-inlet openings.</li>\n</ol>\n</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.18.1 Smoke Detectors",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.18.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Smoke Detectors",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.18"
                                                        ],
                                                        "body": "<div>Activation of the smoke control system shall activate an                                     audible alarm at a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#constantly_attended_location_\">constantly                                         attended location</a></span>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.18.2 Alarm Required",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.18.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Alarm Required",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div>Where the lowest level of a <span class=\"u-italic\">structure</span> is more than 60 feet (18 288 mm) below the                                 finished floor of the lowest <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#exit_discharge_level_of_\">level of                                     exit discharge</a></span>, the <span class=\"u-italic\">structure</span> shall be equipped throughout with a manual                                     <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span>, including                                 an emergency voice/alarm communication system installed in                                 accordance with <a class=\"autolink\" href=\"#907.5.2.2\">Section 907.5.2.2</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.19 Deep Underground Buildings",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.19",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Deep Underground Buildings",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div>Where the total floor area exceeds 50,000 square feet (4645                                     m<sup>2</sup>) within either a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#covered_mall_building_\">covered mall building</a></span> or within the perimeter line of an                                     <span class=\"u-italic\">open mall building</span>, an                                 emergency voice/alarm communication system shall be provided. Access                                 to emergency voice/alarm communication systems serving a <span class=\"u-italic\">mall</span>, required or otherwise, shall                                 be provided for the fire department. The system shall be provided in                                 accordance with <a class=\"autolink\" href=\"#907.5.2.2\">Section 907.5.2.2</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.20 Covered and Open Mall Buildings",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.20",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Covered and Open Mall Buildings",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div> Not fewer than one <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#single_station_smoke_alarm_\">single-station smoke                                     alarm</a></span> shall be installed within a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#residential_aircraft_hangar_\">residential aircraft hangar</a></span> as                                 defined in <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#2\">Chapter 2</a> and shall be interconnected into the residential                                 <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#smoke_alarm_\">smoke alarm</a> or other sounding device to provide an alarm that will                                 be audible in all sleeping areas of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#dwelling_\">dwelling</a></span>. </div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.21 Residential Aircraft Hangars",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.21",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Residential Aircraft Hangars",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div><div class=\"u-mt-3 u-mb-3\">An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection                                         system</a></span> that activates the occupant notification                                     system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be                                     provided in airport control towers in accordance with Sections <a class=\"autolink\" href=\"#907.2.22.1\">907.2.22.1</a>                                     and <a class=\"autolink\" href=\"#907.2.22.2\">907.2.22.2</a>.</div><div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\">Exception:</span> Audible appliances shall not                                         be installed within the control tower cab.</div></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.22 Airport Traffic Control Towers",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.22",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Airport Traffic Control Towers",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.22"
                                                        ],
                                                        "body": "<div><div class=\"u-mt-3 u-mb-3\">Airport traffic control towers with multiple <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#exit_\">exits</a></span> and equipped throughout with                                         an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler                                             system</a></span> in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section                                             903.3.1.1</a> shall be provided with <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke detectors</a></span> in all of                                         the following locations:</div><ol><li>Airport traffic                                                   control cab.</li><li>Electrical and                                                   mechanical equipment rooms.</li><li>Airport terminal                                                   radar and electronics rooms.</li><li>Outside each opening                                                   into <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#interior_exit_stairway_\">interior exit                                                   stairways</a></span>.</li><li>Along the single                                                   <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#means_of_egress_\">means of egress</a></span>                                                   permitted from observation levels.</li><li>Outside each opening                                                   into the single <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#means_of_egress_\">means                                                   of egress</a></span> permitted from observation                                                   levels.</li></ol></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.22.1 Airport Traffic Control Towers With Multiple Exits and Automatic Sprinklers",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.22.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Airport Traffic Control Towers With Multiple Exits and Automatic Sprinklers",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.22"
                                                        ],
                                                        "body": "<div><div class=\"u-mt-3 u-mb-3\">Airport traffic control towers with a single <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#exit_\">exit</a> or where                                         sprinklers are not installed throughout shall be provided                                         with <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke detectors</a></span> in                                         all of the following locations:</div><ol><li>Airport traffic                                                   control cab.</li><li>Electrical and                                                   mechanical equipment rooms.</li><li>Airport terminal                                                   radar and electronics rooms.</li><li>Office spaces                                                   incidental to the tower operation.</li><li>Lounges for                                                   employees, including sanitary <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#facility_\">facilities</a></span>.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#means_of_egress_\">Means of egress</a>.</span></li><li>Utility <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#shaft_\">shafts</a></span> where access to                                                   <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke detectors</a></span>                                                   can be provided.</li></ol></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.22.2 Other Airport Traffic Control Towers",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.22.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Other Airport Traffic Control Towers",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div>An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection                                     system</a></span> or radiant-energy detection system&nbsp;shall be                                 installed in rooms,&nbsp;areas and walk-in units&nbsp;containing                                 energy&nbsp;storage systems as required in Section&nbsp;1207.5.4&nbsp;of                                 the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ifc-2024\">International Fire Code</a></span>.</div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "smoke_detector_smooth_clg",
                                                        "title": "Smoke Detector Spacing - Smooth Ceiling",
                                                        "descriptionHtml": "<div>In the absence of specific performance-based design criteria or conflicting manufacturer's instructions, spot-type smoke detectors are to be located using one of the two methods in this section. The first method requires a maximum of 30 feet between detectors and a maximum of 15 feet from walls, measured perpendicular to the wall. Walls extending to within 15 percent of the ceiling height must be treated as full height walls (see 17.5.2). Although this method may work well for rectangular spaces (particularly if dimensions are multiples of 30 ft.), it is less efficient for long, narrow spaces (e.g. corridors) or non-rectangular spaces.</div><br/>\n<div>The nominal 30 foot (S) and 15 foot (/S) spacing criteria may be exceeded, so long as a detector is located within 21 feet (0.7S) of all points on the ceiling. This provision recognizes that smoke migrates radially from a fire and that corners of a 30'x30' square are just over 21 feet from its center, as shown in Figure 1. Figure 2 shows detector spacing strictly adhering to 30'x30' spacing per 17.7.4.2.3.1(1), which results in a design with 30 smoke detectors. Figure 3 shows detector coverage within 21 feet (0.7 x 30) of all points on the ceiling, such that only 25 detectors provide compliant spacing. Minor adjustments from Figure 1, to meet 0.7S in the main hall and perimeter corridor, provide more efficient detector coverage. Maximum efficiency is met using 30'x30' spacing in the balance of the building due to space dimensions that are multiples of 30'.</div>",
                                                        "topics": [
                                                            "Fire",
                                                            "Roof / Ceiling"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Construction Phase",
                                                            "Design Development"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.23 Energy Storage Systems",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "907.2.23",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Energy Storage Systems",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "907"
                                        ],
                                        "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_detector_automatic_\">Automatic fire detectors</a></span> utilized for                             the purpose of performing <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_safety_functions_\">fire safety                                 functions</a></span> shall be connected to the <span class=\"u-italic\">building</span>'s <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_control_unit_\">fire alarm control unit</a></span> where a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> is required by <a class=\"autolink\" href=\"#907.2\">Section                                 907.2</a>. Detectors shall, upon actuation, perform the intended                             function and activate the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#alarm_notification_appliance_\">alarm notification                                 appliances</a></span> or activate a visible and audible <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#supervisory_signal_\">supervisory signal</a></span> at a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#constantly_attended_location_\">constantly attended location</a></span>. In <span class=\"u-italic\">buildings</span> not equipped with a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span>, the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_detector_automatic_\">automatic fire detector</a></span> shall be powered                             by normal electrical service and, upon actuation, perform the intended                             function. The detectors shall be located in accordance with NFPA 72.</div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "combination_fire_smoke_damper",
                                                "title": "Combination Fire Smoke Damper and Fire Damper",
                                                "descriptionHtml": "<div><strong>Combination Fire/Smoke Damper:</strong> A listed device installed in ducts and air transfer openings designed to close automatically upon the detection of heat and resist the passage of flame and smoke. The device is installed to operate automatically, controlled by a smoke detection system, and where required, is capable of being positioned from a fire command center.</div>",
                                                "topics": [
                                                    "Fire",
                                                    "Example"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "smoke_activated_doors",
                                                "title": "Smoke Activated Door Closers and Hold-Opens",
                                                "descriptionHtml": "<div>Fire doors that are required to close automatically may be held open by a hold-open device.  The hold-open device is required to released the door when any of the following conditions occur:\n<ol><li>Smoke detectors are activated</li>\n<li>Loss of power to the smoke detector occurs</li>\n<li>Loss of power to the hold-open device occurs</li></ol></div>",
                                                "topics": [
                                                    "Fire-Resistant",
                                                    "Egress"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  907.3 Fire Safety Functions",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 2,
                                        "reference": "907.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Fire Safety Functions",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.3"
                                                ],
                                                "body": "<div><div class=\"u-mt-3 u-mb-3\"><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#smoke_detector_\">Smoke detectors</a></span> installed in                                     ducts shall be <span class=\"u-italic\">listed</span> for the                                     air velocity, temperature and humidity present in the duct. Duct                                         <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke detectors</a></span> shall be                                     connected to the <span class=\"u-italic\">building</span>'s                                         <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_control_unit_\">fire alarm control unit</a></span>                                     where a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> is                                     required by <a class=\"autolink\" href=\"#907.2\">Section 907.2</a>.                                     Activation of a duct <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke                                         detector</a></span> shall initiate a visible and audible <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#supervisory_signal_\">supervisory signal</a></span> at a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#constantly_attended_location_\">constantly attended location</a></span> and                                     shall perform the intended <span class=\"u-italic\">fire                                         safety function</span> in accordance with this code and the                                         <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/imc-2024\">International Mechanical Code</a></span>. In <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#facility_\">facilities</a>                                     that are required to be monitored by a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#supervising_station_\">supervising station</a></span>, duct <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke detectors</a></span> shall report                                     only as a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#supervisory_signal_\">supervisory signal</a></span>                                     and not as a fire alarm. They shall not be used as a substitute                                     for required open area detection.</div><div class=\"u-ml-4\"><div class=\"u-mt-3 u-mb-3\"><span class=\"u-font-bold\">Exceptions:</span></div><ol><li>The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#supervisory_signal_\">supervisory signal</a></span> at                                                   a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#constantly_attended_location_\">constantly attended                                                   location</a></span> is not required where duct <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke detectors</a></span>                                                   activate the <span class=\"u-italic\">building</span>'s <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#alarm_notification_appliance_\">alarm notification appliances</a></span>.</li><li>In occupancies not                                                   required to be equipped with a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span>,                                                   actuation of a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke                                                   detector</a></span> shall activate a visible and an                                                   audible signal in an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> location. <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#smoke_detector_\">Smoke detector</a></span> trouble                                                   conditions shall activate a visible or audible                                                   signal in an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> location and shall be identified                                                   as air duct <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#detector_heat_\">detector</a> trouble.</li></ol></div></div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "smoke_detector_duct_location",
                                                        "title": "Duct Smoke Detector Location - Installation Methods",
                                                        "descriptionHtml": "<div>This section recognizes four methods of detecting smoke within air duct systems. Regardless of the selected method, the smoke detector must be listed for the application, installed in accordance with the manufacturer's installation requirements, and accessible for inspection and cleaning. The detector must specifically be listed for the anticipated air velocity, temperature, and humidity ranges expected within the duct.</div><br/>\n\n<div><strong>Method 1:</strong> Rigid mounting within the duct uses a spot-type smoke detector. Vibration induced by continuous air-flow can loosen the installation over time, so rigidity is essential for detector mounting. </div><br/>\n<div><strong>Method 2:</strong> Rigid mounting to the wall of the duct with the sensing element protruding into the duct is more appropriate for duct sections less than about 18 inches where the detector is more likely exposed to a representative sample air-flow. As with method 1, rigid installation is important to minimize the effects of vibration over time.</div><br/>\n<div><strong>Method 3:</strong> Installation outside the duct with rigidly mounted sampling tubes protruding into the duct refers to detector in a housing, purpose manufactured to detect smoke within the duct, with the detector entirely outside of the duct. The sampling tubes cause air to flow through the sampling tube, across the detector (within enclosed housing), and return to the duct. Rigid mounting of the sampling tube generally requires penetration of the opposite side of the duct when the duct exceeds 36 inches in width. Very wide ducts may require internal support for the sampling tube to ensure rigidity.</div><br/>\n<div><strong>Method 4:</strong> Installation through the duct with projected light beam is a less common application. A beam-type detector is installed on the duct exterior with a hole through which the beam will project on to a receiver on the opposite side. This method is less subject to damage by vibration or reduced effectiveness from dust accumulation due to limited equipment inside the duct.</div>",
                                                        "topics": [
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs",
                                                            "Construction Phase"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.3.1 Duct Smoke Detectors",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "907.3.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Duct Smoke Detectors",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.3"
                                                ],
                                                "body": "<div>Where special locking systems are installed on <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#means_of_egress_\">means of egress</a></span> doors in accordance                                 with Sections <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/10/means-of-egress#1010.2.12\">1010.2.12</a> or <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/10/means-of-egress#1010.2.13\">1010.2.13</a>, an <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#automatic_\">automatic</a> detection system shall be installed                                 as required by that section.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.3.2 Special Locking Systems",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.3.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Special Locking Systems",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.3"
                                                ],
                                                "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_detector_automatic_\">Automatic fire detectors</a></span>                                 installed for elevator emergency operation shall be installed in                                 accordance with the provisions of ASME                                     A17.1/CSA B44 and NFPA 72.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.3.3 Elevator Emergency Operation",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.3.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Elevator Emergency Operation",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.3"
                                                ],
                                                "body": "<div>The wiring to the auxiliary devices and equipment used to                                 accomplish the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_safety_functions_\">fire safety                                     functions</a></span> shall be monitored for integrity in accordance                                 with NFPA 72.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.3.4 Wiring",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.3.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Wiring",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "907"
                                        ],
                                        "body": "<div><div class=\"u-mt-3 u-mb-3\">Where a&nbsp;<span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> is                                 required by another section of this code, occupant notification in                                 accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be initiated by one or more of the                                 following. Initiating&nbsp;devices shall be installed in accordance with                                     Sections <a class=\"autolink\" href=\"#907.4.1\">907.4.1</a> through <a class=\"autolink\" href=\"#907.4.3.1\">907.4.3.1</a>.</div><ol><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a></span>.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_detector_automatic_\">Automatic fire detectors</a></span>.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">Automatic sprinkler                                                   system</a></span> waterflow devices.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#automatic_fire_extinguishing_system_\">Automatic fire-extinguishing systems</a></span>.</li></ol></div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "alarm_detector_loc_reqs_1_2_3",
                                                "title": "Smoke Alarm and Detector - Specific Location Reqs : (1)-(3) ",
                                                "descriptionHtml": "",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "alarm_detector_loc_reqs_4_5_6",
                                                "title": "Smoke Alarm and Detector - Specific Location Reqs : (4)-(6)",
                                                "descriptionHtml": "",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "alarm_detector_loc_reqs_7_8_9",
                                                "title": "Smoke Alarm and Detector - Specific Location Reqs (7)-(9)",
                                                "descriptionHtml": "",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "alarm_detector_loc_reqs_10_11_12",
                                                "title": "Smoke Alarm and Detector - Specific Location Reqs (10)-(12)",
                                                "descriptionHtml": "",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "recessed_mount_detector",
                                                "title": "Recessed Mounting of Detector",
                                                "descriptionHtml": "<div>The fundamental smoke detector function depends upon smoke entering the device's sensing chamber. Installing a smoke detector recessed within a ceiling or wall cavity impedes the ability of smoke to enter the sensing chamber. For this reason, 17.5.1 prohibits the practice, unless the device is specifically tested and listed, by a nationally recognized testing agency, for recessed installation.</div><br/>\n<div>A common practice for installing smoke detection at the top of an elevator hoistway is to mount it on the inside face of an access panel so it can be serviced without entering the hoistway. Unless the detector is mounted on an extension that locates the entire detector past the vertical plane of the wall (Fig. B) the installation is considered recessed (Fig. A) and must be tested and listed for the purpose.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "smoke_protection",
                                                "title": "Specific Protection Detector Location",
                                                "descriptionHtml": "<div>When smoke detection is required to initiate action, such as elevator recall (Section 21.3.5) or protection of fire alarm control equipment (Section 10.4.5), detectors may be located \"in close proximity\" to the protected equipment. For example, ceilings greater than 15 feet high at elevator lobbies, or above fire alarm control equipment may have detectors installed lower on the wall than specified by 10.4.5 (i.e., within 12\" of the ceiling).</div><br/>\n<div>It should be noted that if area smoke detection is otherwise required, the detectors should be installed at the ceiling and serve to meet both the area detection and equipment protection objectives.</div><br/>\n<div>Smoke detectors installed within 60\" of the equipment or hazard being protected are considered to be \"in close proximity\". Such detectors are more accessible for inspection, testing and maintenance, while ensuring detection occurs before the equipment/hazard is compromised by smoke. Since elevator lobby detectors are not installed on the ceiling, the 60\" criteria should be applied individually to each elevator opening. It is not appropriate to use the 21 foot radius permitted by 21.3.5.1 for wall mounted detectors.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Phase",
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "smoke_stratification",
                                                "title": "Smoke Stratification Effects",
                                                "descriptionHtml": "<div>The design and spacing of smoke detection must account for the potential of smoke stratification. Smoke stratification occurs when the ambient temperature matches that of the fire plume, such that the the smoke loses buoyancy and ceases to rise. The primary factors contributing to smoke stratification include:\n<ul><li>Ceiling height above fire (H).</li>\n<li>Change in ambient temperature between the lower and upper compartment (\u25b2T).</li>\n<li>Heat release rate (HRR) of probable fire scenario.</li></ul>\nSmoke stratification is of increasing concern when ceiling elevations exceed 30 feet above the design fire, when high temperature gradients are expected between the floor and ceiling, where skylights add solar gain to the upper compartment elevation, and when low heat release, smoldering fires are likely. Annex B of the standard provides additional guidance to evaluate stratification potential.</div><br/>\n<div>When the potential exists for smoke stratification, ceiling mounted detectors may be ineffective and other means of detection should be considered, including, but not limited to beam detection, air sampling, multi-level detectors, or video smoke detection.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "detector_spacing_partition",
                                                "title": "Partition Impact on Detector Spacing",
                                                "descriptionHtml": "<div>Key to activation of a smoke or heat detector is the ceiling jet velocity created by the fire plume, which is generally accepted to be 10% of the ceiling height. Partial height partitions in a space with complete smoke or heat detection have the potential impede the ceiling jet, thus delaying smoke or heat from reaching the nearest detector. The standard conservatively prescribes that partitions whose height extend to within 15% of the ceiling height be treated as full height partitions. The spaces on either side are then considered separate rooms for detector spacing purposes.</div><br/>\n<div>The diagram shows a partial height partition that does not extend across the entire space. Since the partition extends to within 15% of the ceiling height, the spaces with partition separation are treated as unique rooms, for detector spacing, while the portion without is not. The designer might elect to maximize detector spacing per 17.6.3.1.1(2), thus minimizing the number of detectors required for compliance.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase",
                                                    "Design Development"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "alarm_detector_loc_reqs_4_5_2022",
                                                "title": "Smoke Alarm and Detector - Specific Location Reqs : (4)-(5)",
                                                "descriptionHtml": "",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "alarm_detector_loc_reqs_6_7_8_2022",
                                                "title": "Smoke Alarm and Detector - Specific Location Reqs (6)-(8)",
                                                "descriptionHtml": "",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  907.4 Initiating Devices",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 10,
                                        "reference": "907.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Initiating Devices",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.4"
                                                ],
                                                "body": "<div><div class=\"u-mt-3 u-mb-3\">In areas that are not continuously occupied, a single <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke detector</a></span> shall be provided                                     at the location of each <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_control_unit_\">fire alarm                                         control unit</a></span>, notification appliance circuit power                                     extenders, and <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#supervising_station_\">supervising station</a> transmitting equipment.</div><div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\">Exception:</span> Where ambient conditions                                         prohibit installation of a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke                                             detector</a></span>, a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#detector_heat_\">heat                                             detector</a></span> shall be permitted.</div></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.4.1 Protection of Fire Alarm Control Unit",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.4.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Protection of Fire Alarm Control Unit",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.4"
                                                ],
                                                "body": "<div>Where a manual <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span>                                 is required by another section of this code, it shall be activated                                 by fire alarm boxes installed in accordance with Sections <a class=\"autolink\" href=\"#907.4.2.1\">907.4.2.1</a> through <a class=\"autolink\" href=\"#907.4.2.6\">907.4.2.6</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.4.2 Manual Fire Alarm Boxes",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.4.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Manual Fire Alarm Boxes",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.4",
                                                            "907.4.2"
                                                        ],
                                                        "body": "<div><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a> shall be located not more than 5 feet                                     (1524 mm) from the <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#entrance_public_\">entrance</a> to each <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#exit_\">exit</a></span>. In <span class=\"u-italic\">buildings</span>                                     not protected by an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic                                         sprinkler system</a></span> in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> or                                         <a class=\"autolink\" href=\"#903.3.1.2\">903.3.1.2</a>,                                     additional <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm                                         boxes</a></span> shall be located so that the distance of travel                                     to the nearest box does not exceed 200 feet (60 960 mm).</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.4.2.1 Location",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.4.2.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Location",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.4",
                                                            "907.4.2"
                                                        ],
                                                        "body": "<div>The height of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm                                         boxes</a></span> shall be not less than 42 inches (1067 mm) and                                     not more than 48 inches (1372 mm) measured vertically, from the                                     floor level to the activating handle or lever of the box.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.4.2.2 Height",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.4.2.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Height",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.4",
                                                            "907.4.2"
                                                        ],
                                                        "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a></span> shall                                     be red in color.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.4.2.3 Color",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.4.2.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Color",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.4",
                                                            "907.4.2"
                                                        ],
                                                        "body": "<div><div class=\"u-mt-3 u-mb-3\">Where <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm systems</a></span>                                         are not monitored by an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#approved_\">approved</a></span>                                         <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#supervising_station_\">supervising station</a></span> in                                         accordance with  <a class=\"autolink\" href=\"#907.6.6\">Section 907.6.6</a>, an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> permanent sign                                         shall be installed adjacent to each <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm box</a></span> that                                         reads: WHEN ALARM SOUNDS CALL FIRE DEPARTMENT.</div><div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\">Exception:</span> Where the manufacturer has                                             permanently provided this information on the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm                                             box</a></span>.</div></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.4.2.4 Signs",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.4.2.4",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Signs",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.4",
                                                            "907.4.2"
                                                        ],
                                                        "body": "<div>The fire code official is authorized to require the                                     installation of <span class=\"u-italic\">listed</span>                                     <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm box</a></span>                                     protective covers to prevent malicious false alarms or to                                     provide the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm                                         box</a></span> with protection from physical damage. The                                     protective cover shall be transparent or red in color with a                                     transparent face to <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#permit_\">permit</a> visibility of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm box</a></span>. Each                                     cover shall include proper operating instructions. A protective                                     cover that emits a local <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#alarm_signal_\">alarm                                         signal</a></span> shall not be installed unless <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#approved_\">approved</a></span>. Protective covers                                     shall not project more than that permitted by <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/10/means-of-egress#1003.3.3\">Section 1003.3.3</a>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.4.2.5 Protective Covers",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.4.2.5",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Protective Covers",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.4",
                                                            "907.4.2"
                                                        ],
                                                        "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a></span> shall                                     be provided with ready access, unobstructed, unobscured and                                     visible at all times.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.4.2.6 Unobstructed and Unobscured",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.4.2.6",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Unobstructed and Unobscured",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.4"
                                                ],
                                                "body": "<div>Where an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection                                     system</a></span> is required, it shall utilize <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke detectors</a></span> unless ambient                                 conditions prohibit such an installation. In spaces where <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke detectors</a></span> cannot be utilized                                 due to ambient conditions, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#automatic_\">automatic</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#detector_heat_\">heat                                     detectors</a></span> shall be permitted.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.4.3 Automatic Smoke Detection",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.4.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Automatic Smoke Detection",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.4",
                                                            "907.4.3"
                                                        ],
                                                        "body": "<div>For conditions other than specific <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_safety_functions_\">fire safety functions</a></span> noted in <a class=\"autolink\" href=\"#907.3\">Section 907.3</a>, in areas where ambient conditions                                     prohibit the installation of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke                                         detectors</a></span>, an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">automatic                                         sprinkler system</a></span> installed in such areas in                                     accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> or                                         <a class=\"autolink\" href=\"#903.3.1.2\">903.3.1.2</a> and that                                     is connected to the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm                                         system</a></span> shall be <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> as <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#automatic_\">automatic</a> heat detection.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.4.3.1 Automatic Sprinkler System",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.4.3.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Automatic Sprinkler System",
                                                        "children": []
                                                    }
                                                ]
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "907"
                                        ],
                                        "body": "<div> Occupant notification by fire alarms shall be&nbsp;in accordance with Sections&nbsp;<a class=\"autolink\" href=\"#907.5.1\">907.5.1</a> through <a class=\"autolink\" href=\"#907.5.2.3.3\">907.5.2.3.3</a>. Occupant                             notification by <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#smoke_alarm_\">smoke alarms</a></span> in                             Group&nbsp;<a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/3/occupancy-classification-and-use#310.2\">R-1</a> and <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/3/occupancy-classification-and-use#310.3\">R-2</a> occupancies shall comply with <a class=\"autolink\" href=\"#907.5.2.1.3.2\">Section 907.5.2.1.3.2</a>. </div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  907.5 Occupant Notification",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "907.5",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Occupant Notification",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.5"
                                                ],
                                                "body": "<div>Upon activation, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm                                     systems</a></span> shall initiate occupant notification and shall                                 annunciate at the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_control_unit_\">fire alarm control                                     unit</a></span>, or where allowed elsewhere by <a class=\"autolink\" href=\"#907\">Section 907</a>, at a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#constantly_attended_location_\">constantly attended                                         location</a></span>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.5.1 Alarm Activation and Annunciation",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.5.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Alarm Activation and Annunciation",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.5",
                                                            "907.5.1"
                                                        ],
                                                        "body": "<div>A presignal feature shall be&nbsp;provided only where <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#approved_\">approved</a></span>. The presignal&nbsp;shall be annunciated                                     at an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#approved_\">approved</a></span>,&nbsp;<span class=\"u-italic\"><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#constantly_attended_location_\">constantly                                             attended location</a></span>,</span> having the capability                                     to activate the occupant notification system&nbsp;in&nbsp;the event of                                     fire or other emergency.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.5.1.1 Presignal Feature",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.5.1.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Presignal Feature",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.5"
                                                ],
                                                "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#alarm_notification_appliance_\">Alarm notification appliances</a></span>                                 shall be provided and shall be <span class=\"u-italic\">listed</span> for their purpose.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.5.2 Alarm Notification Appliances",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.5.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Alarm Notification Appliances",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.5",
                                                            "907.5.2"
                                                        ],
                                                        "body": "<div><div class=\"u-mt-3 u-mb-3\"><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#audible_alarm_notification_appliance_\">Audible alarm notification                                             appliances</a></span> shall be provided and emit a                                         distinctive sound that is not to be used for any purpose                                         other than that of a fire alarm.</div><div class=\"u-ml-4\"><div class=\"u-mt-3 u-mb-3\"><span class=\"u-font-bold\">Exceptions: </span></div><ol class=\"u-text-left\"><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#audible_alarm_notification_appliance_\">Audible alarm notification                                                   appliances</a></span> are not required in critical                                                   care areas of Group I-<a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/3/occupancy-classification-and-use#308.2.2\">2, Condition</a> 2 occupancies                                                   that are in compliance with <a class=\"autolink\" href=\"#907.2.6\">Section                                                   907.2.6</a>, Exception 2.</li><li>A <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#visible_alarm_notification_appliance_\">visible alarm notification                                                   appliance</a></span> installed in a nurses' control                                                   station or other continuously attended staff                                                   location in a Group I-<a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/3/occupancy-classification-and-use#308.2.2\">2, Condition</a> 2 suite shall                                                   be an acceptable alternative to the installation                                                   of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#audible_alarm_notification_appliance_\">audible alarm                                                   notification appliances</a></span> throughout a&nbsp;suite                                                   or unit&nbsp;in Group I-<a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/3/occupancy-classification-and-use#308.2.2\">2, Condition</a> 2 occupancies that                                                   are in compliance with <a class=\"autolink\" href=\"#907.2.6\">Section                                                   907.2.6</a>, Exception 2.</li><li>Where provided,                                                   audible notification appliances located in each                                                   enclosed occupant evacuation elevator lobby in                                                   accordance with <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/30/elevators-and-conveying-systems#3008.9.1\">Section                                                   3008.9.1</a> shall be connected to a separate                                                   <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#notification_zone_\">notification                                                   zone</a></span> for manual paging only.</li></ol></div></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.5.2.1 Audible Alarms",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.5.2.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Audible Alarms",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.1"
                                                                ],
                                                                "body": "<div>The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#audible_alarm_notification_appliance_\">audible alarm notification                                             appliances</a></span> shall provide a sound pressure level                                         of 15 decibels (dBA) above the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#average_ambient_sound_level_\">average ambient sound level</a></span> or 5 dBA above the                                         maximum sound level having a duration of not less than 60                                         seconds, whichever is greater, in every <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#occupiable_space_\">occupiable space</a></span> within the                                             <span class=\"u-italic\">building</span>.</div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.1.1 Average Sound Pressure",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.5.2.1.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Average Sound Pressure",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.1"
                                                                ],
                                                                "body": "<div>The total&nbsp;sound pressure level produced by combining the                                         ambient sound pressure level with all audible notification                                         appliances operating shall not exceed 110 dBA at the minimum                                         hearing distance from the audible appliance. Where the                                         average ambient noise is greater than 105&nbsp;dBA, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#visible_alarm_notification_appliance_\">visible alarm notification                                             appliances</a></span> shall be provided in accordance with                                             NFPA 72                                         and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#audible_alarm_notification_appliance_\">audible alarm notification                                             appliances</a></span> shall not be required.</div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.1.2 Maximum Sound Pressure",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.5.2.1.2",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Maximum Sound Pressure",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.1"
                                                                ],
                                                                "body": "<div>Audible alarm&nbsp;signal                                         frequency in Group&nbsp;<a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/3/occupancy-classification-and-use#310.2\">R-1</a>, <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/3/occupancy-classification-and-use#310.3\">R-2</a>&nbsp;and <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/3/occupancy-classification-and-use#308.2\">I-1</a> occupancies                                         shall be in accordance with Sections                                             <a class=\"autolink\" href=\"#907.5.2.1.3.1\">907.5.2.1.3.1</a> and <a class=\"autolink\" href=\"#907.5.2.1.3.2\">907.5.2.1.3.2</a>.</div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.1.3 Audible Alarm Signal Frequency in Group R-1, R-2 and I-1 Sleeping Rooms",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.5.2.1.3",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Audible Alarm Signal Frequency in Group R-1, R-2 and I-1 Sleeping Rooms",
                                                                "children": [
                                                                    {
                                                                        "ancestorRefs": [
                                                                            "9",
                                                                            "907",
                                                                            "907.5",
                                                                            "907.5.2",
                                                                            "907.5.2.1",
                                                                            "907.5.2.1.3"
                                                                        ],
                                                                        "body": "<div>In sleeping rooms of Group <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/3/occupancy-classification-and-use#310.2\">R-1</a>, <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/3/occupancy-classification-and-use#310.3\">R-2</a> and <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/3/occupancy-classification-and-use#308.2\">I-1</a> occupancies, the audible <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#alarm_signal_\">alarm signal</a></span> activated by a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> shall be a 520-Hz low-frequency signal complying with NFPA 72.</div>",
                                                                        "depth": 6,
                                                                        "diagrams": [],
                                                                        "displayRef": null,
                                                                        "displayTitle": "[F]  907.5.2.1.3.1 Fire Alarm System Audible Signal",
                                                                        "hasAssemblies": false,
                                                                        "hasDiagrams": true,
                                                                        "isContiguous": true,
                                                                        "numAssembliesOnRef": 0,
                                                                        "numBuildingProductsOnRef": 0,
                                                                        "numDiagramsOnRef": 0,
                                                                        "reference": "907.5.2.1.3.1",
                                                                        "refPrefix": "[F]",
                                                                        "slug": "fire-protection-and-life-safety-systems",
                                                                        "titleText": "Fire Alarm System Audible Signal",
                                                                        "children": []
                                                                    },
                                                                    {
                                                                        "ancestorRefs": [
                                                                            "9",
                                                                            "907",
                                                                            "907.5",
                                                                            "907.5.2",
                                                                            "907.5.2.1",
                                                                            "907.5.2.1.3"
                                                                        ],
                                                                        "body": "<div>In sleeping rooms of Group <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/3/occupancy-classification-and-use#310.2\">R-1</a>, <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/3/occupancy-classification-and-use#310.3\">R-2</a> and <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/3/occupancy-classification-and-use#308.2\">I-1</a> occupancies that are required by <a class=\"autolink\" href=\"#907.2.8\">Section 907.2.8</a> or <a class=\"autolink\" href=\"#907.2.9\">907.2.9</a> to have a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span>, the audible <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#alarm_signal_\">alarm signal</a></span> activated by <span class=\"u-italic\">single-</span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#multiple_station_smoke_alarm_\">multiple-station smoke alarms</a></span> in the <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#dwelling_unit_or_sleeping_unit_multistory_\"><span class=\"u-italic\">dwelling unit</span> or <span class=\"u-italic\">sleeping unit</span></a> shall be a 520-Hz signal complying with NFPA 72. Where a sleeping room <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#smoke_alarm_\">smoke alarm</a></span> is unable to produce a 520-Hz signal, the 520-Hz <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#alarm_signal_\">alarm signal</a></span> shall be provided by a <span class=\"u-italic\">listed</span> notification appliance or a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#smoke_detector_\">smoke detector</a></span> with an integral 520-Hz sounder.</div>",
                                                                        "depth": 6,
                                                                        "diagrams": [],
                                                                        "displayRef": null,
                                                                        "displayTitle": "[F]  907.5.2.1.3.2 Smoke Alarm Signal in Sleeping Rooms",
                                                                        "hasAssemblies": false,
                                                                        "hasDiagrams": true,
                                                                        "isContiguous": true,
                                                                        "numAssembliesOnRef": 0,
                                                                        "numBuildingProductsOnRef": 0,
                                                                        "numDiagramsOnRef": 0,
                                                                        "reference": "907.5.2.1.3.2",
                                                                        "refPrefix": "[F]",
                                                                        "slug": "fire-protection-and-life-safety-systems",
                                                                        "titleText": "Smoke Alarm Signal in Sleeping Rooms",
                                                                        "children": []
                                                                    }
                                                                ]
                                                            }
                                                        ]
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.5",
                                                            "907.5.2"
                                                        ],
                                                        "body": "<div><div class=\"u-mt-3 u-mb-3\">Emergency voice/alarm communication systems required by this                                         code shall be designed and installed in accordance with NFPA 72.                                         The operation of any <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_detector_automatic_\">automatic                                             fire detector</a></span>, sprinkler waterflow device or                                             <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm box</a></span>                                         shall automatically sound an alert tone followed by voice                                         instructions giving <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> information and directions for a                                         general or staged evacuation in accordance with the <span class=\"u-italic\">building</span>'s fire safety and                                         evacuation plans required by <a class=\"autolink\" href=\"/viewer/georgia/ifc-2024/chapter/4/emergency-planning-and-preparedness#404\">Section 404</a> of                                         the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ifc-2024\">International Fire Code</a></span>. In                                             <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#high_rise_building_\">high-rise buildings</a></span>,                                         the system shall operate on at least the alarming floor, the                                         floor above and the floor below. Speakers shall be provided                                         throughout the <span class=\"u-italic\">building</span> by                                         paging <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#zone_\">zones</a>. At a minimum, paging <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#zone_\">zones</a> shall be provided                                         as follows:</div><ol><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#elevator_group_\">Elevator groups</a></span>.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#interior_exit_stairway_\">Interior exit                                                   stairways</a>.</span></li><li>Each floor.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#area_of_refuge_\">Areas of refuge</a></span> as                                                   defined in <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#2\">Chapter 2</a>.</li></ol><div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\">Exception:</span> In Group <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/3/occupancy-classification-and-use#308.2\">I-1</a> and <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/3/occupancy-classification-and-use#308.3\">I-2</a>                                             occupancies, the alarm shall sound in a constantly                                             attended area and a general occupant notification shall                                             be broadcast over the overhead page.</div></div>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "high_rise_emergency_systems",
                                                                "title": "High Rise: Emergency Systems",
                                                                "descriptionHtml": "<div>High-rise buildings have special requirements for emergency systems that must be in place. These systems include, full fire alarm system with additional smoke detection and emergency voice/alarm communications system, a standpipe system (permitted to be part of the sprinkler system), emergency responder radio coverage, a smoke removal system. All of these must be tied into the required fire command center. Standby and emergency power is required to run essential systems in case of emergency.</div>",
                                                                "topics": [
                                                                    "Fire"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "evacs_system_high_rise",
                                                                "title": "EVACS Systems",
                                                                "descriptionHtml": "<div>Emergency voice/alarm communications systems (EVACS) are used to alert and instruct occupants on what to do when a fire incident occurs. When a smoke detector, sprinkler system, or manual pull station is activated the EVACS system should sound an alert tone, followed by recorded voice instructions (these instructions should be outlined in the fire safety and evacuation plans per Section 404). In high-rise buildings, in case of fire, the EVACS system only needs to activate on the fire floor, floor above, and floor below. Additionally, EVACS speakers are to be provided throughout the building by paging zones - every floor, elevator groups, areas of refuge, and interior stairways. All EVACS systems are to be designed, installed, tested, and maintained in accordance with NFPA 72, National Fire Alarm and Signaling Code.</div>",
                                                                "topics": [
                                                                    "Egress",
                                                                    "Fire"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "fire_alarms_group_a",
                                                                "title": "Fire Alarm: Group A Requirements",
                                                                "descriptionHtml": "<div>A fire alarm system, installed in accordance with NFPA 72, is required throughout all assembly occupancies that have an occupant load of 300 or more, or an occupant load of more than 100 above and/or below the level of exit discharge. Pull stations or, manual fire alarm boxes, are not required when the building has an automatic fire sprinkler system in place. However, at least one manual pull station is required as stated in FC section 907.2, \"Where other sections of this code allow elimination of fire alarm boxes due to sprinklers, a single fire alarm box shall be installed.\" This alarm pull station is most often installed near the fire alarm control panel.</div>",
                                                                "topics": [
                                                                    "Fire"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "corridor_width",
                                                                "title": "Corridor Width Example",
                                                                "descriptionHtml": "<div>Corridor widths are determined by the total occupants feeding into the corridor without consideration for how many exits are from that corridor.  If a Emergency Voice / Alarm Communications System is used with either an NFPA 13 or 13R system, then a narrower corridor is possible if the corridor does not serve an H or I-2 occupancy space.</div>",
                                                                "topics": [
                                                                    "Example",
                                                                    "Egress"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "connecticut",
                                                                    "new_york_city",
                                                                    "denver",
                                                                    "district-of-columbia"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.5.2.2 Emergency Voice/Alarm Communication Systems",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 4,
                                                        "reference": "907.5.2.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Emergency Voice/Alarm Communication Systems",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.2"
                                                                ],
                                                                "body": "<div>A manual override for emergency voice communication shall                                         be provided on a selective and all-call basis for all paging                                         <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#zone_\">zones</a>. </div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.2.1 Manual Override",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.5.2.2.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Manual Override",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.2"
                                                                ],
                                                                "body": "<div>The emergency voice/alarm communication system shall have                                         the capability to broadcast live voice messages by paging                                         <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#zone_\">zones</a> on a selective and all-call basis. </div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.2.2 Live Voice Messages",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.5.2.2.2",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Live Voice Messages",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.2"
                                                                ],
                                                                "body": "<div>The emergency voice/alarm communication system shall be                                         allowed to be used for other announcements, provided that                                         the manual fire alarm use takes precedence over any other                                         use. </div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.2.3 Alternative Uses",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.5.2.2.3",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Alternative Uses",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.2"
                                                                ],
                                                                "body": "<div>Where stadiums, arenas and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#grandstand_\">grandstands</a></span> have 15,000 <span class=\"u-italic\">fixed seats</span> or more and                                         provide audible public announcements, the emergency/voice                                         alarm communication system shall provide prerecorded or                                         real-time captions. Prerecorded or live emergency captions                                         shall be from an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#approved_\">approved</a></span>                                         location constantly attended by personnel trained to respond                                         to an emergency. </div>",
                                                                "depth": 5,
                                                                "diagrams": [
                                                                    {
                                                                        "key": "fire_alarms_group_a",
                                                                        "title": "Fire Alarm: Group A Requirements",
                                                                        "descriptionHtml": "<div>A fire alarm system, installed in accordance with NFPA 72, is required throughout all assembly occupancies that have an occupant load of 300 or more, or an occupant load of more than 100 above and/or below the level of exit discharge. Pull stations or, manual fire alarm boxes, are not required when the building has an automatic fire sprinkler system in place. However, at least one manual pull station is required as stated in FC section 907.2, \"Where other sections of this code allow elimination of fire alarm boxes due to sprinklers, a single fire alarm box shall be installed.\" This alarm pull station is most often installed near the fire alarm control panel.</div>",
                                                                        "topics": [
                                                                            "Fire"
                                                                        ],
                                                                        "phases": [
                                                                            "Design Development",
                                                                            "Construction Docs"
                                                                        ],
                                                                        "supressesChildrenAssociations": false,
                                                                        "blacklistJurisdictions": [],
                                                                        "whitelistJurisdictions": [],
                                                                        "imageType": "svg"
                                                                    }
                                                                ],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.2.4 Emergency Voice/Alarm Communication Captions",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "hasDiagramsOnRef": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 1,
                                                                "reference": "907.5.2.2.4",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Emergency Voice/Alarm Communication Captions",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.2"
                                                                ],
                                                                "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#emergency_voice_alarm_communications_\">Emergency voice/alarm                                             communications</a></span> systems shall be provided with                                         standby&nbsp;power in accordance with <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/27/electrical#2702\">Section 2702</a>.</div>",
                                                                "depth": 5,
                                                                "diagrams": [
                                                                    {
                                                                        "key": "standby_power",
                                                                        "title": "Standby Power Systems",
                                                                        "descriptionHtml": "<div>Standby and emergency standby power systems is an alternate source of power that is utilized to run critical systems when the primary power source fails. These are typically generators with an independent fuel source (diesel, gasoline, solar). Standby power systems are required to operate critical building systems, hazardous materials operations, and ventilation systems. Emergency standby power systems are required to operate life safety and fire alarm systems.</div><br/>\n<div>Standby power systems must automatically transfer on a power outage within 60 seconds, whereas emergency standby power systems must transfer within 10 seconds. Both of these systems are required to provide at least 2 hours of power. These systems must be UL 2200 listed, and be installed in accordance with IFC, NFPA 110, and NFPA 111. Section 2702.2 of the building code outlines specific occupancies and systems where these are required.</div>",
                                                                        "topics": [
                                                                            "Electrical",
                                                                            "Fire"
                                                                        ],
                                                                        "phases": [
                                                                            "Design Development",
                                                                            "Construction Docs"
                                                                        ],
                                                                        "supressesChildrenAssociations": false,
                                                                        "blacklistJurisdictions": [
                                                                            "new_york_city"
                                                                        ],
                                                                        "whitelistJurisdictions": [],
                                                                        "imageType": "svg"
                                                                    }
                                                                ],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.2.5 Standby Power",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "hasDiagramsOnRef": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 1,
                                                                "reference": "907.5.2.2.5",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Standby Power",
                                                                "children": []
                                                            }
                                                        ]
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.5",
                                                            "907.5.2"
                                                        ],
                                                        "body": "<div><div class=\"u-mt-3 u-mb-3\"><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#visible_alarm_notification_appliance_\">Visible alarm notification                                             appliances</a></span> shall be provided in accordance with                                             Sections                                             <a class=\"autolink\" href=\"#907.5.2.3.1\">907.5.2.3.1</a> through <a class=\"autolink\" href=\"#907.5.2.3.3\">907.5.2.3.3</a>.</div><div class=\"u-ml-4\"><div class=\"u-mt-3 u-mb-3\"><span class=\"u-font-bold\">Exceptions: </span></div><ol class=\"u-text-left\"><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#visible_alarm_notification_appliance_\">Visible alarm notification                                                   appliances</a></span> are not required in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#alteration_\">alterations</a></span>, except                                                   where an existing <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire                                                   alarm system</a></span> is upgraded or replaced, or a                                                   new <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm                                                   system</a></span> is installed.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#visible_alarm_notification_appliance_\">Visible alarm notification                                                   appliances</a></span> shall not be required in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#exit_\">exits</a></span> as defined in <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#2\">Chapter 2</a>.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#visible_alarm_notification_appliance_\">Visible alarm notification                                                   appliances</a></span> shall not be required in                                                   elevator cars.</li><li>Visual <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#alarm_notification_appliance_\">alarm                                                   notification appliances</a> are not required in                                                   critical care areas of Group I-<a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/3/occupancy-classification-and-use#308.2.2\">2, Condition</a> 2                                                   occupancies that are in compliance with <a class=\"autolink\" href=\"#907.2.6\">Section                                                   907.2.6</a>, Exception 2.</li><li>A <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#visible_alarm_notification_appliance_\">visible alarm notification                                                   appliance</a></span> installed in a nurses' control                                                   station or other continuously attended staff                                                   location in a&nbsp;Group I-<a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/3/occupancy-classification-and-use#308.2.2\">2, Condition</a> 2&nbsp;suite shall                                                   be an acceptable alternative to the installation                                                   of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#visible_alarm_notification_appliance_\">visible alarm                                                   notification appliances</a></span> throughout the                                                   suite or unit in&nbsp;Group I-2, <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/3/occupancy-classification-and-use#308.2.2\">Condition                                                   2</a>&nbsp;occupancies that are in compliance with <a class=\"autolink\" href=\"#907.2.6\">Section                                                   907.2.6</a>, Exception 2.</li></ol></div></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.5.2.3 Visible Alarms",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.5.2.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Visible Alarms",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.3"
                                                                ],
                                                                "body": "<div><div class=\"u-mt-3 u-mb-3\"><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#visible_alarm_notification_appliance_\">Visible alarm notification                                                 appliances</a></span> shall be provided in <span class=\"u-italic\">public use areas</span> and                                                 <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#common_use_\">common use</a>                                             areas</span>.</div><div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\">Exception:</span> Where <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#employee_work_area_\">employee work areas</a></span>                                                 have audible alarm coverage, the notification                                                 appliance circuits serving the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#employee_work_area_\">employee work areas</a></span>                                                 shall be initially designed with not less than                                                 20-percent spare capacity to account for the                                                 potential of adding visible notification appliances                                                 in the future to accommodate hearing-impaired                                                 employee(s).</div></div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.3.1 Public Use Areas and Common Use Areas",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.5.2.3.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Public Use Areas and Common Use Areas",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.3"
                                                                ],
                                                                "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#habitable_space_\">Habitable spaces</a></span> in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#dwelling_unit_\">dwelling units</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span> in Group <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/3/occupancy-classification-and-use#308.2\">I-1</a> and <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/3/occupancy-classification-and-use#310.2\">R-1</a> occupancies in accordance with Table 907.5.2.3.2 shall be provided with visible alarm notification. Visible alarms shall be activated by the in-room <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#smoke_alarm_\">smoke alarm</a></span> and the <span class=\"u-italic\">building</span> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span>.</div>\n<figure>\n<figcaption>\n<div class=\"u-mt-3 u-mb-3\"><strong>[F] </strong><a id=\"table_907.5.2.3.2\" href=\"#table_907.5.2.3.2\" class=\"autolink_target\">TABLE 907.5.2.3.2</a></div>\n<div class=\"u-mt-3 u-mb-3\">VISIBLE ALARMS</div>\n</figcaption>\n<table class=\"uc_all_borders\">\n<tbody>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">AGGREGATE NUMBER OF <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#dwelling_unit_\">DWELLING UNITS</a> AND <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#sleeping_unit_\">SLEEPING UNITS</a></span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">SLEEPING ACCOMMODATIONS WITH VISIBLE ALARMS</span></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">6 to 25</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">2</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">26 to 50</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">4</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">51 to 75</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">7</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">76 to 100</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">9</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">101 to 150</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">12</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">151 to 200</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">14</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">201 to 300</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">17</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">301 to 400</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">20</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">401 to 500</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">22</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">501 to 1,000</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">5% of total</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">1,001 and over</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">50 plus 3 for each 100 over 1,000</td>\n</tr>\n</tbody>\n</table>\n</figure>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.3.2 Groups I-1 and R-1",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.5.2.3.2",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Groups I-1 and R-1",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.3"
                                                                ],
                                                                "body": "<div> In Group <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/3/occupancy-classification-and-use#310.3\">R-2</a> occupancies required by <a class=\"autolink\" href=\"#907\">Section 907</a> to have a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span>, each <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#story_\">story</a></span> that contains <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#dwelling_unit_\">dwelling units</a></span> and<span class=\"u-italic\"> <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span> shall be                                         provided with the capability to support future <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#visible_alarm_notification_appliance_\">visible alarm notification                                             appliances</a></span> in accordance with <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/11/accessibility#11\">Chapter 11</a>&nbsp;of ICC A117.1. Such capability shall accommodate wired                                         or wireless equipment. </div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.3.3 Group R-2",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.5.2.3.3",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Group R-2",
                                                                "children": [
                                                                    {
                                                                        "ancestorRefs": [
                                                                            "9",
                                                                            "907",
                                                                            "907.5",
                                                                            "907.5.2",
                                                                            "907.5.2.3",
                                                                            "907.5.2.3.3"
                                                                        ],
                                                                        "body": "<div>Where wired equipment is used to comply with the future                                             capability required by <a class=\"autolink\" href=\"#907.5.2.3.3\">Section                                                 907.5.2.3.3</a>, the system shall include one of the                                             following capabilities: <ol><li>The replacement of                                                   audible appliances with combination                                                   audible/visible appliances or additional visible                                                   notification appliances.</li><li>The future                                                   extension of the existing wiring from the unit                                                   <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#smoke_alarm_\">smoke alarm</a></span>                                                   locations to required locations for visible                                                   appliances.</li><li>For wired                                                   equipment, the fire alarm power supply and                                                   circuits shall have not less than 5-percent excess                                                   capacity to accommodate the future <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#addition_\">addition</a> of                                                   <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#visible_alarm_notification_appliance_\">visible alarm                                                   notification appliances</a></span>, and a single                                                   access point to such circuits shall be available                                                   on every <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#story_\">story</a></span>.                                                   Such circuits shall not be required to be extended                                                   beyond a single access point on a <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#story_\">story</a>. The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> shop                                                   drawings required by <a class=\"autolink\" href=\"#907.1.2\">Section                                                   907.1.2</a> shall include the power supply and                                                   circuit documentation to accommodate the future                                                   <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#addition_\">addition</a> of visible notification appliances.</li></ol>                                         </div>",
                                                                        "depth": 6,
                                                                        "diagrams": [],
                                                                        "displayRef": null,
                                                                        "displayTitle": "[F]  907.5.2.3.3.1 Wired Equipment",
                                                                        "hasAssemblies": false,
                                                                        "hasDiagrams": true,
                                                                        "isContiguous": true,
                                                                        "numAssembliesOnRef": 0,
                                                                        "numBuildingProductsOnRef": 0,
                                                                        "numDiagramsOnRef": 0,
                                                                        "reference": "907.5.2.3.3.1",
                                                                        "refPrefix": "[F]",
                                                                        "slug": "fire-protection-and-life-safety-systems",
                                                                        "titleText": "Wired Equipment",
                                                                        "children": []
                                                                    }
                                                                ]
                                                            }
                                                        ]
                                                    }
                                                ]
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "907"
                                        ],
                                        "body": "<div>A <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> shall be                             installed and monitored in accordance with Sections <a class=\"autolink\" href=\"#907.6.1\">907.6.1</a> through <a class=\"autolink\" href=\"#907.6.6.3\">907.6.6.3</a> and NFPA 72.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  907.6 Installation and Monitoring",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "907.6",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Installation and Monitoring",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.6"
                                                ],
                                                "body": "<div>Wiring shall comply with the requirements of NFPA 70 and NFPA 72. <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#wireless_protection_system_\">Wireless protection systems</a></span>                                 utilizing radio-frequency transmitting devices shall comply with the                                 special requirements for supervision of low-power wireless systems                                 in NFPA 72.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.6.1 Wiring",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.6.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Wiring",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.6"
                                                ],
                                                "body": "<div><div class=\"u-mt-3 u-mb-3\">The primary and secondary power supply for the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> shall be                                     provided in accordance with NFPA 72.</div><div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\"><span class=\"u-font-bold\">Exception:                                                  </span> </span> Back-up power for single-station and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#multiple_station_smoke_alarm_\">multiple-station smoke                                             alarms</a></span> as required in <a class=\"autolink\" href=\"#907.2.11.6\">Section                                             907.2.11.6</a>.</div></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.6.2 Power Supply",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.6.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Power Supply",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.6"
                                                ],
                                                "body": "<div><div class=\"u-mt-3 u-mb-3\">The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> shall                                     identify the specific <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#initiating_device_\">initiating                                         device</a></span> address, location, device type, floor level                                     where applicable and status including indication of normal,                                     alarm, trouble and supervisory status, as appropriate.</div><div class=\"u-ml-4\"><div class=\"u-mt-3 u-mb-3\"><span class=\"u-font-bold\">Exceptions:</span></div><ol><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_system_\">Fire alarm systems</a></span> in                                                   single-<a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#story_\">story</a> <span class=\"u-italic\">buildings</span> less than 22,500 square feet                                                   (2090 m<sup>2</sup>) in area.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_system_\">Fire alarm systems</a></span>                                                   that only include <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm boxes</a></span>, waterflow <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#initiating_device_\">initiating devices</a></span> and                                                   not more than 10 additional alarm-<span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#initiating_device_\">initiating                                                   devices</a></span>.</li><li>Special <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#initiating_device_\">initiating devices</a></span>                                                   that do not support individual device                                                   identification.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_system_\">Fire alarm systems</a></span> or                                                   devices that are replacing existing equipment.</li></ol></div></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.6.3 Initiating Device Identification",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.6.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Initiating Device Identification",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.6",
                                                            "907.6.3"
                                                        ],
                                                        "body": "<div>The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#initiating_device_\">initiating device</a></span> status                                     shall be annunciated at an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> on-<a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#site_\">site</a> location.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.6.3.1 Annunciation",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.6.3.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Annunciation",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.6"
                                                ],
                                                "body": "<div><div class=\"u-mt-3 u-mb-3\">Each floor shall be zoned separately and a <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#zone_\">zone</a> shall not exceed                                     22,500 square feet (2090 m<sup>2</sup>). The length of any <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#zone_\">zone</a>                                     shall not exceed 300 feet (91 440 mm) in any direction.</div><div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\"><span class=\"u-font-bold\">Exception:  </span> </span><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">Automatic sprinkler system</a></span>                                         <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#zone_\">zones</a> shall not exceed the area permitted by NFPA                                         13.</div></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.6.4 Zones",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.6.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Zones",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.6",
                                                            "907.6.4"
                                                        ],
                                                        "body": "<div>A zoning indicator panel and the associated controls shall be                                     provided in an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#approved_\">approved</a></span>                                     location. The visual <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#zone_\">zone</a> indication shall lock in until the                                     system is reset and shall not be canceled by the operation of an                                     audible-alarm silencing switch.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.6.4.1 Zoning Indicator Panel",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.6.4.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Zoning Indicator Panel",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.6",
                                                            "907.6.4"
                                                        ],
                                                        "body": "<div><div class=\"u-mt-3 u-mb-3\">In <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#high_rise_building_\">high-rise buildings</a></span>, a                                         separate <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#zone_\">zone</a> by floor shall be provided for each of the                                         following types of alarm-<span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#initiating_device_\">initiating devices</a></span> where provided:</div><ol><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#smoke_detector_\">Smoke detectors</a></span>.</li><li>Sprinkler waterflow                                                   devices.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm                                                   boxes</a></span>.</li><li>Other <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> types of                                                   <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#automatic_\">automatic</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_protection_system_\">fire                                                   protection systems</a></span>.</li></ol></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.6.4.2 High-Rise Buildings",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.6.4.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "High-Rise Buildings",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.6"
                                                ],
                                                "body": "<div>Access shall be provided to each fire alarm device and notification                                 appliance for periodic inspection, maintenance and testing.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.6.5 Access",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.6.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Access",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.6"
                                                ],
                                                "body": "<div><div class=\"u-mt-3 u-mb-3\"><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_system_\">Fire alarm systems</a></span> required by                                     this chapter or by the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ifc-2024\">International Fire Code</a></span> shall be monitored                                     by an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#approved_\">approved</a></span>                                     <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#supervising_station_\">supervising station</a></span> in                                     accordance with NFPA 72.</div><div class=\"u-ml-4\"><div class=\"u-mt-3 u-mb-3\"><span class=\"u-font-bold\">Exception: </span> Monitoring by a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#supervising_station_\">supervising station</a></span> is not                                         required for:</div><ol class=\"u-text-left\"><li><span class=\"u-italic\">Single-</span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#multiple_station_smoke_alarm_\">multiple-station smoke                                                   alarms</a></span> required by <a class=\"autolink\" href=\"#907.2.11\">Section                                                   907.2.11</a>.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#smoke_detector_\">Smoke detectors</a></span> in                                                   Group <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#cell_group_i_3_occupancy_\">I-3</a> occupancies.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#automatic_sprinkler_system_\">Automatic sprinkler                                                   systems</a></span> in one- and two-family <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#dwelling_\">dwellings</a></span>.</li></ol></div></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.6.6 Monitoring",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.6.6",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Monitoring",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.6",
                                                            "907.6.6"
                                                        ],
                                                        "body": "<div>Transmission of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#alarm_signal_\">alarm signals</a></span>                                     to a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#supervising_station_\">supervising station</a></span> shall                                     be in accordance with NFPA                                     72.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.6.6.1 Transmission of Alarm Signals",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.6.6.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Transmission of Alarm Signals",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.6",
                                                            "907.6.6"
                                                        ],
                                                        "body": "<div>Direct transmission of alarms associated with monitor it                                     yourself (MIY) transmitters to a public safety answering point                                     (PSAP) shall not be permitted unless <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> by the <span class=\"u-italic\">fire code official</span>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.6.6.2 MIY Monitoring",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.6.6.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "MIY Monitoring",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.6",
                                                            "907.6.6"
                                                        ],
                                                        "body": "<div>Termination of fire alarm monitoring services shall be in                                     accordance with <a class=\"autolink\" href=\"/viewer/georgia/ifc-2024/chapter/9/fire-protection-and-life-safety-systems#901.9\">Section 901.9</a> of                                     the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ifc-2024\">International Fire Code</a></span>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.6.6.3 Termination of Monitoring Service",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.6.6.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Termination of Monitoring Service",
                                                        "children": []
                                                    }
                                                ]
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "907"
                                        ],
                                        "body": "<div>Upon completion of the installation, the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> and all fire alarm components shall be                             tested in accordance with NFPA 72.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  907.7 Acceptance Tests and Completion",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "907.7",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Acceptance Tests and Completion",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.7"
                                                ],
                                                "body": "<div>When the installation of the alarm devices is complete, each device                                 and interconnecting wiring for <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#multiple_station_alarm_device_\">multiple-station alarm devices</a></span> shall be tested in                                 accordance with the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#smoke_alarm_\">smoke alarm</a></span>                                 provisions of NFPA 72.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.7.1 Single- And Multiple-Station Alarm Devices",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.7.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Single- And Multiple-Station Alarm Devices",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.7"
                                                ],
                                                "body": "<div>A record of completion in accordance with NFPA 72                                 verifying that the system has been installed and tested in                                 accordance with the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> plans                                 and specifications shall be provided.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.7.2 Record of Completion",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.7.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Record of Completion",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.7"
                                                ],
                                                "body": "<div>Operating, testing and maintenance instructions and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#record_drawings_\">record drawings</a></span> (\"as-builts\") and                                 equipment specifications shall be provided at an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#approved_\">approved</a></span> location.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.7.3 Instructions",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.7.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Instructions",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "907"
                                        ],
                                        "body": "<div>The maintenance and testing schedules and procedures for fire alarm and                             fire detection systems shall be in accordance with Section 907.8 of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ifc-2024\">International Fire                                 Code</a></span>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  907.8 Inspection, Testing and Maintenance",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "907.8",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Inspection, Testing and Maintenance",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section 908 Emergency Alarm Systems",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "908",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Emergency Alarm Systems",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "908"
                                        ],
                                        "body": "<div>Emergency alarms for the detection and notification of an emergency                             condition in <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/3/occupancy-classification-and-use#307\">Group H</a> occupancies shall be provided in accordance with <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#415.5\">Section                                 415.5</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  908.1 Group H Occupancies",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "908.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Group H Occupancies",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "908"
                                        ],
                                        "body": "<div>Emergency alarms for notification of an emergency condition in an <span class=\"u-italic\">HPM</span> <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#facility_\">facility</a> shall be provided as                             required in <a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#415.11.4\">Section 415.11.4</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  908.2 Group H-5 Occupancy",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "908.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Group H-5 Occupancy",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "908"
                                        ],
                                        "body": "<div>Where an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#emergency_alarm_system_\">emergency alarm system</a></span> is                             interfaced with a <span class=\"u-italic\">building</span>'s <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span>, the signal produced                             at the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#fire_alarm_control_unit_\">fire alarm control unit</a></span> shall                             be a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/ibc-2024/chapter/2/definitions#supervisory_signal_\">supervisory signal</a></span>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  908.3 Fire Alarm System Interface",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "908.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Fire Alarm System Interface",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [
                                    {
                                        "key": "shafts_opening_penetrations_excpt1",
                                        "title": "Shafts: Duct & Air Transfer Opening Penetrations - Excpt. 1",
                                        "descriptionHtml": "<div>Where a shaft is allowed to be penetrated by ducts and air transfer openings, the openings are required to be protected by listed fire and smoke dampers unless the conditions of one of the provided exceptions are met.</div>",
                                        "topics": [
                                            "Mechanical"
                                        ],
                                        "phases": [
                                            "Construction Docs"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [
                                            "virginia"
                                        ],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "shafts_opening_penetrations_excpt4",
                                        "title": "Shafts: Duct & Air Transfer Opening Penetrations - Excpt. 4",
                                        "descriptionHtml": "<div>Where a shaft is allowed to be penetrated by ducts and air transfer openings, the openings are required to be protected by listed fire and smoke dampers unless the conditions of one of the provided exceptions are met.</div>",
                                        "topics": [
                                            "Mechanical"
                                        ],
                                        "phases": [
                                            "Construction Docs"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [
                                            "virginia",
                                            "denver"
                                        ],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "damper_location_exceptions",
                                        "title": "Fire Damper Locations: Fire Barrier - Exception 2",
                                        "descriptionHtml": "",
                                        "topics": [
                                            "Wall",
                                            "Fire-Resistant"
                                        ],
                                        "phases": [
                                            "Construction Docs"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    }
                                ],
                                "displayRef": null,
                                "displayTitle": "Section 909 Smoke Control Systems",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "hasDiagrams": true,
                                "hasDiagramsOnRef": true,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 3,
                                "reference": "909",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Smoke Control Systems",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "<div>This section applies to mechanical or passive smoke control systems                             where they are required by other provisions of this code. The purpose of                             this section is to establish minimum requirements for the design,                             installation and acceptance testing of smoke control systems that are                             intended to provide a tenable environment for the evacuation or                             relocation of occupants. These provisions are not intended for the                             preservation of contents, the timely restoration of operations or for                             assistance in fire suppression or overhaul activities. Smoke control                             systems regulated by this section serve a different purpose than the                             smoke- and heat-removal provisions found in <a class=\"autolink\" href=\"#910\">Section 910</a>. Mechanical smoke                             control systems shall not be considered exhaust systems under <a class=\"autolink\" href=\"/viewer/georgia/imc-2024/chapter/5/exhaust-systems#5\">Chapter 5</a> of                             the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/imc-2024\">International Mechanical Code</a></span>.</div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "roof_hgt_smoke_protected_seating",
                                                "title": "Assembly Egress: Roof Height at Smoke Protected Seating Areas",
                                                "descriptionHtml": "<div><strong> SMOKE-PROTECTED ASSEMBLY SEATING.</strong> Seating served by means of egress that is not subject to smoke accumulation within or under a structure for a specified design time by means of passive design or by mechanical ventilation.</div>",
                                                "topics": [
                                                    "Egress",
                                                    "Interior",
                                                    "Roof / Ceiling"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Design Development"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.1 Scope and Purpose",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "909.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Scope and Purpose",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
