{
    "props": {
        "pageProps": {
            "missingRequiredLogin": false,
            "title": "Chapter 37 Branch Circuit and Feeder Requirements: North Dakota Residential Code 2024 | UpCodes",
            "leanChapterViewerData": {
                "basePubName": "International Residential Code 2024 (IRC 2024)",
                "codeGroupingYear": "2026",
                "codeName": "North Dakota Residential Code 2024",
                "codeUuid": "10d57435-60a7-4d78-82d9-167ea3e4e0b5",
                "codeVersions": [
                    {
                        "codeUuid": "10d57435-60a7-4d78-82d9-167ea3e4e0b5",
                        "name": "Original Adoption",
                        "effectiveStartDate": "2026-01-01",
                        "shortformUrlName": "irc-2024",
                        "activeStatus": "active"
                    }
                ],
                "ingesterAmendmentsEnabled": false,
                "ingesterCodeUnitsEnabled": false,
                "isAmendStylingEnabled": true,
                "isCorrespondable": true,
                "jurisKey": "north_dakota",
                "jurisName": "North Dakota",
                "metaInfoUrl": "/viewer/north_dakota/irc-2024",
                "modelCodeUrl": null,
                "placeholder": "Search North Dakota Residential Code 2024",
                "pubKey": "int_residential_code_2024",
                "pubPrefix": "int_residential_code",
                "shortformPubName": "irc-2024",
                "withAmendments": true,
                "chapterRef": "37",
                "publisher": "icc",
                "hasLinkedResources": false,
                "initialNonChapterTocLines": [
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3701.1 Scope",
                                "hasExpanderArrow": false,
                                "href": "#E3701.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3701.1"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "E3701.2.1 Continuous Load",
                                        "hasExpanderArrow": false,
                                        "href": "#E3701.2.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "E3701.2.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "E3701.2.2 Ampacity Adjustment or Correction",
                                        "hasExpanderArrow": false,
                                        "href": "#E3701.2.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "E3701.2.2"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "E3701.2 Branch-Circuit and Feeder Ampacity",
                                "hasExpanderArrow": true,
                                "href": "#E3701.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3701.2"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3701.3 Selection of Ampacity",
                                "hasExpanderArrow": false,
                                "href": "#E3701.3",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3701.3"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3701.4 Branch Circuits With More Than One Receptacle",
                                "hasExpanderArrow": false,
                                "href": "#E3701.4",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3701.4"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "E3701.5.1 Disconnecting Means",
                                        "hasExpanderArrow": false,
                                        "href": "#E3701.5.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "E3701.5.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "E3701.5.2 Grouping",
                                        "hasExpanderArrow": false,
                                        "href": "#E3701.5.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "E3701.5.2"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "E3701.5 Multiwire Branch Circuits",
                                "hasExpanderArrow": true,
                                "href": "#E3701.5",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3701.5"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "E3701 General",
                        "hasExpanderArrow": true,
                        "href": "#E3701",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "E3701"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3702.1 Branch-Circuit Voltage Limitations",
                                "hasExpanderArrow": false,
                                "href": "#E3702.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3702.1"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3702.2 Branch-Circuit Ampere Rating",
                                "hasExpanderArrow": false,
                                "href": "#E3702.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3702.2"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3702.3 Ten-Ampere Branch Circuits",
                                "hasExpanderArrow": false,
                                "href": "#E3702.3",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3702.3"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3702.4 Fifteen- And 20-Ampere Branch Circuits",
                                "hasExpanderArrow": false,
                                "href": "#E3702.4",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3702.4"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3702.5 Thirty-Ampere Branch Circuits",
                                "hasExpanderArrow": false,
                                "href": "#E3702.5",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3702.5"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3702.6 Branch Circuits Serving Multiple Loads or Outlets",
                                "hasExpanderArrow": false,
                                "href": "#E3702.6",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3702.6"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3702.7 Branch Circuits Serving a Single Motor",
                                "hasExpanderArrow": false,
                                "href": "#E3702.7",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3702.7"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3702.8 Branch Circuits Serving Motor-Operated and Combination Loads",
                                "hasExpanderArrow": false,
                                "href": "#E3702.8",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3702.8"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3702.9 Branch-Circuit Inductive and LED Lighting Loads",
                                "hasExpanderArrow": false,
                                "href": "#E3702.9",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3702.9"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "E3702.10.1 Minimum Branch Circuit for Ranges",
                                        "hasExpanderArrow": false,
                                        "href": "#E3702.10.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "E3702.10.1"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "E3702.10 Branch-Circuit Load for Ranges and Cooking Appliances",
                                "hasExpanderArrow": true,
                                "href": "#E3702.10",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3702.10"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3702.11 Branch Circuits Serving Heating Loads",
                                "hasExpanderArrow": false,
                                "href": "#E3702.11",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3702.11"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3702.12 Branch Circuits for Air-Conditioning and Heat Pump Equipment",
                                "hasExpanderArrow": false,
                                "href": "#E3702.12",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3702.12"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "E3702.13.1 Where No Other Loads Are Supplied",
                                        "hasExpanderArrow": false,
                                        "href": "#E3702.13.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "E3702.13.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "E3702.13.2 Where Lighting Units or Other Appliances Are Also Supplied",
                                        "hasExpanderArrow": false,
                                        "href": "#E3702.13.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "E3702.13.2"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "E3702.13 Branch Circuits Serving Room Air Conditioners",
                                "hasExpanderArrow": true,
                                "href": "#E3702.13",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3702.13"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3702.14 Electric Vehicle Branch Circuit",
                                "hasExpanderArrow": false,
                                "href": "#E3702.14",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3702.14"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3702.15 Branch-Circuit Requirement\u2014Summary",
                                "hasExpanderArrow": false,
                                "href": "#E3702.15",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3702.15"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "E3702 Branch Circuit Ratings",
                        "hasExpanderArrow": true,
                        "href": "#E3702",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "E3702"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3703.1 Branch Circuits for Central Heating",
                                "hasExpanderArrow": false,
                                "href": "#E3703.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3703.1"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3703.2 Kitchen and Dining Area Receptacles",
                                "hasExpanderArrow": false,
                                "href": "#E3703.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3703.2"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3703.3 Laundry Circuit",
                                "hasExpanderArrow": false,
                                "href": "#E3703.3",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3703.3"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3703.4 Bathroom Branch Circuits",
                                "hasExpanderArrow": false,
                                "href": "#E3703.4",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3703.4"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3703.5 Garage Branch Circuits",
                                "hasExpanderArrow": false,
                                "href": "#E3703.5",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3703.5"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3703.6 Number of Branch Circuits",
                                "hasExpanderArrow": false,
                                "href": "#E3703.6",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3703.6"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3703.7 Branch-Circuit Load Proportioning",
                                "hasExpanderArrow": false,
                                "href": "#E3703.7",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3703.7"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "E3703 Required Branch Circuits",
                        "hasExpanderArrow": true,
                        "href": "#E3703",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "E3703"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3704.1 Conductor Size",
                                "hasExpanderArrow": false,
                                "href": "#E3704.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3704.1"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3704.2 Feeder Loads",
                                "hasExpanderArrow": false,
                                "href": "#E3704.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3704.2"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3704.3 Feeder Neutral Load",
                                "hasExpanderArrow": false,
                                "href": "#E3704.3",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3704.3"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3704.4 Lighting and General Use Receptacle Load",
                                "hasExpanderArrow": false,
                                "href": "#E3704.4",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3704.4"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3704.5 Ampacity and Calculated Loads",
                                "hasExpanderArrow": false,
                                "href": "#E3704.5",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3704.5"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3704.6 Equipment Grounding Conductor",
                                "hasExpanderArrow": false,
                                "href": "#E3704.6",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3704.6"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "E3704 Feeder Requirements",
                        "hasExpanderArrow": true,
                        "href": "#E3704",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "E3704"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3705.1 General",
                                "hasExpanderArrow": false,
                                "href": "#E3705.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3705.1"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3705.2 Correction Factor for Ambient Temperatures",
                                "hasExpanderArrow": false,
                                "href": "#E3705.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3705.2"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3705.3 Adjustment Factor for Conductor Proximity",
                                "hasExpanderArrow": false,
                                "href": "#E3705.3",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3705.3"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "E3705.4.1 Conductors Rated 60\u00b0C",
                                        "hasExpanderArrow": false,
                                        "href": "#E3705.4.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "E3705.4.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "E3705.4.2 Conductors Rated 75\u00b0C",
                                        "hasExpanderArrow": false,
                                        "href": "#E3705.4.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "E3705.4.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "E3705.4.3 Separately Installed Pressure Connectors",
                                        "hasExpanderArrow": false,
                                        "href": "#E3705.4.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "E3705.4.3"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "E3705.4.4 Conductors of Type NM Cable",
                                        "hasExpanderArrow": false,
                                        "href": "#E3705.4.4",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "E3705.4.4"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "E3705.4.5 Conductors of Type SE Cable",
                                        "hasExpanderArrow": false,
                                        "href": "#E3705.4.5",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "E3705.4.5"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "E3705.4 Temperature Limitations",
                                "hasExpanderArrow": true,
                                "href": "#E3705.4",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3705.4"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "E3705.5.1 Cords",
                                        "hasExpanderArrow": false,
                                        "href": "#E3705.5.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "E3705.5.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "E3705.5.2 Overcurrent Devices of the Next Higher Rating",
                                        "hasExpanderArrow": false,
                                        "href": "#E3705.5.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "E3705.5.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "E3705.5.3 Small Conductors",
                                        "hasExpanderArrow": false,
                                        "href": "#E3705.5.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "E3705.5.3"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "E3705.5.4 Air-Conditioning and Heat Pump Equipment",
                                        "hasExpanderArrow": false,
                                        "href": "#E3705.5.4",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "E3705.5.4"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "E3705.5 Overcurrent Protection Required",
                                "hasExpanderArrow": true,
                                "href": "#E3705.5",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3705.5"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3705.6 Fuses and Fixed Trip Circuit Breakers",
                                "hasExpanderArrow": false,
                                "href": "#E3705.6",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3705.6"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3705.7 Location of Overcurrent Devices in or on Premises",
                                "hasExpanderArrow": false,
                                "href": "#E3705.7",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3705.7"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3705.8 Ready Access for Occupants",
                                "hasExpanderArrow": false,
                                "href": "#E3705.8",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3705.8"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3705.9 Enclosures for Overcurrent Devices",
                                "hasExpanderArrow": false,
                                "href": "#E3705.9",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3705.9"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "E3705 Conductor Sizing and Overcurrent Protection",
                        "hasExpanderArrow": true,
                        "href": "#E3705",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "E3705"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3706.1 Panelboard Rating",
                                "hasExpanderArrow": false,
                                "href": "#E3706.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3706.1"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3706.2 Panelboard Circuit Identification",
                                "hasExpanderArrow": false,
                                "href": "#E3706.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3706.2"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3706.3 Panelboard Overcurrent Protection",
                                "hasExpanderArrow": false,
                                "href": "#E3706.3",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3706.3"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3706.4 Grounded Conductor Terminations",
                                "hasExpanderArrow": false,
                                "href": "#E3706.4",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3706.4"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3706.5 Back-Fed Devices",
                                "hasExpanderArrow": false,
                                "href": "#E3706.5",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3706.5"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "E3706 Panelboards",
                        "hasExpanderArrow": true,
                        "href": "#E3706",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "E3706"
                    }
                ],
                "title": "Chapter 37 Branch Circuit and Feeder Requirements: North Dakota Residential Code 2024 | UpCodes",
                "leanChapterLines": [
                    {
                        "displayTitle": "Part I\u2014 Administrative",
                        "isCodeDivider": true,
                        "reference": "divider_0_I\u2014",
                        "slug": "administrative"
                    },
                    {
                        "displayTitle": "Chapter 1 Scope and Administration",
                        "isExpandable": true,
                        "reference": "1",
                        "slug": "scope-and-administration"
                    },
                    {
                        "displayTitle": "Part II\u2014 Definitions",
                        "isCodeDivider": true,
                        "reference": "divider_0_II\u2014",
                        "slug": "definitions"
                    },
                    {
                        "displayTitle": "Chapter 2 Definitions",
                        "isExpandable": true,
                        "reference": "2",
                        "slug": "definitions"
                    },
                    {
                        "displayTitle": "Part III\u2014 Building Planning and Construction",
                        "isCodeDivider": true,
                        "reference": "divider_0_III\u2014",
                        "slug": "building-planning-and-construction"
                    },
                    {
                        "displayTitle": "Chapter 3 Building Planning",
                        "isExpandable": true,
                        "reference": "3",
                        "slug": "building-planning"
                    },
                    {
                        "displayTitle": "Chapter 4 Foundations",
                        "isExpandable": true,
                        "reference": "4",
                        "slug": "foundations"
                    },
                    {
                        "displayTitle": "Chapter 5 Floors",
                        "isExpandable": true,
                        "reference": "5",
                        "slug": "floors"
                    },
                    {
                        "displayTitle": "Chapter 6 Wall Construction",
                        "isExpandable": true,
                        "reference": "6",
                        "slug": "wall-construction"
                    },
                    {
                        "displayTitle": "Chapter 7 Wall Covering",
                        "isExpandable": true,
                        "reference": "7",
                        "slug": "wall-covering"
                    },
                    {
                        "displayTitle": "Chapter 8 Roof-Ceiling Construction",
                        "isExpandable": true,
                        "reference": "8",
                        "slug": "roof-ceiling-construction"
                    },
                    {
                        "displayTitle": "Chapter 9 Roof Assemblies",
                        "isExpandable": true,
                        "reference": "9",
                        "slug": "roof-assemblies"
                    },
                    {
                        "displayTitle": "Chapter 10 Chimneys and Fireplaces",
                        "isExpandable": true,
                        "reference": "10",
                        "slug": "chimneys-and-fireplaces"
                    },
                    {
                        "displayTitle": "Part IV\u2014 Energy Conservation",
                        "isCodeDivider": true,
                        "reference": "divider_0_IV\u2014",
                        "slug": "energy-conservation"
                    },
                    {
                        "displayTitle": "Chapter 11 [RE] Energy Efficiency",
                        "isExpandable": true,
                        "reference": "11",
                        "slug": "re-energy-efficiency"
                    },
                    {
                        "displayTitle": "Part V\u2014 Mechanical",
                        "isCodeDivider": true,
                        "reference": "divider_0_V\u2014",
                        "slug": "mechanical"
                    },
                    {
                        "displayTitle": "Chapter 12 Mechanical Administration",
                        "isExpandable": true,
                        "reference": "12",
                        "slug": "mechanical-administration"
                    },
                    {
                        "displayTitle": "Chapter 13 General Mechanical System Requirements",
                        "isExpandable": true,
                        "reference": "13",
                        "slug": "general-mechanical-system-requirements"
                    },
                    {
                        "displayTitle": "Chapter 14 Heating and Cooling Equipment and Appliances",
                        "isExpandable": true,
                        "reference": "14",
                        "slug": "heating-and-cooling-equipment-and-appliances"
                    },
                    {
                        "displayTitle": "Chapter 15 Exhaust Systems",
                        "isExpandable": true,
                        "reference": "15",
                        "slug": "exhaust-systems"
                    },
                    {
                        "displayTitle": "Chapter 16 Duct Systems",
                        "isExpandable": true,
                        "reference": "16",
                        "slug": "duct-systems"
                    },
                    {
                        "displayTitle": "Chapter 17 Combustion Air",
                        "isExpandable": true,
                        "reference": "17",
                        "slug": "combustion-air"
                    },
                    {
                        "displayTitle": "Chapter 18 Chimneys and Vents",
                        "isExpandable": true,
                        "reference": "18",
                        "slug": "chimneys-and-vents"
                    },
                    {
                        "displayTitle": "Chapter 19 Special Appliances, Equipment and Systems",
                        "isExpandable": true,
                        "reference": "19",
                        "slug": "special-appliances-equipment-and-systems"
                    },
                    {
                        "displayTitle": "Chapter 20 Boilers and Water Heaters",
                        "isExpandable": true,
                        "reference": "20",
                        "slug": "boilers-and-water-heaters"
                    },
                    {
                        "displayTitle": "Chapter 21 Hydronic Piping",
                        "isExpandable": true,
                        "reference": "21",
                        "slug": "hydronic-piping"
                    },
                    {
                        "displayTitle": "Chapter 22 Special Piping and Storage Systems",
                        "isExpandable": true,
                        "reference": "22",
                        "slug": "special-piping-and-storage-systems"
                    },
                    {
                        "displayTitle": "Chapter 23 Solar Thermal Energy Systems",
                        "isExpandable": true,
                        "reference": "23",
                        "slug": "solar-thermal-energy-systems"
                    },
                    {
                        "displayTitle": "Part VI\u2014 Fuel Gas",
                        "isCodeDivider": true,
                        "reference": "divider_0_VI\u2014",
                        "slug": "fuel-gas"
                    },
                    {
                        "displayTitle": "Chapter 24 Fuel Gas",
                        "isExpandable": true,
                        "reference": "24",
                        "slug": "fuel-gas"
                    },
                    {
                        "displayTitle": "Part VII\u2014 Plumbing",
                        "isCodeDivider": true,
                        "reference": "divider_0_VII\u2014",
                        "slug": "plumbing"
                    },
                    {
                        "displayTitle": "Chapter 25 Plumbing Administration",
                        "isExpandable": true,
                        "reference": "25",
                        "slug": "plumbing-administration"
                    },
                    {
                        "displayTitle": "Chapter 26 General Plumbing Requirements",
                        "isExpandable": true,
                        "reference": "26",
                        "slug": "general-plumbing-requirements"
                    },
                    {
                        "displayTitle": "Chapter 27 Plumbing Fixtures",
                        "isExpandable": true,
                        "reference": "27",
                        "slug": "plumbing-fixtures"
                    },
                    {
                        "displayTitle": "Chapter 28 Water Heaters",
                        "isExpandable": true,
                        "reference": "28",
                        "slug": "water-heaters"
                    },
                    {
                        "displayTitle": "Chapter 29 Water Supply and Distribution",
                        "isExpandable": true,
                        "reference": "29",
                        "slug": "water-supply-and-distribution"
                    },
                    {
                        "displayTitle": "Chapter 30 Sanitary Drainage",
                        "isExpandable": true,
                        "reference": "30",
                        "slug": "sanitary-drainage"
                    },
                    {
                        "displayTitle": "Chapter 31 Vents",
                        "isExpandable": true,
                        "reference": "31",
                        "slug": "vents"
                    },
                    {
                        "displayTitle": "Chapter 32 Traps",
                        "isExpandable": true,
                        "reference": "32",
                        "slug": "traps"
                    },
                    {
                        "displayTitle": "Chapter 33 Storm Drainage",
                        "isExpandable": true,
                        "reference": "33",
                        "slug": "storm-drainage"
                    },
                    {
                        "displayTitle": "Part VIII\u2014 Electrical",
                        "isCodeDivider": true,
                        "reference": "divider_0_VIII\u2014",
                        "slug": "electrical"
                    },
                    {
                        "displayTitle": "Chapter 34 General Requirements",
                        "isExpandable": true,
                        "reference": "34",
                        "slug": "general-requirements"
                    },
                    {
                        "displayTitle": "Chapter 35 Electrical Definitions",
                        "isExpandable": true,
                        "reference": "35",
                        "slug": "electrical-definitions"
                    },
                    {
                        "displayTitle": "Chapter 36 Services",
                        "isExpandable": true,
                        "reference": "36",
                        "slug": "services"
                    },
                    {
                        "displayTitle": "Chapter 37 Branch Circuit and Feeder Requirements",
                        "isExpandable": true,
                        "reference": "37",
                        "slug": "branch-circuit-and-feeder-requirements"
                    },
                    {
                        "displayTitle": "Chapter 38 Wiring Methods",
                        "isExpandable": true,
                        "reference": "38",
                        "slug": "wiring-methods"
                    },
                    {
                        "displayTitle": "Chapter 39 Power and Lighting Distribution",
                        "isExpandable": true,
                        "reference": "39",
                        "slug": "power-and-lighting-distribution"
                    },
                    {
                        "displayTitle": "Chapter 40 Devices and Luminaires",
                        "isExpandable": true,
                        "reference": "40",
                        "slug": "devices-and-luminaires"
                    },
                    {
                        "displayTitle": "Chapter 41 Appliance Installation",
                        "isExpandable": true,
                        "reference": "41",
                        "slug": "appliance-installation"
                    },
                    {
                        "displayTitle": "Chapter 42 Swimming Pools",
                        "isExpandable": true,
                        "reference": "42",
                        "slug": "swimming-pools"
                    },
                    {
                        "displayTitle": "Chapter 43 Class 2 Remote-Control, Signaling and Power-Limited Circuits",
                        "isExpandable": true,
                        "reference": "43",
                        "slug": "class-2-remote-control-signaling-and-power-limited-circuits"
                    },
                    {
                        "displayTitle": "Part IX\u2014 Referenced Standards",
                        "isCodeDivider": true,
                        "reference": "divider_0_IX\u2014",
                        "slug": "referenced-standards"
                    },
                    {
                        "amendType": "edit",
                        "displayTitle": "Chapter 44 Referenced Standards",
                        "reference": "44",
                        "slug": "referenced-standards"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix AA Board of Appeals",
                        "reference": "AA",
                        "slug": "board-of-appeals"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix AB Permit Fees",
                        "reference": "AB",
                        "slug": "permit-fees"
                    },
                    {
                        "displayTitle": "Appendix AC Reserved",
                        "reference": "AC",
                        "slug": "reserved"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix BA Manufactured Housing Used as Dwellings",
                        "reference": "BA",
                        "slug": "manufactured-housing-used-as-dwellings"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix BB Tiny Houses",
                        "reference": "BB",
                        "slug": "tiny-houses"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix BC Accessory Dwelling Units (ADU)",
                        "reference": "BC",
                        "slug": "accessory-dwelling-units-adu"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix BD Home Day Care Occupancy",
                        "reference": "BD",
                        "slug": "home-day-care-occupancy"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix BE Radon Control Methods",
                        "reference": "BE",
                        "slug": "radon-control-methods"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix BF Patio Covers",
                        "reference": "BF",
                        "slug": "patio-covers"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix BG Sound Transmission",
                        "reference": "BG",
                        "slug": "sound-transmission"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix BH Automatic Vehicular Gates",
                        "reference": "BH",
                        "slug": "automatic-vehicular-gates"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix BI Light Straw-Clay Construction",
                        "reference": "BI",
                        "slug": "light-straw-clay-construction"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix BJ Strawbale Construction",
                        "reference": "BJ",
                        "slug": "strawbale-construction"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix BK Cob Construction (Monolithic Adobe)",
                        "reference": "BK",
                        "slug": "cob-construction-monolithic-adobe"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix BL Hemp-Lime (HempCrete) Construction",
                        "reference": "BL",
                        "slug": "hemp-lime-hempcrete-construction"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix BM 3D-Printed Building Construction",
                        "reference": "BM",
                        "slug": "3d-printed-building-construction"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix BN Extended Plate Wall Construction",
                        "reference": "BN",
                        "slug": "extended-plate-wall-construction"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix BO Existing Buildings and Structures",
                        "reference": "BO",
                        "slug": "existing-buildings-and-structures"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix CA Sizing and Capacities of Gas Piping",
                        "reference": "CA",
                        "slug": "sizing-and-capacities-of-gas-piping"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix CB Sizing of Venting Systems Serving Appliances Equipped With Draft Hoods, Category I Appliances and Appliances Listed for Use With Type B Vents",
                        "reference": "CB",
                        "slug": "sizing-of-venting-systems-serving-appliances-equipped-with-draft-hoods-category"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix CC Recommended Procedure for Safety Inspection of an Existing Appliance Installation",
                        "reference": "CC",
                        "slug": "recommended-procedure-for-safety-inspection-of-an-existing-appliance-installatio"
                    },
                    {
                        "displayTitle": "Appendix CD Piping Standards for Various Applications",
                        "isExpandable": true,
                        "reference": "CD",
                        "slug": "piping-standards-for-various-applications"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix CE Venting Methods",
                        "reference": "CE",
                        "slug": "venting-methods"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix CF Sizing of Water Piping System",
                        "reference": "CF",
                        "slug": "sizing-of-water-piping-system"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix CG Nonsewered Sanitation Systems",
                        "reference": "CG",
                        "slug": "nonsewered-sanitation-systems"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix CH Private Sewage Disposal",
                        "reference": "CH",
                        "slug": "private-sewage-disposal"
                    },
                    {
                        "displayTitle": "Appendix NA Reserved",
                        "reference": "NA",
                        "slug": "reserved"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix NB (RB) Solar-Ready Provisions\u2014Detached One- And Two-Family Dwellings and Townhouses",
                        "reference": "NB",
                        "slug": "rb-solar-ready-provisions-detached-one-and-two-family-dwellings-and-townhouses"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix NC (RC) Zero Net Energy Residential Building Provisions",
                        "reference": "NC",
                        "slug": "rc-zero-net-energy-residential-building-provisions"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix ND (rd) Electric Energy Storage Provisions",
                        "reference": "ND",
                        "slug": "rd-electric-energy-storage-provisions"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix NE (RE) Electric Vehicle Charging Infrastructure",
                        "reference": "NE",
                        "slug": "re-electric-vehicle-charging-infrastructure"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix NF (RF) Alternative Building Thermal Envelope Insulation R -Value Options",
                        "reference": "NF",
                        "slug": "rf-alternative-building-thermal-envelope-insulation-r-value-options"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix NG (RG) 2024 IECC Stretch Code",
                        "reference": "NG",
                        "slug": "rg-2024-iecc-stretch-code"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix NH (RH) Operational Carbon Rating and Energy Reporting",
                        "reference": "NH",
                        "slug": "rh-operational-carbon-rating-and-energy-reporting"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix NI (RI) On-Site Renewable Energy",
                        "reference": "NI",
                        "slug": "ri-on-site-renewable-energy"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix NJ (RJ) Demand Responsive Controls",
                        "reference": "NJ",
                        "slug": "rj-demand-responsive-controls"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix NK (Rk) Electric-Ready Residential Building Provisions",
                        "reference": "NK",
                        "slug": "rk-electric-ready-residential-building-provisions"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix NL (Rl) Renewable Energy Infrastructure",
                        "reference": "NL",
                        "slug": "rl-renewable-energy-infrastructure"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Resource A All-Electric Residential Buildings",
                        "reference": "resource_A",
                        "slug": "all-electric-residential-buildings"
                    }
                ],
                "leanCodeSectionsTree": [
                    {
                        "ancestorRefs": [],
                        "body": "<div class=\"u-mt-4\"><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">ICC user notes:</span></div><div class=\"u-mb-3 u-italic u-mt-3\"><span class=\"u-font-bold\">About this chapter: </span>Chapter 37 addresses the sizing of conductors for <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#feeder\">feeders</a> and <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#branch_circuit_branch-circuit\">branch circuits</a>, specifies the required <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#branch_circuit_branch-circuit\">branch circuits</a>, provides for <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#overcurrent\">overcurrent</a> protection of such conductors, specifies limitations for <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#branch_circuit_branch-circuit\">branch circuit</a> loading, and addresses panel board ratings and protection. Design and installation processes move directly from the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#service\">service</a> to <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#feeder\">feeders</a> and <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#branch\">branch</a> circuits.</div></div>",
                        "depth": 0,
                        "diagrams": [],
                        "displayRef": null,
                        "displayTitle": "Chapter 37 Branch Circuit and Feeder Requirements",
                        "divisionType": "Chapter",
                        "hasAssemblies": false,
                        "isContiguous": true,
                        "numAssembliesOnRef": 0,
                        "numBuildingProductsOnRef": 0,
                        "numDiagramsOnRef": 0,
                        "reference": "37",
                        "slug": "branch-circuit-and-feeder-requirements",
                        "titleText": "Branch Circuit and Feeder Requirements",
                        "children": [
                            {
                                "ancestorRefs": [
                                    "37"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section E3701 General",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "E3701",
                                "slug": "branch-circuit-and-feeder-requirements",
                                "titleText": "General",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3701"
                                        ],
                                        "body": "<div>This chapter covers <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#branch\">branch</a> circuits and <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#feeder\">feeders</a> and specifies the minimum required <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#branch_circuit_branch-circuit\">branch circuits</a>, the allowable loads and the required <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#overcurrent\">overcurrent</a> protection for <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#branch_circuit_branch-circuit\">branch circuits</a> and <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#feeder\">feeders</a> that serve less than 100 percent of the total <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#dwelling\">dwelling</a> unit</span> load. <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#feeder\">Feeder</a> circuits that serve 100 percent of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#dwelling\">dwelling</a> unit</span> load shall be sized in accordance with the procedures in <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/36/services#36\">Chapter 36</a>. [310.12(B)]</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3701.1 Scope",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3701.1",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Scope",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3701"
                                        ],
                                        "body": "<div><a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#branch_circuit_branch-circuit\">Branch-circuit</a> and <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#feeder\">feeder</a> conductors shall have <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#ampacity\">ampacities</a> not less than the maximum load to be served. Where a <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#branch_circuit_individual_individual_branch_circuit\">branch circuit</a> or a <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#feeder\">feeder</a> supplies <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#continuous_load\">continuous loads</a> or any combination of continuous and noncontinuous loads, the minimum <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#branch\">branch</a>-circuit or <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#feeder\">feeder</a> conductor size&nbsp;shall not be less the larger of <a class=\"autolink\" href=\"#E3701.2.1\">Section E3701.2.1</a> or <a class=\"autolink\" href=\"#E3701.2.2\">E3701.2.2</a> and shall comply with <a class=\"autolink\" href=\"#E3705.4\">Section E3705.4</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3701.2 Branch-Circuit and Feeder Ampacity",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3701.2",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Branch-Circuit and Feeder Ampacity",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "37",
                                                    "E3701",
                                                    "E3701.2"
                                                ],
                                                "body": "<div>Where a <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#branch_circuit_individual_individual_branch_circuit\">branch circuit</a> or <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#feeder\">feeder</a> supplies <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#continuous_load\">continuous loads</a> or any combination of continuous and noncontinuous loads, the minimum <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#branch\">branch</a>-circuit or <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#feeder\">feeder</a> conductor size shall have an <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#ampacity\">ampacity</a> not less than the noncontinuous load plus 125 percent of the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#continuous_load\">continuous load</a> in accordance with <a class=\"autolink\" href=\"#table_E3705.1\">Table E3705.1</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "E3701.2.1 Continuous Load",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "E3701.2.1",
                                                "slug": "branch-circuit-and-feeder-requirements",
                                                "titleText": "Continuous Load",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "37",
                                                    "E3701",
                                                    "E3701.2"
                                                ],
                                                "body": "<div>The minimum <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#branch\">branch</a>-circuit or <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#feeder\">feeder</a> conductor size shall have an <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#ampacity\">ampacity</a> not less than the maximum load to be served after the application of any adjustment or correction factors in accordance with <a class=\"autolink\" href=\"#table_E3705.1\">Tables E3705.1</a>, <a class=\"autolink\" href=\"#E3705.2\">E3705.2</a> and <a class=\"autolink\" href=\"#table_E3705.3\">E3705.3</a>. [210.19(A)(1) and (A)(2) and 215.2(A)(1)&nbsp;and (2)] <div class=\"u-mb-3 u-ml-4 u-mt-3\"><span class=\"u-font-bold\"><span class=\"u-font-bold\"><span class=\"u-font-bold\">Exception:  </span> </span> </span> The <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#grounded_conductor\">grounded conductors</a> of <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#feeder\">feeders</a> that are not connected to an <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#overcurrent\">overcurrent</a> <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#device\">device</a> shall be permitted to be sized at 100 percent of the continuous and noncontinuous load. [215.1(A)(1) Exception No. 3]</div> </div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "E3701.2.2 Ampacity Adjustment or Correction",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "E3701.2.2",
                                                "slug": "branch-circuit-and-feeder-requirements",
                                                "titleText": "Ampacity Adjustment or Correction",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3701"
                                        ],
                                        "body": "<div><div class=\"u-mb-3 u-mt-3\">Where more than one calculated or tabulated <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#ampacity\">ampacity</a> could apply for a given circuit length, the lowest value shall be used. [310.14(A)(2)]</div><div class=\"u-mb-3 u-ml-4 u-mt-3\"><span class=\"u-font-bold\"><span class=\"u-font-bold\">Exception:  </span> </span> Where different <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#ampacity\">ampacities</a> apply to portions of a circuit, the higher <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#ampacity\">ampacity</a> shall be permitted to be used where the total portion(s) of the circuit with the lower <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#ampacity\">ampacity</a> does not exceed the lesser of 10 feet (3048 mm) or 10 percent of the total circuit. [310.14(A)(2) Exception]</div></div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3701.3 Selection of Ampacity",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3701.3",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Selection of Ampacity",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3701"
                                        ],
                                        "body": "<div>Conductors of <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#branch_circuit_branch-circuit\">branch circuits</a> supplying more than one <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#receptacle\">receptacle</a> for cord-and-plug-connected portable loads shall have <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#ampacity\">ampacities</a> of not less than the rating of the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#branch\">branch</a> circuit. [210.19(B)]</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3701.4 Branch Circuits With More Than One Receptacle",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3701.4",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Branch Circuits With More Than One Receptacle",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3701"
                                        ],
                                        "body": "<div>All conductors for <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#branch_circuit_multiwire_multiwire_branch_circuit\">multiwire branch circuits</a> shall originate from the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#equipment\">equipment</a> containing the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#branch_circuit_branch-circuit\">branch-circuit</a> <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#overcurrent\">overcurrent</a> protective <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#device\">device</a> or protective <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#device\">devices</a>. A multiwire circuit shall be permitted to be considered as multiple circuits. Except where all <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#ungrounded\">ungrounded</a> conductors are opened simultaneously by the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#branch_circuit_branch-circuit\">branch-circuit</a> <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#overcurrent\">overcurrent</a> <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#device\">device</a>, <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#branch_circuit_multiwire_multiwire_branch_circuit\">multiwire branch circuits</a> shall supply only line-to-neutral loads or only one <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#appliance\">appliance</a>. [210.4(A) and 210.4(C)]</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3701.5 Multiwire Branch Circuits",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3701.5",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Multiwire Branch Circuits",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "37",
                                                    "E3701",
                                                    "E3701.5"
                                                ],
                                                "body": "<div>Each multiwire <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#branch\">branch</a> circuit shall be provided with a means that will simultaneously disconnect all <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#ungrounded\">ungrounded</a> conductors at the point where the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#branch_circuit_multiwire_multiwire_branch_circuit\">branch circuit</a> originates. [210.4(B)]</div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "service_disconnect",
                                                        "title": "Service Disconnect",
                                                        "descriptionHtml": "<div>The electrical code requires a service disconnect(s) to shut the power off.  It must be in a readily accessible location and may not be in a bathroom.  The disconnect must be permanently labeled.  The device must be suitable for its use and environment.</div>",
                                                        "topics": [
                                                            "Electrical"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Construction Phase"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "E3701.5.1 Disconnecting Means",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "E3701.5.1",
                                                "slug": "branch-circuit-and-feeder-requirements",
                                                "titleText": "Disconnecting Means",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "37",
                                                    "E3701",
                                                    "E3701.5"
                                                ],
                                                "body": "<div><div class=\"u-mb-3 u-mt-3\">The <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#ungrounded\">ungrounded</a> and grounded circuit conductors of each <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#branch_circuit_multiwire_multiwire_branch_circuit\">multiwire branch circuit</a> shall be grouped by wire markers, cable ties or similar means in at least one location within the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#panelboard\">panelboard</a> or other point of origination. [200.4(B) and 210.4(D)]</div><div class=\"u-mb-3 u-ml-4 u-mt-3\"><span class=\"u-font-bold\"><span class=\"u-font-bold\">Exception:  </span> </span> Grouping shall not be required where the circuit conductors enter from a cable or <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#raceway\">raceway</a> unique to the circuit, thereby making the grouping obvious, or where the conductors pass through a box or <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#conduit_body\">conduit body</a> without a loop as described in <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/39/power-and-lighting-distribution#E3905.12.2.1\">Section E3905.12.2.1</a> or without a splice or termination. [200.4(B) Exceptions 1 and 2]</div></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "E3701.5.2 Grouping",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "E3701.5.2",
                                                "slug": "branch-circuit-and-feeder-requirements",
                                                "titleText": "Grouping",
                                                "children": []
                                            }
                                        ]
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "37"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section E3702 Branch Circuit Ratings",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "E3702",
                                "slug": "branch-circuit-and-feeder-requirements",
                                "titleText": "Branch Circuit Ratings",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3702"
                                        ],
                                        "body": "<div class=\"u-mb-3\">The voltage ratings of <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#branch\">branch</a> circuits that supply <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#luminaire\">luminaires</a> or <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#receptacle\">receptacles</a> for cord-and-plug-connected loads of up to 1,400 volt-amperes or of less than <sup>1</sup>/<sub>4</sub> horsepower (0.186 kW) shall be limited to a maximum rating of 120 volts, nominal, between conductors. </div><div class=\"u-indent-6 u-mt-3\"><a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#branch_circuit_branch-circuit\">Branch circuits</a> that supply cord-and-plug-connected or permanently connected <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#utilization_equipment\">utilization equipment</a> and <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#appliance\">appliances</a> rated over 1,440 volt-amperes or <sup>1</sup>/<sub>4</sub> horsepower (0.186 kW) and greater shall be rated at 120 volts or 240 volts, nominal. [210.6(A), (B), and (C)] </div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3702.1 Branch-Circuit Voltage Limitations",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3702.1",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Branch-Circuit Voltage Limitations",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3702"
                                        ],
                                        "body": "<div><a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#branch\">Branch</a> circuits shall be rated in accordance with the maximum allowable ampere rating or setting of the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#overcurrent\">overcurrent</a> protection <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#device\">device</a>. The rating for other than individual <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#branch_circuit_branch-circuit\">branch circuits</a> shall be 10,&nbsp;15, 20, 30, 40 and 50 amperes. Where conductors of higher <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#ampacity\">ampacity</a> are used, the ampere rating or setting of the specified over-current <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#device\">device</a> shall determine the circuit rating. (210.18) </div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3702.2 Branch-Circuit Ampere Rating",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3702.2",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Branch-Circuit Ampere Rating",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3702"
                                        ],
                                        "body": "<div>A 10-ampere <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#branch\">branch</a> circuit shall comply with the following: <ol><li title=\"Technical code changes from previous edition of the I-Codes are shown in blue text\">A 10-ampere <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#branch\">branch</a> circuit shall be permitted to supply one or more of the following: <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#lighting_outlet\">lighting outlets</a>, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#dwelling\">dwelling</a> unit </span> exhaust fans on <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#bathroom\">bathroom</a> or laundry room lighting circuits, and a gas <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#fireplace\">fireplace</a> unit supplied by an individual <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#branch_vent\">branch</a> circuit.</li><li title=\"Technical code changes from previous edition of the I-Codes are shown in blue text\">A 10-ampere <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#branch_circuit_general_purpose_general-purpose_branch_circuit\">branch circuit</a> shall not supply <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#receptacle_outlet\">receptacle outlets</a>, fixed <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#appliance\">appliances</a> except as permitted for <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#branch_circuit_individual_individual_branch_circuit\">individual branch circuits</a>, garage door openers and laundry <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#equipment\">equipment</a>. [210.23(A)(1) and (2)]</li></ol> </div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3702.3 Ten-Ampere Branch Circuits",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3702.3",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Ten-Ampere Branch Circuits",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3702"
                                        ],
                                        "body": "<div>A 15- or 20-ampere <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#branch_circuit_general_purpose_general-purpose_branch_circuit\">branch circuit</a> shall be permitted to supply <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#lighting_outlet\">lighting  outlets</a>, lighting&nbsp;units, or other <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#utilization_equipment\">utilization equipment</a>, or any  combination of them. The rating of any one cord-and-plug-connected <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#utilization_equipment\">utilization equipment</a> not fastened in place shall not exceed 80 percent of the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#branch\">branch</a>-circuit ampere rating. The total rating of <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#utilization_equipment\">utilization equipment</a> fastened in place, other than <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#luminaire\">luminaires</a>, shall not exceed 50 percent of the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#branch\">branch</a>-circuit ampere rating where lighting units, cord-and-plug-connected <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#utilization_equipment\">utilization equipment</a> not fastened in place, or both, are also supplied. [210.23(B)(1) and (2)]</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3702.4 Fifteen- And 20-Ampere Branch Circuits",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3702.4",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Fifteen- And 20-Ampere Branch Circuits",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3702"
                                        ],
                                        "body": "<div>A 30-ampere <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#branch_circuit_individual_individual_branch_circuit\">branch circuit</a> shall be permitted to supply fixed <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#utilization_equipment\">utilization equipment</a>. A rating of any one cord-and-plug-connected <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#utilization_equipment\">utilization equipment</a> shall not exceed 80 percent of the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#branch\">branch</a>-circuit ampere rating. [210.23(C)] </div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3702.5 Thirty-Ampere Branch Circuits",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3702.5",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Thirty-Ampere Branch Circuits",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3702"
                                        ],
                                        "body": "<div>General-purpose <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#branch\">branch</a> circuits shall supply <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#lighting_outlet\">lighting outlets</a>, <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#appliance\">appliances</a>, <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#equipment\">equipment</a> or <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#receptacle_outlet\">receptacle outlets</a>, and combinations of such. Multioutlet <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#branch\">branch</a> circuits serving lighting or <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#receptacle\">receptacles</a> shall be limited to a maximum <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#branch\">branch</a>-circuit rating of 20 amperes. [210.23(B), (C) and (D)]</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3702.6 Branch Circuits Serving Multiple Loads or Outlets",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3702.6",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Branch Circuits Serving Multiple Loads or Outlets",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3702"
                                        ],
                                        "body": "<div><a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#branch_circuit_branch-circuit\">Branch-circuit</a> conductors supplying a single motor shall have an <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#ampacity\">ampacity</a> not less than 125 percent of the motor full-load current rating. [430.22(A)] </div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3702.7 Branch Circuits Serving a Single Motor",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3702.7",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Branch Circuits Serving a Single Motor",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3702"
                                        ],
                                        "body": "<div>For circuits supplying loads consisting of motor-operated <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#utilization_equipment\">utilization equipment</a> that is fastened in place and that has a motor larger than <sup>1</sup>/<sub>8</sub> horsepower (0.093 kW) in combination with other loads, the total calculated load shall be based on 125 percent of the largest motor load plus the sum of the other loads. [220.11(A)] </div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3702.8 Branch Circuits Serving Motor-Operated and Combination Loads",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3702.8",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Branch Circuits Serving Motor-Operated and Combination Loads",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3702"
                                        ],
                                        "body": "<div>For circuits supplying <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#luminaire\">luminaires</a> having ballasts or LED drivers, the calculated load shall be based on the total ampere ratings of such units and not on the total watts of the lamps. [220.11(B)] </div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3702.9 Branch-Circuit Inductive and LED Lighting Loads",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 5,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3702.9",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Branch-Circuit Inductive and LED Lighting Loads",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3702"
                                        ],
                                        "body": "<div>It shall be permissible to calculate the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#branch\">branch</a>-circuit load for one range in accordance with <a class=\"autolink\" href=\"#table_E3704.2-2\">Table E3704.2(2)</a>. The <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#branch\">branch</a>-circuit load for one <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#wall_retaining\">wall</a>-mounted oven or one <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#cooking_unit_counter-mounted_counter-mounted_cooking_unit\">counter-mounted cooking unit</a> shall be the nameplate rating of the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#appliance\">appliance</a>. The <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#branch\">branch</a>-circuit load for a <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#cooking_unit_counter-mounted_counter-mounted_cooking_unit\">counter-mounted cooking unit</a> and not more than two wall-mounted ovens all supplied from a single <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#branch\">branch</a> circuit and located in the same room shall be calculated by adding the nameplate ratings of the individual <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#appliance\">appliances</a> and treating the total as equivalent to one range. (220.55 Notes 4, 5 and 6)</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3702.10 Branch-Circuit Load for Ranges and Cooking Appliances",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3702.10",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Branch-Circuit Load for Ranges and Cooking Appliances",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "37",
                                                    "E3702",
                                                    "E3702.10"
                                                ],
                                                "body": "<div>Ranges with a rating of 8.75 kVA or more shall be supplied by a <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#branch_circuit_multiwire_multiwire_branch_circuit\">branch circuit</a> having a minimum rating of 40 amperes. [210.19( C)]</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "E3702.10.1 Minimum Branch Circuit for Ranges",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "E3702.10.1",
                                                "slug": "branch-circuit-and-feeder-requirements",
                                                "titleText": "Minimum Branch Circuit for Ranges",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3702"
                                        ],
                                        "body": "<div><div class=\"u-mb-3 u-mt-3\"><a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#branch_main\">Branch</a> circuits supplying space heating and water heating <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#equipment\">equipment</a> shall be sized in accordance with the following:&nbsp;</div><ol><li>The <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#branch_circuit_branch-circuit\">branch circuit</a> conductors and <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#overcurrent\">overcurrent</a> protective <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#device\">device</a> supplying&nbsp;fixed storage-type <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#water_heater\">water heaters</a>&nbsp;having a capacity of 120 gallons (450 L) or less shall have an ampere rating of&nbsp;not less than 125 percent&nbsp;of the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#water_heater\">water heater</a> ampere&nbsp;rating.&nbsp;[422.13]</li><li>The <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#ampacity\">ampacity</a> of&nbsp;<a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#branch_circuit_branch-circuit\">branch circuit</a> conductors supplying electric space-heating <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#equipment\">equipment</a> and any associated motors shall be sized not less than 125 percent&nbsp;of the load of the fixed electric space-heating <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#equipment\">equipment</a> and any associated motor(s). <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#branch\">Branch</a> circuits supplying two or more <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#outlet\">outlets</a> for fixed electric space-heating <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#equipment\">equipment</a> shall be rated not over 30 amperes. [424.3(A) and (B)]</li></ol></div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3702.11 Branch Circuits Serving Heating Loads",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3702.11",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Branch Circuits Serving Heating Loads",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3702"
                                        ],
                                        "body": "<div>The <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#ampacity\">ampacity</a> of the conductors supplying multimotor and combination load <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#equipment\">equipment</a> shall be not less than the minimum circuit <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#ampacity\">ampacity</a> marked on the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#equipment\">equipment</a>. The <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#branch_circuit_branch-circuit\">branch-circuit</a> <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#overcurrent\">overcurrent</a> <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#device\">device</a> rating shall be the size and type marked on the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#appliance\">appliance</a>. [440.4(B) and 440.35] </div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3702.12 Branch Circuits for Air-Conditioning and Heat Pump Equipment",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3702.12",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Branch Circuits for Air-Conditioning and Heat Pump Equipment",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3702"
                                        ],
                                        "body": "<div class=\"u-mb-3\">A room <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#air_conditioner_gas-fired\">air conditioner</a> shall be considered as a single motor unit in determining its <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#branch\">branch</a>-circuit requirements where all the following conditions are met: </div><ol><li>It is cord- and attachment plug-connected. </li><li>The rating is not more than 40 amperes and 250 volts; single phase. </li><li>Total rated-load current is shown on the room air-conditioner nameplate rather than individual motor currents. </li><li>The rating of the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#branch_circuit_branch-circuit\">branch-circuit</a> short-circuit and <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#ground\">ground</a>-fault protective <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#device\">device</a> does not exceed the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#ampacity\">ampacity</a> of the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#branch_circuit_branch-circuit\">branch-circuit</a> conductors, or the rating of the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#branch_circuit_branch-circuit\">branch-circuit</a> conductors, or the rating of the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#receptacle\">receptacle</a>, whichever is less. [440.62(A)] </li></ol>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3702.13 Branch Circuits Serving Room Air Conditioners",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3702.13",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Branch Circuits Serving Room Air Conditioners",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "37",
                                                    "E3702",
                                                    "E3702.13"
                                                ],
                                                "body": "<div>The total marked current&nbsp;rating of a cord- and attachment plug-connected room <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#air_conditioner_gas-fired\">air conditioner</a> shall not exceed 80 percent of the current&nbsp;rating of a <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#branch_circuit_general_purpose_general-purpose_branch_circuit\">branch circuit</a> where no other <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#appliance\">appliances</a> are also supplied. [440.62(B)] </div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "E3702.13.1 Where No Other Loads Are Supplied",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "E3702.13.1",
                                                "slug": "branch-circuit-and-feeder-requirements",
                                                "titleText": "Where No Other Loads Are Supplied",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "37",
                                                    "E3702",
                                                    "E3702.13"
                                                ],
                                                "body": "<div>The total marked current&nbsp;rating of a cord- and attachment plug-connected room <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#air_conditioner_gas-fired\">air conditioner</a> shall not exceed 50 percent of the current&nbsp;rating of a <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#branch_circuit_general_purpose_general-purpose_branch_circuit\">branch circuit</a> where lighting or other <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#appliance\">appliances</a> are also supplied. Where the circuitry is interlocked to prevent simultaneous operation of the room <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#air_conditioner_gas-fired\">air conditioner</a> and energization of other <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#outlet\">outlets</a> on the same <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#branch_circuit_appliance_appliance_branch_circuit\">branch circuit</a>, a cord- and attachment plug-connected room <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#air_conditioner_gas-fired\">air conditioner</a> shall not exceed 80 percent of the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#branch\">branch</a>-circuit current&nbsp;rating. [440.62(C)] </div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "E3702.13.2 Where Lighting Units or Other Appliances Are Also Supplied",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "E3702.13.2",
                                                "slug": "branch-circuit-and-feeder-requirements",
                                                "titleText": "Where Lighting Units or Other Appliances Are Also Supplied",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3702"
                                        ],
                                        "body": "<div>Each <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#outlet\">outlet</a>&nbsp;installed for the purpose of supplying electric vehicle supply <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#equipment\">equipment</a> greater than 16 amperes or 120 volts&nbsp;shall be supplied by an individual <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#branch_vent\">branch</a> circuit. Electric vehicle charging loads shall be considered to be <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#continuous_load\">continuous loads</a>. [625.40 and 625.42]</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3702.14 Electric Vehicle Branch Circuit",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3702.14",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Electric Vehicle Branch Circuit",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3702"
                                        ],
                                        "body": "<div>The requirements for circuits having two or more <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#outlet\">outlets</a>, or <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#receptacle\">receptacles</a>, other than the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#receptacle\">receptacle</a> circuits of Sections <a class=\"autolink\" href=\"#E3703.2\">E3703.2</a>, <a class=\"autolink\" href=\"#E3703.3\">E3703.3</a> and <a class=\"autolink\" href=\"#E3703.4\">E3703.4</a>, are summarized in Tables E3702.15(1) and E3702.15(2). &nbsp;<a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#branch\">Branch</a> circuits in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#dwelling\">dwelling</a> units</span> shall supply only loads within that <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#dwelling\">dwelling</a> unit </span> or loads associated only with that <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#dwelling\">dwelling</a> unit</span>. <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#branch\">Branch</a> circuits installed for the purpose of lighting, central alarm, signal, communications or other purposes for public or common areas of a two-family <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#dwelling\">dwelling</a> shall not be supplied from <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#equipment\">equipment</a> that supplies an individual <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#dwelling\">dwelling</a> unit</span>. (210.24 and 210.25)</div>\n<table class=\"uc_all_borders u-w-full u-mt-3\"><caption><a id=\"table_E3702.15-1\" href=\"#table_E3702.15-1\" class=\"autolink_target\">TABLE E3702.15(1)</a> [Table 210.24 (1)]<br/><a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#branch\">BRANCH</a>-CIRCUIT REQUIREMENTS\u2014SUMMARY<sup>a, b</sup></caption>\n<tbody>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"2\">&nbsp;</td>\n<td class=\"u-text-center uc_all_borders\" colspan=\"4\" rowspan=\"1\"><span class=\"u-font-bold\">CIRCUIT RATING</span></td>\n</tr>\n<tr>\n<td class=\"u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">10 amp</span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">15 amp</span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">20 amp</span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">30 amp</span></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Conductors: Minimum size (AWG) circuit conductors</td>\n<td class=\"u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">14</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">14</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">12</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">10</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Maximum <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#overcurrent\">overcurrent</a>-protection <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#device\">device</a> rating\n<div class=\"u-indent-6\">Ampere rating</div>\n</td>\n<td class=\"u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><br/>10A</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><br/>15A</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><br/>20A</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><br/>30A</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\"><a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#outlet\">Outlet</a> <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#device\">devices</a>:\n<div class=\"u-indent-6\">Lampholders permitted</div>\n<div class=\"u-indent-6\"><a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#receptacle\">Receptacle</a> rating (amperes)</div>\n</td>\n<td class=\"u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><br/>Any type<br/>NA</td>\n<td class=\"u-text-center uc_all_borders u-align-bottom\" colspan=\"1\" rowspan=\"1\"><br/>Any type<br/>15A maximum</td>\n<td class=\"u-text-center uc_all_borders u-align-bottom\" colspan=\"1\" rowspan=\"1\"><br/>Any type<br/>15 or 20</td>\n<td class=\"u-text-center uc_all_borders u-align-bottom\" colspan=\"1\" rowspan=\"1\"><br/>NA<br/>30A</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Maximum load (amperes)</td>\n<td class=\"u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">10A</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">15A</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">20A</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">30A</td>\n</tr>\n</tbody>\n</table>\n<div>\n<div class=\"u-text-12px\">\n<ol class=\"u-list-lower-alpha\">\n<li class=\"u-text-12px\">These gages are for copper conductors.</li>\n<li class=\"u-text-12px\">NA = Not Allowed.</li>\n</ol>\n</div>\n</div>\n<table class=\"uc_all_borders u-w-full\"><caption><a id=\"table_E3702.15-2\" href=\"#table_E3702.15-2\" class=\"autolink_target\">TABLE E3702.15(2)</a> [Table 210.24(2)]<br/><a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#branch\">BRANCH</a>-CIRCUIT REQUIREMENTS\u2014SUMMARY<sup>a, b</sup></caption>\n<tbody>\n<tr>\n<td class=\"uc_all_borders\" colspan=\"1\" rowspan=\"1\">&nbsp;</td>\n<td class=\"u-text-center uc_all_borders\" colspan=\"4\" rowspan=\"1\"><span class=\"u-font-bold\">CIRCUIT RATING</span></td>\n</tr>\n<tr>\n<td class=\"uc_all_borders\" colspan=\"1\" rowspan=\"1\">&nbsp;</td>\n<td class=\"u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">10 amp</span></td>\n<td class=\"u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">15 amp</span></td>\n<td class=\"u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">20 amp</span></td>\n<td class=\"u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">30 amp</span></td>\n</tr>\n<tr>\n<td class=\"uc_all_borders\" colspan=\"1\" rowspan=\"1\">Conductors:\n<div class=\"u-indent-6\">Minimum size (AWG) circuit conductors</div>\n</td>\n<td class=\"u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><br/>12</td>\n<td class=\"u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><br/>12</td>\n<td class=\"u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><br/>10</td>\n<td class=\"u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><br/>8</td>\n</tr>\n<tr>\n<td class=\"uc_all_borders\" colspan=\"1\" rowspan=\"1\">Maximum <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#overcurrent\">overcurrent</a>-protection <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#device\">device</a> rating\n<div class=\"u-indent-6\">Ampere rating</div>\n</td>\n<td class=\"u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><br/>10A</td>\n<td class=\"u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><br/>15A</td>\n<td class=\"u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><br/>20A</td>\n<td class=\"u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><br/>30A</td>\n</tr>\n<tr>\n<td class=\"uc_all_borders\" colspan=\"1\" rowspan=\"1\"><a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#outlet\">Outlet</a> <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#device\">devices</a>:\n<div class=\"u-indent-6\">Lampholders permitted</div>\n<div class=\"u-indent-6\"><a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#receptacle\">Receptacle</a> rating (amperes)</div>\n</td>\n<td class=\"u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><br/>Any type<br/>NA</td>\n<td class=\"u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><br/>Any type<br/>15A maximum</td>\n<td class=\"u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><br/>Any type<br/>15 or 20</td>\n<td class=\"u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><br/>NA<br/>30A</td>\n</tr>\n<tr>\n<td class=\"uc_all_borders\" colspan=\"1\" rowspan=\"1\">Maximum load (amperes)\n<div class=\"u-indent-6\">10A</div>\n<div class=\"u-indent-6\">15A</div>\n<div class=\"u-indent-6\">20A</div>\n<div class=\"u-indent-6\">30A</div>\n</td>\n<td class=\"u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">10A</td>\n<td class=\"u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">15A</td>\n<td class=\"u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">20A</td>\n<td class=\"u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">30A</td>\n</tr>\n</tbody>\n</table>\n<div>\n<ol class=\"u-list-lower-alpha\">\n<li class=\"u-text-12px\" title=\"Technical code changes from previous edition of the I-Codes are shown in blue text\">These gages are for aluminum and <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#conductor_copper-clad_aluminum_copper-clad_aluminum_conductor\">copper-clad aluminum conductors</a>.</li>\n<li class=\"u-text-12px\" title=\"Technical code changes from previous edition of the I-Codes are shown in blue text\">NA = Not Allowed.</li>\n</ol>\n</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3702.15 Branch-Circuit Requirement\u2014Summary",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3702.15",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Branch-Circuit Requirement\u2014Summary",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "37"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section E3703 Required Branch Circuits",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 1,
                                "numDiagramsOnRef": 0,
                                "reference": "E3703",
                                "slug": "branch-circuit-and-feeder-requirements",
                                "titleText": "Required Branch Circuits",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3703"
                                        ],
                                        "body": "<div>Central heating <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#equipment\">equipment</a> other than fixed electric space heating shall be supplied by an <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#branch_circuit_individual_individual_branch_circuit\">individual branch circuit</a>. Permanently connected <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#air_conditioning\">air-conditioning</a> <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#equipment\">equipment</a>, and auxiliary <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#equipment\">equipment</a> directly associated with the central heating <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#equipment\">equipment</a> such as pumps, motorized <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#valve\">valves</a>, humidifiers and electrostatic air cleaners, shall not be prohibited from connecting to the same <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#branch_circuit_individual_individual_branch_circuit\">branch circuit</a> as the central heating <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#equipment\">equipment</a>. (422.12 and 422.12 Exceptions No. 1 and No. 2)</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3703.1 Branch Circuits for Central Heating",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3703.1",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Branch Circuits for Central Heating",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3703"
                                        ],
                                        "body": "<div><div class=\"u-mb-3 u-mt-3\">A minimum of two 20-ampere-rated small-<a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#branch_circuit_appliance_appliance_branch_circuit\">appliance branch circuits</a> shall be provided&nbsp;for all <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#receptacle_outlet\">receptacle outlets</a>&nbsp;specified by <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/39/power-and-lighting-distribution#E3901.3\">Section E3901.3</a>. [210.11(C)(1)]</div><div class=\"u-mb-3 u-ml-4 u-mt-3\"><span class=\"u-font-bold\"><span class=\"u-font-bold\">Exception:  </span> </span> Additional <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#receptacle_outlet\">receptacle outlets</a> for specific&nbsp;<a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#appliance\">appliances</a> shall be permitted to be supplied from an individual <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#branch_vent\">branch</a> circuit rated 15 amperes or greater. [210.52(B)(1) Exception No. 2]</div></div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3703.2 Kitchen and Dining Area Receptacles",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3703.2",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Kitchen and Dining Area Receptacles",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3703"
                                        ],
                                        "body": "<div>A minimum of one 20-ampere-rated <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#branch\">branch</a> circuit shall be provided for <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#receptacle\">receptacle</a>&nbsp;<a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#outlet\">outlets</a>&nbsp;required by <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/39/power-and-lighting-distribution#E3901.8\">Section E3901.8</a>&nbsp;and shall serve only <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#receptacle_outlet\">receptacle outlets</a> located in the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#laundry_area\">laundry area</a>. [210.11(C)(2)]</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3703.3 Laundry Circuit",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3703.3",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Laundry Circuit",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3703"
                                        ],
                                        "body": "<div><div class=\"u-mb-3 u-mt-3\">A minimum of one 20-ampere <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#branch_circuit_general_purpose_general-purpose_branch_circuit\">branch circuit</a> shall be provided to supply <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#bathroom\">bathroom</a> <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#receptacle_outlet\">receptacle outlet</a>(s) required by <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/39/power-and-lighting-distribution#E3901.6\">Section E3901.6</a> and any countertop or similar work surface <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#receptacle_outlet\">receptacle outlets</a>. Such circuits shall have no other <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#outlet\">outlets</a>. [210.11(C)(3)]</div><div class=\"u-mb-3 u-ml-4 u-mt-3\"><span class=\"u-font-bold\"><span class=\"u-font-bold\">Exception:  </span> </span> Where the 20-ampere circuit supplies a single <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#bathroom\">bathroom</a>, <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#outlet\">outlets</a> for other <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#equipment\">equipment</a> within the same <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#bathroom\">bathroom</a> shall be permitted to be supplied in accordance with <a class=\"autolink\" href=\"#E3702\">Section E3702</a>. [210.11(C)(3) Exception]</div></div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3703.4 Bathroom Branch Circuits",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3703.4",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Bathroom Branch Circuits",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3703"
                                        ],
                                        "body": "In addition to the number of <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#branch\">branch</a> circuits required by other parts of this section, not less than one 120-volt, 20-ampere <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#branch_circuit_general_purpose_general-purpose_branch_circuit\">branch circuit</a> shall be installed to supply <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#receptacle_outlet\">receptacle outlets</a> required by <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/39/power-and-lighting-distribution#E3901.9\">Section E3901.9</a> in attached garages and in detached garages with electric <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#power_burner\">power</a>. This circuit shall not have other <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#outlet\">outlets</a>.\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol>\n<li>This circuit shall be permitted to supply outdoor <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#receptacle_outlet\">receptacle outlets</a>.</li>\n<li>If the 20-ampere circuit supplies a single vehicle bay garage, <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#outlet\">outlets</a> for other <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#equipment\">equipment</a> within the same garage shall be permitted to be supplied in accordance with <a class=\"autolink\" href=\"#E3702.4\">Section E3702.4</a>.</li>\n</ol>\n</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3703.5 Garage Branch Circuits",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3703.5",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Garage Branch Circuits",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3703"
                                        ],
                                        "body": "<div>The minimum number of <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#branch\">branch</a> circuits shall be determined from the total calculated load and the size or rating of the circuits used. The number of circuits shall be sufficient to supply the load served. In no case shall the load on any circuit exceed the maximum specified by Sections <a class=\"autolink\" href=\"#E3702.8\">E3702.8</a>, <a class=\"autolink\" href=\"#E3702.9\">E3702.9</a> and <a class=\"autolink\" href=\"#E3702.10\">E3702.10</a>. [210.11(A)]</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3703.6 Number of Branch Circuits",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3703.6",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Number of Branch Circuits",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3703"
                                        ],
                                        "body": "<div>Where the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#branch\">branch</a>-circuit load is calculated on a volt-amperes-per-square-foot (m<sup>2</sup>) basis, the wiring system, up to and including the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#branch\">branch</a>-circuit <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#panelboard\">panelboard</a>(s), shall have the capacity to serve not less than the calculated load. This load shall be evenly proportioned among multioutlet <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#branch_circuit_branch-circuit\">branch circuits</a> within the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#panelboard\">panelboard</a>(s). <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#branch_circuit_branch-circuit\">Branch-circuit</a> <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#overcurrent\">overcurrent</a> <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#device\">devices</a> and circuits shall only be required to be installed to serve the connected load. [210.11(B)]</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3703.7 Branch-Circuit Load Proportioning",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3703.7",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Branch-Circuit Load Proportioning",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "37"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section E3704 Feeder Requirements",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "E3704",
                                "slug": "branch-circuit-and-feeder-requirements",
                                "titleText": "Feeder Requirements",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3704"
                                        ],
                                        "body": "<div><a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#feeder\">Feeder</a> conductors that do not serve 100 percent of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#dwelling\">dwelling</a> unit</span> load and <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#branch_circuit_branch-circuit\">branch-circuit</a> conductors shall be of a size sufficient to carry the load as determined by this chapter. <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#feeder\">Feeder</a> conductors shall not be required to be larger than the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#service-entrance_conductors\">service-entrance conductors</a> that supply the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#dwelling\">dwelling</a> unit</span>. The load for <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#feeder\">feeder</a> conductors that serve as the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#main\">main</a> <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#power_burner\">power</a> <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#feeder\">feeder</a> to a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#dwelling\">dwelling</a> unit</span> shall be determined as specified in <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/36/services#36\">Chapter 36</a> for <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#service\">services</a>. [310.12(B) and (C)]</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3704.1 Conductor Size",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3704.1",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Conductor Size",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3704"
                                        ],
                                        "body": "<div>The minimum load in volt-amperes shall be calculated in accordance with the load calculation procedure prescribed in Table E3704.2(1). The associated table <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#demand_factor\">demand factors</a> shall be applied to the actual load to determine the minimum load for <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#feeder\">feeders</a>. (220.40)</div><figure><figcaption><div class=\"u-mb-3 u-mt-3\"><a id=\"table_E3704.2-1\" href=\"#table_E3704.2-1\" class=\"autolink_target\">TABLE E3704.2(1)</a></div><span> [220.14(J), Table 220.42, 220.50, 220.51, 220.52, 220.53, 220.54, 220.55, 220.57, and 220.60] </span><div class=\"u-mb-3 u-mt-3\"><a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#feeder\">FEEDER</a> LOAD CALCULATION</div></figcaption><table class=\"uc_all_borders\"> <tbody><tr> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">LOAD CALCULATION PROCEDURE</span></td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">APPLIED <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#demand_factor\">DEMAND FACTOR</a></span></td> </tr> <tr> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Lighting and <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#receptacle\">receptacles</a>: A unit load of not less than 3 VA per square foot of total floor area shall constitute the lighting and 120-volt, 15- and 20-ampere general use <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#receptacle\">receptacle</a> load. 1,500 VA shall be added for each 20-ampere <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#branch\">branch</a> circuit serving <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#receptacle\">receptacles</a> in the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#kitchen\">kitchen</a>, dining room, pantry, breakfast area and <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#laundry_area\">laundry area</a>.</td> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">100 percent of first 3,000 VA or less and 35 percent of that in excess of 3,000 VA.</td> </tr> <tr> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"2\" rowspan=\"1\"><span class=\"u-font-bold\">Plus</span></td> </tr> <tr> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\"><a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#appliance\">Appliances</a> and motors: The nameplate rating load of all fastened-in-place <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#appliance\">appliances</a> <sup>1</sup>/<sub>4</sub> horsepower or greater, or 500 watts or greater, that are fastened in place, other than dryers, ranges, <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#air_conditioning\">air-conditioning</a> and space-heating <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#equipment\">equipment</a>, and electric vehicle supply <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#equipment\">equipment</a> (EVSE).</td> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">100 percent of load for three or less <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#appliance\">appliances</a>. 75 percent of load for four or more <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#appliance\">appliances</a>.</td> </tr> <tr> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"2\" rowspan=\"1\"><span class=\"u-font-bold\">Plus</span></td> </tr> <tr> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"2\" rowspan=\"1\">Fixed motors: Full-load current of motors plus 25 percent of the full load current of the largest motor.</td> </tr> <tr> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"2\" rowspan=\"1\"><span class=\"u-font-bold\">Plus</span></td> </tr> <tr> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"2\" rowspan=\"1\">Electric <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#clothes_dryer\">clothes dryer</a>: The dryer load shall be 5,000 VA for each dryer circuit or the nameplate rating load of each dryer, whichever is greater.</td> </tr> <tr> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"2\" rowspan=\"1\"><span class=\"u-font-bold\">Plus</span></td> </tr> <tr> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Cooking <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#appliance\">appliances</a>: The nameplate rating of ranges, wall-mounted ovens, <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#cooking_unit_counter-mounted_counter-mounted_cooking_unit\">counter-mounted cooking units</a> and other cooking <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#appliance\">appliances</a> rated in excess of 1.75 kVA shall be summed.</td> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\"><a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#demand_factor\">Demand factors</a> shall be as allowed by Table E3704.2(2).</td> </tr> <tr> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"2\" rowspan=\"1\"><span class=\"u-font-bold\">Plus </span></td> </tr> <tr> <td class=\"uc_all_borders\" colspan=\"2\" rowspan=\"1\">The electric vehicle supply <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#equipment\">equipment</a> (EVSE) load shall be 7,200 watts (volt-amperes) or the nameplate rating of the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#equipment\">equipment</a>, whichever is greater.</td> </tr> <tr> <td class=\"u-text-center uc_all_borders\" colspan=\"2\" rowspan=\"1\"><div><span class=\"u-font-bold\"> Plus the largest of either the heating or cooling load</span></div></td> </tr> <tr> <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"2\" rowspan=\"1\">Largest of the following two selections: <ol><li>100 percent of the nameplate rating(s) of the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#air_conditioning\">air conditioning</a> and cooling, including <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#heat_pump\">heat pump</a> compressors.</li><li>100 percent of the fixed electric space heating.</li></ol></td> </tr> </tbody></table><div class=\"u-mb-3 u-text-12px u-mt-3\"><span>For SI: </span> 1 square foot = 0.0929 m<sup>2</sup>.</div></figure><figure><figcaption><div class=\"u-mb-3 u-mt-3\"><a id=\"table_E3704.2-2\" href=\"#table_E3704.2-2\" class=\"autolink_target\">TABLE E3704.2(2)</a></div><span> (220.55 and Table 220.55) </span><div class=\"u-mb-3 u-mt-3\"><a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#demand\">DEMAND</a> LOADS FOR ELECTRIC RANGES, <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#wall_retaining\">WALL</a>-MOUNTED OVENS, <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#cooking_unit_counter-mounted_counter-mounted_cooking_unit\">COUNTER-MOUNTED COOKING UNITS</a> AND OTHER COOKING <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#appliance\">APPLIANCES</a> OVER 1<sup>3</sup>/<sub>4</sub> kVA RATING<sup>a, b</sup> </div></figcaption><table class=\"uc_all_borders\"> <tbody><tr> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"2\"><span class=\"u-font-bold\">NUMBER OF <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#appliance\">APPLIANCES</a></span></td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">MAXIMUM <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#demand\">DEMAND</a><sup>b, c</sup> </span></td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"2\" rowspan=\"1\"><span class=\"u-font-bold\"><a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#demand_factor\">DEMAND FACTORS</a> (percent)<sup>d</sup> </span></td> </tr> <tr> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">Column A maximum 12 kVA rating</span></td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">Column B less than 3<sup>1</sup>/<sub>2</sub> kVA rating</span></td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">Column C 3<sup>1</sup>/<sub>2</sub> to 8<sup>3</sup>/<sub>4</sub> kVA rating</span></td> </tr> <tr> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">1</td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">8 kVA</td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">80</td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">80</td> </tr> <tr> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">2</td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">11 kVA</td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">75</td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">65</td> </tr> </tbody></table><div><div class=\"u-text-12px\"><ol class=\"u-list-lower-alpha\"><li class=\"u-text-12px\">Column A shall be used in all cases except as provided for in Note d.</li><li class=\"u-text-12px\">For ranges all having the same rating and individually rated more than 12 kVA but not more than 27 kVA, the maximum <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#demand\">demand</a> in Column A shall be increased 5 percent for each additional kVA of rating or major fraction thereof by which the rating of individual ranges exceeds 12 kVA.</li><li class=\"u-text-12px\">For ranges of unequal ratings and individually rated more than 8.75 kVA, but none exceeding 27 kVA, an average value of rating shall be computed by adding together the ratings of all ranges to obtain the total connected load (using 12 kVA for any ranges rated less than 12 kVA) and dividing by the total number of ranges; and then the maximum <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#demand\">demand</a> in Column A shall be increased 5 percent for each kVA or major fraction thereof by which this average value exceeds 12 kVA.</li><li class=\"u-text-12px\">Over 1.75 kVA through 8.75 kVA. As an alternative to the method provided in Column A, the nameplate ratings of all ranges rated more than 1.75 kVA but not more than 8.75 kVA shall be added and the sum shall be multiplied by the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#demand_factor\">demand factor</a> specified in Column B or C for the given number of <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#appliance\">appliances</a>.</li></ol></div></div></figure>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3704.2 Feeder Loads",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3704.2",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Feeder Loads",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3704"
                                        ],
                                        "body": "<div>The <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#feeder\">feeder</a> neutral load shall be the maximum unbalance of the load determined in accordance with this chapter. The maximum unbalanced load shall be the maximum net calculated load between the neutral and any one <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#ungrounded\">ungrounded</a> conductor. For a <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#feeder\">feeder</a> or <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#service\">service</a> supplying electric ranges, wall-mounted ovens, counter-mounted cooking units and electric dryers, the maximum unbalanced load shall be considered as 70 percent of the load on the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#ungrounded\">ungrounded</a> conductors. [220.61(A) and (B)]</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3704.3 Feeder Neutral Load",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3704.3",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Feeder Neutral Load",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3704"
                                        ],
                                        "body": "<div>A load of not less than 3 volt-amperes shall constitute the minimum unit&nbsp;load for each square foot of floor area (33 VA for each square <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#meter\">meter</a> of floor area). The floor area for each floor shall be calculated from the outside dimensions of the <span class=\"u-italic\">building</span>. The calculated floor area shall not include open porches or unfinished spaces not adaptable for future use as a <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#habitable_room\">habitable room</a> or occupiable space. The minimum lighting load shall be determined using the minimum unit load and floor area as specified in this section. Motors rated less than <sup>1</sup>/<sub>8</sub> horsepower and connected to a lighting circuit shall be considered part of the minimum lighting load.&nbsp;[220.5(C)&nbsp;and 220.41]</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3704.4 Lighting and General Use Receptacle Load",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3704.4",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Lighting and General Use Receptacle Load",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3704"
                                        ],
                                        "body": "<div>The calculated load of a <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#feeder\">feeder</a> shall be not less than the sum of the loads on the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#branch\">branch</a> circuits supplied, as determined by <a class=\"autolink\" href=\"#E3704\">Section E3704</a>, after any applicable <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#demand_factor\">demand factors</a> permitted by <a class=\"autolink\" href=\"#E3704\">Section E3704</a> have been applied. (220.40)</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3704.5 Ampacity and Calculated Loads",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3704.5",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Ampacity and Calculated Loads",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3704"
                                        ],
                                        "body": "<div>Where a <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#feeder\">feeder</a> supplies <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#branch_circuit_branch-circuit\">branch circuits</a> in which <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#equipment\">equipment</a> grounding conductors are required, the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#feeder\">feeder</a> shall include or provide an <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#equipment\">equipment</a> <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#grounding_conductor_equipment_egc_equipment_grounding_conductor\">grounding conductor</a> that is one or more or a combination of the types specified in <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/39/power-and-lighting-distribution#E3908.9\">Section E3908.9</a>, to which the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#equipment\">equipment</a> grounding conductors of the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#branch_circuit_branch-circuit\">branch circuits</a> shall be connected. Where the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#feeder\">feeder</a> supplies a separate building or structure, the requirements of <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/36/services#E3607.3.1\">Section E3607.3.1</a> shall apply. (215.6)</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3704.6 Equipment Grounding Conductor",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3704.6",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Equipment Grounding Conductor",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "37"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section E3705 Conductor Sizing and Overcurrent Protection",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "E3705",
                                "slug": "branch-circuit-and-feeder-requirements",
                                "titleText": "Conductor Sizing and Overcurrent Protection",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3705"
                                        ],
                                        "body": "<div><a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#ampacity\">Ampacities</a> for conductors shall be determined based in accordance with Table E3705.1 and Sections <a class=\"autolink\" href=\"#E3705.2\">E3705.2</a> and <a class=\"autolink\" href=\"#E3705.3\">E3705.3</a>. [310.15(A)]</div>\n<figure>\n<figcaption>\n<div class=\"u-mb-3 u-mt-3\"><a id=\"table_E3705.1\" href=\"#table_E3705.1\" class=\"autolink_target\">TABLE E3705.1</a></div>\n<div class=\"u-mb-3 u-mt-3\">ALLOWABLE <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#ampacity\">AMPACITIES</a></div>\n</figcaption>\n<table class=\"uc_all_borders\">\n<tbody>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"2\"><span class=\"u-font-bold\">CONDUCTOR SIZE</span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"6\" rowspan=\"1\"><span class=\"u-font-bold\">CONDUCTOR TEMPERATURE RATING</span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"2\"><span class=\"u-font-bold\">CONDUCTOR SIZE</span></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">60\u00b0C</span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">75\u00b0C</span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">90\u00b0C</span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">60\u00b0C</span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">75\u00b0C</span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">90\u00b0C</span></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"2\"><span class=\"u-font-bold\">AWG kcmil</span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">Types TW, UF</span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">Types RHW, THHW, THW, THWN, USE, XHHW</span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">Types RHW-2, THHN, THHW, THW-2, THWN-2, XHHW, XHHW-2, USE-2</span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">Types TW, UF</span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">Types RHW, THHW, THW, THWN, USE, XHHW</span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">Types RHW-2, THHN, THHW, THW-2, THWN-2, XHHW, XHHW-2, USE-2</span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"2\"><span class=\"u-font-bold\">AWG kcmil</span></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"3\" rowspan=\"1\"><span class=\"u-font-bold\">Copper</span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"3\" rowspan=\"1\"><span class=\"u-font-bold\">Aluminum or copper-clad aluminum</span></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">14<sup>a</sup></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">15</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">20</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">25</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">\u2014</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">\u2014</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">\u2014</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">\u2014</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">12<sup>a</sup></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">20</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">25</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">30</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">15</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">20</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">25</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">12<sup>a</sup></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">10<sup>a</sup></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">30</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">35</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">40</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">25</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">30</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">35</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">10<sup>a</sup></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">8</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">40</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">50</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">55</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">35</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">40</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">45</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">8</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">6</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">55</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">65</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">75</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">40</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">50</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">55</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">6</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">4</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">70</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">85</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">95</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">55</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">65</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">75</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">4</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">3</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">85</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">100</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">115</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">65</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">75</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">85</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">3</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">2</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">95</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">115</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">130</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">75</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">90</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">100</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">2</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">1</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">110</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">130</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">145</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">85</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">100</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">115</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">1</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">1/0</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">125</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">150</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">170</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">100</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">120</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">135</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">1/0</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">2/0</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">145</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">175</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">195</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">115</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">135</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">150</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">2/0</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">3/0</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">165</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">200</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">225</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">130</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">155</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">175</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">3/0</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">4/0</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">195</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">230</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">260</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">150</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">180</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">205</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">4/0</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">250</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">215</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">255</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">290</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">170</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">205</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">230</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">250</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">300</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">240</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">285</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">320</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">195</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">230</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">260</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">300</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">350</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">260</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">310</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">350</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">210</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">250</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">280</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">350</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">400</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">280</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">335</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">380</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">225</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">270</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">305</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">400</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">500</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">320</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">380</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">430</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">260</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">310</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">350</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">500</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">600</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">350</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">420</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">475</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">285</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">340</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">385</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">600</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">700</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">385</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">460</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">520</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">315</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">375</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">425</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">700</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">750</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">400</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">475</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">535</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">320</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">385</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">435</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">750</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">800</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">410</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">490</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">555</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">330</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">395</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">445</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">800</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">900</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">435</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">520</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">585</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">355</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">425</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">480</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">900</td>\n</tr>\n</tbody>\n</table>\n<div>\n<div class=\"u-text-12px\">\n<div class=\"u-mb-3 u-mt-3\">For SI: \u00b0C = [(\u00b0F) \u2014 32]/1.8.</div>\n<div class=\"u-text-12px\">\n<ol class=\"u-list-lower-alpha\">\n<li class=\"u-text-12px\">See <a class=\"autolink\" href=\"#table_E3705.5.3\">Table E3705.5.3</a> for conductor <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#overcurrent\">overcurrent</a> protection limitations.</li>\n</ol>\n</div>\n</div>\n</div>\n</figure>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3705.1 General",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3705.1",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "General",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3705"
                                        ],
                                        "body": "<div>For ambient temperatures other than 30\u00b0C (86\u00b0F), multiply the allowable <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#ampacity\">ampacities</a> specified in <a class=\"autolink\" href=\"#table_E3705.1\">Table E3705.1</a> by the appropriate correction factor shown in Table E3705.2. [310.15(B)(1)]</div>\n<table class=\"uc_all_borders u-w-full u-mt-3\"><caption><a id=\"table_E3705.2\" href=\"#table_E3705.2\" class=\"autolink_target\">TABLE E3705.2 </a>[310.15(B)(1)]<br/>AMBIENT TEMPERATURE CORRECTION FACTORS</caption>\n<tbody>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"5\" rowspan=\"1\"><span class=\"u-font-bold\">For ambient temperatures other than 30\u00b0C (86\u00b0F), multiply the allowable <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#ampacity\">ampacities</a> specified in the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#ampacity\">ampacity</a> tables by the appropriate correction factor shown below.</span></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"2\"><span class=\"u-font-bold\">Ambient Temperature (\u00b0C)</span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"3\" rowspan=\"1\"><span class=\"u-font-bold\">Temperature Rating of Conductor</span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"2\"><span class=\"u-font-bold\">Ambient Temperature (\u00b0F)</span></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">60\u00b0C</span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">75\u00b0C</span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">90\u00b0C</span></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">10 or less</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">1.29</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">1.20</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">1.15</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">50 or less</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">11\u201415</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">1.22</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">1.15</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">1.12</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">51\u201459</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">16\u201420</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">1.15</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">1.11</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">1.08</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">60\u201468</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">21\u201425</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">1.08</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">1.05</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">1.04</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">69\u201477</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">26\u201430</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">1.00</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">1.00</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">1.00</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">78\u201486</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">31\u201435</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">0.91</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">0.94</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">0.96</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">87\u201495</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">36\u201440</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">0.82</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">0.88</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">0.91</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">96\u2014104</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">41\u201445</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">0.71</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">0.82</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">0.87</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">105\u2014113</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">46\u201450</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">0.58</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">0.75</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">0.82</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">114\u2014122</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">51\u201455</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">0.41</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">0.67</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">0.76</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">123\u2014131</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">56\u201460</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">\u2014</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">0.58</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">0.71</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">132\u2014140</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">61\u201465</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">\u2014</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">0.47</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">0.65</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">141\u2014149</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">66\u201470</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">\u2014</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">0.33</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">0.58</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">150\u2014158</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">71\u201475</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">\u2014</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">\u2014</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">0.50</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">159\u2014167</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">76\u201480</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">\u2014</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">\u2014</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">0.41</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">168\u2014176</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">81\u201485</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">\u2014</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">\u2014</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">0.29</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">177\u2014185</td>\n</tr>\n</tbody>\n</table>\n<div class=\"u-mb-3 u-text-12px u-mt-3\">For SI: \u00b0C = [(\u00b0F) \u2014 32]/1.8.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3705.2 Correction Factor for Ambient Temperatures",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3705.2",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Correction Factor for Ambient Temperatures",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3705"
                                        ],
                                        "body": "Where the number of current-carrying conductors in a <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#raceway\">raceway</a> or cable exceeds three, or where single conductors or multiconductor cables are stacked or bundled for continuous distances greater than 24 inches (610 mm) without maintaining spacing and are not installed in <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#raceway\">raceways</a>, the allowable <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#ampacity\">ampacity</a> of each conductor shall be reduced as shown in Table E3705.3. [310.15(C)(1)]\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol class=\"u-list-decimal-separated\">\n<li>Adjustment factors shall not apply to conductors in <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#raceway\">raceways</a> having a length not exceeding 24 inches (610 mm). [310.15(C)(1)(b)]</li>\n<li>Adjustment factors shall not apply to underground conductors entering or leaving an outdoor trench if those conductors have physical protection in the form of rigid metal conduit, intermediate metal conduit, or rigid nonmetallic conduit having a length not exceeding 10 feet (3048 mm) and the number of conductors does not exceed four. [310.15(C)(1)(c)]</li>\n<li>Adjustment factors shall not apply to type AC cable or to type MC cable without an overall outer jacket meeting all of the following conditions:\n<ol class=\"u-list-decimal-separated\">\n<li>Each cable has not more than three current-carrying conductors.</li>\n<li>The conductors are 12 AWG copper.</li>\n<li>Not more than 20 current-carrying conductors are bundled, stacked or supported on bridle rings. [310.15(C)(1)(d)]</li>\n</ol>\n</li>\n<li>An adjustment factor of 60 percent shall be applied to Type AC cable and Type MC cable where all of the following conditions apply:\n<ol class=\"u-list-decimal-separated\">\n<li>The cables do not have an overall outer jacket.</li>\n<li>The number of current-carrying conductors exceeds 20.</li>\n<li>The cables are stacked or bundled longer than 24 inches (607 mm) without spacing being maintained. [310.15(B)(3)(4) Exception]</li>\n</ol>\n</li>\n</ol>\n</div>\n<table class=\"uc_all_borders u-w-full\"><caption><a id=\"table_E3705.3\" href=\"#table_E3705.3\" class=\"autolink_target\">TABLE E3705.3 </a>[310.15(C)(1)]<br/>CONDUCTOR PROXIMITY ADJUSTMENT FACTORS</caption>\n<tbody>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">NUMBER OF CURRENT-CARRYING CONDUCTORS IN CABLE OR <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#raceway\">RACEWAY</a></span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">PERCENT OF VALUES IN <a class=\"autolink\" href=\"#table_E3705.1\">TABLE E3705.1</a> </span></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">4\u20146</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">80</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">7\u20149</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">70</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">10\u201420</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">50</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">21\u201430</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">45</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">31\u201440</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">40</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">41 and above</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">35</td>\n</tr>\n</tbody>\n</table>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3705.3 Adjustment Factor for Conductor Proximity",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3705.3",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Adjustment Factor for Conductor Proximity",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3705"
                                        ],
                                        "body": "<div>The temperature rating associated with the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#ampacity\">ampacity</a> of a conductor shall be so selected and coordinated to not exceed the lowest temperature rating of any connected termination, conductor or <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#device\">device</a>. Conductors with temperature ratings higher than specified for terminations shall be permitted to be used for <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#ampacity\">ampacity</a> adjustment, correction, or both. Except where the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#equipment\">equipment</a> is marked otherwise, conductor <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#ampacity\">ampacities</a> used in determining <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#equipment\">equipment</a> termination provisions shall be based on <a class=\"autolink\" href=\"#table_E3705.1\">Table E3705.1</a>. [110.14(C)]</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3705.4 Temperature Limitations",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3705.4",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Temperature Limitations",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "37",
                                                    "E3705",
                                                    "E3705.4"
                                                ],
                                                "body": "<div class=\"u-mb-3\">Except where the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#equipment\">equipment</a> is marked otherwise, termination provisions of <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#equipment\">equipment</a> for circuits rated 100 amperes or less, or marked for 14 AWG through 1 AWG conductors, shall be used only for one of the following:</div><ol><li>Conductors rated 60\u00b0C (140\u00b0F);</li><li>Conductors with higher temperature ratings, provided that the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#ampacity\">ampacity</a> of such conductors is determined based on the 60\u00b0C (140\u00b0F) <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#ampacity\">ampacity</a> of the conductor size used;</li><li>Conductors with higher temperature ratings where the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#equipment\">equipment</a> is <span class=\"u-italic\">listed</span> and <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#identified\">identified</a> for use with such conductors; or</li><li>For motors marked with design letters B, C, or D conductors having an insulation rating of 75\u00b0C (167\u00b0F) or higher shall be permitted to be used provided that the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#ampacity\">ampacity</a> of such conductors does not exceed the 75\u00b0C (167\u00b0F) <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#ampacity\">ampacity</a>. [110.14(C)(1)(a)]</li></ol>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "E3705.4.1 Conductors Rated 60\u00b0C",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "E3705.4.1",
                                                "slug": "branch-circuit-and-feeder-requirements",
                                                "titleText": "Conductors Rated 60\u00b0C",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "37",
                                                    "E3705",
                                                    "E3705.4"
                                                ],
                                                "body": "<div class=\"u-mb-3\">Termination provisions of <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#equipment\">equipment</a> for circuits rated over 100 amperes, or marked for conductors larger than 1 AWG, shall be used only for:</div><ol><li>Conductors rated 75\u00b0C (167\u00b0F).</li><li>Conductors with higher temperature ratings provided that the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#ampacity\">ampacity</a> of such conductors does not exceed the 75\u00b0C (167\u00b0F) <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#ampacity\">ampacity</a> of the conductor size used, or provided that the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#equipment\">equipment</a> is <span class=\"u-italic\">listed</span> and <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#identified\">identified</a> for use with such conductors. [110.14(C)(1)(b)]</li></ol>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "E3705.4.2 Conductors Rated 75\u00b0C",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "E3705.4.2",
                                                "slug": "branch-circuit-and-feeder-requirements",
                                                "titleText": "Conductors Rated 75\u00b0C",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "37",
                                                    "E3705",
                                                    "E3705.4"
                                                ],
                                                "body": "<div>Separately installed <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#connector_pressure_solderless_pressure_connector\">pressure connectors</a> shall be used with conductors at the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#ampacity\">ampacities</a> not exceeding the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#ampacity\">ampacity</a> at the <span class=\"u-italic\">listed</span> and <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#identified\">identified</a> temperature rating of the connector. [110.14(C)(2)]</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "E3705.4.3 Separately Installed Pressure Connectors",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "E3705.4.3",
                                                "slug": "branch-circuit-and-feeder-requirements",
                                                "titleText": "Separately Installed Pressure Connectors",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "37",
                                                    "E3705",
                                                    "E3705.4"
                                                ],
                                                "body": "<div>Conductors in NM cable assemblies shall be rated at 90\u00b0C (194\u00b0F). Types NM&nbsp;and NMC cable <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#identified\">identified</a> by the markings NM-B&nbsp;and NMC-B meet this requirement. The allowable <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#ampacity\">ampacity</a> of Types NM&nbsp;and NMC cable shall not exceed that of 60\u00b0C (140\u00b0F) rated conductors and shall comply with <a class=\"autolink\" href=\"#E3705.1\">Section E3705.1</a> and <a class=\"autolink\" href=\"#table_E3705.5.3\">Table E3705.5.3</a>. The 90\u00b0C (194\u00b0F) rating shall be permitted to be used for <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#ampacity\">ampacity</a> adjustment and calculations provided that the final corrected or adjusted <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#ampacity\">ampacity</a> does not exceed that for a 60\u00b0C (140\u00b0F) rated conductor. Where more than two NM cables containing two or more current-carrying conductors are installed, without maintaining spacing between the cables, through the same opening in wood framing that is to be sealed with thermal insulation, caulk or sealing foam, the allowable <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#ampacity\">ampacity</a> of each conductor shall be adjusted in accordance with <a class=\"autolink\" href=\"#table_E3705.3\">Table E3705.3</a>&nbsp;and the provisions of <a class=\"autolink\" href=\"#E3701.3\">Section E3701.3</a>, Exception, shall not apply. Where more than two NM cables containing two or more current-carrying conductors are installed in contact with thermal insulation without maintaining spacing between cables, the allowable <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#ampacity\">ampacity</a> of each conductor shall be adjusted in accordance with <a class=\"autolink\" href=\"#table_E3705.3\">Table E3705.3</a>&nbsp;and the provisions of <a class=\"autolink\" href=\"#E3701.3\">Section E3701.3</a>, Exception, shall not apply. (334.80 and 334.112)</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "E3705.4.4 Conductors of Type NM Cable",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "E3705.4.4",
                                                "slug": "branch-circuit-and-feeder-requirements",
                                                "titleText": "Conductors of Type NM Cable",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "37",
                                                    "E3705",
                                                    "E3705.4"
                                                ],
                                                "body": "<div>Where used as a <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#branch\">branch</a> circuit or <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#feeder\">feeder</a> wiring method within the interior of a <span class=\"u-italic\">building</span> and installed in&nbsp;contact with thermal insulation, the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#ampacity\">ampacity</a> of the conductors in Type SE cable assemblies with <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#ungrounded\">ungrounded</a> conductor sizes 10 AWG and smaller shall be in accordance with the 60\u00b0C (140\u00b0F) <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#conductor_bare_bare_conductor\">conductor</a> temperature rating. The maximum <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#conductor_bare_bare_conductor\">conductor</a> temperature rating shall be permitted to be used for <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#ampacity\">ampacity</a> adjustment and correction purposes, provided that the final derated <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#ampacity\">ampacity</a> does not exceed that for a 60\u00b0C (140\u00b0F) rated conductor. [338.10(B)(4)(a)]</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "E3705.4.5 Conductors of Type SE Cable",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "E3705.4.5",
                                                "slug": "branch-circuit-and-feeder-requirements",
                                                "titleText": "Conductors of Type SE Cable",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3705"
                                        ],
                                        "body": "<div><div class=\"u-mb-3 u-mt-3\">All <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#ungrounded\">ungrounded</a> <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#branch_circuit_branch-circuit\">branch-circuit</a> and <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#feeder\">feeder</a> conductors shall be protected against <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#overcurrent\">overcurrent</a> by an <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#overcurrent\">overcurrent</a> <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#device\">device</a> installed at the point where the conductors receive their supply. <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#overcurrent\">Overcurrent</a> <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#device\">devices</a> shall not be connected in series with a <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#grounded_conductor\">grounded conductor</a>. <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#overcurrent\">Overcurrent</a> protection and allowable loads for <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#branch_circuit_branch-circuit\">branch circuits</a> and for <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#feeder\">feeders</a> that do not supply the entire load associated with a one-family <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#dwelling\">dwelling</a></span> or the entire load associated with an individual <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#dwelling\">dwelling</a> unit</span> in a two-family <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#dwelling\">dwelling</a> shall be in accordance with this chapter.</div><div class=\"u-indent-6 u-mb-3 u-mt-3\"><a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#branch_circuit_branch-circuit\">Branch-circuit</a> conductors and <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#equipment\">equipment</a> shall be protected by <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#overcurrent\">overcurrent</a> protective <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#device\">devices</a> having a rating or setting not exceeding the allowable <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#ampacity\">ampacity</a> specified in <a class=\"autolink\" href=\"#table_E3705.1\">Table E3705.1</a> and Sections <a class=\"autolink\" href=\"#E3705.2\">E3705.2</a>, <a class=\"autolink\" href=\"#E3705.3\">E3705.3</a> and <a class=\"autolink\" href=\"#E3705.4\">E3705.4</a> except where otherwise permitted or required in Sections <a class=\"autolink\" href=\"#E3705.5.1\">E3705.5.1</a> through <a class=\"autolink\" href=\"#E3705.5.3\">E3705.5.3</a>. [240.4, 240.21, and 310.12(B)]</div></div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3705.5 Overcurrent Protection Required",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3705.5",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Overcurrent Protection Required",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "37",
                                                    "E3705",
                                                    "E3705.5"
                                                ],
                                                "body": "<div>Cords shall be protected in accordance with <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/39/power-and-lighting-distribution#E3909.2\">Section E3909.2</a>. [240.5(B)]</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "E3705.5.1 Cords",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "E3705.5.1",
                                                "slug": "branch-circuit-and-feeder-requirements",
                                                "titleText": "Cords",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "37",
                                                    "E3705",
                                                    "E3705.5"
                                                ],
                                                "body": "<div><div class=\"u-mb-3 u-mt-3\">The next higher standard <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#overcurrent\">overcurrent</a> <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#device\">device</a> rating, above the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#ampacity\">ampacity</a> of the conductors being protected, shall be permitted to be used, provided that all of the following conditions are met:</div><ol><li>The conductors being protected are not part of a <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#branch_circuit_general_purpose_general-purpose_branch_circuit\">branch circuit</a> supplying more than one <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#receptacle\">receptacle</a> for cord- and plug-connected portable loads.</li><li>The <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#ampacity\">ampacity</a> of conductors does not correspond with the standard ampere rating of a fuse or a <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#circuit_breaker\">circuit breaker</a> without <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#overload\">overload</a> trip adjustments above its rating (but that shall be permitted to have other trip or rating adjustments).</li><li>The next higher standard <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#device\">device</a> rating does not exceed 400 amperes. [240.4(B)]</li></ol></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "E3705.5.2 Overcurrent Devices of the Next Higher Rating",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "E3705.5.2",
                                                "slug": "branch-circuit-and-feeder-requirements",
                                                "titleText": "Overcurrent Devices of the Next Higher Rating",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "37",
                                                    "E3705",
                                                    "E3705.5"
                                                ],
                                                "body": "<div>Except as specifically permitted by <a class=\"autolink\" href=\"#E3705.5.4\">Section E3705.5.4</a>, the rating of <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#overcurrent\">overcurrent</a> protection <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#device\">devices</a> shall not exceed the ratings shown in Table E3705.5.3 for the conductors specified therein. [240.4(D)]</div>\n<table class=\"uc_all_borders u-w-full u-mt-3\"><caption><a id=\"table_E3705.5.3\" href=\"#table_E3705.5.3\" class=\"autolink_target\">TABLE E3705.5.3 </a>[240.4(D)]<br/><a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#overcurrent\">OVERCURRENT</a>-PROTECTION RATING</caption>\n<tbody>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"2\" rowspan=\"1\"><span class=\"u-font-bold\">COPPER</span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"2\" rowspan=\"1\"><span class=\"u-font-bold\">ALUMINUM OR COPPER-CLAD ALUMINUM</span></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">Size (AWG)</span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">Maximum <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#overcurrent\">overcurrent</a>-protection-<a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#device\">device</a> rating<sup>a </sup>(amps)</span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">Size (AWG)</span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">Maximum <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#overcurrent\">overcurrent</a>-protection-<a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#device\">device</a> rating<sup>a </sup>(amps)</span></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">14</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">15</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">12</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">15</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">12</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">20</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">10</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">25</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">10</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">30</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">8</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">30</td>\n</tr>\n</tbody>\n</table>\n<div>\n<div class=\"u-text-12px\">\n<ol class=\"u-list-lower-alpha\">\n<li class=\"u-text-12px\">The maximum <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#overcurrent\">overcurrent</a>-protection-<a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#device\">device</a> rating shall not exceed the conductor allowable <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#ampacity\">ampacity</a> determined by the application of the correction and adjustment factors in accordance with Sections <a class=\"autolink\" href=\"#E3705.2\">E3705.2</a> and <a class=\"autolink\" href=\"#E3705.3\">E3705.3</a>.</li>\n</ol>\n</div>\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "E3705.5.3 Small Conductors",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "E3705.5.3",
                                                "slug": "branch-circuit-and-feeder-requirements",
                                                "titleText": "Small Conductors",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "37",
                                                    "E3705",
                                                    "E3705.5"
                                                ],
                                                "body": "<div><a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#air_conditioning\">Air-conditioning</a> and <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#heat_pump\">heat pump</a> <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#equipment\">equipment</a> circuit conductors shall be permitted to be protected against <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#overcurrent\">overcurrent</a> in accordance with <a class=\"autolink\" href=\"#E3702.12\">Section E3702.12</a>. [240.4(G)]</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "E3705.5.4 Air-Conditioning and Heat Pump Equipment",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "E3705.5.4",
                                                "slug": "branch-circuit-and-feeder-requirements",
                                                "titleText": "Air-Conditioning and Heat Pump Equipment",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3705"
                                        ],
                                        "body": "<div>The standard ampere ratings for fuses and inverse time <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#circuit_breaker\">circuit breakers</a> shall be considered to be as shown in Table E3705.6. (240.6)</div>\n<table class=\"uc_all_borders u-w-full u-mt-3\"><caption><a id=\"table_E3705.6\" href=\"#table_E3705.6\" class=\"autolink_target\">TABLE E3705.6 </a>(Table 240.6)<br/>STANDARD AMPERE RATING FOR FUSES AND INVERSE TIME <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#circuit_breaker\">CIRCUIT BREAKERS</a></caption>\n<tbody>\n<tr>\n<td class=\"u-text-center uc_all_borders\" colspan=\"5\" rowspan=\"1\"><span class=\"u-font-bold\">STANDARD AMPERE RATINGS</span></td>\n</tr>\n<tr>\n<td class=\"u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">15</td>\n<td class=\"u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">20</td>\n<td class=\"u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">25</td>\n<td class=\"u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">30</td>\n<td class=\"u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">35</td>\n</tr>\n<tr>\n<td class=\"u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">40</td>\n<td class=\"u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">45</td>\n<td class=\"u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">50</td>\n<td class=\"u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">60</td>\n<td class=\"u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">70</td>\n</tr>\n<tr>\n<td class=\"u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">80</td>\n<td class=\"u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">90</td>\n<td class=\"u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">100</td>\n<td class=\"u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">110</td>\n<td class=\"u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">125</td>\n</tr>\n<tr>\n<td class=\"u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">150</td>\n<td class=\"u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">175</td>\n<td class=\"u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">200</td>\n<td class=\"u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">225</td>\n<td class=\"u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">250</td>\n</tr>\n<tr>\n<td class=\"u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">300</td>\n<td class=\"u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">350</td>\n<td class=\"u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">400</td>\n<td class=\"u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">\u2014</td>\n<td class=\"u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">\u2014</td>\n</tr>\n</tbody>\n</table>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3705.6 Fuses and Fixed Trip Circuit Breakers",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3705.6",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Fuses and Fixed Trip Circuit Breakers",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3705"
                                        ],
                                        "body": "<div><div class=\"u-mb-3 u-mt-3\"><a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#circuit_breaker\">Circuit breakers</a> and switches containing fuses shall:</div><ol><li>Be <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#accessible_readily\">readily accessible</a>. [240.24(A)]</li><li>Not be located where they will be <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#exposed\">exposed</a> to physical damage. [240.24(C)]</li><li>Not be located where they will be in the vicinity of easily ignitable material such as in <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#clothes_closet\">clothes <span class=\"u-italic\">closets</span></a>. [240.24(D)]</li><li>Not be located in <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#bathroom\">bathrooms</a>. [240.24(E)]</li><li>Not be located over steps of a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#stairway\">stairway</a></span>.&nbsp;[240.24(F)]</li><li>Be installed so that the center of the grip of the operating handle of the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#switch_isolating_isolating_switch_switch_general-use_general-use_switch\">switch</a> or <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#circuit_breaker\">circuit breaker</a>, when in its highest position, is not more than 6 feet 7 inches (2007 mm) above the floor or working platform. [240.24(A)]</li></ol><div class=\"u-ml-4\"><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">Exceptions: </span></div><ol><li>This section shall not apply to supplementary <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#overcurrent\">overcurrent</a> protection that is integral to <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#utilization_equipment\">utilization equipment</a>. [240.24(A)(2)]</li><li><a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#overcurrent\">Overcurrent</a> <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#device\">devices</a> installed adjacent to the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#utilization_equipment\">utilization equipment</a> that they supply shall be permitted to be <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#accessible_readily\">accessible</a> by portable means. [240.24(A)(4)]</li></ol></div></div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3705.7 Location of Overcurrent Devices in or on Premises",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3705.7",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Location of Overcurrent Devices in or on Premises",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3705"
                                        ],
                                        "body": "<div>Each occupant shall have ready <span class=\"u-italic\">access to</span> all <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#overcurrent\">overcurrent</a> <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#device\">devices</a> protecting the conductors supplying that occupancy. [240.24(B)]</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3705.8 Ready Access for Occupants",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3705.8",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Ready Access for Occupants",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3705"
                                        ],
                                        "body": "<div><a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#overcurrent\">Overcurrent</a> <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#device\">devices</a> shall be <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#enclosed\">enclosed</a> in <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#cabinet\">cabinets</a>, <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#cutout_box\">cutout boxes</a>, or <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#equipment\">equipment</a> assemblies. The operating handle of a <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#circuit_breaker\">circuit breaker</a> shall be permitted to be <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#accessible_readily\">accessible</a> without opening a door or cover. [240.30(A) and (B)]</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3705.9 Enclosures for Overcurrent Devices",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3705.9",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Enclosures for Overcurrent Devices",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "37"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section E3706 Panelboards",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "E3706",
                                "slug": "branch-circuit-and-feeder-requirements",
                                "titleText": "Panelboards",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3706"
                                        ],
                                        "body": "<div>All <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#panelboard\">panelboards</a> shall have a rating not less than that of the minimum <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#service\">service</a> or <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#feeder\">feeder</a> capacity required for the calculated load. (408.30)</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3706.1 Panelboard Rating",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3706.1",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Panelboard Rating",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3706"
                                        ],
                                        "body": "<div>All circuits and circuit modifications shall be legibly <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#identified\">identified</a> as to their clear, evident, and specific purpose or use. The identification shall include an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#approved\">approved</a></span> degree of detail that allows each circuit to be distinguished from all others. Spare positions that contain unused <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#overcurrent\">overcurrent</a> <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#device\">devices</a> or switches shall be described accordingly. The identification shall be included in a circuit directory located on the face, inside of&nbsp;or in an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#approved\">approved</a></span> location adjacent to the panel door. Circuits shall not be described in a manner that depends on transient conditions of occupancy. The directory shall clearly explain abbreviations and symbols when used. &nbsp;[408.4(A)]</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3706.2 Panelboard Circuit Identification",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3706.2",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Panelboard Circuit Identification",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3706"
                                        ],
                                        "body": "<div>In addition to the requirement of <a class=\"autolink\" href=\"#E3706.1\">Section E3706.1</a>, a <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#panelboard_enclosed_enclosed_panelboard\">panelboard</a> shall be protected by an <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#overcurrent\">overcurrent</a> protective <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#device\">device</a> having a rating not greater than that of the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#panelboard_enclosed_enclosed_panelboard\">panelboard</a>. Such <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#overcurrent\">overcurrent</a> protective <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#device\">device</a> shall be located within or at any point on the supply side of the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#panelboard\">panelboard</a>. (408.36)</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3706.3 Panelboard Overcurrent Protection",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3706.3",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Panelboard Overcurrent Protection",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3706"
                                        ],
                                        "body": "<div>Each <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#grounded_conductor\">grounded conductor</a> shall terminate within the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#panelboard\">panelboard</a> on an individual terminal that is not also used for another conductor, except that <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#grounded_conductor\">grounded conductors</a> of circuits with parallel conductors shall be permitted to terminate on a single terminal where the terminal is <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#identified\">identified</a> for connection of more than one conductor. (408.41 and 408.41 Exception)</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3706.4 Grounded Conductor Terminations",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3706.4",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Grounded Conductor Terminations",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3706"
                                        ],
                                        "body": "<div>Plug-in-type <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#overcurrent\">overcurrent</a> protection <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#device\">devices</a> or plug-in-type <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/2/definitions#main\">main</a> lug assemblies that are back-fed and used to terminate field-installed <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#ungrounded\">ungrounded</a> supply conductors shall be secured in place by an additional fastener that requires other than a pull to release the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#device\">device</a> from the mounting means on the <a class=\"autolink\" href=\"/viewer/north_dakota/irc-2024/chapter/35/electrical-definitions#panelboard\">panelboard</a>. [408.36(D)]</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3706.5 Back-Fed Devices",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3706.5",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Back-Fed Devices",
                                        "children": []
                                    }
                                ]
                            }
                        ]
                    }
                ]
            },
            "chapterReference": "37"
        },
        "__N_SSP": true
    },
    "page": "/viewer/[urlFormPubOrJurisKey]/[urlFormPub]/chapter/[chapterRef]/[chapterName]",
    "query": {
        "urlFormPubOrJurisKey": "north_dakota",
        "urlFormPub": "irc-2024",
        "chapterRef": "37",
        "chapterName": "branch-circuit-and-feeder-requirements"
    },
    "buildId": "bq6oGVuYGAxmtMzrvJDng",
    "isFallback": false,
    "isExperimentalCompile": false,
    "dynamicIds": [
        61621,
        54065
    ],
    "gssp": true,
    "scriptLoader": []
}