                                                "body": "Fire hose threads and fittings used in connection with <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler systems</a></span> shall be as prescribed by the fire code official.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.3.6 Hose Threads",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.3.6",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Hose Threads",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.3"
                                                ],
                                                "body": "Fire department connections for <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler systems</a></span> shall be installed in accordance with <a class=\"autolink\" href=\"#912\">Section 912</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.3.7 Fire Department Connections",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.3.7",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Fire Department Connections",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.3"
                                                ],
                                                "body": "Limited area sprinkler systems shall be in accordance with the standards listed in <a class=\"autolink\" href=\"#903.3.1\">Section 903.3.1</a> except as provided in Sections <a class=\"autolink\" href=\"#903.3.8.1\">903.3.8.1</a> through <a class=\"autolink\" href=\"#903.3.8.5\">903.3.8.5</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.3.8 Limited Area Sprinkler Systems",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.3.8",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Limited Area Sprinkler Systems",
                                                "children": [
                                                    {
                                                        "amendType": "edit",
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.3",
                                                            "903.3.8"
                                                        ],
                                                        "body": "Limited area sprinkler systems <span class=\"code_addition\">are </span>not <span class=\"code_addition\">to</span> exceed <span class=\"code_addition\">nineteen </span>sprinklers in any single <span class=\"u-italic\"> <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#fire_area_\">fire area</a></span>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "903.3.8.1 Number of Sprinklers",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.3.8.1",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Number of Sprinklers",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.3",
                                                            "903.3.8"
                                                        ],
                                                        "body": "Only areas classified by NFPA 13 as Light Hazard or Ordinary Hazard Group 1 shall be permitted to be protected by limited area sprinkler systems.",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "ordinary_extra_hazard_occs",
                                                                "title": "Ordinary and Extra Hazard Occupancies",
                                                                "descriptionHtml": "<div>\"Classification of occupancies\" as used in NFPA 13 should not be confused with the \"occupancies\" as used in NFPA 101 or the building code. For the purposes of determining the level and design criteria of fire sprinkler protection occupancies are classified by the combustibility, flammability, and potential heat release rates of a building's contents. These occupancy classifications are light hazard, ordinary hazard, and extra hazard.</div>",
                                                                "topics": [
                                                                    "Fire",
                                                                    "Sprinklers"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "903.3.8.2 Occupancy Hazard Classification",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "903.3.8.2",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Occupancy Hazard Classification",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.3",
                                                            "903.3.8"
                                                        ],
                                                        "body": "Where a limited area sprinkler system is installed in a building with an <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_\">automatic</a> wet <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#standpipe_system_classes_of_\">standpipe system</a>, sprinklers shall be supplied by the <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#standpipe_system_classes_of_\">standpipe system</a>. Where a limited area sprinkler system is installed in a building without an <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_\">automatic</a> wet <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#standpipe_system_classes_of_\">standpipe system</a>, water shall be permitted to be supplied by the plumbing system provided that the plumbing system is capable of simultaneously supplying domestic and sprinkler demands.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "903.3.8.3 Piping Arrangement",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.3.8.3",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Piping Arrangement",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.3",
                                                            "903.3.8"
                                                        ],
                                                        "body": "Control valves shall not be installed between the water supply and sprinklers unless the valves are of an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> indicating type that are supervised or secured in the open position.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "903.3.8.4 Supervision",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.3.8.4",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Supervision",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.3",
                                                            "903.3.8"
                                                        ],
                                                        "body": "Hydraulic calculations in accordance with NFPA 13 shall be provided to demonstrate that the available water flow and pressure are adequate to supply all sprinklers installed in any single <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#fire_area_\">fire area</a></span> with discharge densities corresponding to the hazard classification.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "903.3.8.5 Calculations",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.3.8.5",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Calculations",
                                                        "children": []
                                                    }
                                                ]
                                            }
                                        ]
                                    },
                                    {
                                        "amendType": "edit",
                                        "ancestorRefs": [
                                            "9",
                                            "903"
                                        ],
                                        "body": "<div class=\"u-mt-3 u-mb-3\">Valves controlling the water supply for <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler systems</a></span>, pumps, tanks, water levels and temperatures, critical air pressures and waterflow switches on all sprinkler systems shall be electrically supervised by a <span class=\"u-italic\">listed</span> <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#fire_alarm_control_unit_\">fire alarm control unit</a>.</div>\n<div class=\"u-ml-4\">\n<div class=\"u-mb-3\"><span class=\"u-font-bold\">Exceptions: </span></div>\n<ol>\n<li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_sprinkler_system_\">Automatic sprinkler systems</a></span> protecting one- and two-family <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#dwelling_\">dwellings</a></span>.</li>\n<li>Limited area sprinkler systems in accordance with <a class=\"autolink\" href=\"#903.3.8\">Section 903.3.8</a>.</li>\n<li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_sprinkler_system_\">Automatic sprinkler systems</a></span> installed in accordance with NFPA 13R where a common supply main is used to supply both domestic water and the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span>, and a separate shutoff valve for the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span> is not provided.</li>\n<li>Jockey pump control valves that are sealed or locked in the open position.</li>\n<li>Control valves to commercial kitchen hoods, paint spray booths or dip tanks that are sealed or locked in the open position.</li>\n<li>Valves controlling the fuel supply to fire pump engines that are sealed or locked in the open position.</li>\n<li><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#trim_\">Trim</a> valves to pressure switches in dry, preaction and deluge sprinkler systems that are sealed or locked in the open position.</li>\n<li>Underground key or hub gate valves in roadway boxes.</li>\n<li class=\"code_addition\">Backflow prevention assembly water supply control valves that are locked\nin the open position.</li>\n</ol>\n</div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "type_1_type_2_hood",
                                                "title": "Type 1 vs. Type 2 Hood",
                                                "descriptionHtml": "<div>Type I hoods are installed for the removal of grease laden vapors and smoke. This type of hood is required to be installed above commercial cooking equipment. All Type-I hoods are required to be equipped with an approved fire suppression system complying with the Building and Fire Codes (IMC 509.1, UMC 513).</div><br/>\n<div>Type II hoods are for exhaust only and are not for the removal of grease. These types of hoods are installed for the removal of heat, steam, or odors. An example of a common installation for these would be over a commercial dishwasher that creates heat and steam.</div>",
                                                "topics": [
                                                    "Fire",
                                                    "Mechanical",
                                                    "Sprinklers"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "commercial_cooking_sprinklers",
                                                "title": "Commercial Cooking Sprinklers",
                                                "descriptionHtml": "<div>Commercial cooking equipment, producing grease laden vapor, require installation of a Type-I exhaust hood (IMC 507, UMC 507). All Type-I hoods are required to be equipped with an approved fire suppression system complying with the Building and Fire Codes (IMC 509.1, UMC 513).</div><br/>\n<div>The preferred method for protection of commercial cooking operations and hoods and ducts is a UL300 automatic dry or wet chemical extinguishing system. Requirements for these, and other acceptable protection types, are outlined in Section 904.12 (BC 2012 904.11). </div><br/>\n<div>Section 904.12.4 (BC 2012 904.11.4) of the IFC/IBC recognizes wet-pipe, automatic fire sprinklers for protection of commercial cooking operations. Where sprinkler heads protect deep fat fryers, they must be tested and listed in accordance with UL 199E. The production and availability of sprinklers meeting UL 199E is extremely limited. However, cooking equipment other than fryers may be protected using standard spray sprinklers or automatic spray nozzles appropriate for the hazard. The cooking equipment sprinkler can be supplied by the building sprinkler system and shall be equipped with readily accessible indicating control valve proximal to the protected equipment. Unlike pre-engineered wet chemical suppression systems, fire sprinklers will continue operating after fire suppression is achieved. The valve is required to allow isolation of the system after suppression is achieved, while maintaining building sprinklers in service. Installation of fire sprinklers to protect cooking equipment shall be in accordance with NFPA 13. [See also, NFPA 13:8.9, 2019 ed.].</div><br/>",
                                                "topics": [
                                                    "Sprinklers",
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Design Development",
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "california",
                                                    "los_angeles",
                                                    "san_francisco",
                                                    "new_york_city",
                                                    "san-jose",
                                                    "los-angeles-county",
                                                    "san-diego"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "hvls_fans",
                                                "title": "High volume low speed (HVLS) fans",
                                                "descriptionHtml": "<div>High Volume Low Speed (HVLS) fans are large fans that are designed to move a significant volume of air at a low rotational speed. They are often used for large spaces to improve air circulation, enhance comfort and energy. </div>",
                                                "topics": [
                                                    "Sprinklers"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  903.4 Sprinkler System Supervision and Alarms",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 3,
                                        "reference": "903.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Sprinkler System Supervision and Alarms",
                                        "children": [
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.4"
                                                ],
                                                "body": "<div class=\"u-mt-3 u-mb-3\">Alarm, supervisory and <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#trouble_signal_\">trouble signals</a> shall be distinctly different and shall be automatically transmitted to an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#supervising_station_\">supervising station</a> or, where <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> by the fire code official, shall sound an audible signal at a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#constantly_attended_location_\">constantly attended location</a></span>.</div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span> Backflow prevention <span class=\"code_addition\">assembly water </span>supply<span class=\"code_addition\"> control valves that are </span>locked in the open position.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.4.1 Monitoring",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.4.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Monitoring",
                                                "children": []
                                            },
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.4"
                                                ],
                                                "body": "An <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#approved_\">approved</a> audible device, located on the exterior of the building in an <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#approved_\">approved</a> location, shall be connected to each <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span>. Such sprinkler waterflow alarm devices shall be activated by water flow equivalent to the flow of a single sprinkler of the smallest orifice size installed in the system. Where a <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> is installed, actuation of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span> shall actuate the building <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a>.\n<div class=\"uc_exception code_addition\"><span class=\"u-font-bold\">Exception:</span>\nWaterflow alarms are not required for limited area sprinkler\nsystem installed in accordance with <a class=\"autolink\" href=\"#903.3.8\">Section 903.3.8</a>.\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.4.2 Alarms",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.4.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Alarms",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.4"
                                                ],
                                                "body": "<span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#approved_\">Approved</a></span> supervised indicating control valves shall be provided at the point of connection to the riser on each floor in <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#high_rise_building_\">high-rise buildings</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.4.3 Floor Control Valves",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.4.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Floor Control Valves",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "903"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_sprinkler_system_\">Automatic sprinkler systems</a> shall be tested and maintained in accordance with the <span class=\"u-italic\">International Fire Code</span>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  903.5 Testing and Maintenance",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "903.5",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Testing and Maintenance",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section 904 Alternative Automatic Fire-Extinguishing Systems",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "904",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Alternative Automatic Fire-Extinguishing Systems",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_fire_extinguishing_system_\">Automatic fire-extinguishing systems</a>, other than <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler systems</a></span>, shall be designed, installed, inspected, tested and maintained in accordance with the provisions of this section and the applicable referenced standards.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.1 General",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "General",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_fire_extinguishing_system_\">Automatic fire-extinguishing systems</a> installed as an alternative to the required <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler systems</a></span> of <a class=\"autolink\" href=\"#903\">Section 903</a> shall be <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> by the fire code official.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.2 Where Permitted",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Where Permitted",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.2"
                                                ],
                                                "body": "<a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_fire_extinguishing_system_\">Automatic fire-extinguishing systems</a> shall not be considered alternatives for the purposes of exceptions or reductions allowed for <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler systems</a></span> or by other requirements of this code.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.2.1 Restriction on Using Automatic Sprinkler System Exceptions or Reductions",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.2.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Restriction on Using Automatic Sprinkler System Exceptions or Reductions",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.2"
                                                ],
                                                "body": "Each required commercial kitchen exhaust hood and duct system required by Section 606 of the <span class=\"u-italic\">International Fire Code</span> or <a class=\"autolink\" href=\"/viewer/ohio/imc-2021/chapter/5/exhaust-systems#5\">Chapter 5</a> of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/imc-2021\">International Mechanical Code</a></span> to have a Type I hood shall be protected with an <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#approved_\">approved</a> <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_fire_extinguishing_system_\">automatic fire-extinguishing system</a> installed in accordance with this code.",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "commercial_kitchens_a2_b_f1",
                                                        "title": "Commercial Kitchens: Occupancy",
                                                        "descriptionHtml": "<div>Correct classification of a commercial cooking space can affect occupancy separation requirements.  Sometimes kitchens are part of the dining experience, and an occupancy separation would be undesirable.  However other commercial kitchen spaces can be large enough, or are meant to be a larger production space, like for an entire hospital, that the higher hazard necessitates consideration as something separate from the dining area.</div>",
                                                        "topics": [
                                                            "Example",
                                                            "Height and Area"
                                                        ],
                                                        "phases": [
                                                            "Schematic",
                                                            "Design Development"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "new_york_city"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.2.2 Commercial Hood and Duct Systems",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "904.2.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Commercial Hood and Duct Systems",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_fire_extinguishing_system_\">Automatic fire-extinguishing systems</a> shall be installed in accordance with this section.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.3 Installation",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Installation",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.3"
                                                ],
                                                "body": "Electrical wiring shall be in accordance with NFPA 70.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.3.1 Electrical Wiring",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.3.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Electrical Wiring",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.3"
                                                ],
                                                "body": "<div class=\"u-mt-3 u-mb-3\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_fire_extinguishing_system_\">Automatic fire-extinguishing systems</a> shall be automatically actuated and provided with a manual means of actuation in accordance with <a class=\"autolink\" href=\"#904.11.1\">Section 904.11.1</a>. Where more than one hazard could be simultaneously involved in fire due to their proximity, all hazards shall be protected by a single system designed to protect all hazards that could become involved.</div><div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\">Exception:</span> Multiple systems shall be permitted to be installed if they are designed to operate simultaneously.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.3.2 Actuation",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.3.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Actuation",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.3"
                                                ],
                                                "body": "<a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_\">Automatic</a> equipment interlocks with fuel shutoffs, <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#ventilation_\">ventilation</a> controls, door closers, window shutters, conveyor openings, smoke and heat vents and other features necessary for proper operation of the fire-extinguishing system shall be provided as required by the design and installation standard utilized for the hazard.",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "smoke_heat_vents_vs_mech_removal",
                                                        "title": "Smoke / Heat Vents vs. Mech. Smoke Removal",
                                                        "descriptionHtml": "<div>Building Code and Fire Code 910 specifies installation of smoke and heat removal by natural or mechanical means, for F-1 and S-1 occupancies (that are not also aircraft hangers) with more than 50,000 sq. ft. of undivided space, or with high-piled storage.</div>",
                                                        "topics": [
                                                            "Fire",
                                                            "Mechanical",
                                                            "Roof / Ceiling"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.3.3 System Interlocking",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "904.3.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "System Interlocking",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.3"
                                                ],
                                                "body": "Where alarms are required to indicate the operation of <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_fire_extinguishing_system_\">automatic fire-extinguishing systems</a>, distinctive audible and visible alarms and warning signs shall be provided to warn of pending agent discharge. Where exposure to <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_\">automatic</a>-extinguishing agents poses a hazard to persons and a delay is required to ensure the evacuation of occupants before agent discharge, a separate warning signal shall be provided to alert occupants once agent discharge has begun. Audible signals shall be in accordance with <a class=\"autolink\" href=\"#907.5.2\">Section 907.5.2</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.3.4 Alarms and Warning Signs",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.3.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Alarms and Warning Signs",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.3"
                                                ],
                                                "body": "Where a building <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> is installed, <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_fire_extinguishing_system_\">automatic fire-extinguishing systems</a> shall be monitored by the building <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> in accordance with NFPA 72.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.3.5 Monitoring",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.3.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Monitoring",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_fire_extinguishing_system_\">Automatic fire-extinguishing systems</a> shall be inspected and tested in accordance with the provisions of this section prior to acceptance.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.4 Inspection and Testing",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Inspection and Testing",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.4"
                                                ],
                                                "body": "<div class=\"u-mb-3 u-mt-3\">Prior to conducting final acceptance tests, all of the following items shall be inspected:</div><ol><li>Hazard specification for consistency with design hazard.</li><li>Type, location and spacing of <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_\">automatic</a>- and manual-<a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#initiating_device_\">initiating devices</a>.</li><li>Size, placement and position of nozzles or discharge orifices.</li><li>Location and identification of audible and visible alarm devices.</li><li>Identification of devices with proper designations.</li><li>Operating instructions.</li></ol>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.4.1 Inspection",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.4.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Inspection",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.4"
                                                ],
                                                "body": "Notification appliances, connections to <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#fire_alarm_system_\">fire alarm systems</a> and connections to <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#supervising_station_\">supervising stations</a> shall be tested in accordance with this section and <a class=\"autolink\" href=\"#907\">Section 907</a> to verify proper operation.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.4.2 Alarm Testing",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.4.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Alarm Testing",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "904",
                                                            "904.4",
                                                            "904.4.2"
                                                        ],
                                                        "body": "The audibility and visibility of notification appliances signaling agent discharge or system operation, where required, shall be verified.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  904.4.2.1 Audible and Visible Signals",
                                                        "hasAssemblies": false,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "904.4.2.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Audible and Visible Signals",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.4"
                                                ],
                                                "body": "Connections to protected premises and <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#supervising_station_\">supervising station</a> <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#fire_alarm_system_\">fire alarm systems</a> shall be tested to verify proper identification and retransmission of alarms from <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_fire_extinguishing_system_\">automatic fire-extinguishing systems</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.4.3 Monitor Testing",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.4.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Monitor Testing",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#wet_chemical_extinguishing_system_\">Wet-chemical extinguishing systems</a> shall be installed, maintained, periodically inspected and tested in accordance with NFPA 17A and their listing. Records of inspections and testing shall be maintained.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.5 Wet-Chemical Systems",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.5",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Wet-Chemical Systems",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "Dry-chemical extinguishing systems shall be installed, maintained, periodically inspected and tested in accordance with NFPA 17 and their listing. Records of inspections and testing shall be maintained.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.6 Dry-Chemical Systems",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.6",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Dry-Chemical Systems",
                                        "children": []
                                    },
                                    {
                                        "amendType": "edit",
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "Foam-extinguishing systems shall be installed, maintained, periodically inspected and tested in accordance with NFPA 11 and their listing. Records of inspections and testing shall be maintained.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.7 Foam Systems",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.7",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Foam Systems",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#carbon_dioxide_extinguishing_systems_\">Carbon dioxide extinguishing systems</a> shall be installed, maintained, periodically inspected and tested in accordance with NFPA 12 and their listing. Records of inspections and testing shall be maintained.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.8 Carbon Dioxide Systems",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.8",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Carbon Dioxide Systems",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#halogenated_extinguishing_system_\">Halogenated extinguishing systems</a> shall be installed, maintained, periodically inspected and tested in accordance with NFPA 12A and their listing. Records of inspections and testing shall be maintained.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.9 Halon Systems",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.9",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Halon Systems",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#clean_agent_\">Clean-agent</a> fire-extinguishing systems shall be installed, maintained, periodically inspected and tested in accordance with NFPA 2001 and their listing. Records of inspections and testing shall be maintained.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.10 Clean-Agent Systems",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.10",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Clean-Agent Systems",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_water_mist_system_\">Automatic water mist systems</a></span> shall be permitted in applications that are consistent with the applicable listing or approvals and shall comply with Sections <a class=\"autolink\" href=\"#904.11.1\">904.11.1</a> through <a class=\"autolink\" href=\"#904.11.3\">904.11.3</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.11 Automatic Water Mist Systems",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.11",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Automatic Water Mist Systems",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.11"
                                                ],
                                                "body": "<span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_water_mist_system_\">Automatic water mist systems</a></span> shall be designed and installed in accordance with Sections <a class=\"autolink\" href=\"#904.11.1.1\">904.11.1.1</a> through <a class=\"autolink\" href=\"#904.11.1.4\">904.11.1.4</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.11.1 Design and Installation Requirements",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.11.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Design and Installation Requirements",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "904",
                                                            "904.11",
                                                            "904.11.1"
                                                        ],
                                                        "body": "<span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_water_mist_system_\">Automatic water mist systems</a></span> shall be designed and installed in accordance with NFPA 750 and the manufacturer's instructions.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  904.11.1.1 General",
                                                        "hasAssemblies": false,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "904.11.1.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "General",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "904",
                                                            "904.11",
                                                            "904.11.1"
                                                        ],
                                                        "body": "<span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_water_mist_system_\">Automatic water mist systems</a></span> shall be automatically actuated.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  904.11.1.2 Actuation",
                                                        "hasAssemblies": false,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "904.11.1.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Actuation",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "904",
                                                            "904.11",
                                                            "904.11.1"
                                                        ],
                                                        "body": "Connections to a potable water supply shall be protected against backflow in accordance with the <a class=\"autolink\" href=\"/viewer/ohio/ipc-2021\">International Plumbing Code</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  904.11.1.3 Water Supply Protection",
                                                        "hasAssemblies": false,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "904.11.1.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Water Supply Protection",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "904",
                                                            "904.11",
                                                            "904.11.1"
                                                        ],
                                                        "body": "Where a secondary water supply is required for an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span>, an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_water_mist_system_\">automatic water mist system</a></span> shall be provided with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> secondary water supply.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  904.11.1.4 Secondary Water Supply",
                                                        "hasAssemblies": false,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "904.11.1.4",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Secondary Water Supply",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.11"
                                                ],
                                                "body": "Supervision and alarms shall be provided as required for <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler systems</a></span> in accordance with <a class=\"autolink\" href=\"#903.4\">Section 903.4</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.11.2 Water Mist System Supervision and Alarms",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.11.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Water Mist System Supervision and Alarms",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "904",
                                                            "904.11",
                                                            "904.11.2"
                                                        ],
                                                        "body": "Monitoring shall be provided as required for <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler systems</a></span> in accordance with <a class=\"autolink\" href=\"#903.4.1\">Section 903.4.1</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  904.11.2.1 Monitoring",
                                                        "hasAssemblies": false,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "904.11.2.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Monitoring",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "904",
                                                            "904.11",
                                                            "904.11.2"
                                                        ],
                                                        "body": "Alarms shall be provided as required for <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler systems</a></span> in accordance with <a class=\"autolink\" href=\"#903.4.2\">Section 903.4.2</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  904.11.2.2 Alarms",
                                                        "hasAssemblies": false,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "904.11.2.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Alarms",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "904",
                                                            "904.11",
                                                            "904.11.2"
                                                        ],
                                                        "body": "Floor control valves shall be provided as required for <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler systems</a></span> in accordance with <a class=\"autolink\" href=\"#903.4.3\">Section 903.4.3</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  904.11.2.3 Floor Control Valves",
                                                        "hasAssemblies": false,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "904.11.2.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Floor Control Valves",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.11"
                                                ],
                                                "body": "<span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_water_mist_system_\">Automatic water mist systems</a></span> shall be tested and maintained in accordance with the <span class=\"u-italic\">International Fire Code</span>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.11.3 Testing and Maintenance",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.11.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Testing and Maintenance",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<div class=\"u-mt-3 u-mb-3\">Aerosol fire-extinguishing systems shall be installed, maintained, periodically inspected and tested in accordance with NFPA 2010, and their listing.</div><div class=\"u-mt-3 u-mb-3 u-indent-6\">Such devices and appurtenances shall be listed and installed in compliance with manufacturers' instructions.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.12 Aerosol Fire-Extinguishing Systems",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.12",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Aerosol Fire-Extinguishing Systems",
                                        "children": []
                                    },
                                    {
                                        "amendType": "edit",
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<div class=\"u-mb-3 u-mt-3\">The automatic fire-extinguishing system for commercial cooking systems shall be of a type recognized for protection of commercial cooking equipment and exhaust systems of the type and arrangement protected. Preengineered automatic dry- and wet-chemical extinguishing systems shall be tested in accordance with UL 300 and <span class=\"u-italic\">listed</span> and <span class=\"u-italic\">labeled</span> for the intended application. Other types of automatic fire-extinguishing systems shall be <span class=\"u-italic\">listed</span> and <span class=\"u-italic\">labeled</span> for specific use as protection for commercial cooking operations. The system shall be installed in accordance with this code, NFPA 96, its listing and the manufacturer's installation instructions. Automatic fire-extinguishing systems of the following types shall be installed in accordance with the referenced standard indicated, as follows:</div>\n<ol>\n<li>Carbon dioxide extinguishing systems, NFPA 12.</li>\n<li><span class=\"u-italic\">Automatic sprinkler systems</span>, NFPA 13.</li>\n<li>Automatic water mist systems, NFPA 750.</li>\n<li>Foam-water sprinkler system or foam-water spray systems, NFPA<span class=\"code_addition\"> 11</span>.</li>\n<li>Dry-chemical extinguishing systems, NFPA 17.</li>\n<li>Wet-chemical extinguishing systems, NFPA 17A.</li>\n</ol>\n<div class=\"u-ml-4 u-mb-3 u-mt-3\"><span class=\"u-font-bold\"><span class=\"u-font-bold\"><span class=\"u-font-bold\"><span class=\"u-font-bold\">Exception: </span> </span> </span> </span> Factory-built commercial cooking recirculating systems that are tested in accordance with UL 710B and <span class=\"u-italic\">listed</span>, <span class=\"u-italic\">labeled</span> and installed in accordance with Section 304.1 of the <span class=\"u-italic\">International Mechanical Code</span>.</div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "type_1_type_2_hood",
                                                "title": "Type 1 vs. Type 2 Hood",
                                                "descriptionHtml": "<div>Type I hoods are installed for the removal of grease laden vapors and smoke. This type of hood is required to be installed above commercial cooking equipment. All Type-I hoods are required to be equipped with an approved fire suppression system complying with the Building and Fire Codes (IMC 509.1, UMC 513).</div><br/>\n<div>Type II hoods are for exhaust only and are not for the removal of grease. These types of hoods are installed for the removal of heat, steam, or odors. An example of a common installation for these would be over a commercial dishwasher that creates heat and steam.</div>",
                                                "topics": [
                                                    "Fire",
                                                    "Mechanical",
                                                    "Sprinklers"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "commercial_cooking_sprinklers",
                                                "title": "Commercial Cooking Sprinklers",
                                                "descriptionHtml": "<div>Commercial cooking equipment, producing grease laden vapor, require installation of a Type-I exhaust hood (IMC 507, UMC 507). All Type-I hoods are required to be equipped with an approved fire suppression system complying with the Building and Fire Codes (IMC 509.1, UMC 513).</div><br/>\n<div>The preferred method for protection of commercial cooking operations and hoods and ducts is a UL300 automatic dry or wet chemical extinguishing system. Requirements for these, and other acceptable protection types, are outlined in Section 904.12 (BC 2012 904.11). </div><br/>\n<div>Section 904.12.4 (BC 2012 904.11.4) of the IFC/IBC recognizes wet-pipe, automatic fire sprinklers for protection of commercial cooking operations. Where sprinkler heads protect deep fat fryers, they must be tested and listed in accordance with UL 199E. The production and availability of sprinklers meeting UL 199E is extremely limited. However, cooking equipment other than fryers may be protected using standard spray sprinklers or automatic spray nozzles appropriate for the hazard. The cooking equipment sprinkler can be supplied by the building sprinkler system and shall be equipped with readily accessible indicating control valve proximal to the protected equipment. Unlike pre-engineered wet chemical suppression systems, fire sprinklers will continue operating after fire suppression is achieved. The valve is required to allow isolation of the system after suppression is achieved, while maintaining building sprinklers in service. Installation of fire sprinklers to protect cooking equipment shall be in accordance with NFPA 13. [See also, NFPA 13:8.9, 2019 ed.].</div><br/>",
                                                "topics": [
                                                    "Sprinklers",
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Design Development",
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "california",
                                                    "los_angeles",
                                                    "san_francisco",
                                                    "new_york_city",
                                                    "san-jose",
                                                    "los-angeles-county",
                                                    "san-diego"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.13 Commercial Cooking Systems",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 2,
                                        "reference": "904.13",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Commercial Cooking Systems",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.13"
                                                ],
                                                "body": "<div class=\"u-mb-3 u-mt-3\">A manual actuation device shall be located at or near a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#means_of_egress_\">means of egress</a></span> from the cooking area not less than 10 feet (3048 mm) and not more than 20 feet (6096 mm) from the kitchen exhaust system. The manual actuation device shall be installed not more than 48 inches (1200 mm) or less than 42 inches (1067 mm) above the floor and shall clearly identify the hazard protected. The manual actuation shall require a maximum force of 40 pounds (178 N) and a maximum movement of 14 inches (356 mm) to actuate the fire suppression system.</div><div class=\"u-ml-4 u-mb-3 u-mt-3\"><span class=\"u-font-bold\">Exception:</span><span class=\"u-italic\"> <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_sprinkler_system_\">Automatic sprinkler systems</a></span> shall not be required to be equipped with manual actuation means.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.13.1 Manual System Operation",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.13.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Manual System Operation",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.13"
                                                ],
                                                "body": "The actuation of the fire suppression system shall automatically shut down the fuel or electrical power supply to the cooking equipment. The fuel and electrical supply reset shall be manual.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.13.2 System Interconnection",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.13.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "System Interconnection",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.13"
                                                ],
                                                "body": "Where carbon dioxide systems are used, there shall be a nozzle at the top of the ventilating duct. Additional nozzles that are symmetrically arranged to give uniform distribution shall be installed within vertical ducts exceeding 20 feet (6096 mm) and horizontal ducts exceeding 50 feet (15 240 mm). <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#damper_\">Dampers</a></span> shall be installed at either the top or the bottom of the duct and shall be arranged to operate automatically upon activation of the fire-extinguishing system. Where the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#damper_\">damper</a></span> is installed at the top of the duct, the top nozzle shall be immediately below the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#damper_\">damper</a></span>. <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_\">Automatic</a> carbon dioxide fire-extinguishing systems shall be sufficiently sized to protect against all hazards venting through a common duct simultaneously.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.13.3 Carbon Dioxide Systems",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.13.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Carbon Dioxide Systems",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "904",
                                                            "904.13",
                                                            "904.13.3"
                                                        ],
                                                        "body": "Commercial-type cooking equipment protected by an <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_\">automatic</a> carbon dioxide-extinguishing system shall be arranged to shut off the <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#ventilation_\">ventilation</a> system upon activation.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  904.13.3.1 Ventilation System",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "904.13.3.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Ventilation System",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.13"
                                                ],
                                                "body": "<span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_sprinkler_system_\">Automatic sprinkler systems</a></span> protecting commercial-type cooking equipment shall be supplied from a separate, indicating-type control valve that is identified. Access to the control valve shall be provided.",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "type_1_type_2_hood",
                                                        "title": "Type 1 vs. Type 2 Hood",
                                                        "descriptionHtml": "<div>Type I hoods are installed for the removal of grease laden vapors and smoke. This type of hood is required to be installed above commercial cooking equipment. All Type-I hoods are required to be equipped with an approved fire suppression system complying with the Building and Fire Codes (IMC 509.1, UMC 513).</div><br/>\n<div>Type II hoods are for exhaust only and are not for the removal of grease. These types of hoods are installed for the removal of heat, steam, or odors. An example of a common installation for these would be over a commercial dishwasher that creates heat and steam.</div>",
                                                        "topics": [
                                                            "Fire",
                                                            "Mechanical",
                                                            "Sprinklers"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    },
                                                    {
                                                        "key": "commercial_cooking_sprinklers",
                                                        "title": "Commercial Cooking Sprinklers",
                                                        "descriptionHtml": "<div>Commercial cooking equipment, producing grease laden vapor, require installation of a Type-I exhaust hood (IMC 507, UMC 507). All Type-I hoods are required to be equipped with an approved fire suppression system complying with the Building and Fire Codes (IMC 509.1, UMC 513).</div><br/>\n<div>The preferred method for protection of commercial cooking operations and hoods and ducts is a UL300 automatic dry or wet chemical extinguishing system. Requirements for these, and other acceptable protection types, are outlined in Section 904.12 (BC 2012 904.11). </div><br/>\n<div>Section 904.12.4 (BC 2012 904.11.4) of the IFC/IBC recognizes wet-pipe, automatic fire sprinklers for protection of commercial cooking operations. Where sprinkler heads protect deep fat fryers, they must be tested and listed in accordance with UL 199E. The production and availability of sprinklers meeting UL 199E is extremely limited. However, cooking equipment other than fryers may be protected using standard spray sprinklers or automatic spray nozzles appropriate for the hazard. The cooking equipment sprinkler can be supplied by the building sprinkler system and shall be equipped with readily accessible indicating control valve proximal to the protected equipment. Unlike pre-engineered wet chemical suppression systems, fire sprinklers will continue operating after fire suppression is achieved. The valve is required to allow isolation of the system after suppression is achieved, while maintaining building sprinklers in service. Installation of fire sprinklers to protect cooking equipment shall be in accordance with NFPA 13. [See also, NFPA 13:8.9, 2019 ed.].</div><br/>",
                                                        "topics": [
                                                            "Sprinklers",
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs",
                                                            "Construction Phase"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "california",
                                                            "los_angeles",
                                                            "san_francisco",
                                                            "new_york_city",
                                                            "san-jose",
                                                            "los-angeles-county",
                                                            "san-diego"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.13.4 Special Provisions for Automatic Sprinkler Systems",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 2,
                                                "reference": "904.13.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Special Provisions for Automatic Sprinkler Systems",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "904",
                                                            "904.13",
                                                            "904.13.4"
                                                        ],
                                                        "body": "Sprinklers used for the protection of fryers shall be tested in accordance with UL 199E, <span class=\"u-italic\">listed</span> for that application and installed in accordance with their listing.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  904.13.4.1 Listed Sprinklers",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "904.13.4.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Listed Sprinklers",
                                                        "children": []
                                                    }
                                                ]
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<div class=\"u-mb-3 u-mt-3\">Cooktops and ranges installed in the following occupancies shall be protected in accordance with <a class=\"autolink\" href=\"#904.14.1\">Section 904.14.1</a>:</div><ol><li>In Group <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/3/occupancy-classification-and-use#308.2\">I-1</a> occupancies where domestic cooking <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#facility_\">facilities</a> are installed in accordance with <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#420.9\">Section 420.9</a>.</li><li>In Group <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/3/occupancy-classification-and-use#308.3\">I-2</a> occupancies where domestic cooking <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#facility_\">facilities</a> are installed in accordance with <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#407.2.7\">Section 407.2.7</a>.</li><li>In Group <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/3/occupancy-classification-and-use#310.3\">R-2</a> college <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#dormitory_\">dormitories</a></span> where domestic cooking <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#facility_\">facilities</a> are installed in accordance with <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#420.11\">Section 420.11</a>.</li></ol>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "cooking_r2dorms",
                                                "title": "Cooking Facilities: R-2 Dorms",
                                                "descriptionHtml": "<div>Dorm rooms on college campuses are allowed to include domestic (residential) cooking appliances indicated by 420.10.1, including  ovens, cooktops, ranges, warmers, coffee makers and microwaves. Cooktops and ranges must be installed under a vent hood meeting the mechanical code. There are two methods specified by FC 904.13 to reduce potential of a cooking fire that will extend to the room contents.  Option one is to provide vent hood with a fire suppression system meeting the requirements of UL3000A.  Option two is to install equipment that is tested and listed to prevent ignition of cooking oil with burners turned on to their maximum heat settings and allowed to operate for 30 minutes.</div><br/>\n<div>Regardless of the protection provided, ranges and cooktops are not permitted to be installed in sleeping rooms. However, microwaves, coffee pots and warmers may be used in sleeping rooms.</div>",
                                                "topics": [
                                                    "Fire",
                                                    "Mechanical"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "chicago",
                                                    "minnesota"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "domestic_appliances_groupi2",
                                                "title": "Domestic Cooking Appliances in Group I-2",
                                                "descriptionHtml": "<div>In group I-2 occupancies the only cooking appliances allowed are ovens, cooktops, ranges, warmers and microwaves.  A portable fire extinguisher installed per Section 906 is required to be located within 30' of any cooking appliance.  Cooktops and ranges need to be protected in accordance w/ 904.14.  A fuel and electric power shut-off accessible only to staff must be provided.  A timer(s) shall automatically deactivate all appliances such that each appliance may not operate continuously for more than120 minutes.</div>",
                                                "topics": [
                                                    "Interior"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.14 Domestic Cooking Facilities",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 2,
                                        "reference": "904.14",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Domestic Cooking Facilities",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.14"
                                                ],
                                                "body": "Cooktops and ranges shall be protected in accordance with <a class=\"autolink\" href=\"#904.14.1.1\">Section 904.14.1.1</a> or <a class=\"autolink\" href=\"#904.14.1.2\">904.14.1.2</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.14.1 Protection From Fire",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.14.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Protection From Fire",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "904",
                                                            "904.14",
                                                            "904.14.1"
                                                        ],
                                                        "body": "<div class=\"u-mb-3 u-mt-3\">The domestic recirculating or exterior vented cooking hood provided over the cooktop or range shall be equipped with an <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#approved_\">approved</a> <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_fire_extinguishing_system_\">automatic fire-extinguishing system</a> complying with the following:</div><ol><li>The <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_fire_extinguishing_system_\">automatic fire-extinguishing system</a> shall be of a type recognized for protection of domestic cooking equipment. Preengineered <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_fire_extinguishing_system_\">automatic fire-extinguishing systems</a> shall be listed and <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#labeled_\">labeled</a> in accordance with UL 300A and installed in accordance with the manufacturer's instructions.</li><li>Manual actuation of the fire-extinguishing system shall be provided in accordance with <a class=\"autolink\" href=\"#904.13.1\">Section 904.13.1</a>.</li><li>Interconnection of the fuel and electric power supply shall be in accordance with <a class=\"autolink\" href=\"#904.13.2\">Section 904.13.2</a>.</li></ol>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  904.14.1.1 Automatic Fire-Extinguishing System",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "904.14.1.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Automatic Fire-Extinguishing System",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "904",
                                                            "904.14",
                                                            "904.14.1"
                                                        ],
                                                        "body": "Cooktops and ranges shall include burners that have been tested and listed to prevent ignition of cooking oil with burners turned on to their maximum heat settings and allowed to operate for 30 minutes.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  904.14.1.2 Ignition Prevention",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "904.14.1.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Ignition Prevention",
                                                        "children": []
                                                    }
                                                ]
                                            }
                                        ]
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [
                                    {
                                        "key": "horizontal_exit_standpipes",
                                        "title": "Standpipes at Horiz. Exits and Stairways",
                                        "descriptionHtml": "<div>At horizontal exits the code requires a class I connection (FDC/Fire Department Connection) is provided on both sides of the wall regardless of the direction of egress through the horizontal exit opening. Because a horizontal exit cannot be the only exit and the code requires a class I connection at the main floor landing inside of required interior exit stairways there is an exception made for where the stairway FDC would be able to address the same area as the FDC at the horizontal exit. The FDC at the horizontal exit facing a required exit stairway may be omitted when all floor areas between the exits are reachable from the stairway FDC by a 30' hose stream from a 100' hose connected to the stairway FDC.</div>",
                                        "topics": [
                                            "Egress",
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [
                                            "los-angeles-county",
                                            "san-antonio",
                                            "chicago",
                                            "denver",
                                            "fort-worth",
                                            "new_jersey",
                                            "seattle",
                                            "austin"
                                        ],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "standpipes_types",
                                        "title": "Standpipe Types",
                                        "descriptionHtml": "<div><strong>Standpipes, Types:</strong> - There are five types of standpipes - automatic dry, automatic wet, manual dry, manual wet, and semiautomatic dry. Automatic dry systems are pressurized with air, when a hose valve is opened, the air is released and the system fills with water. Automatic wet systems are filled with water at all times. Manual dry systems are not connected to a water supply, and must be supplied with water from the fire department. This is done via a fire department connection (FDC). Manual wet systems are filled with water, but require a supplemental fire department connection to meet required demand. Semiautomatic dry systems do not have water in them, but when a hose valve is opened, a remote switch opens the valve and allows water to fill the system.</div>",
                                        "topics": [
                                            "Fire",
                                            "Sprinklers"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "standpipe_systems_types",
                                        "title": "Standpipe System Classes",
                                        "descriptionHtml": "<div><strong>Standpipe Systems</strong> - There are three classification of standpipes:\n<ul><li><strong>Class I</strong> standpipes are equipped with a 2-1/2\" hose connection and are intended for fire department use only. </li>\n<li><strong>Class II </strong>standpipes are equipped with a 1-1/2\" hose and connection, and are intended primarily for building occupant use.</li>\n<li><strong>Class III</strong> standpipes are equipped with a 2-1/2\" hose connection, reduced down to a 1-1/2\" connected hose. These are intended for use by building occupants and fire department personnel.</li></ul></div>",
                                        "topics": [
                                            "Fire",
                                            "Sprinklers"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    }
                                ],
                                "displayRef": null,
                                "displayTitle": "Section 905 Standpipe Systems",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "hasDiagrams": true,
                                "hasDiagramsOnRef": true,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 3,
                                "reference": "905",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Standpipe Systems",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "905"
                                        ],
                                        "body": "Standpipe systems shall be provided in new buildings and structures in accordance with Sections <a class=\"autolink\" href=\"#905.2\">905.2</a> through <a class=\"autolink\" href=\"#905.11\">905.11</a>. In buildings used for high-piled combustible storage, fire protection shall be in accordance with the <span class=\"u-italic\">International Fire Code</span>.",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "high_piled_storage",
                                                "title": "High Piled Storage (definition)",
                                                "descriptionHtml": "<div>High-piled storage refers to storage methods where items are stacked above a certain height, typically more than 12 feet. This can include:\n<ul><li><strong>Solid-piled storage:</strong> Items stacked directly on top of each other.</li>\n<li><strong> Palletized storage:</strong> Use of pallets to stack and organize goods.</li>\n<li><strong>Rack storage:</strong> Systems involving shelving units or racks for organization at various heights.</li>\n<li><strong>Bin box and shelf storage:</strong> Smaller units or shelves that are installed at high levels for additional storage capacity.</li></ul>\nThese methods maximize vertical space in warehouses or storage facilities, often requiring specific safety and construction considerations.</div>",
                                                "topics": [
                                                    "Definition"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase",
                                                    "Design Development"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  905.1 General",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "905.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "General",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "905"
                                        ],
                                        "body": "Standpipe systems shall be installed in accordance with this section and NFPA 14. Fire department connections for standpipe systems shall be in accordance with <a class=\"autolink\" href=\"#912\">Section 912</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  905.2 Installation Standard",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "905.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Installation Standard",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "905"
                                        ],
                                        "body": "<div class=\"u-mt-3 u-mb-3\">Standpipe systems shall be installed where required by Sections <a class=\"autolink\" href=\"#905.3.1\">905.3.1</a> through <a class=\"autolink\" href=\"#905.3.8\">905.3.8</a>. Standpipe systems are allowed to be combined with <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler systems</a></span>.</div><div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\">Exception:</span> Standpipe systems are not required in Group <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/3/occupancy-classification-and-use#310.4\">R-3</a> occupancies.</div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "high_rise_emergency_systems",
                                                "title": "High Rise: Emergency Systems",
                                                "descriptionHtml": "<div>High-rise buildings have special requirements for emergency systems that must be in place. These systems include, full fire alarm system with additional smoke detection and emergency voice/alarm communications system, a standpipe system (permitted to be part of the sprinkler system), emergency responder radio coverage, a smoke removal system. All of these must be tied into the required fire command center. Standby and emergency power is required to run essential systems in case of emergency.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Design Development",
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  905.3 Required Installations",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "905.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Required Installations",
                                        "children": [
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.3"
                                                ],
                                                "body": "<div class=\"u-mt-3 u-mb-3\">Class III standpipe systems shall be installed throughout buildings where any of the following conditions exist:</div>\n<ol>\n<li>Four or more stories are above or below <span class=\"u-italic\">grade plane</span>.</li>\n<li>The floor level of the highest <span class=\"u-italic\">story</span> is located more than 30 feet (9144 mm) above the lowest level of fire department vehicle access.</li>\n<li>The floor level of the lowest <span class=\"u-italic\">story</span> is located more than 30 feet (9144 mm) below the highest level of fire department vehicle access.</li>\n</ol>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<div class=\"u-list-dot-separated-deprecated\">\n<ol>\n<li>Class I standpipes are allowed in buildings equipped throughout with an <span class=\"u-italic\">automatic sprinkler system</span> in accordance with Section 903.3.1.1 or 903.3.1.2.</li>\n<li>Class I standpipes are allowed in Group B and E occupancies.</li>\n<li>Class I standpipes are allowed in parking garages.</li>\n<li>Class I standpipes are allowed in basements equipped throughout with an <span class=\"u-italic\">automatic sprinkler system</span>.</li>\n<li>Class I standpipes are allowed in buildings where occupant-use hose lines will not be utilized by trained personnel or the fire department.</li>\n<li>In determining the lowest level of fire department vehicle access, it shall not be required to consider either of the following:\n<ol>\n<li>Recessed loading docks for four vehicles or less.</li>\n<li>Conditions where topography makes access from the fire department vehicle to the building impractical or impossible.</li>\n</ol> \n</li>\n<li class=\"code_addition\">Class I manual standpipes are allowed in open parking garages where the\nhighest floor is located not more than 150 feet (45720 mm) above the lowest\nlevel of fire department vehicle access.</li>\n<li class=\"code_addition\">Class I manual dry standpipes are allowed in open parking garages that are\nsubject to freezing temperatures, provided that the hose connections are\nlocated as required for Class II standpipes in accordance with Section 905.5.</li>\n</ol>\n</div>\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.3.1 Height",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.3.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Height",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.3"
                                                ],
                                                "body": "<div class=\"u-mt-3 u-mb-3\">Class I <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_\">automatic</a> wet standpipes shall be provided in nonsprinklered <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/3/occupancy-classification-and-use#303\">Group A</a> buildings having an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#occupant_load_\">occupant load</a></span> exceeding 1,000 persons.</div><div class=\"u-ml-4\"><div class=\"u-mb-3\"><span class=\"u-font-bold\">Exceptions:</span></div><ol><li>Open-air-seating spaces without enclosed spaces.</li><li>Class I <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_\">automatic</a> dry and semiautomatic dry standpipes or manual wet standpipes are allowed in buildings that are not <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#high_rise_building_\">high-rise buildings</a>.</li></ol></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.3.2 Group A",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.3.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group A",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.3"
                                                ],
                                                "body": "<div class=\"u-mt-3 u-mb-3\">Covered mall and <span class=\"u-italic\">open mall buildings</span> shall be equipped throughout with a <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#standpipe_system_classes_of_\">standpipe system</a> where required by <a class=\"autolink\" href=\"#905.3.1\">Section 905.3.1</a>. Mall buildings not required to be equipped with a <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#standpipe_system_classes_of_\">standpipe system</a> by <a class=\"autolink\" href=\"#905.3.1\">Section 905.3.1</a> shall be equipped with Class I hose connections connected to the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span> sized to deliver water at 250 gallons per minute (946.4 L/min) at the hydraulically most remote hose connection while concurrently supplying the <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a> demand. The <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#standpipe_system_classes_of_\">standpipe system</a> shall be designed to not exceed a 50 pounds per square inch (psi) (345 kPa) residual pressure loss with a flow of 250 gallons per minute (946.4 L/min) from the fire department connection to the hydraulically most remote hose connection. Hose connections shall be provided at each of the following locations:</div><ol><li>Within the mall at the <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#entrance_public_\">entrance</a> to each <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#exit_passageway_\">exit passageway</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#corridor_\">corridor</a></span>.</li><li>At each floor-level landing within <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#interior_exit_stairway_\">interior exit stairways</a></span> opening directly on the mall.</li><li>At exterior <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#entrance_public_\">public entrances</a> to the mall of a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#covered_mall_building_\">covered mall building</a></span>.</li><li>At <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#entrance_public_\">public entrances</a> at the perimeter line of an <span class=\"u-italic\">open mall building</span>.</li><li>At other locations as necessary so that the distance to reach all portions of a tenant space does not exceed 200 feet (60 960 mm) from a hose connection.</li></ol>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.3.3 Covered and Open Mall Buildings",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.3.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Covered and Open Mall Buildings",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.3"
                                                ],
                                                "body": "<div class=\"u-mt-3 u-mb-3\"><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#stage_\">Stages</a></span> greater than 1,000 square feet in area (93 m<sup>2</sup>) shall be equipped with a Class III wet <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#standpipe_system_classes_of_\">standpipe system</a> with 1<sup>1</sup>/<sub>2</sub>-inch and 2<sup>1</sup>/<sub>2</sub>-inch (38 mm and 64 mm) hose connections on each side of the <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#stage_\">stage</a>.</div><div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\"><span class=\"u-font-bold\">Exception: </span> </span> Where the building or area is equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span>, a 1<sup>1</sup>/<sub>2</sub>-inch (38 mm) hose connection shall be installed in accordance with NFPA 13 or in accordance with NFPA 14 for Class II or III standpipes.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.3.4 Stages",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.3.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Stages",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "905",
                                                            "905.3",
                                                            "905.3.4"
                                                        ],
                                                        "body": "The 1<sup>1</sup>/<sub>2</sub>-inch (38 mm) hose connections shall be equipped with sufficient lengths of 1<sup>1</sup>/<sub>2</sub>-inch (38 mm) hose to provide fire protection for the <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#stage_\">stage</a> area. Hose connections shall be equipped with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> adjustable fog nozzle and be mounted in a cabinet or on a rack.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  905.3.4.1 Hose and Cabinet",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "905.3.4.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Hose and Cabinet",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.3"
                                                ],
                                                "body": "Underground buildings shall be equipped throughout with a Class I <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_\">automatic</a> wet or manual wet <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#standpipe_system_classes_of_\">standpipe system</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.3.5 Underground Buildings",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.3.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Underground Buildings",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.3"
                                                ],
                                                "body": "Buildings with a rooftop <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#helistop_\">helistop</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#heliport_\">heliport</a></span> shall be equipped with a Class I or III <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#standpipe_system_classes_of_\">standpipe system</a> extended to the roof level on which the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#helistop_\">helistop</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#heliport_\">heliport</a></span> is located in accordance with Section 2007.5 of the <span class=\"u-italic\">International Fire Code</span>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.3.6 Helistops and Heliports",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.3.6",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Helistops and Heliports",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.3"
                                                ],
                                                "body": "Standpipes in marinas and boatyards shall comply with Chapter 36 of the <span class=\"u-italic\">International Fire Code</span>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.3.7 Marinas and Boatyards",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.3.7",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Marinas and Boatyards",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.3"
                                                ],
                                                "body": "Buildings or structures that have landscaped roofs and that are equipped with a <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#standpipe_system_classes_of_\">standpipe system</a> shall have the <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#standpipe_system_classes_of_\">standpipe system</a> extended to the roof level on which the landscaped roof is located.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.3.8 Landscaped Roofs",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.3.8",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Landscaped Roofs",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "905"
                                        ],
                                        "body": "<div class=\"u-mt-3 u-mb-3\">Class I standpipe hose connections shall be provided in all of the following locations:</div>\n<ol>\n<li>\n<div class=\"u-pt-1 u-mb-3 u-pb-1\">In every required <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#interior_exit_stairway_\">interior exit stairway</a></span>, a hose connection shall be provided for each <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#story_\">story</a> above and below <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#grade_plane_\">grade plane</a></span>. Hose connections shall be located at the main floor landing unless otherwise <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> by the fire code official.</div>\n<div class=\"u-pt-1 u-mt-3 u-ml-4 u-pb-1\"><span class=\"u-font-bold\">Exception:</span> A single hose connection shall be permitted to be installed in the open <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#corridor_\">corridor</a> or open breezeway between open <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#stair_\">stairs</a></span> that are not greater than 75 feet (22 860 mm) apart.</div>\n</li>\n<li>\n<div class=\"u-pt-1 u-mb-3 u-pb-1\">On each side of the <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#wall_\">wall</a> adjacent to the <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#exit_\">exit</a> opening of a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#exit_horizontal_\">horizontal exit</a></span>.</div>\n<div class=\"u-pt-1 u-mt-3 u-ml-4 u-pb-1\"><span class=\"u-font-bold\">Exception: </span> Where floor areas adjacent to a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#exit_horizontal_\">horizontal exit</a></span> are reachable from an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#interior_exit_stairway_\">interior exit stairway</a></span> hose connection by a 30-foot (9144 mm) hose stream from a nozzle attached to 100 feet (30 480 mm) of hose, a hose connection shall not be required at the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#exit_horizontal_\">horizontal exit</a></span>.</div>\n</li>\n<li>\n<div class=\"u-pt-1 u-mb-3 u-pb-1\">In every <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#exit_passageway_\"><span class=\"u-italic\">exit </span><span class=\"u-italic\">passageway</span></a>, at the <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#entrance_public_\">entrance</a> from the <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#exit_passageway_\"><span class=\"u-italic\">exit </span><span class=\"u-italic\">passageway</span></a> to other areas of a building.</div>\n<div class=\"u-mt-3 u-mb-3 u-pb-1 u-pt-1 u-ml-4\"><span class=\"u-font-bold\">Exception: </span> Where floor areas adjacent to an <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#exit_passageway_\"><span class=\"u-italic\">exit</span> <span class=\"u-italic\">passageway</span></a> are reachable from an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#interior_exit_stairway_\">interior exit stairway</a></span> hose connection by a 30-foot (9144 mm) hose stream from a nozzle attached to 100 feet (30 480 mm) of hose, a hose connection shall not be required at the <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#entrance_public_\">entrance</a> from the <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#exit_passageway_\"><span class=\"u-italic\">exit</span> <span class=\"u-italic\">passageway</span></a> to other areas of the building.</div>\n</li>\n<li>In <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#covered_mall_building_\">covered mall buildings</a>, adjacent to each exterior <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#entrance_public_\">public entrance</a> to the mall and adjacent to each <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#entrance_public_\">entrance</a> from an <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#exit_passageway_\">exit <span class=\"u-italic\">passageway</span></a> or <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#exit_\">exit</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#corridor_\">corridor</a></span> to the mall. In <span class=\"u-italic\">open mall buildings</span>, adjacent to each <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#entrance_public_\">public entrance</a> to the mall at the perimeter line and adjacent to each <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#entrance_public_\">entrance</a> from an <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#exit_passageway_\">exit <span class=\"u-italic\">passageway</span></a> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#exit_\">exit</a></span> <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#corridor_\">corridor</a> to the mall.</li>\n<li>Where the roof has a slope less than 4 units vertical in 12 units horizontal (33.3-percent slope), a hose connection shall be located to serve the roof or at the highest landing of an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#interior_exit_stairway_\">interior exit stairway</a></span> with access to the roof provided in accordance with <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/10/means-of-egress#1011.12\">Section 1011.12</a>.</li>\n<li>Where the most remote portion of a nonsprinklered floor or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#story_\">story</a></span> is more than 150 feet (45 720 mm) from a hose connection or the most remote portion of a sprinklered floor or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#story_\">story</a></span> is more than 200 feet (60 960 mm) from a hose connection, the fire code official is authorized to require that additional hose connections be provided in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> locations.</li>\n</ol>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "horizontal_exit_standpipes",
                                                "title": "Standpipes at Horiz. Exits and Stairways",
                                                "descriptionHtml": "<div>At horizontal exits the code requires a class I connection (FDC/Fire Department Connection) is provided on both sides of the wall regardless of the direction of egress through the horizontal exit opening. Because a horizontal exit cannot be the only exit and the code requires a class I connection at the main floor landing inside of required interior exit stairways there is an exception made for where the stairway FDC would be able to address the same area as the FDC at the horizontal exit. The FDC at the horizontal exit facing a required exit stairway may be omitted when all floor areas between the exits are reachable from the stairway FDC by a 30' hose stream from a 100' hose connected to the stairway FDC.</div>",
                                                "topics": [
                                                    "Egress",
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "los-angeles-county",
                                                    "san-antonio",
                                                    "chicago",
                                                    "denver",
                                                    "fort-worth",
                                                    "new_jersey",
                                                    "seattle",
                                                    "austin"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "horizontal_exit_analysis",
                                                "title": "Horizontal Exit Egress Analysis",
                                                "descriptionHtml": "<div>When used correctly, in certain situations, use of a horizontal exit can reduce the number of stairways provided while maintaining a consistent level of protection for all occupants. With certain exceptions, horizontal exits are limited to satisfying no more than 50% of the required exits, exit capacity or exit width required from a space under consideration. They may not serve as the only exit from any space. The space to which a horizontal exit leads must be a public area, or occupied by the same tenant and shall serve as a refuge area. The refuge area must be of sufficient size to accommodate the occupants existing in the space and the occupants entering the space assuming 3 s.f. per person for the combined occupant load.</div>",
                                                "topics": [
                                                    "Egress",
                                                    "Example"
                                                ],
                                                "phases": [
                                                    "Design Development",
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "horizontal_exits_enclosed_stairways",
                                                "title": "Horizontal Exits ",
                                                "descriptionHtml": "<div>A horizontal exit compartmentalizes a building allowing occupants to exit the area containing the origin of a fire into another portion of the building that is protected by fire-resistance-rated assemblies (doors, walls, ceilings, and floors). A horizontal exit separates a space into two exit access areas. Code requirements for horizontal exits address fire-rated separation, opening protectives, capacity, and other features.</div>",
                                                "topics": [
                                                    "Egress",
                                                    "Access",
                                                    "Fire-Resistant"
                                                ],
                                                "phases": [
                                                    "Schematic",
                                                    "Design Development",
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "florida",
                                                    "virginia"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "standpipe_systems_types",
                                                "title": "Standpipe System Classes",
                                                "descriptionHtml": "<div><strong>Standpipe Systems</strong> - There are three classification of standpipes:\n<ul><li><strong>Class I</strong> standpipes are equipped with a 2-1/2\" hose connection and are intended for fire department use only. </li>\n<li><strong>Class II </strong>standpipes are equipped with a 1-1/2\" hose and connection, and are intended primarily for building occupant use.</li>\n<li><strong>Class III</strong> standpipes are equipped with a 2-1/2\" hose connection, reduced down to a 1-1/2\" connected hose. These are intended for use by building occupants and fire department personnel.</li></ul></div>",
                                                "topics": [
                                                    "Fire",
                                                    "Sprinklers"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  905.4 Location of Class I Standpipe Hose Connections",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 4,
                                        "reference": "905.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Location of Class I Standpipe Hose Connections",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.4"
                                                ],
                                                "body": "<div class=\"u-mt-3 u-mb-3\">Risers and laterals of Class I standpipe systems not located within an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#interior_exit_stairway_\">interior exit stairway</a></span> shall be protected by a degree of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#fire_resistance_\">fire resistance</a></span> equal to that required for vertical enclosures in the building in which they are located.</div><div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\">Exception:</span> In buildings equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#approved_\">approved</a> <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span>, laterals that are not located within an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#interior_exit_stairway_\">interior exit stairway</a></span> are not required to be enclosed within <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#fire_resistance_\">fire-resistance</a>-rated construction.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.4.1 Protection",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.4.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Protection",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.4"
                                                ],
                                                "body": "In buildings where more than one standpipe is provided, the standpipes shall be interconnected in accordance with NFPA 14.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.4.2 Interconnection",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.4.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Interconnection",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "905"
                                        ],
                                        "body": "Class II standpipe hose connections located so that all portions of the building are within 30 feet (9144 mm) of a nozzle attached to 100 feet (30 480 mm) of hose. Class II standpipe hose connections shall be located where they will have <span class=\"u-italic\">ready access</span>.",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "standpipe_systems_types",
                                                "title": "Standpipe System Classes",
                                                "descriptionHtml": "<div><strong>Standpipe Systems</strong> - There are three classification of standpipes:\n<ul><li><strong>Class I</strong> standpipes are equipped with a 2-1/2\" hose connection and are intended for fire department use only. </li>\n<li><strong>Class II </strong>standpipes are equipped with a 1-1/2\" hose and connection, and are intended primarily for building occupant use.</li>\n<li><strong>Class III</strong> standpipes are equipped with a 2-1/2\" hose connection, reduced down to a 1-1/2\" connected hose. These are intended for use by building occupants and fire department personnel.</li></ul></div>",
                                                "topics": [
                                                    "Fire",
                                                    "Sprinklers"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  905.5 Location of Class II Standpipe Hose Connections",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "905.5",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Location of Class II Standpipe Hose Connections",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.5"
                                                ],
                                                "body": "In Group <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/3/occupancy-classification-and-use#303.2\">A-1</a> and <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/3/occupancy-classification-and-use#303.3\">A-2</a> occupancies having <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#occupant_load_\">occupant loads</a></span> exceeding 1,000 persons, hose connections shall be located on each side of any <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#stage_\">stage</a>, on each side of the rear of the auditorium, on each side of the balcony and on each tier of dressing rooms.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.5.1 Groups A-1 and A-2",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.5.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Groups A-1 and A-2",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.5"
                                                ],
                                                "body": "<a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#fire_resistance_\">Fire-resistance</a>-rated protection of risers and laterals of Class II standpipe systems is not required.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.5.2 Protection",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.5.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Protection",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.5"
                                                ],
                                                "body": "A minimum 1-inch (25 mm) hose shall be allowed to be used for hose stations in light-hazard occupancies where investigated and <span class=\"u-italic\">listed</span> for this service and where <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> by the fire code official.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.5.3 Class II System 1-Inch Hose",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.5.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Class II System 1-Inch Hose",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "905"
                                        ],
                                        "body": "Class III standpipe systems shall have hose connections located as required for Class I standpipes in <a class=\"autolink\" href=\"#905.4\">Section 905.4</a> and shall have Class II hose connections as required in <a class=\"autolink\" href=\"#905.5\">Section 905.5</a>.",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "standpipe_systems_types",
                                                "title": "Standpipe System Classes",
                                                "descriptionHtml": "<div><strong>Standpipe Systems</strong> - There are three classification of standpipes:\n<ul><li><strong>Class I</strong> standpipes are equipped with a 2-1/2\" hose connection and are intended for fire department use only. </li>\n<li><strong>Class II </strong>standpipes are equipped with a 1-1/2\" hose and connection, and are intended primarily for building occupant use.</li>\n<li><strong>Class III</strong> standpipes are equipped with a 2-1/2\" hose connection, reduced down to a 1-1/2\" connected hose. These are intended for use by building occupants and fire department personnel.</li></ul></div>",
                                                "topics": [
                                                    "Fire",
                                                    "Sprinklers"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  905.6 Location of Class III Standpipe Hose Connections",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "905.6",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Location of Class III Standpipe Hose Connections",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.6"
                                                ],
                                                "body": "Risers and laterals of Class III standpipe systems shall be protected as required for Class I systems in accordance with <a class=\"autolink\" href=\"#905.4.1\">Section 905.4.1</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.6.1 Protection",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.6.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Protection",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.6"
                                                ],
                                                "body": "In buildings where more than one Class III standpipe is provided, the standpipes shall be interconnected in accordance with NFPA 14.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.6.2 Interconnection",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.6.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Interconnection",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "905"
                                        ],
                                        "body": "Cabinets containing fire-fighting equipment such as standpipes, fire hoses, fire extinguishers or fire department valves shall not be blocked from use or obscured from view.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  905.7 Cabinets",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "905.7",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Cabinets",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.7"
                                                ],
                                                "body": "<div class=\"u-mb-3 u-mt-3\">Cabinets shall be identified in an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> manner by a permanently attached sign with letters not less than 2 inches (51 mm) high in a color that contrasts with the background color, indicating the equipment contained therein.</div><div class=\"u-ml-4\"><div class=\"u-mb-3\"><span class=\"u-font-bold\">Exceptions:</span></div><ol><li>Doors not large enough to accommodate a written sign shall be marked with a permanently attached pictogram of the equipment contained therein.</li><li>Doors that have either an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> visual identification clear glass panel or a complete glass door panel are not required to be marked.</li></ol></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.7.1 Cabinet Equipment Identification",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.7.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Cabinet Equipment Identification",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.7"
                                                ],
                                                "body": "<div class=\"u-mb-3 u-mt-3\">Cabinets shall be unlocked.</div><div class=\"u-ml-4\"><div class=\"u-mb-3\"><span class=\"u-font-bold\">Exceptions:</span></div><ol><li>Visual identification panels of glass or other <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> transparent frangible material that is easily broken and allows access.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#approved_\">Approved</a></span> locking arrangements.</li><li>Group <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/3/occupancy-classification-and-use#308.4\">I-3</a> occupancies.</li></ol></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.7.2 Locking Cabinet Doors",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.7.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Locking Cabinet Doors",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "905"
                                        ],
                                        "body": "<div class=\"u-mb-3 u-mt-3\">Dry standpipes shall not be installed.</div><div class=\"u-mb-3 u-ml-4 u-mt-3\"><span class=\"u-font-bold\"><span class=\"u-font-bold\">Exception: </span> </span> Where subject to freezing and in accordance with NFPA 14.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  905.8 Dry Standpipes",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "905.8",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Dry Standpipes",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "905"
                                        ],
                                        "body": "<div class=\"u-mb-3 u-mt-3\">Valves controlling water supplies shall be supervised in the open position so that a change in the normal position of the valve will generate a <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#supervisory_signal_\">supervisory signal</a> at the <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#supervising_station_\">supervising station</a> required by <a class=\"autolink\" href=\"#903.4\">Section 903.4</a>. Where a <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> is provided, a signal shall be transmitted to the control unit.</div><div class=\"u-ml-4\"><div class=\"u-mb-3\"><span class=\"u-font-bold\">Exceptions: </span></div><ol><li>Valves to underground key or hub valves in roadway boxes do not require supervision.</li><li>Valves locked in the normal position and inspected as provided in this code in buildings not equipped with a <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a>.</li></ol></div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  905.9 Valve Supervision",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "905.9",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Valve Supervision",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "905"
                                        ],
                                        "body": "Standpipe systems required during construction and demolition operations shall be provided in accordance with <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/33/safeguards-during-construction#3311\">Section 3311</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  905.10 During Construction",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "905.10",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "During Construction",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "905"
                                        ],
                                        "body": "The <span class=\"u-italic\">fire code official</span> is authorized to require locking caps on the outlets on standpipes where the responding fire department carries key wrenches for the removal that are compatible with locking FDC connection caps.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  905.11 Locking Standpipe Outlet Caps",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "905.11",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Locking Standpipe Outlet Caps",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [
                                    {
                                        "key": "recessed_cabinets_one_hr",
                                        "title": "Example: 1hr Recessed M.E.P. Cabinets",
                                        "descriptionHtml": "<div>Items recessed in rated construction must maintain the rating of the wall they are in, and are considered a membrane penetration.  This is an example of one method of maintaining protection at items such as panels or fire extinguisher boxes recessed into the wall.  Source: OSHPD.CA.GOV. OPD No. FR3.01</div>",
                                        "topics": [
                                            "Electrical",
                                            "Fire-Resistant",
                                            "Wall",
                                            "Example",
                                            "Mechanical"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "fire_extinguisher_coverage_area",
                                        "title": "Fire Extinguisher Coverage Area",
                                        "descriptionHtml": "<div>The selection, sizing, and distribution of fire extinguishers is outlined in this section, as referenced in NFPA 10. Selection of an extinguisher is based on the occupancy classification, and size of the area protected.</div><br/>\n<div>Example: The space is determined to be a light hazard occupancy (per NFPA 10:5.4.1.1) \u2192 the total square footage of the area is 10,000sq.ft. \u2192 This space would require a total extinguisher rating of 4-A. However, based on square footage only one extinguisher is required (up to 11,250 sq. ft.). Compliance with this section could be accomplished with one fire extinguisher that has a 4A rating, (2) 2A rated extinguishers or, per note 'c' of Table 906.3(1), (8) 1A rated extinguishers. No matter how the A rating is achieved the extinguisher(s) must be located in such a way so that no person has to travel more than 75' to get to a fire extinguisher.</div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [
                                            "new_york_city"
                                        ],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "fire_extinguisher_designations",
                                        "title": "Extinguisher Designations",
                                        "descriptionHtml": "<div>Fire Extinguisher Designations - All fire extinguishers are tested and rated in accordance with NFPA 10 and UL 711. Extinguishers are rated for the types of fires they will extinguish and for the amount of agent they will expel. The letter designation indicates the type of fire that can be extinguished. Class A - ordinary combustibles; Class B - flammable liquids; Class C- energized electrical equipment; Class D - metal fire; Class K- kitchen fats, oils, and grease. Class A and B extinguishers also have a numerical rating which indicates the amount of agent that is contained within the extinguisher, or the amount of fire that can be extinguished. A 1-A rated extinguisher has an amount of extinguishing agent equivalent to 1.25 gallons of water. A 2-A rated extinguisher has an amount of extinguishing agent equivalent to 2.5 gallons of water. A 1-B rated extinguisher is capable of extinguishing 1 sq.ft. equivalent of a flammable liquid fire.</div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "fire_extinguisher_installation",
                                        "title": "Extinguisher Installation",
                                        "descriptionHtml": "<div>Fire extinguishers are required to be mounted with the bottom at least 4\" above the finished floor. Extinguishers weighing 40lbs or less are to be mounted with the top no higher than 5' AFF. Extinguishers weighing more than 40lbs are to be mounted with the top no higher than 3.5' AFF.</div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [
                                            "oregon"
                                        ],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "domestic_appliances_groupi2",
                                        "title": "Domestic Cooking Appliances in Group I-2",
                                        "descriptionHtml": "<div>In group I-2 occupancies the only cooking appliances allowed are ovens, cooktops, ranges, warmers and microwaves.  A portable fire extinguisher installed per Section 906 is required to be located within 30' of any cooking appliance.  Cooktops and ranges need to be protected in accordance w/ 904.14.  A fuel and electric power shut-off accessible only to staff must be provided.  A timer(s) shall automatically deactivate all appliances such that each appliance may not operate continuously for more than120 minutes.</div>",
                                        "topics": [
                                            "Interior"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    }
                                ],
                                "displayRef": null,
                                "displayTitle": "Section 906 Portable Fire Extinguishers",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "hasDiagrams": true,
                                "hasDiagramsOnRef": true,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 5,
                                "reference": "906",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Portable Fire Extinguishers",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "906"
                                        ],
                                        "body": "<div>\n<div class=\"u-mt-3 u-mb-3\">Portable fire extinguishers shall be installed in all of the following locations:</div>\n<ol>\n<li>\n<div class=\"u-pb-1 u-pt-1 u-mb-3\">In <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/3/occupancy-classification-and-use#303\">Group A</a>, B, E, F, H, I, M, <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/3/occupancy-classification-and-use#310.2\">R-1</a>, <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/3/occupancy-classification-and-use#310.3\">R-2</a>, <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/3/occupancy-classification-and-use#310.5\">R-4</a> and S occupancies.</div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<div class=\"u-list-dot-separated-deprecated\">\n<ol>\n<li>In Group <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/3/occupancy-classification-and-use#310.3\">R-2</a> occupancies, portable fire extinguishers shall be required only in locations specified in Items 2 through 6 where each <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#dwelling_unit_\">dwelling unit</a> is provided with a portable fire extinguisher having a minimum rating of 1-A:10-B:C.</li>\n<li>In <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/3/occupancy-classification-and-use#308.5.1\">Group E</a> occupancies. portable fire extinguishers shall be required only in locations specified in Items 2 through 6 where each classroom is provided with a portable fire extinguisher having a minimum rating of 2-A:20-B:C.</li>\n<li>In storage areas of <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/3/occupancy-classification-and-use#311\">Group S</a> Occupancies where forklift, powered industrial truck or powered cart operators are the primary occupants, fixed extinguishers, as specified in NFPA 10, shall not be required where in accordance with all of the following:\n<ol>\n<li>Use of vehicle-mounted extinguishers shall be <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#approved_\">approved</a> by the fire code official.</li>\n<li>Each vehicle shall be equipped with a 10-pound, 40A:80B:C extinguisher affixed to the vehicle using a mounting bracket <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#approved_\">approved</a> by the extinguisher manufacturer or the fire code official for vehicular use.</li>\n<li>Not less than two spare extinguishers of equal or greater rating shall be available on <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#site_\">site</a> to replace a discharged extinguisher.</li>\n<li>Vehicle operators shall be trained in the proper operation, use and inspection of extinguishers.</li>\n<li>Inspections of vehicle-mounted extinguishers shall be performed daily.</li>\n</ol> \n</li>\n</ol>\n</div>\n</div>\n</li>\n<li>Within 30 feet (9144 mm) distance of travel from commercial cooking equipment and from domestic cooking equipment in Group <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/3/occupancy-classification-and-use#308.2\">I-1</a>; I-<a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/3/occupancy-classification-and-use#308.2.2\">2, Condition</a> 1; and <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/3/occupancy-classification-and-use#310.3\">R-2</a> college <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#dormitory_\">dormitory</a></span> occupancies.</li>\n<li>In areas where flammable or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#combustible_liquid_\">combustible liquids</a></span> are stored, used or dispensed.</li>\n<li>On each floor of structures under construction, except Group <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/3/occupancy-classification-and-use#310.4\">R-3</a> occupancies, in accordance with Section 3315.1 of the <span class=\"u-italic\">International Fire Code</span>.</li>\n<li>Where required by the <span class=\"u-italic\">International Fire Code</span> sections indicated in Table 906.1.</li>\n<li>Special-hazard areas, including but not limited to laboratories, computer rooms and generator rooms, where required by the fire code official.</li>\n</ol>\n</div>\n<div class=\"u-mb-3 u-ml-4\"><span class=\"u-font-bold\">Exception: </span>Portable fire extinguishers are not required at normally unmanned <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/3/occupancy-classification-and-use#312\">Group U</a> occupancy buildings or structures where a portable fire extinguisher suitable to the hazard of the location is provided on the vehicle of visiting personnel.<br/><br/></div>\n<figure>\n<figcaption>[F] <a id=\"table_906.1\" href=\"#table_906.1\" class=\"autolink_target\">TABLE 906.1\n</a><div class=\"u-mb-3\">ADDITIONAL REQUIRED PORTABLE FIRE EXTINGUISHERS IN THE INTERNATIONAL FIRE CODE</div>\n</figcaption>\n<table class=\"u-border uc_all_borders\">\n<tbody>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">IFC SECTION</span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">SUBJECT</span></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/3/occupancy-classification-and-use#303.5\">303.5</a></td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Asphalt kettles</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/3/occupancy-classification-and-use#307.5\">307.5</a></td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Open burning</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">308.1.3</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Open flames\u2014torches</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">309.4</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Powered industrial trucks</td>\n</tr>\n<tr>\n<td class=\"uc_all_borders\" colspan=\"1\" rowspan=\"1\">1204.10</td>\n<td class=\"uc_all_borders\" colspan=\"1\" rowspan=\"1\">Portable Generators</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">2005.2</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Aircraft towing vehicles</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">2005.3</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Aircraft welding apparatus</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">2005.4</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Aircraft fuel-servicing tank vehicles</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">2005.5</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Aircraft hydrant fuel-servicing vehicles</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">2005.6</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Aircraft fuel-<a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#dispensing_\">dispensing</a> stations</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">2007.7</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#heliport_\">Heliports</a> and <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#helistop_\">helistops</a></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">2108.4</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Dry cleaning plants</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">2305.5</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Motor fuel-<a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#dispensing_\">dispensing</a> <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#facility_\">facilities</a></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">2310.6.4</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Marine motor fuel-<a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#dispensing_\">dispensing</a> <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#facility_\">facilities</a></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">2311.6</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#repair_garage_\">Repair garages</a></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">2404.4.1</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Spray-finishing operations</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">2405.4.2</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Dip-tank operations</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/24/glass-and-glazing#2406.4.2\">2406.4.2</a></td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Powder-coating areas</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">2804.3</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Lumberyards/woodworking <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#facility_\">facilities</a></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">2808.8</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Recycling <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#facility_\">facilities</a></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">2809.5</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Exterior lumber storage</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">2903.5</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Organic-coating areas</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/30/elevators-and-conveying-systems#3006.3\">3006.3</a></td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Industrial ovens</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">3107.9</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#tent_\">Tents</a> and membrane structures</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">3206.10</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">High-piled storage</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">3315.1</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Buildings under construction or demolition</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">3318.3</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Roofing operations</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">3408.2</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Tire rebuilding/storage</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">3504.2.6</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Welding and other hot work</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">3604.4</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Marinas</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">3703.6</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#combustible_fibers_\">Combustible fibers</a></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">5703.2.1</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Flammable and <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#combustible_liquid_\">combustible liquids</a>, general</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">5704.3.3.1</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Indoor storage of flammable and <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#combustible_liquid_\">combustible liquids</a></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">5704.3.7.5.2</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#liquid_storage_room_\">Liquid storage rooms</a> for flammable and <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#combustible_liquid_\">combustible liquids</a></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">5705.4.9</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Solvent distillation units</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">5706.2.7</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Farms and construction <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#site_\">sites</a>\u2014flammable and <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#combustible_liquid_\">combustible liquids</a> storage</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">5706.4.10.1</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Bulk plants and terminals for flammable and <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#combustible_liquid_\">combustible liquids</a></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">5706.5.4.5</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Commercial, industrial, governmental or manufacturing establishments\u2014fuel <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#dispensing_\">dispensing</a></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">5706.6.4</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Tank vehicles for flammable and <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#combustible_liquid_\">combustible liquids</a></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">5906.5.7</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#flammable_solid_\">Flammable solids</a></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">6108.2</td>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">LP-gas</td>\n</tr>\n</tbody>\n</table>\n</figure>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  906.1 Where Required",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "906.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Where Required",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "906"
                                        ],
                                        "body": "<div class=\"u-mt-3 u-mb-3\">Portable fire extinguishers shall be selected and installed in accordance with this section and NFPA 10.</div><div class=\"u-ml-4\"><div class=\"u-mb-3\"><span class=\"u-font-bold\">Exceptions:</span></div><ol><li>The distance of travel to reach an extinguisher shall not apply to the spectator seating portions of Group <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/3/occupancy-classification-and-use#303.6\">A-5</a> occupancies.</li><li>In Group <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/3/occupancy-classification-and-use#308.4\">I-3</a>, portable fire extinguishers shall be permitted to be located at staff locations.</li></ol></div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  906.2 General Requirements",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "906.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "General Requirements",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "906"
                                        ],
                                        "body": "<div>The size and distribution of portable fire extinguishers shall be in accordance with Sections <a class=\"autolink\" href=\"#906.3.1\">906.3.1</a> through <a class=\"autolink\" href=\"#906.3.4\">906.3.4</a>.<br/><br/></div>\n<figure>\n<figcaption>[F] <a id=\"table_906.3-1\" href=\"#table_906.3-1\" class=\"autolink_target\">TABLE 906.3(1)</a>\n<div class=\"u-mb-3\">FIRE EXTINGUISHERS FOR CLASS A FIRE HAZARDS</div>\n</figcaption>\n<table class=\"u-border uc_all_borders\">\n<tbody>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">LIGHT (Low) HAZARD OCCUPANCY</span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">ORDINARY (Moderate) HAZARD OCCUPANCY</span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">EXTRA (High) HAZARD OCCUPANCY</span></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Minimum-rated single extinguisher</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">2-A<sup>c</sup></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">2-A</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">4-A<sup>a</sup></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Maximum floor area per unit of A</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">3,000 square feet</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">1,500 square feet</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">1,000 square feet</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Maximum floor area for extinguisher<sup>b</sup></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">11,250 square feet</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">11,250 square feet</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">11,250 square feet</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"1\" rowspan=\"1\">Maximum distance of travel to extinguisher</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">75 feet</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">75 feet</td>\n<td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">75 feet</td>\n</tr>\n</tbody>\n</table>\n<div>\n<div class=\"u-mb-3 u-pt-2 u-pb-2 u-text-12px\">For SI: 1 foot = 304.8 mm, 1 square foot = 0.0929m<sup>2</sup>, 1 gallon = 3.785 L.</div>\n<div class=\"u-pb-2 u-pt-2 u-text-12px\">\n<ol class=\"u-list-lower-alpha\">\n<li class=\"u-text-12px\">Two 2<sup>1</sup>/<sub>2</sub>-gallon water-type extinguishers shall be deemed the equivalent of one 4-A rated extinguisher.</li>\n<li class=\"u-text-12px\">Annex E.3.3 of NFPA 10 provides more details concerning application of the maximum floor area criteria.</li>\n<li class=\"u-text-12px\">Two water-type extinguishers each with a 1-A rating shall be deemed the equivalent of one 2-A rated extinguisher for Light (Low) Hazard Occupancies.</li>\n</ol>\n</div>\n</div>\n</figure>\n<figure>\n<figcaption>[F] <a id=\"table_906.3-2\" href=\"#table_906.3-2\" class=\"autolink_target\">TABLE 906.3(2)</a>\n<div class=\"u-mt-3\">FIRE EXTINGUISHERS FOR FLAMMABLE OR <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#combustible_liquid_\">COMBUSTIBLE LIQUIDS</a> WITH DEPTHS LESS THAN OR EQUAL TO 0.25 INCH<sup>a</sup></div>\n</figcaption>\n<table class=\"u-border uc_all_borders\">\n<tbody>\n<tr>\n<td class=\"u-align-middle u-text-center uc_all_borders\"><span class=\"u-font-bold\">TYPE OF HAZARD</span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\"><span class=\"u-font-bold\">BASIC MINIMUM EXTINGUISHER RATING</span></td>\n<td class=\"u-align-middle u-text-center uc_all_borders\"><span class=\"u-font-bold\">MAXIMUM DISTANCE OF TRAVEL TO EXTINGUISHERS (feet)</span></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" rowspan=\"2\">Light (Low)</td>\n<td class=\"u-align-middle u-text-center uc_all_borders uc_no_bottom_border\">5-B</td>\n<td class=\"u-align-middle u-text-center uc_all_borders uc_no_bottom_border\">30</td>\n</tr>\n<tr>\n<td class=\"uc_no_top_border\">\n<div class=\"u-text-center\">10-B</div>\n</td>\n<td class=\"uc_no_top_border\">\n<div class=\"u-text-center\">50</div>\n</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" rowspan=\"2\">Ordinary (Moderate)</td>\n<td class=\"u-align-middle u-text-center uc_all_borders uc_no_bottom_border\">10-B</td>\n<td class=\"u-align-middle u-text-center uc_all_borders uc_no_bottom_border\">30</td>\n</tr>\n<tr>\n<td class=\"uc_no_top_border\">\n<div class=\"u-text-center\">20-B</div>\n</td>\n<td class=\"uc_no_top_border\">\n<div class=\"u-text-center\">50</div>\n</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\" rowspan=\"2\">Extra (High)</td>\n<td class=\"u-align-middle u-text-center uc_all_borders uc_no_bottom_border\">40-B</td>\n<td class=\"u-align-middle u-text-center uc_all_borders uc_no_bottom_border\">30</td>\n</tr>\n<tr>\n<td class=\"uc_no_top_border\">\n<div class=\"u-text-center\">80-B</div>\n</td>\n<td class=\"uc_no_top_border\">\n<div class=\"u-text-center\">50</div>\n</td>\n</tr>\n</tbody>\n</table>\n<div>\n<div class=\"u-mb-3 u-pt-2 u-pb-2 u-text-12px\">For SI: 1 inch = 25.4 mm, 1 foot = 304.8 mm.</div>\n<div class=\"u-pb-2 u-pt-2 u-text-12px\">\n<ol class=\"u-list-lower-alpha\">\n<li class=\"u-text-12px\">For requirements on water-soluble <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#flammable_liquid_\">flammable liquids</a> and alternative sizing criteria, see Section 5.5 of NFPA 10.</li>\n</ol>\n</div>\n</div>\n</figure>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "fire_extinguisher_coverage_area",
                                                "title": "Fire Extinguisher Coverage Area",
                                                "descriptionHtml": "<div>The selection, sizing, and distribution of fire extinguishers is outlined in this section, as referenced in NFPA 10. Selection of an extinguisher is based on the occupancy classification, and size of the area protected.</div><br/>\n<div>Example: The space is determined to be a light hazard occupancy (per NFPA 10:5.4.1.1) \u2192 the total square footage of the area is 10,000sq.ft. \u2192 This space would require a total extinguisher rating of 4-A. However, based on square footage only one extinguisher is required (up to 11,250 sq. ft.). Compliance with this section could be accomplished with one fire extinguisher that has a 4A rating, (2) 2A rated extinguishers or, per note 'c' of Table 906.3(1), (8) 1A rated extinguishers. No matter how the A rating is achieved the extinguisher(s) must be located in such a way so that no person has to travel more than 75' to get to a fire extinguisher.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "new_york_city"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "fire_extinguisher_designations",
                                                "title": "Extinguisher Designations",
                                                "descriptionHtml": "<div>Fire Extinguisher Designations - All fire extinguishers are tested and rated in accordance with NFPA 10 and UL 711. Extinguishers are rated for the types of fires they will extinguish and for the amount of agent they will expel. The letter designation indicates the type of fire that can be extinguished. Class A - ordinary combustibles; Class B - flammable liquids; Class C- energized electrical equipment; Class D - metal fire; Class K- kitchen fats, oils, and grease. Class A and B extinguishers also have a numerical rating which indicates the amount of agent that is contained within the extinguisher, or the amount of fire that can be extinguished. A 1-A rated extinguisher has an amount of extinguishing agent equivalent to 1.25 gallons of water. A 2-A rated extinguisher has an amount of extinguishing agent equivalent to 2.5 gallons of water. A 1-B rated extinguisher is capable of extinguishing 1 sq.ft. equivalent of a flammable liquid fire.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  906.3 Size and Distribution",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 2,
                                        "reference": "906.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Size and Distribution",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "906",
                                                    "906.3"
                                                ],
                                                "body": "The minimum sizes and distribution of portable fire extinguishers for occupancies that involve primarily Class A fire hazards shall comply with <a class=\"autolink\" href=\"#table_906.3-1\">Table 906.3(1)</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  906.3.1 Class A Fire Hazards",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "906.3.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Class A Fire Hazards",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "906",
                                                    "906.3"
                                                ],
                                                "body": "<div class=\"u-mt-3 u-mb-3\">Portable fire extinguishers for occupancies involving flammable or <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#combustible_liquid_\">combustible liquids</a> with depths less than or equal to 0.25-inch (6.4 mm) shall be selected and placed in accordance with <a class=\"autolink\" href=\"#table_906.3-2\">Table 906.3(2)</a>.</div><div class=\"u-mt-3 u-mb-3 u-indent-6\">Portable fire extinguishers for occupancies involving flammable or <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#combustible_liquid_\">combustible liquids</a> with a depth of greater than 0.25-inch (6.4 mm) shall be selected and placed in accordance with NFPA 10.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  906.3.2 Class B Fire Hazards",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "906.3.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Class B Fire Hazards",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "906",
                                                    "906.3"
                                                ],
                                                "body": "Portable fire extinguishers for Class C fire hazards shall be selected and placed on the basis of the anticipated Class A or B hazard.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  906.3.3 Class C Fire Hazards",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "906.3.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Class C Fire Hazards",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "906",
                                                    "906.3"
                                                ],
                                                "body": "Portable fire extinguishers for occupancies involving combustible metals shall be selected and placed in accordance with NFPA 10.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  906.3.4 Class D Fire Hazards",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "906.3.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Class D Fire Hazards",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "906"
                                        ],
                                        "body": "Fire extinguishers provided for the protection of cooking equipment shall be of an<span class=\"u-italic\"> <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> type compatible with the <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_fire_extinguishing_system_\">automatic fire-extinguishing system</a> agent. Cooking equipment involving <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#duped_solid_\">solid</a> fuels or vegetable or animal oils and fats shall be protected by a Class K-rated portable extinguisher in accordance with Sections 906.1, Item 2, 906.4.1 and 906.4.2 of the <span class=\"u-italic\">International Fire Code</span>, as applicable.",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "domestic_appliances_groupi2",
                                                "title": "Domestic Cooking Appliances in Group I-2",
                                                "descriptionHtml": "<div>In group I-2 occupancies the only cooking appliances allowed are ovens, cooktops, ranges, warmers and microwaves.  A portable fire extinguisher installed per Section 906 is required to be located within 30' of any cooking appliance.  Cooktops and ranges need to be protected in accordance w/ 904.14.  A fuel and electric power shut-off accessible only to staff must be provided.  A timer(s) shall automatically deactivate all appliances such that each appliance may not operate continuously for more than120 minutes.</div>",
                                                "topics": [
                                                    "Interior"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  906.4 Cooking Equipment Fires",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "906.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Cooking Equipment Fires",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "906"
                                        ],
                                        "body": "Portable fire extinguishers shall be located in conspicuous locations where they will have <span class=\"u-italic\">ready access</span> and be immediately available for use. These locations shall be along normal paths of travel, unless the fire code official determines that the hazard posed indicates the need for placement away from normal paths of travel.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  906.5 Conspicuous Location",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "906.5",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Conspicuous Location",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "906"
                                        ],
                                        "body": "Portable fire extinguishers shall not be obstructed or obscured from view. In rooms or areas in which visual obstruction cannot be completely avoided, means shall be provided to indicate the locations of extinguishers.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  906.6 Unobstructed and Unobscured",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "906.6",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Unobstructed and Unobscured",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "906"
                                        ],
                                        "body": "Hand-held portable fire extinguishers, not housed in cabinets, shall be installed on the hangers or brackets supplied. Hangers or brackets shall be securely anchored to the mounting surface in accordance with the manufacturer's installation instructions.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  906.7 Hangers and Brackets",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "906.7",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Hangers and Brackets",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "906"
                                        ],
                                        "body": "<div class=\"u-mb-3 u-mt-3\">Cabinets used to house portable fire extinguishers shall not be locked.</div><div class=\"u-ml-4\"><div class=\"u-mb-3\"><span class=\"u-font-bold\">Exceptions:</span></div><ol><li>Where portable fire extinguishers subject to malicious use or damage are provided with a means of ready access.</li><li>In Group <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/3/occupancy-classification-and-use#308.4\">I-3</a> occupancies and in mental health areas in Group <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/3/occupancy-classification-and-use#308.3\">I-2</a> occupancies, access to portable fire extinguishers shall be permitted to be locked or to be located in staff locations provided that the staff has keys.</li></ol></div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  906.8 Cabinets",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "906.8",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Cabinets",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "906"
                                        ],
                                        "body": "The installation of portable fire extinguishers shall be in accordance with Sections <a class=\"autolink\" href=\"#906.9.1\">906.9.1</a> through <a class=\"autolink\" href=\"#906.9.3\">906.9.3</a>.",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "recessed_cabinets_one_hr",
                                                "title": "Example: 1hr Recessed M.E.P. Cabinets",
                                                "descriptionHtml": "<div>Items recessed in rated construction must maintain the rating of the wall they are in, and are considered a membrane penetration.  This is an example of one method of maintaining protection at items such as panels or fire extinguisher boxes recessed into the wall.  Source: OSHPD.CA.GOV. OPD No. FR3.01</div>",
                                                "topics": [
                                                    "Electrical",
                                                    "Fire-Resistant",
                                                    "Wall",
                                                    "Example",
                                                    "Mechanical"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "fire_extinguisher_installation",
                                                "title": "Extinguisher Installation",
                                                "descriptionHtml": "<div>Fire extinguishers are required to be mounted with the bottom at least 4\" above the finished floor. Extinguishers weighing 40lbs or less are to be mounted with the top no higher than 5' AFF. Extinguishers weighing more than 40lbs are to be mounted with the top no higher than 3.5' AFF.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "oregon"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  906.9 Extinguisher Installation",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 2,
                                        "reference": "906.9",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Extinguisher Installation",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "906",
                                                    "906.9"
                                                ],
                                                "body": "Portable fire extinguishers having a gross weight not exceeding 40 pounds (18 kg) shall be installed so that their tops are not more than 5 feet (1524 mm) above the floor.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  906.9.1 Extinguishers Weighing 40 Pounds or Less",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "906.9.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Extinguishers Weighing 40 Pounds or Less",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "906",
                                                    "906.9"
                                                ],
                                                "body": "Hand-held portable fire extinguishers having a gross weight exceeding 40 pounds (18 kg) shall be installed so that their tops are not more than 3.5 feet (1067 mm) above the floor.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  906.9.2 Extinguishers Weighing More Than 40 Pounds",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "906.9.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Extinguishers Weighing More Than 40 Pounds",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "906",
                                                    "906.9"
                                                ],
                                                "body": "The clearance between the floor and the bottom of installed hand-held portable fire extinguishers shall be not less than 4 inches (102 mm).",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  906.9.3 Floor Clearance",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "906.9.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Floor Clearance",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "906"
                                        ],
                                        "body": "Wheeled fire extinguishers shall be conspicuously located in a designated location.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  906.10 Wheeled Units",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "906.10",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Wheeled Units",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [
                                    {
                                        "key": "recessed_mount_detector",
                                        "title": "Recessed Mounting of Detector",
                                        "descriptionHtml": "<div>The fundamental smoke detector function depends upon smoke entering the device's sensing chamber. Installing a smoke detector recessed within a ceiling or wall cavity impedes the ability of smoke to enter the sensing chamber. For this reason, 17.5.1 prohibits the practice, unless the device is specifically tested and listed, by a nationally recognized testing agency, for recessed installation.</div><br/>\n<div>A common practice for installing smoke detection at the top of an elevator hoistway is to mount it on the inside face of an access panel so it can be serviced without entering the hoistway. Unless the detector is mounted on an extension that locates the entire detector past the vertical plane of the wall (Fig. B) the installation is considered recessed (Fig. A) and must be tested and listed for the purpose.</div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "smoke_protection",
                                        "title": "Specific Protection Detector Location",
                                        "descriptionHtml": "<div>When smoke detection is required to initiate action, such as elevator recall (Section 21.3.5) or protection of fire alarm control equipment (Section 10.4.5), detectors may be located \"in close proximity\" to the protected equipment. For example, ceilings greater than 15 feet high at elevator lobbies, or above fire alarm control equipment may have detectors installed lower on the wall than specified by 10.4.5 (i.e., within 12\" of the ceiling).</div><br/>\n<div>It should be noted that if area smoke detection is otherwise required, the detectors should be installed at the ceiling and serve to meet both the area detection and equipment protection objectives.</div><br/>\n<div>Smoke detectors installed within 60\" of the equipment or hazard being protected are considered to be \"in close proximity\". Such detectors are more accessible for inspection, testing and maintenance, while ensuring detection occurs before the equipment/hazard is compromised by smoke. Since elevator lobby detectors are not installed on the ceiling, the 60\" criteria should be applied individually to each elevator opening. It is not appropriate to use the 21 foot radius permitted by 21.3.5.1 for wall mounted detectors.</div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Phase",
                                            "Construction Docs"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "smoke_stratification",
                                        "title": "Smoke Stratification Effects",
                                        "descriptionHtml": "<div>The design and spacing of smoke detection must account for the potential of smoke stratification. Smoke stratification occurs when the ambient temperature matches that of the fire plume, such that the the smoke loses buoyancy and ceases to rise. The primary factors contributing to smoke stratification include:\n<ul><li>Ceiling height above fire (H).</li>\n<li>Change in ambient temperature between the lower and upper compartment (\u25b2T).</li>\n<li>Heat release rate (HRR) of probable fire scenario.</li></ul>\nSmoke stratification is of increasing concern when ceiling elevations exceed 30 feet above the design fire, when high temperature gradients are expected between the floor and ceiling, where skylights add solar gain to the upper compartment elevation, and when low heat release, smoldering fires are likely. Annex B of the standard provides additional guidance to evaluate stratification potential.</div><br/>\n<div>When the potential exists for smoke stratification, ceiling mounted detectors may be ineffective and other means of detection should be considered, including, but not limited to beam detection, air sampling, multi-level detectors, or video smoke detection.</div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "detector_spacing_partition",
                                        "title": "Partition Impact on Detector Spacing",
                                        "descriptionHtml": "<div>Key to activation of a smoke or heat detector is the ceiling jet velocity created by the fire plume, which is generally accepted to be 10% of the ceiling height. Partial height partitions in a space with complete smoke or heat detection have the potential impede the ceiling jet, thus delaying smoke or heat from reaching the nearest detector. The standard conservatively prescribes that partitions whose height extend to within 15% of the ceiling height be treated as full height partitions. The spaces on either side are then considered separate rooms for detector spacing purposes.</div><br/>\n<div>The diagram shows a partial height partition that does not extend across the entire space. Since the partition extends to within 15% of the ceiling height, the spaces with partition separation are treated as unique rooms, for detector spacing, while the portion without is not. The designer might elect to maximize detector spacing per 17.6.3.1.1(2), thus minimizing the number of detectors required for compliance.</div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase",
                                            "Design Development"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "detectors_loading_dock",
                                        "title": "Detectors at Loading Docks",
                                        "descriptionHtml": "<div>In buildings otherwise required to have total (complete) detection, spaces under open loading docks/platforms and accessible underfloor spaces may omit detection if all conditions 1-6 are satisfied. Although the standard treats them as four conditions, the first contains three criteria that are broken out separately below.</div>\n<div>Allowable heat/smoke detector omissions:\n<ol><li>Space is not accessible for storage.</li>\n<li>The space is not accessible by unauthorized persons.</li>\n<li>Space is protected against accumulation of windborne debris.</li>\n<li>The space contains no equipment that could potentially serve as an ignition source or path for fire extension from other areas.</li>\n<li>The the dock, platform or floor surface above the space is sufficiently tight to prevent passage of any combustible material to the space below.</li>\n<li>The dock, platform or floor above the space may not be used for processing, storage or handling of flammable liquids.</li>\n<li>Despite condition 4 of a \"tight\" floor, spilled flammable liquids could still reach the concealed area.</li></ol></div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "detector_return_air_plenum",
                                        "title": "Detector Coverage - Return-air Plenums",
                                        "descriptionHtml": "<div>When total smoke/heat detector coverage is required by other governing laws, codes or standards, air plenum space must also include smoke detection. There are two options to provide compliant detection in return air plenums. The plenum must meet all applicable provisions of NFPA 90A. </div><br/>\n<div>Allowable plenum space detection options:<ol>\n<li>Install compliant area detection using detectors listed suitable for the environment, including air velocity, ,temperature, and humidity anticipated within the plenum. Access must also be provided to the plenum to service, inspect and test the detectors. </li>\n<li>Where connections from the plenum that return air to the air-handling system are clearly defined, it may be more efficient to provide detection at such connections.</li></ol>\nRegardless of the selected option, complete detection is required for the room below the plenum. Detection in the return air system does not meet the detection requirement for the room below.</div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "detector_clg_wall_mounted",
                                        "title": "Smoke Detector Location: Ceiling or Wall Mounted",
                                        "descriptionHtml": "",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "detector_omission_combustible",
                                        "title": "Detector Omission - Combustible Blind Spaces",
                                        "descriptionHtml": "",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "smoke_detector_smooth_clg",
                                        "title": "Smoke Detector Spacing - Smooth Ceiling",
                                        "descriptionHtml": "<div>In the absence of specific performance-based design criteria or conflicting manufacturer's instructions, spot-type smoke detectors are to be located using one of the two methods in this section. The first method requires a maximum of 30 feet between detectors and a maximum of 15 feet from walls, measured perpendicular to the wall. Walls extending to within 15 percent of the ceiling height must be treated as full height walls (see 17.5.2). Although this method may work well for rectangular spaces (particularly if dimensions are multiples of 30 ft.), it is less efficient for long, narrow spaces (e.g. corridors) or non-rectangular spaces.</div><br/>\n<div>The nominal 30 foot (S) and 15 foot (/S) spacing criteria may be exceeded, so long as a detector is located within 21 feet (0.7S) of all points on the ceiling. This provision recognizes that smoke migrates radially from a fire and that corners of a 30'x30' square are just over 21 feet from its center, as shown in Figure 1. Figure 2 shows detector spacing strictly adhering to 30'x30' spacing per 17.7.4.2.3.1(1), which results in a design with 30 smoke detectors. Figure 3 shows detector coverage within 21 feet (0.7 x 30) of all points on the ceiling, such that only 25 detectors provide compliant spacing. Minor adjustments from Figure 1, to meet 0.7S in the main hall and perimeter corridor, provide more efficient detector coverage. Maximum efficiency is met using 30'x30' spacing in the balance of the building due to space dimensions that are multiples of 30'.</div>",
                                        "topics": [
                                            "Fire",
                                            "Roof / Ceiling"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase",
                                            "Design Development"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "smoke_detector_duct_location",
                                        "title": "Duct Smoke Detector Location - Installation Methods",
                                        "descriptionHtml": "<div>This section recognizes four methods of detecting smoke within air duct systems. Regardless of the selected method, the smoke detector must be listed for the application, installed in accordance with the manufacturer's installation requirements, and accessible for inspection and cleaning. The detector must specifically be listed for the anticipated air velocity, temperature, and humidity ranges expected within the duct.</div><br/>\n\n<div><strong>Method 1:</strong> Rigid mounting within the duct uses a spot-type smoke detector. Vibration induced by continuous air-flow can loosen the installation over time, so rigidity is essential for detector mounting. </div><br/>\n<div><strong>Method 2:</strong> Rigid mounting to the wall of the duct with the sensing element protruding into the duct is more appropriate for duct sections less than about 18 inches where the detector is more likely exposed to a representative sample air-flow. As with method 1, rigid installation is important to minimize the effects of vibration over time.</div><br/>\n<div><strong>Method 3:</strong> Installation outside the duct with rigidly mounted sampling tubes protruding into the duct refers to detector in a housing, purpose manufactured to detect smoke within the duct, with the detector entirely outside of the duct. The sampling tubes cause air to flow through the sampling tube, across the detector (within enclosed housing), and return to the duct. Rigid mounting of the sampling tube generally requires penetration of the opposite side of the duct when the duct exceeds 36 inches in width. Very wide ducts may require internal support for the sampling tube to ensure rigidity.</div><br/>\n<div><strong>Method 4:</strong> Installation through the duct with projected light beam is a less common application. A beam-type detector is installed on the duct exterior with a hole through which the beam will project on to a receiver on the opposite side. This method is less subject to damage by vibration or reduced effectiveness from dust accumulation due to limited equipment inside the duct.</div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Design Development",
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "smoke_detector_sloped_5",
                                        "title": "Smoke Detector Spacing - Sloped Ceilings, Parallel Beams \u22640.1H",
                                        "descriptionHtml": "<div>This section prescribes criteria for locating and spacing spot-type smoke detectors on sloping ceilings with beam parallel to the slope. Detector spacing and location depends on one or more of three dimensions.\n<ol><li>Depth of solid beam</li>\n<li>Average ceiling height of compartment</li>\n<li>Distance between beams</li></ol></div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "smoke_detector_sloped_6",
                                        "title": "Smoke Detector Spacing - Sloped Ceilings, Parallel Beams >0.1H",
                                        "descriptionHtml": "<div>This section prescribes criteria for locating and spacing spot-type smoke detectors on sloping ceilings with beam parallel to the slope. Detector spacing and location depends on one or more of three dimensions.\n<ol><li>Depth of solid beam</li>\n<li>Average ceiling height of compartment</li>\n<li>Distance between beams</li></ol></div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "smoke_detector_sloped_perpendicular_1",
                                        "title": "Smoke Detector Spacing - Sloped Ceiling, Perpendicular Beam Depth \u22640.1H",
                                        "descriptionHtml": "<div>This section prescribes criteria for locating and spacing spot-type smoke detectors on sloping ceilings with beam perpendicular to the slope. Detector spacing and location depends on one or more of three dimensions.\n<ol><li>Depth of solid beam</li>\n<li>Average ceiling height of compartment</li>\n<li>Distance between beams</li></ol></div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "smoke_detector_sloped_perpendicular_2",
                                        "title": "Smoke Detector Spacing - Sloped Ceiling, Perpendicular Beam Depth >0.1H",
                                        "descriptionHtml": "<div>This section prescribes criteria for locating and spacing spot-type smoke detectors on sloping ceilings with beam perpendicular to the slope. Detector spacing and location depends on one or more of three dimensions.\n<ol><li>Depth of solid beam</li>\n<li>Average ceiling height of compartment</li>\n<li>Distance between beams</li></ol></div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "complete_coverage_detectors",
                                        "title": "Complete Coverage - Detector Locations",
                                        "descriptionHtml": "<div>Buildings (or portions thereof) requiring total/complete automatic smoke/heat detection must have detectors installed in all rooms, halls, storage areas, basements, attics, lofts, spaces above suspended ceilings, and other subdivisions and accessible spaces.</div><br/>\n<div>It is important to note that NFPA 72 does not specify when detection is required, but rather how and were to install it when required by other governing laws, codes, or standards (e.g., fire code, building code, state law, local ordinance, etc.).</div><br/>\n<div>Despite the general 17.5.3.1 requirement for \"complete detection\", the standard recognizes that some building areas are not suitable for detection, due to environmental conditions, limited access or lack of fire potential. Subsections 17.5.3.1.1 through 17.5.3.1.5 clarify conditions that must be met to omit detection in such spaces.</div><br/>\n<div>This diagram visually represents a building that satisfies the standard for total (complete) detection coverage. See noted sub-section diagrams for clarity on permissible detector omissions.</div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "nursing_home_open_corridors",
                                        "title": "Nursing Home Areas Open to Corridors",
                                        "descriptionHtml": "<div>In Group I-2, Condition 1 nursing home areas, shared living, meeting, or therapeutic spaces may open directly to corridors if specific safety requirements are met. These include constructing walls and ceilings to corridor standards, ensuring the spaces are not used for sleeping, treatment, hazardous, or incidental uses, and providing automatic fire detection systems. Additionally, corridors in the same smoke compartment must have fire detection or the compartment must have quick response sprinklers, and the layout must maintain clear access to required exits.</div>",
                                        "topics": [
                                            "Interior"
                                        ],
                                        "phases": [
                                            "Construction Docs"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "smoke_activated_doors",
                                        "title": "Smoke Activated Door Closers and Hold-Opens",
                                        "descriptionHtml": "<div>Fire doors that are required to close automatically may be held open by a hold-open device.  The hold-open device is required to released the door when any of the following conditions occur:\n<ol><li>Smoke detectors are activated</li>\n<li>Loss of power to the smoke detector occurs</li>\n<li>Loss of power to the hold-open device occurs</li></ol></div>",
                                        "topics": [
                                            "Fire-Resistant",
                                            "Egress"
                                        ],
                                        "phases": [
                                            "Construction Docs"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    }
                                ],
                                "displayRef": null,
                                "displayTitle": "Section 907 Fire Alarm and Detection Systems",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "hasDiagrams": true,
                                "hasDiagramsOnRef": true,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 17,
                                "reference": "907",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Fire Alarm and Detection Systems",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "907"
                                        ],
                                        "body": "This section covers the application, installation, performance and maintenance of <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#fire_alarm_system_\">fire alarm systems</a> and their components.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  907.1 General",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "907.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "General",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.1"
                                                ],
                                                "body": "<span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#construction_documents_\">Construction documents</a></span> for <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#fire_alarm_system_\">fire alarm systems</a> shall be of sufficient clarity to indicate the location, nature and extent of the work proposed and show in detail that it will conform to the provisions of this code, the <span class=\"u-italic\">International Fire Code</span>; and relevant laws, ordinances, rules and regulations, as determined by the fire code official.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.1.1 Construction Documents",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.1.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Construction Documents",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.1"
                                                ],
                                                "body": "Shop drawings for <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#fire_alarm_system_\">fire alarm systems</a> shall be prepared in accordance with NFPA 72 and submitted for review and approval prior to system installation.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.1.2 Fire Alarm Shop Drawings",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.1.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Fire Alarm Shop Drawings",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.1"
                                                ],
                                                "body": "Systems and components shall be <span class=\"u-italic\">listed</span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> for the purpose for which they are installed.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.1.3 Equipment",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.1.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Equipment",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "907"
                                        ],
                                        "body": "<div class=\"u-mb-3 u-mt-3\">An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> installed in accordance with the provisions of this code and NFPA 72 shall be provided in new buildings and structures in accordance with Sections <a class=\"autolink\" href=\"#907.2.1\">907.2.1</a> through <a class=\"autolink\" href=\"#907.2.23\">907.2.23</a> and provide occupant notification in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a>, unless other requirements are provided by another section of this code.</div>\n<div class=\"u-mt-3 u-indent-6\">Not fewer than one <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm box</a> shall be provided in an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> location to initiate a <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#fire_alarm_signal_\">fire <span class=\"u-italic\">alarm signal</span></a> for <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#fire_alarm_system_\">fire alarm systems</a> employing <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#fire_detector_automatic_\">automatic fire detectors</a> or waterflow detection devices. Where other sections of this code allow elimination of fire alarm boxes due to sprinklers, a single <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#fire_alarm_box_manual_\">fire alarm box</a> shall be installed.</div>\n<div class=\"u-ml-4\">\n<div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">Exceptions:</span></div>\n<ol>\n<li>The <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm box</a> is not required for <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#fire_alarm_system_\">fire alarm systems</a> dedicated to elevator recall control and <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#supervisory_service_\">supervisory service</a>.</li>\n<li>The <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm box</a> is not required for Group <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/3/occupancy-classification-and-use#310.3\">R-2</a> occupancies unless required by the <span class=\"u-italic\">fire code official</span> to provide a means for fire watch personnel to initiate an alarm during a sprinkler system impairment event. Where provided, the <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm box</a> shall not be located in an area that is open to the public.</li>\n</ol>\n</div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "fire_alarm_notification_zone",
                                                "title": "Fire Alarm Notification Zones",
                                                "descriptionHtml": "<div><strong>Zones, Notification</strong> - Fire alarm system components are separated into zones, areas that activate simultaneously. Per NFPA 72, these areas, zones, are within the natural boundaries of the building, enclosed by fire or smoke barriers, or designated by separate floors.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "minnesota"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "fire_alarms_group_b",
                                                "title": "Fire Alarm: Group B Requirements",
                                                "descriptionHtml": "<div>A fire alarm system, installed in accordance with NFPA 72, is required throughout all business occupancies that have a total occupant load of 500 or more, or an occupant load of more than 100 above and/or below the level of exit discharge. Pull stations or, manual fire alarm boxes, are not required when the building has an automatic fire sprinkler system in place. However, at least one manual pull station is required as stated in WFC 907.2, \"Where other sections of this code allow elimination of fire alarm boxes due to sprinklers, a single fire alarm box shall be installed.\" This alarm pull station is most often installed near the fire alarm control panel. Additionally, when a business occupancy contains an ambulatory care facility, the facility must have automatic smoke detection installed throughout, including into public corridors and elevator lobbies. These may be omitted if the building is fully sprinklered.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Design Development",
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "california",
                                                    "san_francisco",
                                                    "massachusetts",
                                                    "los_angeles",
                                                    "connecticut",
                                                    "san-jose",
                                                    "los-angeles-county",
                                                    "san-diego"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "png"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  907.2 Where Required\u2014New Buildings and Structures",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 2,
                                        "reference": "907.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Where Required\u2014New Buildings and Structures",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div class=\"u-mb-3 u-mt-3\">A manual <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be installed in <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/3/occupancy-classification-and-use#303\">Group A</a> occupancies where the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#occupant_load_\">occupant load</a></span> due to the assembly occupancy is 300 or more, or where the <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/3/occupancy-classification-and-use#303\">Group A</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#occupant_load_\">occupant load</a></span> is more than 100 persons above or below the <span class=\"u-italic\">lowest <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#exit_discharge_level_of_\">level of exit discharge</a></span>. <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/3/occupancy-classification-and-use#303\">Group A</a> occupancies not separated from one another in accordance with <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/7/fire-and-smoke-protection-features#707.3.10\">Section 707.3.10</a> shall be considered as a single occupancy for the purposes of applying this section. Portions of <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/3/occupancy-classification-and-use#308.5.1\">Group E</a> occupancies occupied for assembly purposes shall be provided with a <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> as required for the <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/3/occupancy-classification-and-use#308.5.1\">Group E</a> occupancy.</div><div class=\"u-ml-4 u-mb-3 u-mt-3\"><span class=\"u-font-bold\"><span class=\"u-font-bold\">Exception: </span> </span> <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a> are not required where the building is equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span> installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> and the occupant notification appliances will activate throughout the <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#notification_zone_\">notification zones</a> upon sprinkler water flow.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.1 Group A",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group A",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.1"
                                                        ],
                                                        "body": "<div class=\"u-mb-3 u-mt-3\">Activation of the fire alarm in <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/3/occupancy-classification-and-use#303\">Group A</a> occupancies with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#occupant_load_\">occupant load</a></span> of 1,000 or more shall initiate a signal using an <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#emergency_voice_alarm_communications_\">emergency voice/alarm communications</a> system in accordance with <a class=\"autolink\" href=\"#907.5.2.2\">Section 907.5.2.2</a>.</div><div class=\"u-ml-4 u-mb-3 u-mt-3\"><span class=\"u-font-bold\"><span class=\"u-font-bold\">Exception: </span> </span> Where <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#approved_\">approved</a></span>, the prerecorded announcement is allowed to be manually deactivated for a period of time, not to exceed 3 minutes, for the sole purpose of allowing a live voice announcement from an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#approved_\">approved</a>, <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#constantly_attended_location_\">constantly attended location</a></span>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.1.1 System Initiation in Group A Occupancies With an Occupant Load of 1,000 or More",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.1.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "System Initiation in Group A Occupancies With an Occupant Load of 1,000 or More",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.1"
                                                        ],
                                                        "body": "Stadiums, arenas and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#grandstand_\">grandstands</a></span> required to caption audible public announcements shall be in accordance with <a class=\"autolink\" href=\"#907.5.2.2.4\">Section 907.5.2.2.4</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.1.2 Emergency Voice/Alarm Communication Captions",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.1.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Emergency Voice/Alarm Communication Captions",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div class=\"u-mt-3 u-mb-3\">A manual <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a>, which activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a>, shall be installed in <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/3/occupancy-classification-and-use#304\">Group B</a> occupancies where one of the following conditions exists:</div><ol><li>The combined <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/3/occupancy-classification-and-use#304\">Group B</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#occupant_load_\">occupant load</a></span> of all floors is 500 or more.</li><li>The <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/3/occupancy-classification-and-use#304\">Group B</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#occupant_load_\">occupant load</a></span> is more than 100 persons above or below the lowest <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#exit_discharge_level_of_\">level of exit discharge</a></span>.</li><li>The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#fire_area_\">fire area</a></span> contains an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#ambulatory_care_facility_\">ambulatory care facility</a></span>.</li></ol><div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\"><span class=\"u-font-bold\">Exception: </span> </span> <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a> are not required where the building is equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span> installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> and the occupant notification appliances will activate throughout the <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#notification_zone_\">notification zones</a> upon sprinkler water flow.</div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "fire_alarms_group_b",
                                                        "title": "Fire Alarm: Group B Requirements",
                                                        "descriptionHtml": "<div>A fire alarm system, installed in accordance with NFPA 72, is required throughout all business occupancies that have a total occupant load of 500 or more, or an occupant load of more than 100 above and/or below the level of exit discharge. Pull stations or, manual fire alarm boxes, are not required when the building has an automatic fire sprinkler system in place. However, at least one manual pull station is required as stated in WFC 907.2, \"Where other sections of this code allow elimination of fire alarm boxes due to sprinklers, a single fire alarm box shall be installed.\" This alarm pull station is most often installed near the fire alarm control panel. Additionally, when a business occupancy contains an ambulatory care facility, the facility must have automatic smoke detection installed throughout, including into public corridors and elevator lobbies. These may be omitted if the building is fully sprinklered.</div>",
                                                        "topics": [
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "california",
                                                            "san_francisco",
                                                            "massachusetts",
                                                            "los_angeles",
                                                            "connecticut",
                                                            "san-jose",
                                                            "los-angeles-county",
                                                            "san-diego"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "png"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.2 Group B",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "907.2.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group B",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.2"
                                                        ],
                                                        "body": "<div class=\"u-mt-3 u-mb-3\"><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#fire_area_\">Fire areas</a></span> containing <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#ambulatory_care_facility_\">ambulatory care facilities</a></span> shall be provided with an electronically supervised <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection system</a> installed within the <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#ambulatory_care_facility_\">ambulatory care facility</a> and in <span class=\"u-italic\">public use areas</span> outside of tenant spaces, including public <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#corridor_\">corridors</a></span> and elevator lobbies.</div><div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\"><span class=\"u-font-bold\">Exception: </span> </span> Buildings equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span> in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a>, provided that the occupant notification appliances will activate throughout the <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#notification_zone_\">notification zones</a> upon sprinkler waterflow.</div>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "fire_alarms_group_b",
                                                                "title": "Fire Alarm: Group B Requirements",
                                                                "descriptionHtml": "<div>A fire alarm system, installed in accordance with NFPA 72, is required throughout all business occupancies that have a total occupant load of 500 or more, or an occupant load of more than 100 above and/or below the level of exit discharge. Pull stations or, manual fire alarm boxes, are not required when the building has an automatic fire sprinkler system in place. However, at least one manual pull station is required as stated in WFC 907.2, \"Where other sections of this code allow elimination of fire alarm boxes due to sprinklers, a single fire alarm box shall be installed.\" This alarm pull station is most often installed near the fire alarm control panel. Additionally, when a business occupancy contains an ambulatory care facility, the facility must have automatic smoke detection installed throughout, including into public corridors and elevator lobbies. These may be omitted if the building is fully sprinklered.</div>",
                                                                "topics": [
                                                                    "Fire"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "california",
                                                                    "san_francisco",
                                                                    "massachusetts",
                                                                    "los_angeles",
                                                                    "connecticut",
                                                                    "san-jose",
                                                                    "los-angeles-county",
                                                                    "san-diego"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "png"
                                                            },
                                                            {
                                                                "key": "smoke_detector_smooth_clg",
                                                                "title": "Smoke Detector Spacing - Smooth Ceiling",
                                                                "descriptionHtml": "<div>In the absence of specific performance-based design criteria or conflicting manufacturer's instructions, spot-type smoke detectors are to be located using one of the two methods in this section. The first method requires a maximum of 30 feet between detectors and a maximum of 15 feet from walls, measured perpendicular to the wall. Walls extending to within 15 percent of the ceiling height must be treated as full height walls (see 17.5.2). Although this method may work well for rectangular spaces (particularly if dimensions are multiples of 30 ft.), it is less efficient for long, narrow spaces (e.g. corridors) or non-rectangular spaces.</div><br/>\n<div>The nominal 30 foot (S) and 15 foot (/S) spacing criteria may be exceeded, so long as a detector is located within 21 feet (0.7S) of all points on the ceiling. This provision recognizes that smoke migrates radially from a fire and that corners of a 30'x30' square are just over 21 feet from its center, as shown in Figure 1. Figure 2 shows detector spacing strictly adhering to 30'x30' spacing per 17.7.4.2.3.1(1), which results in a design with 30 smoke detectors. Figure 3 shows detector coverage within 21 feet (0.7 x 30) of all points on the ceiling, such that only 25 detectors provide compliant spacing. Minor adjustments from Figure 1, to meet 0.7S in the main hall and perimeter corridor, provide more efficient detector coverage. Maximum efficiency is met using 30'x30' spacing in the balance of the building due to space dimensions that are multiples of 30'.</div>",
                                                                "topics": [
                                                                    "Fire",
                                                                    "Roof / Ceiling"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs",
                                                                    "Construction Phase",
                                                                    "Design Development"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.2.1 Ambulatory Care Facilities",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 2,
                                                        "reference": "907.2.2.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Ambulatory Care Facilities",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div class=\"u-mb-3 u-mt-3\">A manual <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> that initiates the occupant notification signal utilizing an emergency voice/alarm communication system meeting the requirements of <a class=\"autolink\" href=\"#907.5.2.2\">Section 907.5.2.2</a> and installed in accordance with <a class=\"autolink\" href=\"#907.6\">Section 907.6</a> shall be installed in <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/3/occupancy-classification-and-use#308.5.1\">Group E</a> occupancies. Where <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler systems</a></span> or <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#smoke_detector_\">smoke detectors</a> are installed, such systems or detectors shall be connected to the building <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a>.</div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<div class=\"u-list-dot-separated-deprecated\">\n<ol>\n<li>A manual <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> shall not be required in <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/3/occupancy-classification-and-use#308.5.1\">Group E</a> occupancies with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#occupant_load_\">occupant load</a></span> of 50 or less.</li>\n<li>Emergency voice/alarm communication systems meeting the requirements of <a class=\"autolink\" href=\"#907.5.2.2\">Section 907.5.2.2</a> and installed in accordance with <a class=\"autolink\" href=\"#907.6\">Section 907.6</a> shall not be required in <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/3/occupancy-classification-and-use#308.5.1\">Group E</a> occupancies with <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#occupant_load_\">occupant loads</a></span> of 100 or less, provided that activation of the manual <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> initiates an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> occupant notification signal in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a>.</li>\n<li><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a> shall not be required in <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/3/occupancy-classification-and-use#308.5.1\">Group E</a> occupancies where all of the following apply:\n<ol>\n<li>Interior <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#corridor_\">corridors</a></span> are protected by <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#smoke_detector_\">smoke detectors</a>.</li>\n<li>Auditoriums, cafeterias, gymnasiums and similar areas are protected by <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#detector_heat_\">heat detectors</a></span> or other <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> detection devices.</li>\n<li>Shops and laboratories involving dusts or vapors are protected by <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#detector_heat_\">heat detectors</a></span> or other <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> detection devices.</li>\n<li>Manual activation is provided from a normally occupied location.</li>\n</ol>\n</li>\n<li><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a> shall not be required in <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/3/occupancy-classification-and-use#308.5.1\">Group E</a> occupancies where all of the following apply:\n<ol>\n<li>The building is equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#approved_\">approved</a> <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span> installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a>.</li>\n<li>The emergency voice/alarm communication system will activate on sprinkler waterflow.</li>\n<li>Manual activation is provided from a normally occupied location.</li>\n</ol> \n</li>\n</ol>\n</div>\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.3 Group E",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group E",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div class=\"u-mb-3 u-mt-3\">A manual <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be installed in <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/3/occupancy-classification-and-use#306.1\">Group F</a> occupancies where both of the following conditions exist:</div><ol><li>The <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/3/occupancy-classification-and-use#306.1\">Group F</a> occupancy is two or more <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#story_\">stories</a></span> in height.</li><li>The <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/3/occupancy-classification-and-use#306.1\">Group F</a> occupancy has a combined <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#occupant_load_\">occupant load</a></span> of 500 or more above or below the lowest <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#exit_discharge_level_of_\">level of exit discharge</a></span>.</li></ol><div class=\"u-ml-4 u-mb-3 u-mt-3\"><span class=\"u-font-bold\"><span class=\"u-font-bold\">Exception: </span> </span> <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a> are not required where the building is equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span> installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> and the occupant notification appliances will activate throughout the <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#notification_zone_\">notification zones</a> upon sprinkler water flow.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.4 Group F",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group F",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "A manual <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be installed in Group <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/3/occupancy-classification-and-use#307.7\">H-5</a> occupancies and in occupancies used for the manufacture of organic coatings. An <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection system</a> shall be installed for <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#highly_toxic_\">highly toxic</a></span> gases, <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#organic_peroxide_\">organic peroxides</a> and <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#oxidizer_\">oxidizers</a> in accordance with Chapters 60, 62 and 63, respectively, of the <span class=\"u-italic\">International Fire Code</span>.",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "smoke_detector_smooth_clg",
                                                        "title": "Smoke Detector Spacing - Smooth Ceiling",
                                                        "descriptionHtml": "<div>In the absence of specific performance-based design criteria or conflicting manufacturer's instructions, spot-type smoke detectors are to be located using one of the two methods in this section. The first method requires a maximum of 30 feet between detectors and a maximum of 15 feet from walls, measured perpendicular to the wall. Walls extending to within 15 percent of the ceiling height must be treated as full height walls (see 17.5.2). Although this method may work well for rectangular spaces (particularly if dimensions are multiples of 30 ft.), it is less efficient for long, narrow spaces (e.g. corridors) or non-rectangular spaces.</div><br/>\n<div>The nominal 30 foot (S) and 15 foot (/S) spacing criteria may be exceeded, so long as a detector is located within 21 feet (0.7S) of all points on the ceiling. This provision recognizes that smoke migrates radially from a fire and that corners of a 30'x30' square are just over 21 feet from its center, as shown in Figure 1. Figure 2 shows detector spacing strictly adhering to 30'x30' spacing per 17.7.4.2.3.1(1), which results in a design with 30 smoke detectors. Figure 3 shows detector coverage within 21 feet (0.7 x 30) of all points on the ceiling, such that only 25 detectors provide compliant spacing. Minor adjustments from Figure 1, to meet 0.7S in the main hall and perimeter corridor, provide more efficient detector coverage. Maximum efficiency is met using 30'x30' spacing in the balance of the building due to space dimensions that are multiples of 30'.</div>",
                                                        "topics": [
                                                            "Fire",
                                                            "Roof / Ceiling"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Construction Phase",
                                                            "Design Development"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.5 Group H",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "907.2.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group H",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div class=\"u-mb-3 u-mt-3\">A manual <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be installed in <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/3/occupancy-classification-and-use#308\">Group I</a> occupancies. An <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection system</a> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be provided in accordance with Sections <a class=\"autolink\" href=\"#907.2.6.1\">907.2.6.1</a>, <a class=\"autolink\" href=\"#907.2.6.2\">907.2.6.2</a> and <a class=\"autolink\" href=\"#907.2.6.3.3\">907.2.6.3.3</a>.</div><div class=\"u-ml-4\"><div class=\"u-mb-3\"><span class=\"u-font-bold\">Exceptions: </span></div><ol><li><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a> in <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#sleeping_unit_\">sleeping units</a> of Group <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/3/occupancy-classification-and-use#308.2\">I-1</a> and <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/3/occupancy-classification-and-use#308.3\">I-2</a> occupancies shall not be required at <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#exit_\">exits</a></span> if located at all care providers' control stations or other constantly attended staff locations, provided that such <a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm boxes</a> are visible and provided with <span class=\"u-italic\">ready access</span>, and the distances of travel required in <a class=\"autolink\" href=\"#907.4.2.1\">Section 907.4.2.1</a> are not exceeded.</li><li>Occupant notification systems are not required to be activated where private mode signaling installed in accordance with NFPA 72 is <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> by the fire code official and staff evacuation responsibilities are included in the fire safety and evacuation plan required by Section 404 of the <span class=\"u-italic\">International Fire Code</span>.</li></ol></div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "smoke_detector_smooth_clg",
                                                        "title": "Smoke Detector Spacing - Smooth Ceiling",
