{
    "props": {
        "pageProps": {
            "missingRequiredLogin": false,
            "title": "Chapter 20 Boilers and Water Heaters: Ohio Residential Code 2019 | UpCodes",
            "leanChapterViewerData": {
                "basePubName": "International Residential Code 2018 (IRC 2018)",
                "codeGroupingYear": "2024",
                "codeName": "Ohio Residential Code 2019",
                "codeUuid": "a5d675f0-592e-4430-8601-f4a4d5625c73",
                "codeVersions": [
                    {
                        "codeUuid": "a5d675f0-592e-4430-8601-f4a4d5625c73",
                        "name": "Original Adoption",
                        "effectiveStartDate": "2019-07-01",
                        "shortformUrlName": "irc-2018",
                        "activeStatus": "active"
                    }
                ],
                "ingesterAmendmentsEnabled": false,
                "ingesterCodeUnitsEnabled": false,
                "isAmendStylingEnabled": true,
                "isCorrespondable": true,
                "jurisKey": "ohio",
                "jurisName": "Ohio",
                "metaInfoUrl": "/viewer/ohio/irc-2018",
                "modelCodeUrl": null,
                "placeholder": "Search Ohio Residential Code 2019",
                "pubKey": "int_residential_code_2018",
                "pubPrefix": "int_residential_code",
                "shortformPubName": "irc-2018",
                "withAmendments": true,
                "chapterRef": "20",
                "publisher": "icc",
                "hasLinkedResources": false,
                "initialNonChapterTocLines": [
                    {
                        "amendType": "edit",
                        "children": [
                            {
                                "amendType": "edit",
                                "children": [
                                    {
                                        "amendType": "edit",
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "<span class=\"code_deletion\">M</span>2001.1.1 Standards",
                                        "hasExpanderArrow": false,
                                        "href": "#M2001.1.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "M2001.1.1"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "<span class=\"code_deletion\">M</span>2001.1 Installation",
                                "hasExpanderArrow": true,
                                "href": "#M2001.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2001.1"
                            },
                            {
                                "amendType": "edit",
                                "children": [],
                                "depth": 2,
                                "displayTitle": "<span class=\"code_deletion\">M</span>2001.2 Clearance",
                                "hasExpanderArrow": false,
                                "href": "#M2001.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2001.2"
                            },
                            {
                                "amendType": "edit",
                                "children": [],
                                "depth": 2,
                                "displayTitle": "<span class=\"code_deletion\">M</span>2001.3 Valves",
                                "hasExpanderArrow": false,
                                "href": "#M2001.3",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2001.3"
                            },
                            {
                                "amendType": "edit",
                                "children": [],
                                "depth": 2,
                                "displayTitle": "<span class=\"code_deletion\">M</span>2001.4 Flood-Resistant Installation",
                                "hasExpanderArrow": false,
                                "href": "#M2001.4",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2001.4"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "<span class=\"code_deletion\">M</span>2001 Boilers",
                        "hasExpanderArrow": true,
                        "href": "#M2001",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "M2001"
                    },
                    {
                        "amendType": "edit",
                        "children": [
                            {
                                "amendType": "edit",
                                "children": [],
                                "depth": 2,
                                "displayTitle": "<span class=\"code_deletion\">M</span>2002.1 Safety Controls",
                                "hasExpanderArrow": false,
                                "href": "#M2002.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2002.1"
                            },
                            {
                                "amendType": "edit",
                                "children": [],
                                "depth": 2,
                                "displayTitle": "<span class=\"code_deletion\">M</span>2002.2 Hot Water Boiler Gauges",
                                "hasExpanderArrow": false,
                                "href": "#M2002.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2002.2"
                            },
                            {
                                "amendType": "edit",
                                "children": [],
                                "depth": 2,
                                "displayTitle": "<span class=\"code_deletion\">M</span>2002.3 Steam Boiler Gauges",
                                "hasExpanderArrow": false,
                                "href": "#M2002.3",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2002.3"
                            },
                            {
                                "amendType": "edit",
                                "children": [],
                                "depth": 2,
                                "displayTitle": "<span class=\"code_deletion\">M</span>2002.4 Pressure Relief Valve",
                                "hasExpanderArrow": false,
                                "href": "#M2002.4",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2002.4"
                            },
                            {
                                "amendType": "edit",
                                "children": [],
                                "depth": 2,
                                "displayTitle": "<span class=\"code_deletion\">M</span>2002.5 Boiler Low-Water Cutoff",
                                "hasExpanderArrow": false,
                                "href": "#M2002.5",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2002.5"
                            },
                            {
                                "amendType": "edit",
                                "children": [],
                                "depth": 2,
                                "displayTitle": "<span class=\"code_deletion\">M</span>2002.6 Operation",
                                "hasExpanderArrow": false,
                                "href": "#M2002.6",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2002.6"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "<span class=\"code_deletion\">M</span>2002 Operating and Safety Controls",
                        "hasExpanderArrow": true,
                        "href": "#M2002",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "M2002"
                    },
                    {
                        "amendType": "edit",
                        "children": [
                            {
                                "amendType": "edit",
                                "children": [
                                    {
                                        "amendType": "edit",
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "<span class=\"code_deletion\">M</span>2003.1.1 Pressurized Expansion Tanks",
                                        "hasExpanderArrow": false,
                                        "href": "#M2003.1.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "M2003.1.1"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "<span class=\"code_deletion\">M</span>2003.1 General",
                                "hasExpanderArrow": true,
                                "href": "#M2003.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2003.1"
                            },
                            {
                                "amendType": "edit",
                                "children": [],
                                "depth": 2,
                                "displayTitle": "<span class=\"code_deletion\">M</span>2003.2 Minimum Capacity",
                                "hasExpanderArrow": false,
                                "href": "#M2003.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2003.2"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "<span class=\"code_deletion\">M</span>2003 Expansion Tanks",
                        "hasExpanderArrow": true,
                        "href": "#M2003",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "M2003"
                    },
                    {
                        "amendType": "edit",
                        "children": [
                            {
                                "amendType": "edit",
                                "children": [],
                                "depth": 2,
                                "displayTitle": "<span class=\"code_deletion\">M</span>2004.1 General",
                                "hasExpanderArrow": false,
                                "href": "#M2004.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2004.1"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "<span class=\"code_deletion\">M</span>2004 Water Heaters Used for Space Heating",
                        "hasExpanderArrow": true,
                        "href": "#M2004",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "M2004"
                    },
                    {
                        "amendType": "edit",
                        "children": [
                            {
                                "amendType": "edit",
                                "children": [],
                                "depth": 2,
                                "displayTitle": "<span class=\"code_deletion\">M</span>2005.1 General",
                                "hasExpanderArrow": false,
                                "href": "#M2005.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2005.1"
                            },
                            {
                                "amendType": "edit",
                                "children": [
                                    {
                                        "amendType": "edit",
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "<span class=\"code_deletion\">M</span>2005.2.1 Water Heater Access",
                                        "hasExpanderArrow": false,
                                        "href": "#M2005.2.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "M2005.2.1"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "<span class=\"code_deletion\">M</span>2005.2 Prohibited Locations",
                                "hasExpanderArrow": true,
                                "href": "#M2005.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2005.2"
                            },
                            {
                                "amendType": "edit",
                                "children": [],
                                "depth": 2,
                                "displayTitle": "<span class=\"code_deletion\">M</span>2005.3 Electric Water Heaters",
                                "hasExpanderArrow": false,
                                "href": "#M2005.3",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2005.3"
                            },
                            {
                                "amendType": "edit",
                                "children": [],
                                "depth": 2,
                                "displayTitle": "<span class=\"code_deletion\">M</span>2005.4 Supplemental Water-Heating Devices",
                                "hasExpanderArrow": false,
                                "href": "#M2005.4",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2005.4"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "<span class=\"code_deletion\">M</span>2005 Water Heaters",
                        "hasExpanderArrow": true,
                        "href": "#M2005",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "M2005"
                    },
                    {
                        "amendType": "deletion",
                        "children": [
                            {
                                "amendType": "deletion",
                                "children": [],
                                "depth": 2,
                                "displayTitle": "<span class=\"code_deletion\">M2006.1</span> <span class=\"code_deletion\">General</span>",
                                "hasExpanderArrow": false,
                                "href": "#M2006.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2006.1"
                            },
                            {
                                "amendType": "deletion",
                                "children": [],
                                "depth": 2,
                                "displayTitle": "<span class=\"code_deletion\">M2006.2</span> <span class=\"code_deletion\">Clearances</span>",
                                "hasExpanderArrow": false,
                                "href": "#M2006.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2006.2"
                            },
                            {
                                "amendType": "deletion",
                                "children": [],
                                "depth": 2,
                                "displayTitle": "<span class=\"code_deletion\">M2006.3</span> <span class=\"code_deletion\">Bypass Valves</span>",
                                "hasExpanderArrow": false,
                                "href": "#M2006.3",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2006.3"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "<span class=\"code_deletion\">M2006</span> <span class=\"code_deletion\">Pool Heaters</span>",
                        "hasExpanderArrow": true,
                        "href": "#M2006",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "M2006"
                    }
                ],
                "title": "Chapter 20 Boilers and Water Heaters: Ohio Residential Code 2019 | UpCodes",
                "leanChapterLines": [
                    {
                        "displayTitle": "Part I \u2014 Administrative",
                        "isCodeDivider": true,
                        "reference": "divider_I",
                        "slug": "administrative"
                    },
                    {
                        "amendType": "edit",
                        "displayTitle": "Chapter 1 <span class=\"code_deletion\">Scope and</span> Administration",
                        "isExpandable": true,
                        "reference": "1",
                        "slug": "scope-and-administration"
                    },
                    {
                        "displayTitle": "Part II \u2014 Definitions",
                        "isCodeDivider": true,
                        "reference": "divider_II",
                        "slug": "definitions"
                    },
                    {
                        "amendType": "edit",
                        "displayTitle": "Chapter 2 Definitions",
                        "isExpandable": true,
                        "reference": "2",
                        "slug": "definitions"
                    },
                    {
                        "displayTitle": "Part III \u2014 Building Planning and Construction",
                        "isCodeDivider": true,
                        "reference": "divider_III",
                        "slug": "building-planning-and-construction"
                    },
                    {
                        "amendType": "edit",
                        "displayTitle": "Chapter 3 Building Planning",
                        "isExpandable": true,
                        "reference": "3",
                        "slug": "building-planning"
                    },
                    {
                        "amendType": "edit",
                        "displayTitle": "Chapter 4 Foundations",
                        "isExpandable": true,
                        "reference": "4",
                        "slug": "foundations"
                    },
                    {
                        "amendType": "edit",
                        "displayTitle": "Chapter 5 Floors",
                        "isExpandable": true,
                        "reference": "5",
                        "slug": "floors"
                    },
                    {
                        "displayTitle": "Chapter 6 Wall Construction",
                        "isExpandable": true,
                        "reference": "6",
                        "slug": "wall-construction"
                    },
                    {
                        "displayTitle": "Chapter 7 Wall Covering",
                        "isExpandable": true,
                        "reference": "7",
                        "slug": "wall-covering"
                    },
                    {
                        "displayTitle": "Chapter 8 Roof-Ceiling Construction",
                        "isExpandable": true,
                        "reference": "8",
                        "slug": "roof-ceiling-construction"
                    },
                    {
                        "displayTitle": "Chapter 9 Roof Assemblies",
                        "isExpandable": true,
                        "reference": "9",
                        "slug": "roof-assemblies"
                    },
                    {
                        "displayTitle": "Chapter 10 Chimneys and Fireplaces",
                        "isExpandable": true,
                        "reference": "10",
                        "slug": "chimneys-and-fireplaces"
                    },
                    {
                        "displayTitle": "Part IV \u2014 Energy Conservation",
                        "isCodeDivider": true,
                        "reference": "divider_IV",
                        "slug": "energy-conservation"
                    },
                    {
                        "amendType": "edit",
                        "displayTitle": "Chapter 11 <span class=\"code_deletion\">[RE] </span>Energy Efficiency",
                        "isExpandable": true,
                        "reference": "11",
                        "slug": "re-energy-efficiency"
                    },
                    {
                        "displayTitle": "Part V \u2014 Mechanical",
                        "isCodeDivider": true,
                        "reference": "divider_V",
                        "slug": "mechanical"
                    },
                    {
                        "amendType": "edit",
                        "displayTitle": "Chapter 12 Mechanical Administration",
                        "isExpandable": true,
                        "reference": "12",
                        "slug": "mechanical-administration"
                    },
                    {
                        "amendType": "edit",
                        "displayTitle": "Chapter 13 General Mechanical System Requirements",
                        "isExpandable": true,
                        "reference": "13",
                        "slug": "general-mechanical-system-requirements"
                    },
                    {
                        "amendType": "edit",
                        "displayTitle": "Chapter 14 Heating and Cooling Equipment and Appliances",
                        "isExpandable": true,
                        "reference": "14",
                        "slug": "heating-and-cooling-equipment-and-appliances"
                    },
                    {
                        "amendType": "edit",
                        "displayTitle": "Chapter 15 Exhaust Systems",
                        "isExpandable": true,
                        "reference": "15",
                        "slug": "exhaust-systems"
                    },
                    {
                        "amendType": "edit",
                        "displayTitle": "Chapter 16 Duct Systems",
                        "isExpandable": true,
                        "reference": "16",
                        "slug": "duct-systems"
                    },
                    {
                        "displayTitle": "Chapter 17 Combustion Air",
                        "isExpandable": true,
                        "reference": "17",
                        "slug": "combustion-air"
                    },
                    {
                        "displayTitle": "Chapter 18 Chimneys and Vents",
                        "isExpandable": true,
                        "reference": "18",
                        "slug": "chimneys-and-vents"
                    },
                    {
                        "displayTitle": "Chapter 19 Special Appliances, Equipment and Systems",
                        "isExpandable": true,
                        "reference": "19",
                        "slug": "special-appliances-equipment-and-systems"
                    },
                    {
                        "displayTitle": "Chapter 20 Boilers and Water Heaters",
                        "isExpandable": true,
                        "reference": "20",
                        "slug": "boilers-and-water-heaters"
                    },
                    {
                        "displayTitle": "Chapter 21 Hydronic Piping",
                        "isExpandable": true,
                        "reference": "21",
                        "slug": "hydronic-piping"
                    },
                    {
                        "displayTitle": "Chapter 22 Special Piping and Storage Systems",
                        "isExpandable": true,
                        "reference": "22",
                        "slug": "special-piping-and-storage-systems"
                    },
                    {
                        "displayTitle": "Chapter 23 Solar Thermal Energy Systems",
                        "isExpandable": true,
                        "reference": "23",
                        "slug": "solar-thermal-energy-systems"
                    },
                    {
                        "displayTitle": "Part VI \u2014 Fuel Gas",
                        "isCodeDivider": true,
                        "reference": "divider_VI",
                        "slug": "fuel-gas"
                    },
                    {
                        "displayTitle": "Chapter 24 Fuel Gas",
                        "isExpandable": true,
                        "reference": "24",
                        "slug": "fuel-gas"
                    },
                    {
                        "displayTitle": "Part VII \u2014 Plumbing",
                        "isCodeDivider": true,
                        "reference": "divider_VII",
                        "slug": "plumbing"
                    },
                    {
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">25</span> <span class=\"code_deletion\">Plumbing Administration</span>",
                        "reference": "25",
                        "slug": "plumbing-administration"
                    },
                    {
                        "amendType": "addition",
                        "displayTitle": "Chapter 25 Plumbing Systems",
                        "isExpandable": true,
                        "reference": "new_25",
                        "slug": "plumbing-systems"
                    },
                    {
                        "displayTitle": "Chapter 26 General Plumbing Requirements",
                        "isExpandable": true,
                        "reference": "26",
                        "slug": "general-plumbing-requirements"
                    },
                    {
                        "displayTitle": "Chapter 27 Plumbing Fixtures",
                        "isExpandable": true,
                        "reference": "27",
                        "slug": "plumbing-fixtures"
                    },
                    {
                        "displayTitle": "Chapter 28 Water Heaters",
                        "isExpandable": true,
                        "reference": "28",
                        "slug": "water-heaters"
                    },
                    {
                        "displayTitle": "Chapter 29 Water Supply and Distribution",
                        "isExpandable": true,
                        "reference": "29",
                        "slug": "water-supply-and-distribution"
                    },
                    {
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">30</span> <span class=\"code_deletion\">Sanitary Drainage</span>",
                        "reference": "30",
                        "slug": "sanitary-drainage"
                    },
                    {
                        "amendType": "addition",
                        "displayTitle": "Chapter 30",
                        "reference": "new_30",
                        "slug": "_"
                    },
                    {
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">31</span> <span class=\"code_deletion\">Vents</span>",
                        "reference": "31",
                        "slug": "vents"
                    },
                    {
                        "amendType": "addition",
                        "displayTitle": "Chapter 31",
                        "reference": "new_31",
                        "slug": "_"
                    },
                    {
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">32</span> <span class=\"code_deletion\">Traps</span>",
                        "reference": "32",
                        "slug": "traps"
                    },
                    {
                        "amendType": "addition",
                        "displayTitle": "Chapter 32",
                        "reference": "new_32",
                        "slug": "_"
                    },
                    {
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">33</span> <span class=\"code_deletion\">Storm Drainage</span>",
                        "reference": "33",
                        "slug": "storm-drainage"
                    },
                    {
                        "amendType": "addition",
                        "displayTitle": "Chapter 33",
                        "reference": "new_33",
                        "slug": "_"
                    },
                    {
                        "displayTitle": "Part VIII \u2014 Electrical",
                        "isCodeDivider": true,
                        "reference": "divider_VIII",
                        "slug": "electrical"
                    },
                    {
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">34</span> <span class=\"code_deletion\">General Requirements</span>",
                        "reference": "34",
                        "slug": "general-requirements"
                    },
                    {
                        "amendType": "addition",
                        "displayTitle": "Chapter 34 Electrical",
                        "isExpandable": true,
                        "reference": "new_34",
                        "slug": "electrical"
                    },
                    {
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">35</span> <span class=\"code_deletion\">Electrical Definitions</span>",
                        "reference": "35",
                        "slug": "electrical-definitions"
                    },
                    {
                        "amendType": "addition",
                        "displayTitle": "Chapter 35",
                        "reference": "new_35",
                        "slug": "_"
                    },
                    {
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">36</span> <span class=\"code_deletion\">Services</span>",
                        "reference": "36",
                        "slug": "services"
                    },
                    {
                        "amendType": "addition",
                        "displayTitle": "Chapter 36",
                        "reference": "new_36",
                        "slug": "_"
                    },
                    {
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">37</span> <span class=\"code_deletion\">Branch Circuit and Feeder Requirements</span>",
                        "reference": "37",
                        "slug": "branch-circuit-and-feeder-requirements"
                    },
                    {
                        "amendType": "addition",
                        "displayTitle": "Chapter 37",
                        "reference": "new_37",
                        "slug": "_"
                    },
                    {
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">38</span> <span class=\"code_deletion\">Wiring Methods</span>",
                        "reference": "38",
                        "slug": "wiring-methods"
                    },
                    {
                        "amendType": "addition",
                        "displayTitle": "Chapter 38",
                        "reference": "new_38",
                        "slug": "_"
                    },
                    {
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">39</span> <span class=\"code_deletion\">Power and Lighting Distribution</span>",
                        "reference": "39",
                        "slug": "power-and-lighting-distribution"
                    },
                    {
                        "amendType": "addition",
                        "displayTitle": "Chapter 39",
                        "reference": "new_39",
                        "slug": "_"
                    },
                    {
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">40</span> <span class=\"code_deletion\">Devices and Luminaires</span>",
                        "reference": "40",
                        "slug": "devices-and-luminaires"
                    },
                    {
                        "amendType": "addition",
                        "displayTitle": "Chapter 40",
                        "reference": "new_40",
                        "slug": "_"
                    },
                    {
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">41</span> <span class=\"code_deletion\">Appliance Installation</span>",
                        "reference": "41",
                        "slug": "appliance-installation"
                    },
                    {
                        "amendType": "addition",
                        "displayTitle": "Chapter 41",
                        "reference": "new_41",
                        "slug": "_"
                    },
                    {
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">42</span> <span class=\"code_deletion\">Swimming Pools</span>",
                        "reference": "42",
                        "slug": "swimming-pools"
                    },
                    {
                        "amendType": "addition",
                        "displayTitle": "Chapter 42",
                        "reference": "new_42",
                        "slug": "_"
                    },
                    {
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">43</span> <span class=\"code_deletion\">Class 2 Remote-Control, Signaling and Power-Limited Circuits</span>",
                        "reference": "43",
                        "slug": "class-2-remote-control-signaling-and-power-limited-circuits"
                    },
                    {
                        "amendType": "addition",
                        "displayTitle": "Chapter 43",
                        "reference": "new_43",
                        "slug": "_"
                    },
                    {
                        "displayTitle": "Part IX \u2014 Referenced Standards",
                        "isCodeDivider": true,
                        "reference": "divider_IX",
                        "slug": "referenced-standards"
                    },
                    {
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">44</span> <span class=\"code_deletion\">Referenced Standards</span>",
                        "reference": "44",
                        "slug": "referenced-standards"
                    },
                    {
                        "amendType": "addition",
                        "displayTitle": "Chapter 44 Referenced Standards",
                        "isExpandable": true,
                        "reference": "new_44",
                        "slug": "referenced-standards"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix A Sizing and Capacities of Gas Piping",
                        "reference": "A",
                        "slug": "sizing-and-capacities-of-gas-piping"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix B Sizing of Venting Systems Serving Appliances Equipped With Draft Hoods, Category I Appliances and Appliances Listed for Use With Type B Vents",
                        "reference": "B",
                        "slug": "sizing-of-venting-systems-serving-appliances-equipped-with-draft-hoods-category"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix C Exit Terminals of Mechanical Draft and Direct-Vent Venting Systems",
                        "reference": "C",
                        "slug": "exit-terminals-of-mechanical-draft-and-direct-vent-venting-systems"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix D Recommended Procedure for Safety Inspection of an Existing Appliance Installation",
                        "reference": "D",
                        "slug": "recommended-procedure-for-safety-inspection-of-an-existing-appliance-installatio"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix E Manufactured Housing Used as Dwellings",
                        "reference": "E",
                        "slug": "manufactured-housing-used-as-dwellings"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix F Radon Control Methods",
                        "reference": "F",
                        "slug": "radon-control-methods"
                    },
                    {
                        "displayTitle": "Appendix G Piping Standards for Various Applications",
                        "isExpandable": true,
                        "reference": "G",
                        "slug": "piping-standards-for-various-applications"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix H Patio Covers",
                        "reference": "H",
                        "slug": "patio-covers"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix I Private Sewage Disposal",
                        "reference": "I",
                        "slug": "private-sewage-disposal"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix J Existing Buildings and Structures",
                        "reference": "J",
                        "slug": "existing-buildings-and-structures"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix K Sound Transmission",
                        "reference": "K",
                        "slug": "sound-transmission"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix L Permit Fees",
                        "reference": "L",
                        "slug": "permit-fees"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix M Home Day Care\u2014R-3 Occupancy",
                        "reference": "M",
                        "slug": "home-day-care-r-3-occupancy"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix N Venting Methods",
                        "reference": "N",
                        "slug": "venting-methods"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix O Automatic Vehicular Gates",
                        "reference": "O",
                        "slug": "automatic-vehicular-gates"
                    },
                    {
                        "displayTitle": "Appendix P Sizing of Water Piping System",
                        "isExpandable": true,
                        "reference": "P",
                        "slug": "sizing-of-water-piping-system"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix Q Tiny Houses",
                        "reference": "Q",
                        "slug": "tiny-houses"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix R Light Straw-Clay Construction",
                        "reference": "R",
                        "slug": "light-straw-clay-construction"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix S Strawbale Construction",
                        "reference": "S",
                        "slug": "strawbale-construction"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix T [RE] Solar-Ready Provisions\u2014Detached One- And Two-Family Dwellings and Townhouses",
                        "reference": "T",
                        "slug": "re-solar-ready-provisions-detached-one-and-two-family-dwellings-and-townhouses"
                    }
                ],
                "leanCodeSectionsTree": [
                    {
                        "ancestorRefs": [],
                        "body": "<div class=\"u-mb-3\"><span class=\"u-font-bold\">User notes:</span></div>\n<div class=\"u-italic u-mb-3 u-mt-3\"><span class=\"u-font-bold\">About this chapter:</span> Chapter 20   is specific to <a class=\"autolink\" href=\"/viewer/ohio/irc-2018/chapter/2/definitions#boiler_\">boilers</a> and waters heaters. The provisions of this chapter apply to <a class=\"autolink\" href=\"/viewer/ohio/irc-2018/chapter/2/definitions#appliance_\">appliances</a> generally without regard to the energy source. Gas-fired <a class=\"autolink\" href=\"/viewer/ohio/irc-2018/chapter/2/definitions#boiler_\">boilers</a> and <a class=\"autolink\" href=\"/viewer/ohio/irc-2018/chapter/2/definitions#water_heater_\">water heaters</a> are also addressed in   <a class=\"autolink\" href=\"/viewer/ohio/irc-2018/chapter/24/fuel-gas#24\">Chapter 24</a>; therefore, Chapters 20 and <a class=\"autolink\" href=\"/viewer/ohio/irc-2018/chapter/24/fuel-gas#24\">24</a> both apply to such <a class=\"autolink\" href=\"/viewer/ohio/irc-2018/chapter/2/definitions#appliance_\">appliances</a>.</div>\n<div class=\"u-italic u-mt-3\"><span class=\"u-font-bold\">Code development reminder:</span>   Code change proposals to this chapter will be considered by the IRC\u2014<a class=\"autolink\" href=\"/viewer/ohio/irc-2018/chapter/2/definitions#plumbing_\">Plumbing</a>/Mechanical Code Development Committee during the 2018 (Group A) Code Development Cycle. See explanation on page iv.</div>",
                        "depth": 0,
                        "diagrams": [],
                        "displayRef": null,
                        "displayTitle": "Chapter 20 Boilers and Water Heaters",
                        "divisionType": "Chapter",
                        "hasAssemblies": false,
                        "isContiguous": true,
                        "numAssembliesOnRef": 0,
                        "numBuildingProductsOnRef": 0,
                        "numDiagramsOnRef": 0,
                        "reference": "20",
                        "slug": "boilers-and-water-heaters",
                        "titleText": "Boilers and Water Heaters",
                        "children": [
                            {
                                "amendType": "edit",
                                "ancestorRefs": [
                                    "20"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": "<span class=\"code_deletion\">M</span>2001",
                                "displayTitle": "Section <span class=\"code_deletion\">M</span>2001 Boilers",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "M2001",
                                "slug": "boilers-and-water-heaters",
                                "titleText": "Boilers",
                                "children": [
                                    {
                                        "amendType": "edit",
                                        "ancestorRefs": [
                                            "20",
                                            "M2001"
                                        ],
                                        "body": "In addition to the requirements of this code, the installation of boilers shall conform to the manufacturer's instructions. The manufacturer's rating data, the nameplate and operating instructions of a permanent type shall be attached to the boiler. Boilers shall have their controls set, adjusted and tested by the installer. A complete control diagram together with complete boiler operating instructions shall be furnished by the installer. Solid and liquid fuel-burning boilers shall be provided with <span class=\"u-italic\">combustion air</span> as required by Chapter 17.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": "<span class=\"code_deletion\">M</span>2001.1",
                                        "displayTitle": "<span class=\"code_deletion\">M</span>2001.1 Installation",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "M2001.1",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "Installation",
                                        "children": [
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "20",
                                                    "M2001",
                                                    "M2001.1"
                                                ],
                                                "body": "Packaged oil-fired <a class=\"autolink\" href=\"/viewer/ohio/irc-2018/chapter/2/definitions#boiler_\">boilers</a> shall be <span class=\"u-italic\">listed</span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/irc-2018/chapter/2/definitions#labeled_\">labeled</a></span> in accordance with UL 726. Packaged electric <a class=\"autolink\" href=\"/viewer/ohio/irc-2018/chapter/2/definitions#boiler_\">boilers</a> shall be <span class=\"u-italic\">listed</span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/irc-2018/chapter/2/definitions#labeled_\">labeled</a></span> in accordance with UL 834. Solid fuel-fired <a class=\"autolink\" href=\"/viewer/ohio/irc-2018/chapter/2/definitions#boiler_\">boilers</a> shall be <span class=\"u-italic\">listed</span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ohio/irc-2018/chapter/2/definitions#labeled_\">labeled</a></span> in accordance with UL 2523. <a class=\"autolink\" href=\"/viewer/ohio/irc-2018/chapter/2/definitions#boiler_\">Boilers</a> shall be designed, constructed and certified in accordance with the <span class=\"code_addition\">\"</span>ASME <em><a class=\"autolink\" href=\"/viewer/ohio/irc-2018/chapter/2/definitions#boiler_\">Boiler</a> and Pressure Vessel Code</em>, Section I or IV.<span class=\"code_addition\">\"</span> <span class=\"code_addition\">The <a class=\"autolink\" href=\"/viewer/ohio/irc-2018/chapter/2/definitions#boiler_\">boiler</a> shall be provided with safety devices and controls\nas required in the applicable section of the \"ASME <a class=\"autolink\" href=\"/viewer/ohio/irc-2018/chapter/2/definitions#boiler_\">Boiler</a> and Pressure Vessel\nCode.\" For <a class=\"autolink\" href=\"/viewer/ohio/irc-2018/chapter/2/definitions#boiler_\">boilers</a> with fuel input ratings of 12,500,000 Btu/hr (3663 kW) or\nless, controls and safety devices meeting the requirements of ASME CSD-1 is\nan acceptable alternative.</span> Gas-fired <a class=\"autolink\" href=\"/viewer/ohio/irc-2018/chapter/2/definitions#boiler_\">boilers</a> shall conform to the requirements listed in <a class=\"autolink\" href=\"/viewer/ohio/irc-2018/chapter/24/fuel-gas#24\">Chapter 24</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": "<span class=\"code_deletion\">M</span>2001.1.1",
                                                "displayTitle": "<span class=\"code_deletion\">M</span>2001.1.1 Standards",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "M2001.1.1",
                                                "slug": "boilers-and-water-heaters",
                                                "titleText": "Standards",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "amendType": "edit",
                                        "ancestorRefs": [
                                            "20",
                                            "M2001"
                                        ],
                                        "body": "Boilers shall be installed in accordance with their <span class=\"u-italic\">listing</span> and <span class=\"u-italic\">label</span>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": "<span class=\"code_deletion\">M</span>2001.2",
                                        "displayTitle": "<span class=\"code_deletion\">M</span>2001.2 Clearance",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "M2001.2",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "Clearance",
                                        "children": []
                                    },
                                    {
                                        "amendType": "edit",
                                        "ancestorRefs": [
                                            "20",
                                            "M2001"
                                        ],
                                        "body": "<div class=\"u-mb-3\">Every boiler or modular boiler shall have a shutoff valve in the supply and return piping. For multiple boiler or multiple modular boiler installations, each boiler or modular boiler shall have individual shutoff valves in the supply and return piping.</div><div class=\"u-ml-4 u-mt-3\"><strong>Exception:</strong> Shutoff valves are not required in a system having a single low-pressure steam boiler.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": "<span class=\"code_deletion\">M</span>2001.3",
                                        "displayTitle": "<span class=\"code_deletion\">M</span>2001.3 Valves",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "M2001.3",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "Valves",
                                        "children": []
                                    },
                                    {
                                        "amendType": "edit",
                                        "ancestorRefs": [
                                            "20",
                                            "M2001"
                                        ],
                                        "body": "<div class=\"u-mb-3\">In flood hazard areas established in Table R301.2(1), <a class=\"autolink\" href=\"/viewer/ohio/irc-2018/chapter/2/definitions#boiler_\">boilers</a>, <a class=\"autolink\" href=\"/viewer/ohio/irc-2018/chapter/2/definitions#water_heater_\">water heaters</a> and their <a class=\"autolink\" href=\"/viewer/ohio/irc-2018/chapter/2/definitions#control_limit_\">control</a> systems shall be located or installed in accordance with Section 322.1.6.</div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "flood_protection_mpe_systems",
                                                "title": "Flood: M/P/E Systems",
                                                "descriptionHtml": "<div>A significant portion of flood damage is attributed to critical building systems including mechanical, electrical,\nplumbing and other utility elements. Residents, communities and businesses are all impacted when building utility systems are damaged and cause delays in post-flood building re-occupancy.</div><br/>\n<div>When buildings are elevated or protected higher than the minimum required flood protection level, equipment serving the buildings should be elevated or located at least to the same height. This measure not only protects the equipment from the same level of risk as the building, but allows access to the best available rates for NFIP insurance policies as well.</div><br/>\n<div>Source: FEMA P-348, www.fema.gov</div>",
                                                "topics": [
                                                    "Flood",
                                                    "Residential",
                                                    "Mechanical"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "png"
                                            }
                                        ],
                                        "displayRef": "<span class=\"code_deletion\">M</span>2001.4",
                                        "displayTitle": "<span class=\"code_deletion\">M</span>2001.4 Flood-Resistant Installation",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "M2001.4",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "Flood-Resistant Installation",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "amendType": "edit",
                                "ancestorRefs": [
                                    "20"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": "<span class=\"code_deletion\">M</span>2002",
                                "displayTitle": "Section <span class=\"code_deletion\">M</span>2002 Operating and Safety Controls",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "M2002",
                                "slug": "boilers-and-water-heaters",
                                "titleText": "Operating and Safety Controls",
                                "children": [
                                    {
                                        "amendType": "edit",
                                        "ancestorRefs": [
                                            "20",
                                            "M2002"
                                        ],
                                        "body": "Electrical and mechanical operating and safety controls for boilers shall be <span class=\"u-italic\">listed</span> and <span class=\"u-italic\">labeled</span>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": "<span class=\"code_deletion\">M</span>2002.1",
                                        "displayTitle": "<span class=\"code_deletion\">M</span>2002.1 Safety Controls",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "M2002.1",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "Safety Controls",
                                        "children": []
                                    },
                                    {
                                        "amendType": "edit",
                                        "ancestorRefs": [
                                            "20",
                                            "M2002"
                                        ],
                                        "body": "Every hot water boiler shall have a pressure gauge and a temperature gauge, or combination pressure and temperature gauge. The gauges shall indicate the temperature and pressure within the normal range of the system's operation.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": "<span class=\"code_deletion\">M</span>2002.2",
                                        "displayTitle": "<span class=\"code_deletion\">M</span>2002.2 Hot Water Boiler Gauges",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "M2002.2",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "Hot Water Boiler Gauges",
                                        "children": []
                                    },
                                    {
                                        "amendType": "edit",
                                        "ancestorRefs": [
                                            "20",
                                            "M2002"
                                        ],
                                        "body": "Every steam boiler shall have a water-gauge glass and a pressure gauge. The pressure gauge shall indicate the pressure within the normal range of the system's operation. The gauge glass shall be installed so that the midpoint is at the normal water level.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": "<span class=\"code_deletion\">M</span>2002.3",
                                        "displayTitle": "<span class=\"code_deletion\">M</span>2002.3 Steam Boiler Gauges",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "M2002.3",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "Steam Boiler Gauges",
                                        "children": []
                                    },
                                    {
                                        "amendType": "edit",
                                        "ancestorRefs": [
                                            "20",
                                            "M2002"
                                        ],
                                        "body": "Boilers shall be equipped with pressure relief valves with minimum rated capacities for the <span class=\"u-italic\">equipment</span> served. Pressure relief valves shall be set at the maximum rating of the boiler. Discharge shall be piped to drains by gravity to within 18 inches (457 mm) of the floor or to an open receptor.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": "<span class=\"code_deletion\">M</span>2002.4",
                                        "displayTitle": "<span class=\"code_deletion\">M</span>2002.4 Pressure Relief Valve",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "M2002.4",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "Pressure Relief Valve",
                                        "children": []
                                    },
                                    {
                                        "amendType": "edit",
                                        "ancestorRefs": [
                                            "20",
                                            "M2002"
                                        ],
                                        "body": "<div class=\"u-mb-3\">Steam and hot water boilers shall be protected with a low-water cutoff control.</div><div class=\"u-ml-4 u-mt-3\"><strong>Exception:</strong> A low-water cutoff is not required for coil-type and water-tube-type boilers that require forced circulation of water through the boiler and that are protected with a flow-sensing control.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": "<span class=\"code_deletion\">M</span>2002.5",
                                        "displayTitle": "<span class=\"code_deletion\">M</span>2002.5 Boiler Low-Water Cutoff",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "M2002.5",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "Boiler Low-Water Cutoff",
                                        "children": []
                                    },
                                    {
                                        "amendType": "edit",
                                        "ancestorRefs": [
                                            "20",
                                            "M2002"
                                        ],
                                        "body": "Low-water cutoff controls and flow-sensing controls required by Section 2002.5 shall automatically stop the combustion operation of the <a class=\"autolink\" href=\"/viewer/ohio/irc-2018/chapter/2/definitions#appliance_\">appliance</a> when the water level drops below the lowest safe water level as established by the manufacturer or when the water circulation flow is less than that required for safe operation of the <a class=\"autolink\" href=\"/viewer/ohio/irc-2018/chapter/2/definitions#appliance_\">appliance</a>, respectively.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": "<span class=\"code_deletion\">M</span>2002.6",
                                        "displayTitle": "<span class=\"code_deletion\">M</span>2002.6 Operation",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "M2002.6",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "Operation",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "amendType": "edit",
                                "ancestorRefs": [
                                    "20"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": "<span class=\"code_deletion\">M</span>2003",
                                "displayTitle": "Section <span class=\"code_deletion\">M</span>2003 Expansion Tanks",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "M2003",
                                "slug": "boilers-and-water-heaters",
                                "titleText": "Expansion Tanks",
                                "children": [
                                    {
                                        "amendType": "edit",
                                        "ancestorRefs": [
                                            "20",
                                            "M2003"
                                        ],
                                        "body": "Hot water boilers shall be provided with expansion tanks. Nonpressurized expansion tanks shall be securely fastened to the structure or boiler and supported to carry twice the weight of the tank filled with water. Provisions shall be made for draining nonpressurized tanks without emptying the system.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": "<span class=\"code_deletion\">M</span>2003.1",
                                        "displayTitle": "<span class=\"code_deletion\">M</span>2003.1 General",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "M2003.1",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "General",
                                        "children": [
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "20",
                                                    "M2003",
                                                    "M2003.1"
                                                ],
                                                "body": "Pressurized expansion tanks shall be consistent with the volume and capacity of the system. Tanks shall be capable of withstanding a hydrostatic test pressure of two and one-half times the allowable working pressure of the system.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": "<span class=\"code_deletion\">M</span>2003.1.1",
                                                "displayTitle": "<span class=\"code_deletion\">M</span>2003.1.1 Pressurized Expansion Tanks",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "M2003.1.1",
                                                "slug": "boilers-and-water-heaters",
                                                "titleText": "Pressurized Expansion Tanks",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "amendType": "edit",
                                        "ancestorRefs": [
                                            "20",
                                            "M2003"
                                        ],
                                        "body": "<div class=\"u-mb-3\">The minimum capacity of expansion tanks shall be determined from Table 2003.2.</div><figure><figcaption><div class=\"u-mb-3\"><a id=\"table_2003.2\" href=\"#table_2003.2\" class=\"autolink_target\">TABLE 2003.2</a></div><div class=\"u-mt-3\">EXPANSION TANK MINIMUM CAPACITY<sup>a</sup> FOR FORCED <a class=\"autolink\" href=\"/viewer/ohio/irc-2018/chapter/2/definitions#hot_water_\">HOT-WATER</a> SYSTEMS</div></figcaption><table class=\"uc_all_borders u-border\"><tbody><tr><td class=\"u-text-center u-align-middle\" colspan=\"1\" rowspan=\"1\"><strong>SYSTEM VOLUME<sup>b</sup><br/> (gallons)<br/></strong></td><td class=\"u-text-center u-align-middle\" colspan=\"1\" rowspan=\"1\"><strong>PRESSURIZED<br/> <a class=\"autolink\" href=\"/viewer/ohio/irc-2018/chapter/2/definitions#diaphragm_\">DIAPHRAGM</a> TYPE<br/></strong></td><td class=\"u-text-center u-align-middle\" colspan=\"1\" rowspan=\"1\"><strong>NONPRESSURIZED <br/>TYPE<br/></strong></td></tr><tr><td class=\"u-text-center u-align-middle\" colspan=\"1\" rowspan=\"1\">10</td><td class=\"u-text-center u-align-middle\" colspan=\"1\" rowspan=\"1\">1.0</td><td class=\"u-text-center u-align-middle\" colspan=\"1\" rowspan=\"1\">1.5</td></tr><tr><td class=\"u-text-center u-align-middle\" colspan=\"1\" rowspan=\"1\">20</td><td class=\"u-text-center u-align-middle\" colspan=\"1\" rowspan=\"1\">1.5</td><td class=\"u-text-center u-align-middle\" colspan=\"1\" rowspan=\"1\">3.0</td></tr><tr><td class=\"u-text-center u-align-middle\" colspan=\"1\" rowspan=\"1\">30</td><td class=\"u-text-center u-align-middle\" colspan=\"1\" rowspan=\"1\">2.5</td><td class=\"u-text-center u-align-middle\" colspan=\"1\" rowspan=\"1\">4.5</td></tr><tr><td class=\"u-text-center u-align-middle\" colspan=\"1\" rowspan=\"1\">40</td><td class=\"u-text-center u-align-middle\" colspan=\"1\" rowspan=\"1\">3.0</td><td class=\"u-text-center u-align-middle\" colspan=\"1\" rowspan=\"1\">6.0</td></tr><tr><td class=\"u-text-center u-align-middle\" colspan=\"1\" rowspan=\"1\">50</td><td class=\"u-text-center u-align-middle\" colspan=\"1\" rowspan=\"1\">4.0</td><td class=\"u-text-center u-align-middle\" colspan=\"1\" rowspan=\"1\">7.5</td></tr><tr><td class=\"u-text-center u-align-middle\" colspan=\"1\" rowspan=\"1\">60</td><td class=\"u-text-center u-align-middle\" colspan=\"1\" rowspan=\"1\">5.0</td><td class=\"u-text-center u-align-middle\" colspan=\"1\" rowspan=\"1\">9.0</td></tr><tr><td class=\"u-text-center u-align-middle\" colspan=\"1\" rowspan=\"1\">70</td><td class=\"u-text-center u-align-middle\" colspan=\"1\" rowspan=\"1\">6.0</td><td class=\"u-text-center u-align-middle\" colspan=\"1\" rowspan=\"1\">10.5</td></tr><tr><td class=\"u-text-center u-align-middle\" colspan=\"1\" rowspan=\"1\">80</td><td class=\"u-text-center u-align-middle\" colspan=\"1\" rowspan=\"1\">6.5</td><td class=\"u-text-center u-align-middle\" colspan=\"1\" rowspan=\"1\">12.0</td></tr><tr><td class=\"u-text-center u-align-middle\" colspan=\"1\" rowspan=\"1\">90</td><td class=\"u-text-center u-align-middle\" colspan=\"1\" rowspan=\"1\">7.5</td><td class=\"u-text-center u-align-middle\" colspan=\"1\" rowspan=\"1\">13.5</td></tr><tr><td class=\"u-text-center u-align-middle\" colspan=\"1\" rowspan=\"1\">100</td><td class=\"u-text-center u-align-middle\" colspan=\"1\" rowspan=\"1\">8.0</td><td class=\"u-text-center u-align-middle\" colspan=\"1\" rowspan=\"1\">15.0</td></tr></tbody></table><div><div class=\"u-text-12px u-mb-3 u-pb-2 u-pt-2\">For SI:  1 gallon = 3.785 L, 1 pound per square inch gauge = 6.895 kPa, \u00b0C = [(\u00b0F)-32]/1.8.</div><div class=\"u-text-12px u-pb-2 u-pt-2\"><ol class=\"u-list-lower-alpha\"><li>Based on average water temperature of 195\u00b0F, fill pressure of 12 psig and an operating pressure of not greater than 30 psig.</li><li>System volume includes volume of water in <a class=\"autolink\" href=\"/viewer/ohio/irc-2018/chapter/2/definitions#boiler_\">boiler</a>, <a class=\"autolink\" href=\"/viewer/ohio/irc-2018/chapter/2/definitions#convector_\">convectors</a> and piping, not including the expansion tank.</li></ol></div></div></figure>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": "<span class=\"code_deletion\">M</span>2003.2",
                                        "displayTitle": "<span class=\"code_deletion\">M</span>2003.2 Minimum Capacity",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "M2003.2",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "Minimum Capacity",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "amendType": "edit",
                                "ancestorRefs": [
                                    "20"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": "<span class=\"code_deletion\">M</span>2004",
                                "displayTitle": "Section <span class=\"code_deletion\">M</span>2004 Water Heaters Used for Space Heating",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "M2004",
                                "slug": "boilers-and-water-heaters",
                                "titleText": "Water Heaters Used for Space Heating",
                                "children": [
                                    {
                                        "amendType": "edit",
                                        "ancestorRefs": [
                                            "20",
                                            "M2004"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/ohio/irc-2018/chapter/2/definitions#water_heater_\">Water heaters</a> used to supply both potable <a class=\"autolink\" href=\"/viewer/ohio/irc-2018/chapter/2/definitions#hot_water_\">hot water</a> and <a class=\"autolink\" href=\"/viewer/ohio/irc-2018/chapter/2/definitions#hot_water_\">hot water</a> for space heating shall be installed in accordance with this chapter, <a class=\"autolink\" href=\"/viewer/ohio/irc-2018/chapter/24/fuel-gas#24\">Chapter 24</a>, <span class=\"code_addition\">the plumbing code as modified by <a class=\"autolink\" href=\"/viewer/ohio/irc-2018/chapter/new_25/plumbing-systems#new_25\">Chapter 25</a></span> and the manufacturer's instructions.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": "<span class=\"code_deletion\">M</span>2004.1",
                                        "displayTitle": "<span class=\"code_deletion\">M</span>2004.1 General",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "M2004.1",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "General",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "amendType": "edit",
                                "ancestorRefs": [
                                    "20"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": "<span class=\"code_deletion\">M</span>2005",
                                "displayTitle": "Section <span class=\"code_deletion\">M</span>2005 Water Heaters",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "M2005",
                                "slug": "boilers-and-water-heaters",
                                "titleText": "Water Heaters",
                                "children": [
                                    {
                                        "amendType": "edit",
                                        "ancestorRefs": [
                                            "20",
                                            "M2005"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/ohio/irc-2018/chapter/2/definitions#water_heater_\">Water heaters</a> shall be installed in accordance with <span class=\"code_addition\">the <i>plumbing code</i> as modified by <a class=\"autolink\" href=\"/viewer/ohio/irc-2018/chapter/new_25/plumbing-systems#new_25\">Chapter 25</a></span>, the manufacturer's instructions and the requirements of this code. <a class=\"autolink\" href=\"/viewer/ohio/irc-2018/chapter/2/definitions#water_heater_\">Water heaters</a> installed in an <a class=\"autolink\" href=\"/viewer/ohio/irc-2018/chapter/2/definitions#attic_\">attic</a> shall comply with the requirements of <a class=\"autolink\" href=\"/viewer/ohio/irc-2018/chapter/13/general-mechanical-system-requirements#M1305.1.2\">Section M1305.1.2</a>. Gas-fired <a class=\"autolink\" href=\"/viewer/ohio/irc-2018/chapter/2/definitions#water_heater_\">water heaters</a> shall comply with the requirements in <a class=\"autolink\" href=\"/viewer/ohio/irc-2018/chapter/24/fuel-gas#24\">Chapter 24</a>. Domestic electric <a class=\"autolink\" href=\"/viewer/ohio/irc-2018/chapter/2/definitions#water_heater_\">water heaters</a> shall comply with UL 174. Oiled-fired <a class=\"autolink\" href=\"/viewer/ohio/irc-2018/chapter/2/definitions#water_heater_\">water heaters</a> shall comply with UL 732. Solar thermal water heating systems shall comply with <a class=\"autolink\" href=\"/viewer/ohio/irc-2018/chapter/23/solar-thermal-energy-systems#23\">Chapter 23</a> and SRCC 300. Solid fuel-fired <a class=\"autolink\" href=\"/viewer/ohio/irc-2018/chapter/2/definitions#water_heater_\">water heaters</a> shall comply with UL 2523.",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "gas_vent_terminations",
                                                "title": "Gas Vent Terminations",
                                                "descriptionHtml": "",
                                                "topics": [
                                                    "Roof / Ceiling",
                                                    "Mechanical"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": "<span class=\"code_deletion\">M</span>2005.1",
                                        "displayTitle": "<span class=\"code_deletion\">M</span>2005.1 General",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "M2005.1",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "General",
                                        "children": []
                                    },
                                    {
                                        "amendType": "edit",
                                        "ancestorRefs": [
                                            "20",
                                            "M2005"
                                        ],
                                        "body": "Fuel-fired water heaters shall not be installed in a room used as a storage closet. Water heaters located in a bedroom or bathroom shall be installed in a sealed enclosure so that <span class=\"u-italic\">combustion air</span> will not be taken from the living space. Installation of direct-vent water heaters within an enclosure is not required.",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "water_heaters_prohibited",
                                                "title": "Fuel Fired Water Heaters: Prohibited Locations",
                                                "descriptionHtml": "",
                                                "topics": [
                                                    "Residential"
                                                ],
                                                "phases": [
                                                    "Schematic",
                                                    "Design Development",
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": "<span class=\"code_deletion\">M</span>2005.2",
                                        "displayTitle": "<span class=\"code_deletion\">M</span>2005.2 Prohibited Locations",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "M2005.2",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "Prohibited Locations",
                                        "children": [
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "20",
                                                    "M2005",
                                                    "M2005.2"
                                                ],
                                                "body": "Access to water heaters that are located in an <span class=\"u-italic\">attic </span>or underfloor crawl space is permitted to be through a closet located in a sleeping room or bathroom where <span class=\"u-italic\">ventilation</span> of those spaces is in accordance with this code.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": "<span class=\"code_deletion\">M</span>2005.2.1",
                                                "displayTitle": "<span class=\"code_deletion\">M</span>2005.2.1 Water Heater Access",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "M2005.2.1",
                                                "slug": "boilers-and-water-heaters",
                                                "titleText": "Water Heater Access",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "amendType": "edit",
                                        "ancestorRefs": [
                                            "20",
                                            "M2005"
                                        ],
                                        "body": "Electric <a class=\"autolink\" href=\"/viewer/ohio/irc-2018/chapter/2/definitions#water_heater_\">water heaters</a> shall be installed in accordance with the applicable provisions of <span class=\"code_addition\">NFPA 70 as modified in <a class=\"autolink\" href=\"/viewer/ohio/irc-2018/chapter/new_34/electrical#new_34\">Chapter 34</a></span>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": "<span class=\"code_deletion\">M</span>2005.3",
                                        "displayTitle": "<span class=\"code_deletion\">M</span>2005.3 Electric Water Heaters",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "M2005.3",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "Electric Water Heaters",
                                        "children": []
                                    },
                                    {
                                        "amendType": "edit",
                                        "ancestorRefs": [
                                            "20",
                                            "M2005"
                                        ],
                                        "body": "Potable water-heating devices that use refrigerant-to-water heat exchangers shall be <span class=\"u-italic\">approved</span> and installed in accordance with the manufacturer's instructions.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": "<span class=\"code_deletion\">M</span>2005.4",
                                        "displayTitle": "<span class=\"code_deletion\">M</span>2005.4 Supplemental Water-Heating Devices",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "M2005.4",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "Supplemental Water-Heating Devices",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "amendType": "deletion",
                                "ancestorRefs": [
                                    "20"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": "<span class=\"code_deletion\">M2006</span>",
                                "displayTitle": "Section <span class=\"code_deletion\">M2006</span> <span class=\"code_deletion\">Pool Heaters</span>",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "M2006",
                                "slug": "boilers-and-water-heaters",
                                "titleText": "<span class=\"code_deletion\">Pool Heaters</span>",
                                "children": [
                                    {
                                        "amendType": "deletion",
                                        "ancestorRefs": [
                                            "20",
                                            "M2006"
                                        ],
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": "<span class=\"code_deletion\">M2006.1</span>",
                                        "displayTitle": "<span class=\"code_deletion\">M2006.1</span> <span class=\"code_deletion\">General</span>",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "M2006.1",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "<span class=\"code_deletion\">General</span>",
                                        "children": []
                                    },
                                    {
                                        "amendType": "deletion",
                                        "ancestorRefs": [
                                            "20",
                                            "M2006"
                                        ],
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": "<span class=\"code_deletion\">M2006.2</span>",
                                        "displayTitle": "<span class=\"code_deletion\">M2006.2</span> <span class=\"code_deletion\">Clearances</span>",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "M2006.2",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "<span class=\"code_deletion\">Clearances</span>",
                                        "children": []
                                    },
                                    {
                                        "amendType": "deletion",
                                        "ancestorRefs": [
                                            "20",
                                            "M2006"
                                        ],
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": "<span class=\"code_deletion\">M2006.3</span>",
                                        "displayTitle": "<span class=\"code_deletion\">M2006.3</span> <span class=\"code_deletion\">Bypass Valves</span>",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "M2006.3",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "<span class=\"code_deletion\">Bypass Valves</span>",
                                        "children": []
                                    }
                                ]
                            }
                        ]
                    }
                ]
            },
            "chapterReference": "20"
        },
        "__N_SSP": true
    },
    "page": "/viewer/[urlFormPubOrJurisKey]/[urlFormPub]/chapter/[chapterRef]/[chapterName]",
    "query": {
        "urlFormPubOrJurisKey": "ohio",
        "urlFormPub": "irc-2018",
        "chapterRef": "20",
        "chapterName": "boilers-and-water-heaters"
    },
    "buildId": "fFVLMUIiiAoykBGFSOQHj",
    "isFallback": false,
    "isExperimentalCompile": false,
    "dynamicIds": [
        61621,
        54065
    ],
    "gssp": true,
    "scriptLoader": []
}