                                        "displayRef": null,
                                        "displayTitle": "[F]  909.2 General Design Requirements",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "General Design Requirements",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "In addition to the ordinary inspection and test requirements that buildings, structures and parts thereof are required to undergo, smoke control systems subject to the provisions of <a class=\"autolink\" href=\"#909\">Section 909</a> shall undergo <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#special_inspection_\">special inspections</a></span> and tests sufficient to verify the proper commissioning of the smoke control design in its final installed condition. The design submission accompanying the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#construction_documents_\">construction documents</a></span> shall clearly detail procedures and methods to be used and the items subject to such inspections and tests. Such commissioning shall be in accordance with generally accepted engineering practice and, where possible, based on published standards for the particular testing involved. The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#special_inspection_\">special inspections</a></span> and tests required by this section shall be conducted under the same terms in <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/17/special-inspections-and-tests#1704\">Section 1704</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.3 Special Inspection and Test Requirements",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Special Inspection and Test Requirements",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "A rational analysis supporting the types of smoke control systems to be employed, their methods of operation, the systems supporting them and the methods of construction to be utilized shall accompany the submitted <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#construction_documents_\">construction documents</a></span> and shall include, but not be limited to, the items indicated in Sections <a class=\"autolink\" href=\"#909.4.1\">909.4.1</a> through <a class=\"autolink\" href=\"#909.4.7\">909.4.7</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.4 Analysis",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Analysis",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.4"
                                                ],
                                                "body": "The system shall be designed such that the maximum probable normal or reverse stack effect will not adversely interfere with the system's capabilities. In determining the maximum probable stack effect, altitude, elevation, weather history and interior temperatures shall be used.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.4.1 Stack Effect",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.4.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Stack Effect",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.4"
                                                ],
                                                "body": "Buoyancy and expansion caused by the design fire in accordance with <a class=\"autolink\" href=\"#909.9\">Section 909.9</a> shall be analyzed. The system shall be designed such that these effects do not adversely interfere with the system's capabilities.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.4.2 Temperature Effect of Fire",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.4.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Temperature Effect of Fire",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.4"
                                                ],
                                                "body": "The design shall consider the adverse effects of wind. Such consideration shall be consistent with the wind-loading provisions of <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/16/structural-design#16\">Chapter 16</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.4.3 Wind Effect",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.4.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Wind Effect",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.4"
                                                ],
                                                "body": "The design shall consider the effects of the heating, ventilating and air-conditioning (HVAC) systems on both smoke and fire transport. The analysis shall include all permutations of systems status. The design shall consider the effects of the fire on the HVAC systems.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.4.4 HVAC Systems",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.4.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "HVAC Systems",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.4"
                                                ],
                                                "body": "The design shall consider the effects of low temperatures on systems, property and occupants. Air inlets and exhausts shall be located so as to prevent snow or ice blockage.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.4.5 Climate",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.4.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Climate",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.4"
                                                ],
                                                "body": "All portions of active or engineered smoke control systems shall be capable of continued operation after detection of the fire event for a period of not less than either 20 minutes or 1.5 times the calculated egress time, whichever is greater.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.4.6 Duration of Operation",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.4.6",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Duration of Operation",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.4"
                                                ],
                                                "body": "The design shall consider the interaction effects of the operation of multiple smoke control systems for all design scenarios.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.4.7 Smoke Control System Interaction",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.4.7",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Smoke Control System Interaction",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "<div class=\"u-mt-3 u-mb-3\"><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#smoke_barrier_\">Smoke barriers</a></span> required for passive smoke control and a smoke control system using the pressurization method shall comply with <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/7/fire-and-smoke-protection-features#709\">Section 709</a>. The maximum allowable leakage area shall be the aggregate area calculated using the following leakage area ratios:</div>\n<ol>\n<li><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#wall_\">Walls</a> <span class=\"u-italic\">A/A<sub>w</sub></span> = 0.00100</li>\n<li><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#interior_exit_stairway_\">Interior <span class=\"u-italic\">exit stairways</span></a> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#ramp_\">ramps</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#exit_passageway_\">exit passageways</a></span>: <span class=\"u-italic\">A/A<sub>w</sub></span> = 0.00035</li>\n<li>Enclosed <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#exit_access_stairway_\">exit access stairways</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#ramp_\">ramps</a></span> and all other <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#shaft_\">shafts</a></span>: <span class=\"u-italic\">A/A<sub>w</sub></span> = 0.00150</li>\n<li>Floors and roofs: <span class=\"u-italic\">A/A<sub>F</sub></span> = 0.00050</li>\n</ol>\n \n<div class=\"u-mb-3\">where:<br/>\n<table>\n<tbody>\n<tr>\n<td><span class=\"u-italic\">A</span></td>\n<td>=</td>\n<td>Total leakage area, square feet (m<sup>2</sup>).</td>\n</tr>\n<tr>\n<td><span class=\"u-italic\">A<sub>F</sub></span></td>\n<td>=</td>\n<td>Unit floor or roof area of barrier, square feet (m<sup>2</sup>).</td>\n</tr>\n<tr>\n<td><span class=\"u-italic\">A<sub>w</sub></span></td>\n<td>=</td>\n<td>Unit <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#wall_\">wall</a> area of barrier, square feet (m<sup>2</sup>).</td>\n</tr>\n</tbody>\n</table>\n</div>  \n<div class=\"u-mt-3 u-mb-3 u-indent-6\">The leakage area ratios shown do not include openings due to gaps around doors and operable windows. The total leakage area of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#smoke_barrier_\">smoke barrier</a></span> shall be determined in accordance with <a class=\"autolink\" href=\"#909.5.1\">Section 909.5.1</a> and tested in accordance with <a class=\"autolink\" href=\"#909.5.2\">Section 909.5.2</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.5 Smoke Barrier Construction",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.5",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Smoke Barrier Construction",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.5"
                                                ],
                                                "body": "Total leakage area of the barrier is the product of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#smoke_barrier_\">smoke barrier</a></span> gross area multiplied by the allowable leakage area ratio, plus the area of other openings such as gaps around doors and operable windows.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.5.1 Total Leakage Area",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.5.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Total Leakage Area",
                                                "children": []
                                            },
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.5"
                                                ],
                                                "body": "Compliance with the maximum total leakage area shall be determined by achieving the minimum air pressure difference across the barrier with the system in the smoke control mode for mechanical smoke control systems utilizing the pressurization method. Compliance with the maximum total leakage area of passive smoke control systems shall be verified through methods such as door fan testing or other methods, as <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#approved_\">approved</a>.</span>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.5.2 Testing of Leakage Area",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.5.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Testing of Leakage Area",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.5"
                                                ],
                                                "body": "<div class=\"u-mt-3 u-mb-3\">Openings in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#smoke_barrier_\">smoke barriers</a></span> shall be protected by <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#automatic_\">automatic</a>-closing devices actuated by the required controls for the mechanical smoke control system. Door openings shall be protected by <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#fire_door_assembly_\">fire door assemblies</a></span> complying with <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/7/fire-and-smoke-protection-features#716\">Section 716</a>.</div><div class=\"u-ml-4\"><div class=\"u-mb-3\"><span class=\"u-font-bold\">Exceptions: </span></div><ol><li>Passive smoke control systems with <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#automatic_\">automatic</a>-closing devices actuated by spot-type <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#smoke_detector_\">smoke detectors</a> <span class=\"u-italic\">listed</span> for releasing service installed in accordance with <a class=\"autolink\" href=\"#907.3\">Section 907.3</a>.</li><li>Fixed openings between smoke <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#zone_\">zones</a> that are protected utilizing the airflow method.</li><li>In Group I-<a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/3/occupancy-classification-and-use#308.2.1\">1, Condition</a> 2; Group <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/3/occupancy-classification-and-use#308.3\">I-2</a>; and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#ambulatory_care_facility_\">ambulatory care facilities</a></span>, where a pair of opposite-swinging doors are installed across a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#corridor_\">corridor</a></span> in accordance with <a class=\"autolink\" href=\"#909.5.3.1\">Section 909.5.3.1</a>, the doors shall not be required to be protected in accordance with <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/7/fire-and-smoke-protection-features#716\">Section 716</a>. The doors shall be close-fitting within operational tolerances and shall not have a center mullion or undercuts in excess of <sup>3</sup>/<sub>4</sub> inch (19.1 mm), louvers or grilles. The doors shall have head and jamb stops and astragals or rabbets at meeting edges and, where permitted by the door manufacturer's listing, positive-latching devices are not required.</li><li>In Group <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/3/occupancy-classification-and-use#308.3\">I-2</a> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#ambulatory_care_facility_\">ambulatory care facilities</a></span>, where such doors are special-purpose horizontal sliding, accordion or folding door assemblies installed in accordance with <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/10/means-of-egress#1010.3.3\">Section 1010.3.3</a> and are <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#automatic_\">automatic</a> closing by smoke detection in accordance with <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/7/fire-and-smoke-protection-features#716.2.6.5\">Section 716.2.6.5</a>.</li><li>Group <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/3/occupancy-classification-and-use#308.4\">I-3</a>.</li><li>Openings between smoke <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#zone_\">zones</a> with clear ceiling heights of 14 feet (4267 mm) or greater and bank-down capacity of greater than 20 minutes as determined by the design fire size.</li></ol></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.5.3 Opening Protection",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.5.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Opening Protection",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.5",
                                                            "909.5.3"
                                                        ],
                                                        "body": "In Group I-<a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/3/occupancy-classification-and-use#308.2.1\">1, Condition</a> 2; Group <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/3/occupancy-classification-and-use#308.3\">I-2</a>; and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#ambulatory_care_facility_\">ambulatory care facilities</a></span>, where doors are installed across a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#corridor_\">corridor</a></span>, the doors shall be <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#automatic_\">automatic</a> closing by smoke detection in accordance with <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/7/fire-and-smoke-protection-features#716.2.6.5\">Section 716.2.6.5</a> and shall have a vision panel with fire-protection-rated glazing materials in fire protection-rated frames, the area of which shall not exceed that tested.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.5.3.1 Group I-1, Condition 2; Group I-2; And Ambulatory Care Facilities",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 1,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.5.3.1",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Group I-1, Condition 2; Group I-2; And Ambulatory Care Facilities",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.5",
                                                            "909.5.3"
                                                        ],
                                                        "body": "Ducts and air transfer openings are required to be protected with a minimum Class II, 250\u00b0F (121\u00b0C) <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#smoke_damper_\">smoke damper</a></span> complying with <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/7/fire-and-smoke-protection-features#717\">Section 717</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  909.5.3.2 Ducts and Air Transfer Openings",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.5.3.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Ducts and Air Transfer Openings",
                                                        "children": []
                                                    }
                                                ]
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "The primary mechanical means of controlling smoke shall be by pressure differences across <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#smoke_barrier_\">smoke barriers</a></span>. Maintenance of a tenable environment is not required in the smoke control <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#zone_\">zone</a> of fire origin.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.6 Pressurization Method",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.6",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Pressurization Method",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.6"
                                                ],
                                                "body": "<div class=\"u-mt-3 u-mb-3\">The pressure difference across a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#smoke_barrier_\">smoke barrier</a></span> used to separate smoke <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#zone_\">zones</a> shall be not less than 0.05-inch water gage (0.0124 kPa) in fully sprinklered buildings.</div><div class=\"u-mt-3 u-mb-3 u-indent-6\">In buildings permitted to be other than fully sprinklered, the smoke control system shall be designed to achieve pressure differences not less than two times the maximum calculated pressure difference produced by the design fire.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.6.1 Minimum Pressure Difference",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.6.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Minimum Pressure Difference",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.6"
                                                ],
                                                "body": "<div class=\"u-mt-3 u-mb-3\">The maximum air pressure difference across a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#smoke_barrier_\">smoke barrier</a></span> shall be determined by required door-opening or closing forces. The actual force required to open <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#exit_\">exit</a> doors when the system is in the smoke control mode shall be in accordance with <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/10/means-of-egress#1010.1.3\">Section 1010.1.3</a>. Opening and closing forces for other doors shall be determined by standard engineering methods for the resolution of forces and reactions. The calculated force to set a side-hinged, swinging door in motion shall be determined by:</div>\n \n<div class=\"u-text-left\"><img class=\"u-inline\" height=\"26\" src=\"/publication-images/4492e65c-c4e5-4b4f-b51b-85203203c57a.png\" width=\"177\"/> \n<div class=\"u-float-right\">(Equation 9-1)</div>\n</div>\n \n<div class=\"u-mb-3 u-mt-3\">where:<br/>\n<table>\n<tbody>\n<tr>\n<td><span class=\"u-italic\">A</span></td>\n<td>=</td>\n<td>Door area, square feet (m<sup>2</sup>).</td>\n</tr>\n<tr>\n<td><span class=\"u-italic\">d</span></td>\n<td>=</td>\n<td>Distance from door handle to latch edge of door, feet (m).</td>\n</tr>\n<tr>\n<td><span class=\"u-italic\">F</span></td>\n<td>=</td>\n<td>Total door opening force, pounds (N).</td>\n</tr>\n<tr>\n<td><span class=\"u-italic\">F<sub>dc</sub></span></td>\n<td>=</td>\n<td>Force required to overcome closing device, pounds (N).</td>\n</tr>\n<tr>\n<td><span class=\"u-italic\">K</span></td>\n<td>=</td>\n<td>Coefficient 5.2 (1.0).</td>\n</tr>\n<tr>\n<td><span class=\"u-italic\">W</span></td>\n<td>=</td>\n<td>Door width, feet (m).</td>\n</tr>\n<tr>\n<td>\u0394<span class=\"u-italic\">P</span></td>\n<td>=</td>\n<td>Design pressure difference, inches of water (Pa).</td>\n</tr>\n</tbody>\n</table>\n</div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "door_opening_forces",
                                                        "title": "Door Opening Forces: Egress",
                                                        "descriptionHtml": "<div>Typical door forces for non-fire rated doors is 5 pounds.  The ADA allows the administrative authority to establish the pull force for fire doors.  These are typically established in the building, fire and life safety codes.</div><br/>\n<div> ADA Advisory 404.2.9 Door and Gate Opening Force.  The maximum force pertains to the continuous application of force necessary to fully open a door, not the initial force needed to overcome the inertia of the door.  It does not apply to the force required to retract bolts or to disengage other devices used to keep the door in a closed position.</div>",
                                                        "topics": [
                                                            "Egress"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Construction Phase"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.6.2 Maximum Pressure Difference",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "909.6.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Maximum Pressure Difference",
                                                "children": []
                                            },
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.6"
                                                ],
                                                "body": "Where <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#stairway_\">stairways</a></span> or elevator hoistways are pressurized, such pressurization systems shall comply with <a class=\"autolink\" href=\"#909\">Section 909</a> as smoke control systems, in addition to the requirements of <a class=\"autolink\" href=\"#909.20\">Section 909.20</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.6.3 Pressurized Stairways and Elevator Hoistways",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.6.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Pressurized Stairways and Elevator Hoistways",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "amendType": "edit",
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "Where <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#approved_\">approved</a></span>, smoke migration through openings fixed in a permanently open position, which are located between smoke control <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#zone_\">zones</a> by the use of the airflow method, shall be permitted. The design airflow shall be in accordance with this section. Airflow shall be directed to limit smoke migration from the fire <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#zone_\">zone</a>. The geometry of openings shall be considered to prevent flow reversal from turbulent effects. Smoke control systems using the airflow method shall be designed in accordance with NFPA 92.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.7 Airflow Design Method",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.7",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Airflow Design Method",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.7"
                                                ],
                                                "body": "This method shall not be employed where either the quantity of air or the velocity of the airflow will adversely affect other portions of the smoke control system, unduly intensify the fire, disrupt plume dynamics or interfere with exiting. Airflow toward the fire shall not exceed 200 feet per minute (1.02 m/s). Where the calculated airflow exceeds this limit, the airflow method shall not be used.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.7.1 Prohibited Conditions",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.7.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Prohibited Conditions",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "amendType": "edit",
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "Where <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#approved_\">approved</a></span>, mechanical smoke control for large enclosed volumes, such as in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#atrium_\">atriums</a></span> or malls, shall be permitted to utilize the exhaust method. Smoke control systems using the exhaust method shall be designed in accordance with NFPA 92.",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "exit_access_stairway_enclosure_excpt5",
                                                "title": "Exit Access Stair: Enclosure (Ex. 5)",
                                                "descriptionHtml": "",
                                                "topics": [
                                                    "Egress"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.8 Exhaust Method",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "909.8",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Exhaust Method",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.8"
                                                ],
                                                "body": "The height of the lowest horizontal surface of the smoke layer interface shall be maintained not less than 6 feet (1829 mm) above a walking surface that forms a portion of a required egress system within the smoke <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#zone_\">zone</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.8.1 Smoke Layer",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.8.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Smoke Layer",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "amendType": "edit",
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "The design fire shall be based on a rational analysis performed by the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#design_professional_registered_\">registered design professional</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#approved_\">approved</a></span>. The design fire shall be based on the analysis in accordance with <a class=\"autolink\" href=\"#909.4\">Section 909.4</a> and this section.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.9 Design Fire",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.9",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Design Fire",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.9"
                                                ],
                                                "body": "The engineering analysis shall include the characteristics of the fuel, fuel load, effects included by the fire and whether the fire is likely to be steady or unsteady.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.9.1 Factors Considered",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.9.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Factors Considered",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.9"
                                                ],
                                                "body": "Determination of the design fire shall include consideration of the type of fuel, fuel spacing and configuration.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.9.2 Design Fire Fuel",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.9.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Design Fire Fuel",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.9"
                                                ],
                                                "body": "The analysis shall make use of best available data from <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#approved_source_\"><span class=\"u-italic\">approved</span> sources</a> and shall not be based on excessively stringent limitations of combustible material.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.9.3 Heat-Release Assumptions",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.9.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Heat-Release Assumptions",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.9"
                                                ],
                                                "body": "A documented engineering analysis shall be provided for conditions that assume fire growth is halted at the time of sprinkler activation.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.9.4 Sprinkler Effectiveness Assumptions",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.9.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Sprinkler Effectiveness Assumptions",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "amendType": "edit",
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "Equipment including, but not limited to, fans, ducts, <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#automatic_\">automatic</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#damper_\">dampers</a></span> and balance <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#damper_\">dampers</a></span>, shall be suitable for its intended use, suitable for the probable exposure temperatures that the rational analysis indicates and as <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#approved_\">approved</a></span>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.10 Equipment",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.10",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Equipment",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.10"
                                                ],
                                                "body": "<div class=\"u-mt-3 u-mb-3\">Components of exhaust fans shall be rated and certified by the manufacturer for the probable temperature rise to which the components will be exposed. This temperature rise shall be computed by:</div>\n \n<div class=\"u-text-left u-mb-3\">\n<img class=\"u-inline\" height=\"70\" src=\"/publication-images/06e0d338-db13-4525-9a6c-9727f81446ba.png\" width=\"150\"/>\n<div class=\"u-float-right\">(Equation 9-2)</div>\n</div>\n<div>where:<br/>\n<table>\n<tbody>\n<tr>\n<td><span class=\"u-italic\">c</span></td>\n<td>=</td>\n<td>Specific heat of smoke at smoke layer temperature, Btu/lb\u00b0F (kJ/kg \u00d7 K).</td>\n</tr>\n<tr>\n<td><span class=\"u-italic\">m</span></td>\n<td>=</td>\n<td>Exhaust rate, pounds per second (kg/s).</td>\n</tr>\n<tr>\n<td><span class=\"u-italic\">Q<sub>c</sub></span></td>\n<td>=</td>\n<td>Convective heat output of fire, Btu/s (kW).</td>\n</tr>\n<tr>\n<td><span class=\"u-italic\">T<sub>a</sub></span></td>\n<td>=</td>\n<td>Ambient temperature, \u00b0F (K).</td>\n</tr>\n<tr>\n<td><span class=\"u-italic\">T<sub>s</sub></span></td>\n<td>=</td>\n<td>Smoke temperature, \u00b0F (K).</td>\n</tr>\n</tbody>\n</table>  <div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\nReduced <span class=\"u-italic\">T<sub>s</sub></span> as calculated based on the assurance of adequate dilution air.</div>\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.10.1 Exhaust Fans",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.10.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Exhaust Fans",
                                                "children": []
                                            },
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.10"
                                                ],
                                                "body": "<div class=\"u-mt-3 u-mb-3\">Duct materials and <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#joint_\">joints</a> shall be capable of withstanding the probable temperatures and pressures to which they are exposed as determined in accordance with <a class=\"autolink\" href=\"#909.10.1\">Section 909.10.1</a>. Ducts shall be constructed and supported in accordance with the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/imc-2021\">Mechanical Code</a></span>. Ducts shall be leak tested to 1.5 times the maximum design pressure in accordance with nationally accepted practices. Measured leakage shall not exceed 5 percent of design flow. Results of such testing shall be a part of the documentation procedure. Ducts shall be supported directly from <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#fire_resistance_\">fire-resistance</a>-rated structural elements of the building by substantial, noncombustible supports.</div>\n<div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\"><span class=\"u-font-bold\">Exception: </span> </span> Flexible connections, for the purpose of vibration isolation, complying with the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/imc-2021\">Mechanical Code</a></span> and that are constructed of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#fire_resistance_\">fire-resistance</a>-rated materials.</div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "transverse_cable_bracing_round_duct",
                                                        "title": "Transverse Cable Bracing for Strap Sup. Round Duct",
                                                        "descriptionHtml": "",
                                                        "topics": [
                                                            "Mechanical",
                                                            "Structural",
                                                            "Example"
                                                        ],
                                                        "phases": [
                                                            "Construction Phase",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.10.2 Ducts",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "909.10.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Ducts",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.10"
                                                ],
                                                "body": "Equipment shall be located so as to not expose uninvolved portions of the building to an additional fire hazard. Outside air inlets shall be located so as to minimize the potential for introducing smoke or flame into the building. Exhaust outlets shall be so located as to minimize reintroduction of smoke into the building and to limit exposure of the building or adjacent buildings to an additional fire hazard.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.10.3 Equipment, Inlets and Outlets",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.10.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Equipment, Inlets and Outlets",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.10"
                                                ],
                                                "body": "<a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#automatic_\">Automatic</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#damper_\">dampers</a></span>, regardless of the purpose for which they are installed within the smoke control system, shall be listed and conform to the requirements of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#approved_\">approved</a></span>, recognized standards.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.10.4 Automatic Dampers",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.10.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Automatic Dampers",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.10"
                                                ],
                                                "body": "<div class=\"u-mb-3 u-mt-3\">In addition to other requirements, belt-driven fans shall have 1.5 times the number of belts required for the design duty, with the minimum number of belts being two. Fans shall be selected for stable performance based on normal temperature and, where applicable, elevated temperature. Calculations and manufacturer's fan curves shall be part of the documentation procedures. Fans shall be supported and restrained by noncombustible devices in accordance with the requirements of <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/16/structural-design#16\">Chapter 16</a>.</div><div class=\"u-mb-3 u-mt-3 u-indent-6\">Motors driving fans shall not be operated beyond their nameplate horsepower (kilowatts), as determined from measurement of actual current draw, and shall have a minimum service factor of 1.15.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.10.5 Fans",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.10.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Fans",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "Smoke control systems shall be provided with standby power in accordance with <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/27/electrical#2702\">Section 2702</a>.",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "standby_power",
                                                "title": "Standby Power Systems",
                                                "descriptionHtml": "<div>Standby and emergency standby power systems is an alternate source of power that is utilized to run critical systems when the primary power source fails. These are typically generators with an independent fuel source (diesel, gasoline, solar). Standby power systems are required to operate critical building systems, hazardous materials operations, and ventilation systems. Emergency standby power systems are required to operate life safety and fire alarm systems.</div><br/>\n<div>Standby power systems must automatically transfer on a power outage within 60 seconds, whereas emergency standby power systems must transfer within 10 seconds. Both of these systems are required to provide at least 2 hours of power. These systems must be UL 2200 listed, and be installed in accordance with IFC, NFPA 110, and NFPA 111. Section 2702.2 of the building code outlines specific occupancies and systems where these are required.</div>",
                                                "topics": [
                                                    "Electrical",
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Design Development",
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "new_york_city"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.11 Standby Power",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "909.11",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Standby Power",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.11"
                                                ],
                                                "body": "The standby power source and its transfer switches shall be in a room separate from the normal power transformers and switch gears and ventilated directly to and from the exterior. The room shall be enclosed with not less than 1-hour <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#fire_barrier_\">fire barriers</a></span> constructed in accordance with <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/7/fire-and-smoke-protection-features#707\">Section 707</a> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#horizontal_assembly_\">horizontal assemblies</a></span> constructed in accordance with <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/7/fire-and-smoke-protection-features#711\">Section 711</a>, or both.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.11.1 Equipment Room",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 2,
                                                "numBuildingProductsOnRef": 7,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.11.1",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Equipment Room",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.11"
                                                ],
                                                "body": "Elements of the smoke control system relying on volatile memories or the like shall be supplied with uninterruptable power sources of sufficient duration to span 15-minute primary power interruption. Elements of the smoke control system susceptible to power surges shall be suitably protected by conditioners, suppressors or other <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> means.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.11.2 Power Sources and Power Surges",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.11.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Power Sources and Power Surges",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "Fire detection systems providing control input or output signals to mechanical smoke control systems or elements thereof shall comply with the requirements of <a class=\"autolink\" href=\"#907\">Section 907</a>. Such systems shall be equipped with a control unit complying with UL 864 and <span class=\"u-italic\">listed</span> as smoke control equipment.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.12 Detection and Control Systems",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.12",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Detection and Control Systems",
                                        "children": [
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.12"
                                                ],
                                                "body": "<div class=\"u-mb-3 u-mt-3\">Control systems for mechanical smoke control systems shall include provisions for verification. Verification shall include positive confirmation of actuation, testing, manual override and the presence of power downstream of all disconnects. A preprogrammed weekly test sequence shall report abnormal conditions audibly, visually and by printed report. The preprogrammed weekly test shall operate all devices, equipment and components used for smoke control.</div>\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\nWhere verification of individual components tested through the preprogrammed weekly testing sequence will interfere with, and produce unwanted effects to, normal building operation, such individual components are permitted to be bypassed from the preprogrammed weekly testing, where <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> by the <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#building_official_\">building official</a> and in accordance with both of the following:\n<ol>\n<li>Where the operation of components is bypassed from the preprogrammed weekly test, presence of power downstream of all disconnects shall be verified weekly by a <span class=\"u-italic\">listed</span> control unit.</li>\n<li>Testing of all components bypassed from the preprogrammed weekly test shall be in accordance with <span class=\"code_addition\">this </span>code.</li>\n</ol>\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.12.1 Verification",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.12.1",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Verification",
                                                "children": []
                                            },
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.12"
                                                ],
                                                "body": "<span class=\"code_addition\">Wiring shall be installed in accordance with the <i>Electrical Code</i>.</span>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "transverse_cable_bracing_trapeze_electrical_tray",
                                                        "title": "Transverse Cable Bracing for Trapeze Sup. Electrical Cable Tray",
                                                        "descriptionHtml": "",
                                                        "topics": [
                                                            "Electrical",
                                                            "Structural",
                                                            "Example"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Construction Phase"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    },
                                                    {
                                                        "key": "transverse_rigid_bracing_trapeze_elec_tray",
                                                        "title": "Transverse Rigid Bracing for Trapeze Sup. Electrical Cable Tray",
                                                        "descriptionHtml": "",
                                                        "topics": [
                                                            "Electrical",
                                                            "Structural",
                                                            "Example"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Construction Phase"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.12.2 Wiring",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 2,
                                                "reference": "909.12.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Wiring",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.12"
                                                ],
                                                "body": "Smoke control systems shall be activated in accordance with this section.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.12.3 Activation",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.12.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Activation",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.12",
                                                            "909.12.3"
                                                        ],
                                                        "body": "Mechanical smoke control systems using the pressurization, airflow or exhaust method shall have completely <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#automatic_\">automatic</a> control.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  909.12.3.1 Pressurization, Airflow or Exhaust Method",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.12.3.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Pressurization, Airflow or Exhaust Method",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.12",
                                                            "909.12.3"
                                                        ],
                                                        "body": "Passive smoke control systems actuated by <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> spot-type detectors <span class=\"u-italic\">listed</span> for releasing service shall be permitted.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  909.12.3.2 Passive Method",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.12.3.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Passive Method",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.12"
                                                ],
                                                "body": "Where completely <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#automatic_\">automatic</a> control is required or used, the <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#automatic_\">automatic</a>-control sequences shall be initiated from an appropriately zoned <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span> complying with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a>, manual controls provided with <span class=\"u-italic\">ready access</span> for the fire department and any <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#smoke_detector_\">smoke detectors</a> required by engineering analysis.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.12.4 Automatic Control",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.12.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Automatic Control",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "Control air tubing shall be of sufficient size to meet the required response times. Tubing shall be flushed clean and dry prior to final connections and shall be adequately supported and protected from damage. Tubing passing through <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#duped_concrete_\">concrete</a> or <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#masonry_\">masonry</a> shall be sleeved and protected from abrasion and electrolytic action.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.13 Control Air Tubing",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.13",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Control Air Tubing",
                                        "children": [
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.13"
                                                ],
                                                "body": "<div class=\"u-mt-3 u-mb-3\">Control-air tubing shall be hard-drawn copper, Type L, ACR in accordance with ASTM B42, ASTM B43, ASTM B68/B68M, ASTM B88, ASTM B251 and ASTM B280. Fittings shall be wrought copper or brass, solder type in accordance with ASME B16.18 or ASME B16.22. Changes in direction shall be made with appropriate tool bends. Brass compression-type fittings shall be used at final connection to devices; other <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#joint_\">joints</a> shall be brazed using a BCuP-5 brazing alloy with solidus above 1,100\u00b0F (593\u00b0C) and <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#liquid_\">liquids</a> below 1,500\u00b0F (816\u00b0C). Brazing flux shall be used on copper-to-brass <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#joint_\">joints</a> only.</div>\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\nNonmetallic tubing used within control panels and at the final connection to devices provided that all of the following conditions are met:\n<ol>\n<li>Tubing shall comply with the requirements of Section 602.2.1.3 of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/imc-2021\">Mechanical Code</a></span>.</li>\n<li>Tubing and connected devices shall be completely enclosed within a galvanized or paint-grade steel enclosure having a minimum thickness of 0.0296 inch (0.7534 mm) (No. 22 gage). Entry to the enclosure shall be by copper tubing with a protective grommet of neoprene or Teflon or by suitable brass compression to male barbed adapter.</li>\n<li>Tubing shall be identified by appropriately documented coding.</li>\n<li>Tubing shall be neatly tied and supported within the enclosure. Tubing bridging cabinets and doors or moveable devices shall be of sufficient length to avoid tension and excessive stress. Tubing shall be protected against abrasion. Tubing connected to devices on doors shall be fastened along hinges.</li>\n</ol>\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.13.1 Materials",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.13.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Materials",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.13"
                                                ],
                                                "body": "Control tubing serving other than smoke control functions shall be isolated by <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#automatic_\">automatic</a> isolation valves or shall be an independent system.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.13.2 Isolation From Other Functions",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.13.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Isolation From Other Functions",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.13"
                                                ],
                                                "body": "Control air tubing shall be tested at three times the operating pressure for not less than 30 minutes without any noticeable loss in gauge pressure prior to final connection to devices.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.13.3 Testing",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.13.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Testing",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "The detection and control systems shall be clearly marked at all junctions, accesses and terminations.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.14 Marking and Identification",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.14",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Marking and Identification",
                                        "children": []
                                    },
                                    {
                                        "amendType": "edit",
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "Control diagrams showing all devices in the system and identifying their location and function shall be maintained current in the <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#fire_command_center_\">fire command center</a> in a format and manner <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#approved_\">approved</a>.</span>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.15 Control Diagrams",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.15",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Control Diagrams",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "A fire fighter's smoke control panel for fire department emergency response purposes only shall be provided and shall include manual control or override of <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#automatic_\">automatic</a> control for mechanical smoke control systems. The panel shall be located in a <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#fire_command_center_\">fire command center</a> complying with <a class=\"autolink\" href=\"#911\">Section 911</a> in <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#high_rise_building_\">high-rise buildings</a> or buildings with <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#smoke_protected_assembly_seating_\">smoke-protected assembly seating</a>. In all other buildings, the fire fighter's smoke control panel shall be installed in an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> location adjacent to the fire alarm control panel. The fire fighter's smoke control panel shall comply with Sections <a class=\"autolink\" href=\"#909.16.1\">909.16.1</a> through <a class=\"autolink\" href=\"#909.16.3\">909.16.3</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.16 Fire Fighter's Smoke Control Panel",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.16",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Fire Fighter's Smoke Control Panel",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.16"
                                                ],
                                                "body": "<div class=\"u-mb-3 u-mt-3\">Fans within the building shall be shown on the fire fighter's control panel. A clear indication of the direction of airflow and the relationship of components shall be displayed. Status indicators shall be provided for all smoke control equipment, annunciated by fan and <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#zone_\">zone</a>, and by pilot-lamp-type indicators as follows:</div><ol><li>Fans, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#damper_\">dampers</a></span> and other operating equipment in their normal status\u2014WHITE.</li><li>Fans, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#damper_\">dampers</a></span> and other operating equipment in their off or closed status\u2014RED.</li><li>Fans, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#damper_\">dampers</a></span> and other operating equipment in their on or open status\u2014GREEN.</li><li>Fans, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#damper_\">dampers</a></span> and other operating equipment in a fault status\u2014YELLOW/AMBER.</li></ol>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.16.1 Smoke Control Systems",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.16.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Smoke Control Systems",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.16"
                                                ],
                                                "body": "<div class=\"u-mt-3 u-mb-3\">The fire fighter's control panel shall provide control capability over the complete smoke control system equipment within the building as follows:</div><ol><li>ON-AUTO-OFF control over each individual piece of operating smoke control equipment that can be controlled from other sources within the building. This includes <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#stairway_\">stairway</a></span> pressurization fans; smoke exhaust fans; supply, return and exhaust fans; elevator <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#shaft_\">shaft</a></span> fans and other operating equipment used or intended for smoke control purposes.</li><li>OPEN-AUTO-CLOSE control over individual <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#damper_\">dampers</a></span> relating to smoke control and that are controlled from other sources within the building.</li><li>ON-OFF or OPEN-CLOSE control over smoke control and other critical equipment associated with a fire or smoke emergency and that can only be controlled from the fire fighter's control panel.</li></ol><div class=\"u-ml-4\"><div class=\"u-mb-3\"><span class=\"u-font-bold\">Exceptions:</span></div><ol><li>Complex systems, where <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#approved_\">approved</a></span>, where the controls and indicators are combined to control and indicate all elements of a single smoke <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#zone_\">zone</a> as a unit.</li><li>Complex systems, where <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#approved_\">approved</a></span>, where the control is accomplished by computer interface using <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#approved_\">approved</a></span>, plain English commands.</li></ol></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.16.2 Smoke Control Panel",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.16.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Smoke Control Panel",
                                                "children": []
                                            },
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.16"
                                                ],
                                                "body": "<div class=\"u-mb-3 u-mt-3\">The fire-fighter's control panel actions shall be as follows:</div>\n<ol>\n<li>\nON-OFF and OPEN-CLOSE control actions shall have the highest priority of any control point within the building. Once issued from the fire fighter's control panel, <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#automatic_\">automatic</a> or manual control from any other control point within the building shall not contradict the control action. Where <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#automatic_\">automatic</a> means are provided to interrupt normal, nonemergency equipment operation or produce a specific result to safeguard the building or equipment including, but not limited to, duct freezestats, duct <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#smoke_detector_\">smoke detectors</a>, high-temperature cutouts, temperature-actuated linkage and similar devices, such means shall be capable of being overridden by the fire fighter's control panel. The last control action as indicated by each fire fighter's control panel switch position shall prevail. Control actions shall not require the smoke control system to assume more than one configuration at any one time.\n<div class=\"u-pb-1 u-pt-1 u-mb-3 u-ml-4 u-mt-3\"><span class=\"u-font-bold\"><span class=\"u-font-bold\">Exception: </span> </span> Power disconnects required by <span class=\"code_addition\">the <i>Electrical Code</i></span>.</div>\n</li>\n<li>Only the AUTO position of each three-position fire-fighter's control panel switch shall allow <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#automatic_\">automatic</a> or manual control action from other control points within the building. The AUTO position shall be the NORMAL, nonemergency, building control position. Where a fire fighter's control panel is in the AUTO position, the actual status of the device (on, off, open, closed) shall continue to be indicated by the status indicator described in <a class=\"autolink\" href=\"#909.16.1\">Section 909.16.1</a>. Where directed by an <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#automatic_\">automatic</a> signal to assume an emergency condition, the NORMAL position shall become the emergency condition for that device or group of devices within the <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#zone_\">zone</a>. Control actions shall not require the smoke control system to assume more than one configuration at any one time.</li>\n</ol>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.16.3 Control Action and Priorities",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.16.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Control Action and Priorities",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "Smoke-control system activation shall be initiated immediately after receipt of an appropriate <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#automatic_\">automatic</a> or manual activation command. Smoke control systems shall activate individual components (such as <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#damper_\">dampers</a></span> and fans) in the sequence necessary to prevent physical damage to the fans, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#damper_\">dampers</a></span>, ducts and other equipment. For purposes of smoke control, the fire fighter's control panel response time shall be the same for <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#automatic_\">automatic</a> or manual smoke control action initiated from any other building control point. The total response time, including that necessary for detection, shutdown of operating equipment and smoke control system startup, shall allow for full operational mode to be achieved before the conditions in the space exceed the design smoke condition. Upon receipt of an alarm condition at the fire alarm control panel, fans, <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#damper_\">dampers</a> and <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#automatic_\">automatic</a> doors shall have achieved their proper operating state and the final status shall be indicated at the smoke control panel within 90 seconds. The system response time for each component and their sequential relationships shall be detailed in the required rational analysis and verification of their installed condition reported in the required final report.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.17 System Response Time",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.17",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "System Response Time",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "Devices, equipment, components and sequences shall be individually tested. These tests, in addition to those required by other provisions of this code, shall consist of determination of function, sequence and, where applicable, capacity of their installed condition.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.18 Acceptance Testing",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.18",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Acceptance Testing",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.18"
                                                ],
                                                "body": "Smoke or fire detectors that are a part of a smoke control system shall be tested in accordance with <a class=\"autolink\" href=\"#9\">Chapter 9</a> in their installed condition. Where applicable, this testing shall include verification of airflow in both minimum and maximum conditions.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.18.1 Detection Devices",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.18.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Detection Devices",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.18"
                                                ],
                                                "body": "Ducts that are part of a smoke control system shall be traversed using generally accepted practices to determine actual air quantities.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.18.2 Ducts",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.18.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Ducts",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.18"
                                                ],
                                                "body": "<span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#damper_\">Dampers</a></span> shall be tested for function in their installed condition.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.18.3 Dampers",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.18.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Dampers",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.18"
                                                ],
                                                "body": "Inlets and outlets shall be read using generally accepted practices to determine air quantities.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.18.4 Inlets and Outlets",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.18.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Inlets and Outlets",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.18"
                                                ],
                                                "body": "Fans shall be examined for correct rotation. Measurements of voltage, amperage, revolutions per minute (rpm) and belt tension shall be made.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.18.5 Fans",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.18.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Fans",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.18"
                                                ],
                                                "body": "Measurements using inclined manometers or other <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> calibrated measuring devices shall be made of the pressure differences across <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#smoke_barrier_\">smoke barriers</a></span>. Such measurements shall be conducted for each possible smoke control condition.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.18.6 Smoke Barriers",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.18.6",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Smoke Barriers",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.18"
                                                ],
                                                "body": "Each smoke <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#zone_\">zone</a> equipped with an <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#automatic_\">automatic</a>-initiation device shall be put into operation by the actuation of one such device. Each additional device within the <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#zone_\">zone</a> shall be verified to cause the same sequence without requiring the operation of fan motors in order to prevent damage. Control sequences shall be verified throughout the system, including verification of override from the fire fighter's control panel and simulation of standby power conditions.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.18.7 Controls",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.18.7",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Controls",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.18"
                                                ],
                                                "body": "Smoke control systems shall be tested by a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#special_inspector_\">special inspector</a></span> in accordance with <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/17/special-inspections-and-tests#1705.19\">Section 1705.19</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.18.8 Testing for Smoke Control",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.18.8",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Testing for Smoke Control",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.18",
                                                            "909.18.8"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">Testing shall be conducted in accordance with the following:</div><ol><li>During erection of ductwork and prior to concealment for the purposes of leakage testing and recording of device location.</li><li>Prior to occupancy and after sufficient completion for the purposes of pressure-difference testing, flow measurements, and detection and control verification.</li></ol>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  909.18.8.1 Scope of Testing",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.18.8.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Scope of Testing",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.18",
                                                            "909.18.8"
                                                        ],
                                                        "body": "<a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#approved_agency_\"><span class=\"u-italic\">Approved</span> agencies</a> for smoke control testing shall have expertise in fire protection engineering, mechanical engineering and certification as air balancers.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  909.18.8.2 Qualifications",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.18.8.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Qualifications",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.18",
                                                            "909.18.8"
                                                        ],
                                                        "body": "A complete report of testing shall be prepared by the <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#approved_agency_\"><span class=\"u-italic\">approved</span> agency</a>. The report shall include identification of all devices by manufacturer, nameplate data, design values, measured values and identification tag or <span class=\"u-italic\">mark</span>. The report shall be reviewed by the responsible <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#design_professional_registered_\">registered design professional</a></span> and, when satisfied that the design intent has been achieved, the responsible <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#design_professional_registered_\">registered design professional</a></span> shall sign, seal and date the report.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  909.18.8.3 Reports",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.18.8.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Reports",
                                                        "children": [
                                                            {
                                                                "amendType": "edit",
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "909",
                                                                    "909.18",
                                                                    "909.18.8",
                                                                    "909.18.8.3"
                                                                ],
                                                                "body": "A copy of the final report shall be maintained in an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> location at the building.",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  909.18.8.3.1 Report Filing",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "909.18.8.3.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Report Filing",
                                                                "children": []
                                                            }
                                                        ]
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.18"
                                                ],
                                                "body": "Charts, drawings and other documents identifying and locating each component of the smoke control system, and describing its proper function and maintenance requirements, shall be maintained on file at the building as an attachment to the report required by <a class=\"autolink\" href=\"#909.18.8.3\">Section 909.18.8.3</a>. Devices shall have an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> identifying tag or <span class=\"u-italic\">mark</span> on them consistent with the other required documentation and shall be dated indicating the last time they were successfully tested and by whom.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.18.9 Identification and Documentation",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.18.9",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Identification and Documentation",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "amendType": "deletion",
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": "<span class=\"code_deletion\">909.19</span>",
                                        "displayTitle": "[F]  <span class=\"code_deletion\">909.19</span> <span class=\"code_deletion\">System Acceptance</span>",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.19",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "<span class=\"code_deletion\">System Acceptance</span>",
                                        "children": []
                                    },
                                    {
                                        "amendType": "addition",
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": "909.19",
                                        "displayTitle": "909.19 Reserved",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "new_909.19",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Reserved",
                                        "children": []
                                    },
                                    {
                                        "amendType": "edit",
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "Where required by <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/10/means-of-egress#1023.12\">Section 1023.12</a>, a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#smokeproof_enclosure_\">smokeproof enclosure</a></span> shall be constructed in accordance with this section. A <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#smokeproof_enclosure_\">smokeproof enclosure</a></span> shall consist of an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#interior_exit_stairway_\">interior exit stairway</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#ramp_\">ramp</a></span> that is enclosed in accordance with the applicable provisions of <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/10/means-of-egress#1023\">Section 1023</a> and an open exterior balcony,  ventilated vestibule or pressurized <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#stair_\">stair</a></span> and pressurized <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#entrance_public_\">entrance</a> vestibule meeting the requirements of this section. Where access to the roof is required by <span class=\"code_addition\">this </span>code, such access shall be from the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#smokeproof_enclosure_\">smokeproof enclosure</a></span> where a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#smokeproof_enclosure_\">smokeproof enclosure</a></span> is required.",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "high_rise_additional_stairway",
                                                "title": "High Rise: Additional Stairway",
                                                "descriptionHtml": "<div>When a building (other than Group R-2 occupancy type) exceeds 420' in height, an additional stairwell is required. This is in addition to the minimum egress requirements of Section 1006.3. If the building is equipped with an occupant evacuation elevator, then this additional stairwell is not required. Where other parts of the building have a maximum occupiable height of less than 420', that section of the building is not required to have the extra stairwell.</div>",
                                                "topics": [
                                                    "Egress",
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Schematic",
                                                    "Design Development"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "909.20 Smokeproof Enclosures",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "909.20",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Smokeproof Enclosures",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.20"
                                                ],
                                                "body": "Access to the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#stairway_\">stairway</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#ramp_\">ramp</a></span> shall be by way of a vestibule or an open exterior balcony. The minimum dimension of the vestibule shall be not less than the required width of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#corridor_\">corridor</a></span> leading to the vestibule but shall not have a width of less than 44 inches (1118 mm) and shall not have a length of less than 72 inches (1829 mm) in the direction of egress travel.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.20.1 Access",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.20.1",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Access",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.20"
                                                ],
                                                "body": "The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#smokeproof_enclosure_\">smokeproof enclosure</a></span> shall be separated from the remainder of the building by not less than 2-hour <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#fire_barrier_\">fire barriers</a></span> constructed in accordance with <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/7/fire-and-smoke-protection-features#707\">Section 707</a> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#horizontal_assembly_\">horizontal assemblies</a></span> constructed in accordance with <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/7/fire-and-smoke-protection-features#711\">Section 711</a>, or both. Openings are not permitted other than the required <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#means_of_egress_\">means of egress</a></span> doors. The vestibule shall be separated from the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#stairway_\">stairway</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#ramp_\">ramp</a></span> by not less than 2-hour <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#fire_barrier_\">fire barriers</a></span> constructed in accordance with <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/7/fire-and-smoke-protection-features#707\">Section 707</a> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#horizontal_assembly_\">horizontal assemblies</a></span> constructed in accordance with <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/7/fire-and-smoke-protection-features#711\">Section 711</a>, or both. The open exterior balcony shall be constructed in accordance with the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#fire_resistance_rating_\">fire-resistance rating</a></span> requirements for floor assemblies.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.20.2 Construction",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 2,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.20.2",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Construction",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.20",
                                                            "909.20.2"
                                                        ],
                                                        "body": "Doors in a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#smokeproof_enclosure_\">smokeproof enclosure</a></span> shall be self- or <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#automatic_\">automatic</a> closing by actuation of a <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#smoke_detector_\">smoke detector</a> in accordance with <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/7/fire-and-smoke-protection-features#716.2.6.6\">Section 716.2.6.6</a> and shall be installed at the floor-side <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#entrance_public_\">entrance</a> to the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#smokeproof_enclosure_\">smokeproof enclosure</a></span>. The actuation of the <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#smoke_detector_\">smoke detector</a> on any door shall activate the closing devices on all doors in the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#smokeproof_enclosure_\">smokeproof enclosure</a></span> at all levels. <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#smoke_detector_\">Smoke detectors</a> shall be installed in accordance with <a class=\"autolink\" href=\"#907.3\">Section 907.3</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.20.2.1 Door Closers",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.20.2.1",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Door Closers",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.20"
                                                ],
                                                "body": "The provisions of Sections <a class=\"autolink\" href=\"#909.20.3.1\">909.20.3.1</a> through <a class=\"autolink\" href=\"#909.20.3.3\">909.20.3.3</a> shall apply to <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#ventilation_\">ventilation</a> of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#smokeproof_enclosure_\">smokeproof enclosures</a></span> by natural means.",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "high_rise_smokeproof_encl_nat_vent",
                                                        "title": "High Rise Smokeproof Encl: Natural Ventilation ",
                                                        "descriptionHtml": "",
                                                        "topics": [
                                                            "Fire",
                                                            "Egress",
                                                            "Height and Area"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "909.20.3 Natural Ventilation Alternative",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "909.20.3",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Natural Ventilation Alternative",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.20",
                                                            "909.20.3"
                                                        ],
                                                        "body": "Where access to the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#stairway_\">stairway</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#ramp_\">ramp</a></span> is by way of an open exterior balcony, the door assembly into the enclosure shall be a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#fire_door_assembly_\">fire door assembly</a></span> in accordance with <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/7/fire-and-smoke-protection-features#716\">Section 716</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.20.3.1 Balcony Doors",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.20.3.1",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Balcony Doors",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.20",
                                                            "909.20.3"
                                                        ],
                                                        "body": "Where access to the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#stairway_\">stairway</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#ramp_\">ramp</a></span> is by way of a vestibule, the door assembly into the vestibule shall be a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#fire_door_assembly_\">fire door assembly</a></span> complying with <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/7/fire-and-smoke-protection-features#716\">Section 716</a>. The door assembly from the vestibule to the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#stairway_\">stairway</a></span> shall have not less than a 20-minute <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#fire_protection_rating_\">fire protection rating</a></span> complying with <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/7/fire-and-smoke-protection-features#716\">Section 716</a>.",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "fire_ratings_doors_protective_wall_assy",
                                                                "title": "Door Fire Ratings in Protective Wall Assemblies",
                                                                "descriptionHtml": "",
                                                                "topics": [
                                                                    "Fire",
                                                                    "Fire-Resistant"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs",
                                                                    "Construction Phase"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "new_york_city"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "909.20.3.2 Vestibule Doors",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 3,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "909.20.3.2",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Vestibule Doors",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.20",
                                                            "909.20.3"
                                                        ],
                                                        "body": "Each vestibule shall have a minimum net area of 16 square feet (1.5 m<sup>2</sup>) of opening in a <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#wall_\">wall</a> facing an outer <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#court_\">court</a>, <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#yard_\">yard</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#public_way_\">public way</a></span> that is not less than 20 feet (6096 mm) in width.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.20.3.3 Vestibule Ventilation",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.20.3.3",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Vestibule Ventilation",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.20"
                                                ],
                                                "body": "The provisions of Sections <a class=\"autolink\" href=\"#909.20.4.1\">909.20.4.1</a> through <a class=\"autolink\" href=\"#909.20.4.4\">909.20.4.4</a> shall apply to <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#ventilation_\">ventilation</a> of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#smokeproof_enclosure_\">smokeproof enclosures</a></span> by mechanical means.",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "high_rise_smokeproof_encl_mech_vent",
                                                        "title": "High Rise Smokeproof Encl: Mech. Ventilation",
                                                        "descriptionHtml": "",
                                                        "topics": [
                                                            "Fire",
                                                            "Egress",
                                                            "Height and Area"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "909.20.4 Mechanical Ventilation Alternative",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "909.20.4",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Mechanical Ventilation Alternative",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.20",
                                                            "909.20.4"
                                                        ],
                                                        "body": "The door assembly from the building into the vestibule shall be a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#fire_door_assembly_\">fire door assembly</a></span> complying with <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/7/fire-and-smoke-protection-features#716.2.2.1\">Section 716.2.2.1</a>. The door assembly from the vestibule to the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#stairway_\">stairway</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#ramp_\">ramp</a></span> shall not have less than a 20-minute <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#fire_protection_rating_\">fire protection rating</a></span> and shall meet the requirements for a smoke door assembly in accordance with <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/7/fire-and-smoke-protection-features#716.2.2.1\">Section 716.2.2.1</a>. The door shall be installed in accordance with NFPA 105.",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "fire_ratings_doors_protective_wall_assy",
                                                                "title": "Door Fire Ratings in Protective Wall Assemblies",
                                                                "descriptionHtml": "",
                                                                "topics": [
                                                                    "Fire",
                                                                    "Fire-Resistant"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs",
                                                                    "Construction Phase"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "new_york_city"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "909.20.4.1 Vestibule Doors",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "909.20.4.1",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Vestibule Doors",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.20",
                                                            "909.20.4"
                                                        ],
                                                        "body": "The vestibule shall be supplied with not less than one air change per minute and the exhaust shall be not less than 150 percent of supply. Supply air shall enter and exhaust air shall discharge from the vestibule through separate, tightly constructed ducts used only for that purpose. Supply air shall enter the vestibule within 6 inches (152 mm) of the floor level. The top of the exhaust register shall be located at the top of the smoke trap but not more than 6 inches (152 mm) down from the top of the trap, and shall be entirely within the smoke trap area. Doors in the open position shall not obstruct duct openings. Duct openings with controlling <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#damper_\">dampers</a></span> are permitted where necessary to meet the design requirements, but <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#damper_\">dampers</a></span> are not otherwise required.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.20.4.2 Vestibule Ventilation",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.20.4.2",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Vestibule Ventilation",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "909",
                                                                    "909.20",
                                                                    "909.20.4",
                                                                    "909.20.4.2"
                                                                ],
                                                                "body": "Where a specially engineered system is used, the system shall exhaust a quantity of air equal to not less than 90 air changes per hour from any vestibule in emergency operation mode and shall be sized to handle three vestibules simultaneously. <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#smoke_detector_\">Smoke detectors</a> shall be located at the floor-side <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#entrance_public_\">entrance</a> to each vestibule and shall activate the system for the affected vestibule. <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#smoke_detector_\">Smoke detectors</a> shall be installed in accordance with <a class=\"autolink\" href=\"#907.3\">Section 907.3</a>.",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "909.20.4.2.1 Engineered Ventilation System",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "909.20.4.2.1",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Engineered Ventilation System",
                                                                "children": []
                                                            }
                                                        ]
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.20",
                                                            "909.20.4"
                                                        ],
                                                        "body": "The vestibule ceiling shall be not less than 20 inches (508 mm) higher than the door opening into the vestibule to serve as a smoke and heat trap and to provide an upward-moving air column. The height shall not be decreased unless <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> and justified by design and test.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.20.4.3 Smoke Trap",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.20.4.3",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Smoke Trap",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.20",
                                                            "909.20.4"
                                                        ],
                                                        "body": "The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#stairway_\">stairway</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#ramp_\">ramp</a></span> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#shaft_\">shaft</a></span> shall be provided with a dampered relief opening and supplied with sufficient air to maintain a minimum positive pressure of 0.10 inch of water (25 Pa) in the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#shaft_\">shaft</a></span> relative to the vestibule with all doors closed.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.20.4.4 Stairway or Ramp Shaft Air Movement System",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.20.4.4",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Stairway or Ramp Shaft Air Movement System",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.20"
                                                ],
                                                "body": "Where the building is equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span> in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a>, the vestibule is not required, provided that each <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#interior_exit_stairway_\"><span class=\"u-italic\">interior</span> <span class=\"u-italic\">exit stairway</span></a> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#ramp_\">ramp</a></span> is pressurized to not less than 0.10 inch of water (25 Pa) and not more than 0.35 inches of water (87 Pa) in the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#shaft_\">shaft</a></span> relative to the building measured with all <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#interior_exit_stairway_\">interior exit stairway</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#ramp_\">ramp</a></span> doors closed under maximum anticipated conditions of stack effect and wind effect.",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "high_rise_smokeproof_encl_no_vestibule",
                                                        "title": "High Rise Smokeproof Encl: No Vestibule",
                                                        "descriptionHtml": "",
                                                        "topics": [
                                                            "Fire",
                                                            "Egress",
                                                            "Height and Area"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "909.20.5 Stairway and Ramp Pressurization Alternative",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "909.20.5",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Stairway and Ramp Pressurization Alternative",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.20"
                                                ],
                                                "body": "The provisions of Sections <a class=\"autolink\" href=\"#909.20.6.1\">909.20.6.1</a> through <a class=\"autolink\" href=\"#909.20.6.3\">909.20.6.3</a> shall apply to <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#smokeproof_enclosure_\">smokeproof enclosures</a></span> using a pressurized <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#stair_\">stair</a></span> and pressurized <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#entrance_public_\">entrance</a> vestibule.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.20.6 Pressurized Stair and Vestibule Alternative",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.20.6",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Pressurized Stair and Vestibule Alternative",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.20",
                                                            "909.20.6"
                                                        ],
                                                        "body": "The door assembly from the building into the vestibule shall be a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#fire_door_assembly_\">fire door assembly</a></span> complying with <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/7/fire-and-smoke-protection-features#716.2.2.1\">Section 716.2.2.1</a>. The door assembly from the vestibule to the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#stairway_\">stairway</a></span> shall have not less than a 20-minute <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#fire_protection_rating_\">fire protection rating</a></span> and meet the requirements for a smoke door assembly in accordance with <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/7/fire-and-smoke-protection-features#716.2.2.1\">Section 716.2.2.1</a>. The door shall be installed in accordance with NFPA 105.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.20.6.1 Vestibule Doors",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.20.6.1",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Vestibule Doors",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.20",
                                                            "909.20.6"
                                                        ],
                                                        "body": "The <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#stair_\">stair</a> enclosure shall be pressurized to not less than 0.05 inch of water gage (12.44 Pa) positive pressure relative to the vestibule with all <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#stairway_\">stairway</a></span> doors closed under the maximum anticipated stack pressures. The vestibule, with doors closed, shall have not less than 0.05 inch of water gage (12.44 Pa) positive pressure relative to the fire floor. The pressure difference across doors shall not exceed 30 pounds (133-N) maximum force to begin opening the door.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.20.6.2 Pressure Difference",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.20.6.2",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Pressure Difference",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.20",
                                                            "909.20.6"
                                                        ],
                                                        "body": "A controlled relief vent having the capacity to discharge not less than 2,500 cubic feet per minute (1180 L/s) of air at the design pressure difference shall be located in the upper portion of the pressurized <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#exit_\">exit</a> enclosure.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.20.6.3 Dampered Relief Opening",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.20.6.3",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Dampered Relief Opening",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.20"
                                                ],
                                                "body": "The activation of ventilating equipment required by the alternatives in Sections <a class=\"autolink\" href=\"#909.20.4\">909.20.4</a>, <a class=\"autolink\" href=\"#909.20.5\">909.20.5</a> and <a class=\"autolink\" href=\"#909.20.6\">909.20.6</a> shall be by <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#smoke_detector_\">smoke detectors</a> installed at each floor level at an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> location at the <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#entrance_public_\">entrance</a> to the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#smokeproof_enclosure_\">smokeproof enclosure</a></span>. When the closing device for the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#stairway_\">stairway</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#ramp_\">ramp</a></span> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#shaft_\">shaft</a></span> and vestibule doors is activated by smoke detection or power failure, the mechanical equipment shall activate and operate at the required performance levels. <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#smoke_detector_\">Smoke detectors</a> shall be installed in accordance with <a class=\"autolink\" href=\"#907.3\">Section 907.3</a>.",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "high_rise_smokeproof_encl_ventilating_equip",
                                                        "title": "High Rise Smokeproof Encl: Equipment",
                                                        "descriptionHtml": "",
                                                        "topics": [
                                                            "Fire",
                                                            "Egress",
                                                            "Height and Area"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "909.20.7 Ventilating Equipment",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "909.20.7",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Ventilating Equipment",
                                                "children": [
                                                    {
                                                        "amendType": "edit",
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.20",
                                                            "909.20.7"
                                                        ],
                                                        "body": "<div class=\"u-mt-3 u-mb-3\"><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#smokeproof_enclosure_\">Smokeproof enclosure</a></span> <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#ventilation_\">ventilation</a> systems shall be independent of other building <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#ventilation_\">ventilation</a> systems. The equipment, control wiring, power wiring and ductwork shall comply with one of the following:</div>\n<ol>\n<li>Equipment, control wiring, power wiring and ductwork shall be located exterior to the building and directly connected to the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#smokeproof_enclosure_\">smokeproof enclosure</a></span> or connected to the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#smokeproof_enclosure_\">smokeproof enclosure</a></span> by ductwork enclosed by not less than 2-hour <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#fire_barrier_\">fire barriers</a></span> constructed in accordance with <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/7/fire-and-smoke-protection-features#707\">Section 707</a> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#horizontal_assembly_\">horizontal assemblies</a></span> constructed in accordance with <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/7/fire-and-smoke-protection-features#711\">Section 711</a>, or both.</li>\n<li>Equipment, control wiring, power wiring and ductwork shall be located within the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#smokeproof_enclosure_\">smokeproof enclosure</a></span> with intake or exhaust directly from and to the outside or through ductwork enclosed by not less than 2-hour <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#fire_barrier_\">fire barriers</a></span> constructed in accordance with <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/7/fire-and-smoke-protection-features#707\">Section 707</a> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#horizontal_assembly_\">horizontal assemblies</a></span> constructed in accordance with <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/7/fire-and-smoke-protection-features#711\">Section 711</a>, or both.</li>\n<li>Equipment, control wiring, power wiring and ductwork shall be located within the building if separated from the remainder of the building, including other mechanical equipment, by not less than 2-hour <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#fire_barrier_\">fire barriers</a></span> constructed in accordance with <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/7/fire-and-smoke-protection-features#707\">Section 707</a> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#horizontal_assembly_\">horizontal assemblies</a></span> constructed in accordance with <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/7/fire-and-smoke-protection-features#711\">Section 711</a>, or both.</li>\n</ol>\n<div class=\"u-ml-4\">\n<div class=\"u-mb-3\"><span class=\"u-font-bold\">Exception: </span>Control wiring and power wiring located outside of a 2-hour <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#fire_barrier_\">fire barrier</a> construction shall be <span class=\"code_addition\">installed and</span> protected <span class=\"code_addition\">in accordance with the <i>Electrical Code</i> and provide a <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#fire_resistance_\">fire resistance</a> rating of not less than 2 hours.</span></div>\n</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.20.7.1 Ventilation Systems",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 2,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.20.7.1",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Ventilation Systems",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.20",
                                                            "909.20.7"
                                                        ],
                                                        "body": "Mechanical vestibule and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#stairway_\">stairway</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#ramp_\">ramp</a></span> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#shaft_\">shaft</a></span> <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#ventilation_\">ventilation</a> systems and <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#automatic_\">automatic</a> fire detection systems shall be provided with standby power in accordance with <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/27/electrical#2702\">Section 2702</a>.",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "standby_power",
                                                                "title": "Standby Power Systems",
                                                                "descriptionHtml": "<div>Standby and emergency standby power systems is an alternate source of power that is utilized to run critical systems when the primary power source fails. These are typically generators with an independent fuel source (diesel, gasoline, solar). Standby power systems are required to operate critical building systems, hazardous materials operations, and ventilation systems. Emergency standby power systems are required to operate life safety and fire alarm systems.</div><br/>\n<div>Standby power systems must automatically transfer on a power outage within 60 seconds, whereas emergency standby power systems must transfer within 10 seconds. Both of these systems are required to provide at least 2 hours of power. These systems must be UL 2200 listed, and be installed in accordance with IFC, NFPA 110, and NFPA 111. Section 2702.2 of the building code outlines specific occupancies and systems where these are required.</div>",
                                                                "topics": [
                                                                    "Electrical",
                                                                    "Fire"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "new_york_city"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "909.20.7.2 Standby Power",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "909.20.7.2",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Standby Power",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.20",
                                                            "909.20.7"
                                                        ],
                                                        "body": "Before the mechanical equipment is <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#approved_\">approved</a></span>, the system shall be tested in the presence of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#building_official_\">building official</a></span> to confirm that the system is operating in compliance with these requirements.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.20.7.3 Acceptance and Testing",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.20.7.3",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Acceptance and Testing",
                                                        "children": []
                                                    }
                                                ]
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "Where elevator hoistway pressurization is provided in lieu of required enclosed elevator lobbies, the pressurization system shall comply with Sections <a class=\"autolink\" href=\"#909.21.1\">909.21.1</a> through <a class=\"autolink\" href=\"#909.21.11\">909.21.11</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "909.21 Elevator Hoistway Pressurization Alternative",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.21",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Elevator Hoistway Pressurization Alternative",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.21"
                                                ],
                                                "body": "<div class=\"u-mb-3 u-mt-3\">Elevator hoistways shall be pressurized to maintain a minimum positive pressure of 0.10 inch of water (25 Pa) and a maximum positive pressure of 0.25 inch of water (67 Pa) with respect to adjacent occupied space on all floors. This pressure shall be measured at the midpoint of each hoistway door, with all elevator cars at the floor of recall and all hoistway doors on the floor of recall open and all other hoistway doors closed. The pressure differentials shall be measured between the hoistway and the adjacent elevator landing. The opening and closing of hoistway doors at each level must be demonstrated during this test. The supply air intake shall be from an outside, uncontaminated source located a minimum distance of 20 feet (6096 mm) from any air exhaust system or outlet.</div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<div class=\"u-list-dot-separated-deprecated\">\n<ol>\n<li>On floors containing only <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/3/occupancy-classification-and-use#310\">Group R</a> occupancies, the pressure differential is permitted to be measured between the hoistway and a <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#dwelling_unit_or_sleeping_unit_multistory_\"><span class=\"u-italic\">dwelling unit</span> or <span class=\"u-italic\">sleeping unit</span></a>.</li>\n<li>Where an elevator opens into a lobby enclosed in accordance with <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/30/elevators-and-conveying-systems#3007.6\">Section 3007.6</a> or <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/30/elevators-and-conveying-systems#3008.6\">3008.6</a>, the pressure differential is permitted to be measured between the hoistway and the space immediately outside the door(s) from the floor to the enclosed lobby.</li>\n<li>The pressure differential is permitted to be measured relative to the outdoor atmosphere on floors other than the following:\n<ol>\n<li>The fire floor.</li>\n<li>The two floors immediately below the fire floor.</li>\n<li>The floor immediately above the fire floor.</li>\n</ol> \n</li>\n<li>The minimum positive pressure of 0.10 inch of water (25 Pa) and a maximum positive pressure of 0.25 inch of water (67 Pa) with respect to occupied floors are not required at the floor of recall with the doors open.</li>\n</ol>\n</div>\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.21.1 Pressurization Requirements",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.21.1",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Pressurization Requirements",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.21",
                                                            "909.21.1"
                                                        ],
                                                        "body": "<a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#ventilation_\">Ventilation</a> systems, other than hoistway supply air systems, are permitted to be used to exhaust air from adjacent spaces on the fire floor, two floors immediately below and one floor immediately above the fire floor to the building's exterior where necessary to maintain positive pressure relationships as required in <a class=\"autolink\" href=\"#909.21.1\">Section 909.21.1</a> during operation of the elevator <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#shaft_\">shaft</a></span> pressurization system.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.21.1.1 Use of Ventilation Systems",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.21.1.1",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Use of Ventilation Systems",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.21"
                                                ],
                                                "body": "A rational analysis complying with <a class=\"autolink\" href=\"#909.4\">Section 909.4</a> shall be submitted with the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#construction_documents_\">construction documents</a></span>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.21.2 Rational Analysis",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.21.2",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Rational Analysis",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.21"
                                                ],
                                                "body": "Any duct system that is part of the pressurization system shall be protected with the same <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#fire_resistance_rating_\">fire-resistance rating</a></span> as required for the elevator <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#shaft_enclosure_\"><span class=\"u-italic\">shaft</span> enclosure</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.21.3 Ducts for System",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.21.3",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Ducts for System",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.21"
                                                ],
                                                "body": "The fan system provided for the pressurization system shall be as required by Sections <a class=\"autolink\" href=\"#909.21.4.1\">909.21.4.1</a> through <a class=\"autolink\" href=\"#909.21.4.4\">909.21.4.4</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.21.4 Fan System",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.21.4",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Fan System",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.21",
                                                            "909.21.4"
                                                        ],
                                                        "body": "Where located within the building, the fan system that provides the pressurization shall be protected with the same <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#fire_resistance_rating_\">fire-resistance rating</a></span> required for the elevator <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#shaft_enclosure_\"><span class=\"u-italic\">shaft</span> enclosure</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.21.4.1 Fire Resistance",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.21.4.1",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Fire Resistance",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.21",
                                                            "909.21.4"
                                                        ],
                                                        "body": "The fan system shall be equipped with a <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#smoke_detector_\">smoke detector</a> that will automatically shut down the fan system when smoke is detected within the system.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.21.4.2 Smoke Detection",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.21.4.2",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Smoke Detection",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.21",
                                                            "909.21.4"
                                                        ],
                                                        "body": "A separate fan system shall be used for each elevator hoistway.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.21.4.3 Separate Systems",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.21.4.3",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Separate Systems",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.21",
                                                            "909.21.4"
                                                        ],
                                                        "body": "The supply fan shall be either adjustable with a capacity of not less than <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/1/scope-and-administration#1\">1</a>,000 cubic feet per minute&nbsp;(0.4719 m<sup>3</sup>/s) per door, or that specified by a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#design_professional_registered_\">registered design professional</a></span> to meet the requirements of a designed pressurization system.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.21.4.4 Fan Capacity",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.21.4.4",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Fan Capacity",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.21"
                                                ],
                                                "body": "The pressurization system shall be provided with standby power in accordance with <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/27/electrical#2702\">Section 2702</a>.",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "standby_power",
                                                        "title": "Standby Power Systems",
                                                        "descriptionHtml": "<div>Standby and emergency standby power systems is an alternate source of power that is utilized to run critical systems when the primary power source fails. These are typically generators with an independent fuel source (diesel, gasoline, solar). Standby power systems are required to operate critical building systems, hazardous materials operations, and ventilation systems. Emergency standby power systems are required to operate life safety and fire alarm systems.</div><br/>\n<div>Standby power systems must automatically transfer on a power outage within 60 seconds, whereas emergency standby power systems must transfer within 10 seconds. Both of these systems are required to provide at least 2 hours of power. These systems must be UL 2200 listed, and be installed in accordance with IFC, NFPA 110, and NFPA 111. Section 2702.2 of the building code outlines specific occupancies and systems where these are required.</div>",
                                                        "topics": [
                                                            "Electrical",
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "new_york_city"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "909.21.5 Standby Power",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "909.21.5",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Standby Power",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.21"
                                                ],
                                                "body": "The elevator pressurization system shall be activated upon activation of either the building <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> or the elevator lobby <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#smoke_detector_\">smoke detectors</a>. Where both a building <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> and elevator lobby <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#smoke_detector_\">smoke detectors</a> are present, each shall be independently capable of activating the pressurization system.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.21.6 Activation of Pressurization System",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.21.6",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Activation of Pressurization System",
                                                "children": []
                                            },
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.21"
                                                ],
                                                "body": "Testing for performance shall be required in accordance with <a class=\"autolink\" href=\"#909.18.8\">Section 909.18.8</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.21.7 Testing",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.21.7",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Testing",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.21"
                                                ],
                                                "body": "Detection and control systems shall be marked in accordance with <a class=\"autolink\" href=\"#909.14\">Section 909.14</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.21.8 Marking and Identification",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.21.8",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Marking and Identification",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.21"
                                                ],
                                                "body": "Control diagrams shall be provided in accordance with <a class=\"autolink\" href=\"#909.15\">Section 909.15</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.21.9 Control Diagrams",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.21.9",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Control Diagrams",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.21"
                                                ],
                                                "body": "A control panel complying with <a class=\"autolink\" href=\"#909.16\">Section 909.16</a> shall be provided.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.21.10 Control Panel",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.21.10",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Control Panel",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.21"
                                                ],
                                                "body": "Hoistway pressurization systems shall comply with the requirements for smoke control system response time in <a class=\"autolink\" href=\"#909.17\">Section 909.17</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.21.11 System Response Time",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.21.11",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "System Response Time",
                                                "children": []
                                            }
                                        ]
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section 910 Smoke and Heat Removal",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "910",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Smoke and Heat Removal",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "910"
                                        ],
                                        "body": "Where required by this code, smoke and heat vents or mechanical smoke removal systems shall conform to the requirements of this section.",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "smoke_heat_removal",
                                                "title": "Smoke / Heat Removal Systems: Where Required",
                                                "descriptionHtml": "",
                                                "topics": [
                                                    "Mechanical",
                                                    "Roof / Ceiling"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "kentucky",
                                                    "dallas",
                                                    "california",
                                                    "san_francisco",
                                                    "los_angeles",
                                                    "san-jose",
                                                    "los-angeles-county",
                                                    "san-diego"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "smoke_heat_vents_vs_mech_removal",
                                                "title": "Smoke / Heat Vents vs. Mech. Smoke Removal",
                                                "descriptionHtml": "<div>Building Code and Fire Code 910 specifies installation of smoke and heat removal by natural or mechanical means, for F-1 and S-1 occupancies (that are not also aircraft hangers) with more than 50,000 sq. ft. of undivided space, or with high-piled storage.</div>",
                                                "topics": [
                                                    "Fire",
                                                    "Mechanical",
                                                    "Roof / Ceiling"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  910.1 General",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 2,
                                        "reference": "910.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "General",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "910"
                                        ],
                                        "body": "<div class=\"u-mb-3 u-mt-3\">Smoke and heat vents or a mechanical smoke removal system shall be installed as required by Sections <a class=\"autolink\" href=\"#910.2.1\">910.2.1</a> and <a class=\"autolink\" href=\"#910.2.2\">910.2.2</a>.</div><div class=\"u-ml-4\"><div class=\"u-mb-3\"><span class=\"u-font-bold\">Exceptions: </span></div><ol><li>Frozen food warehouses used solely for storage of Class I and II commodities where protected by an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#approved_\">approved</a> <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span>.</li><li>Smoke and heat removal shall not be required in areas of buildings equipped with early suppression fast-response (ESFR) sprinklers.</li><li>Smoke and heat removal shall not be required in areas of buildings equipped with control mode special application sprinklers with a response time index of 50 (m \u00d7 s)<sup><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/1/scope-and-administration#1\">1</a>/<a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#2\">2</a></sup> or less that are listed to control a fire in stored commodities with 12 or fewer sprinklers.</li></ol></div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "smoke_heat_removal",
                                                "title": "Smoke / Heat Removal Systems: Where Required",
                                                "descriptionHtml": "",
                                                "topics": [
                                                    "Mechanical",
                                                    "Roof / Ceiling"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "kentucky",
                                                    "dallas",
                                                    "california",
                                                    "san_francisco",
                                                    "los_angeles",
                                                    "san-jose",
                                                    "los-angeles-county",
                                                    "san-diego"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "draft_curtain",
                                                "title": "Draft Curtains in ESFR Areas",
                                                "descriptionHtml": "<div>Where storage protected by an ESFR sprinkler system is located adjacent to an area protected by a standard-response sprinkler system the areas shall be separated by a 2 ft. tall draft curtain of noncombustible material.  Centered beneath the draft curtain, a 4' wide clear aisle is required. </div>",
                                                "topics": [
                                                    "Definition",
                                                    "Fire",
                                                    "Sprinklers"
                                                ],
                                                "phases": [
                                                    "Design Development",
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  910.2 Where Required",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 2,
                                        "reference": "910.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Where Required",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "910",
                                                    "910.2"
                                                ],
                                                "body": "<div class=\"u-mb-3 u-mt-3\">Smoke and heat vents installed in accordance with <a class=\"autolink\" href=\"#910.3\">Section 910.3</a> or a mechanical smoke removal system installed in accordance with <a class=\"autolink\" href=\"#910.4\">Section 910.4</a> shall be installed in buildings and portions thereof used as a Group <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/3/occupancy-classification-and-use#306.2\">F-1</a> or <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/3/occupancy-classification-and-use#311.2\">S-1</a> occupancy having more than 50,000 square feet (4645 m<sup>2</sup>) of undivided area. In occupied portions of a building equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span> in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> where the upper surface of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#story_\">story</a></span> is not a roof assembly, a mechanical smoke removal system in accordance with <a class=\"autolink\" href=\"#910.4\">Section 910.4</a> shall be installed.</div><div class=\"u-mb-3 u-ml-4 u-mt-3\"><span class=\"u-font-bold\">Exception:</span> Group <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/3/occupancy-classification-and-use#311.2\">S-1</a> aircraft <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#repair_\">repair</a> hangars.</div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "smoke_heat_removal",
                                                        "title": "Smoke / Heat Removal Systems: Where Required",
                                                        "descriptionHtml": "",
                                                        "topics": [
                                                            "Mechanical",
                                                            "Roof / Ceiling"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "kentucky",
                                                            "dallas",
                                                            "california",
                                                            "san_francisco",
                                                            "los_angeles",
                                                            "san-jose",
                                                            "los-angeles-county",
                                                            "san-diego"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "910.2.1 Group F-1 or S-1",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "910.2.1",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group F-1 or S-1",
                                                "children": []
                                            },
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "9",
                                                    "910",
                                                    "910.2"
                                                ],
                                                "body": "Smoke and heat removal required by <span class=\"code_addition\">this </span>code for buildings and portions thereof containing high-piled combustible storage shall be installed in accordance with <a class=\"autolink\" href=\"#910.3\">Section 910.3</a> in unsprinklered buildings. In buildings and portions thereof containing high-piled combustible storage equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span> in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a>, a smoke and heat removal system shall be installed in accordance with <a class=\"autolink\" href=\"#910.3\">Section 910.3</a> or <a class=\"autolink\" href=\"#910.4\">910.4</a>. In occupied portions of a building equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span> in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a>, where the upper surface of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#story_\">story</a></span> is not a roof assembly, a mechanical smoke removal system in accordance with <a class=\"autolink\" href=\"#910.4\">Section 910.4</a> shall be installed.",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "smoke_heat_removal",
                                                        "title": "Smoke / Heat Removal Systems: Where Required",
                                                        "descriptionHtml": "",
                                                        "topics": [
                                                            "Mechanical",
                                                            "Roof / Ceiling"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "kentucky",
                                                            "dallas",
                                                            "california",
                                                            "san_francisco",
                                                            "los_angeles",
                                                            "san-jose",
                                                            "los-angeles-county",
                                                            "san-diego"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  910.2.2 High-Piled Combustible Storage",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "910.2.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "High-Piled Combustible Storage",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "910"
                                        ],
                                        "body": "The design and installation of smoke and heat vents shall be in accordance with Sections <a class=\"autolink\" href=\"#910.3.1\">910.3.1</a> through <a class=\"autolink\" href=\"#910.3.3\">910.3.3</a>.",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "smoke_heat_removal",
                                                "title": "Smoke / Heat Removal Systems: Where Required",
                                                "descriptionHtml": "",
                                                "topics": [
                                                    "Mechanical",
                                                    "Roof / Ceiling"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "kentucky",
                                                    "dallas",
                                                    "california",
                                                    "san_francisco",
                                                    "los_angeles",
                                                    "san-jose",
                                                    "los-angeles-county",
                                                    "san-diego"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "smoke_heat_vents_vs_mech_removal",
                                                "title": "Smoke / Heat Vents vs. Mech. Smoke Removal",
                                                "descriptionHtml": "<div>Building Code and Fire Code 910 specifies installation of smoke and heat removal by natural or mechanical means, for F-1 and S-1 occupancies (that are not also aircraft hangers) with more than 50,000 sq. ft. of undivided space, or with high-piled storage.</div>",
                                                "topics": [
                                                    "Fire",
                                                    "Mechanical",
                                                    "Roof / Ceiling"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  910.3 Smoke and Heat Vents",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 2,
                                        "reference": "910.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Smoke and Heat Vents",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "910",
                                                    "910.3"
                                                ],
                                                "body": "Smoke and heat vents shall be <span class=\"u-italic\">listed</span> and <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#labeled_\">labeled</a> to indicate compliance with UL 793 or FM 4430.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  910.3.1 Listing and Labeling",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "910.3.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Listing and Labeling",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "910",
                                                    "910.3"
                                                ],
                                                "body": "Smoke and heat vents shall be located 20 feet (6096 mm) or more from adjacent <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#lot_line_\">lot lines</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#fire_wall_\">fire walls</a></span> and 10 feet (3048 mm) or more from <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#fire_barrier_\">fire barriers</a></span>. Vents shall be uniformly located within the roof in the areas of the building where the vents are required to be installed by <a class=\"autolink\" href=\"#910.2\">Section 910.2</a> with consideration given to roof pitch, sprinkler location and structural members.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  910.3.2 Smoke and Heat Vent Locations",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "910.3.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Smoke and Heat Vent Locations",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "910",
                                                    "910.3"
                                                ],
                                                "body": "<div class=\"u-mb-3 u-mt-3\">The required aggregate area of smoke and heat vents shall be calculated as follows:</div>\n<div class=\"u-mb-3 u-indent-6 u-mt-3\">For buildings equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span> in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a>:</div>\n<div>\n<div class=\"u-text-left u-mb-3\">\n<img class=\"u-inline\" height=\"68\" src=\"/publication-images/0b17eb85-0bf4-467d-8043-3b04b7fc9a86.png\" width=\"110\"/>\n<div class=\"u-float-right\"><span class=\"u-font-bold\">(Equation 9-3)</span></div>\n</div>\n<div class=\"u-mb-3\">where:<br/>\n<table>\n<tbody>\n<tr>\n<td><span class=\"u-italic\">A<sub>VR</sub></span></td>\n<td>=</td>\n<td>The required aggregate vent area (ft<sup>2</sup>).</td>\n</tr>\n<tr>\n<td><span class=\"u-italic\">V</span></td>\n<td>=</td>\n<td>Volume (ft<sup>3</sup>) of the area that requires smoke removal.</td>\n</tr>\n</tbody>\n</table>\n</div>\n</div>\n<div class=\"u-mt-3 u-mb-3\">For unsprinklered buildings:</div>\n<div class=\"u-text-left u-mb-3\">\n<img class=\"u-inline\" height=\"70\" src=\"/publication-images/7c00ab96-7ce4-40c2-b4f6-eab06e6ef469.png\" width=\"110\"/>\n<div class=\"u-float-right\"><span class=\"u-font-bold\">(Equation 9-4)</span></div>\n</div>\n<div class=\"u-mb-3\">where:<br/>\n<table>\n<tbody>\n<tr>\n<td><span class=\"u-italic\">A<sub>VR</sub></span></td>\n<td>=</td>\n<td>The required aggregate vent area (ft<sup>2</sup>).</td>\n</tr>\n<tr>\n<td><span class=\"u-italic\">A<sub>FA</sub></span></td>\n<td>=</td>\n<td>The area of the floor in the area that requires smoke removal.</td>\n</tr>\n</tbody>\n</table>\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "910.3.3 Smoke and Heat Vents Area",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "910.3.3",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Smoke and Heat Vents Area",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "910",
                                                    "910.3"
                                                ],
                                                "body": "Smoke and heat vents shall be capable of being operated by <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#automatic_\">automatic</a> and manual means.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  910.3.4 Vent Operation",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "910.3.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Vent Operation",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "910",
                                                    "910.3"
                                                ],
                                                "body": "Where vents are installed in areas provided with <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#automatic_\">automatic</a> fire sprinklers and the vents operate by fusible link, the fusible link shall have a temperature rating of 360\u00b0F (182\u00b0C).",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  910.3.5 Fusible Link Temperature Rating",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "910.3.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Fusible Link Temperature Rating",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "910"
                                        ],
                                        "body": "Mechanical smoke removal systems shall be designed and installed in accordance with Sections <a class=\"autolink\" href=\"#910.4.1\">910.4.1</a> through <a class=\"autolink\" href=\"#910.4.7\">910.4.7</a>.",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "smoke_heat_removal",
                                                "title": "Smoke / Heat Removal Systems: Where Required",
                                                "descriptionHtml": "",
                                                "topics": [
                                                    "Mechanical",
                                                    "Roof / Ceiling"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "kentucky",
                                                    "dallas",
                                                    "california",
                                                    "san_francisco",
                                                    "los_angeles",
                                                    "san-jose",
                                                    "los-angeles-county",
                                                    "san-diego"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "smoke_heat_vents_vs_mech_removal",
                                                "title": "Smoke / Heat Vents vs. Mech. Smoke Removal",
                                                "descriptionHtml": "<div>Building Code and Fire Code 910 specifies installation of smoke and heat removal by natural or mechanical means, for F-1 and S-1 occupancies (that are not also aircraft hangers) with more than 50,000 sq. ft. of undivided space, or with high-piled storage.</div>",
                                                "topics": [
                                                    "Fire",
                                                    "Mechanical",
                                                    "Roof / Ceiling"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  910.4 Mechanical Smoke Removal Systems",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 2,
                                        "reference": "910.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Mechanical Smoke Removal Systems",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "910",
                                                    "910.4"
                                                ],
                                                "body": "The building shall be equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#approved_\">approved</a> <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span> in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "910.4.1 Automatic Sprinklers Required",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "910.4.1",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Automatic Sprinklers Required",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "910",
                                                    "910.4"
                                                ],
                                                "body": "Exhaust fans that are part of a mechanical smoke removal system shall be rated for operation at 221\u00b0F (105\u00b0C). Exhaust fan motors shall be located outside of the exhaust fan air stream.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "910.4.2 Exhaust Fan Construction",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "910.4.2",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Exhaust Fan Construction",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "910",
                                                    "910.4"
                                                ],
                                                "body": "The mechanical smoke removal system shall be sized to exhaust the building at a minimum rate of two air changes per hour based on the volume of the building or portion thereof without contents. The capacity of each exhaust fan shall not exceed 30,000 cubic feet per minute (14.2 m<sup>3</sup>/s).",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "910.4.3 System Design Criteria",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "910.4.3",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "System Design Criteria",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "910",
                                                            "910.4",
                                                            "910.4.3"
                                                        ],
                                                        "body": "Makeup air openings shall be provided within 6 feet (1829 mm) of the floor level. Operation of makeup air openings shall be manual or <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#automatic_\">automatic</a>. The minimum gross area of makeup air inlets shall be 8 square feet per 1,000 cubic feet per minute (0.74 m<sup>2</sup> per 0.4719 m<sup>3</sup>/s) of smoke exhaust.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "910.4.3.1 Makeup Air",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "910.4.3.1",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Makeup Air",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "910",
                                                    "910.4"
                                                ],
                                                "body": "The mechanical smoke removal system shall be activated by manual controls only.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "910.4.4 Activation",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "910.4.4",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Activation",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "910",
                                                    "910.4"
                                                ],
                                                "body": "Manual controls shall be located where they are able to be accessed by the fire service from an exterior door of the building and separated from the remainder of the building by not less than 1-hour <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#fire_barrier_\">fire barriers</a></span> constructed in accordance with <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/7/fire-and-smoke-protection-features#707\">Section 707</a> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#horizontal_assembly_\">horizontal assemblies</a></span> constructed in accordance with <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/7/fire-and-smoke-protection-features#711\">Section 711</a>, or both.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "910.4.5 Manual Control Location",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 3,
                                                "numBuildingProductsOnRef": 7,
                                                "numDiagramsOnRef": 0,
                                                "reference": "910.4.5",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Manual Control Location",
                                                "children": []
                                            },
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "9",
                                                    "910",
                                                    "910.4"
                                                ],
                                                "body": "Wiring for operation and control of mechanical smoke removal systems shall be connected ahead of the main disconnect in accordance with Section 701.12E of <span class=\"code_addition\">the <i>Electrical Code</i> </span>and be protected against interior fire exposure to temperatures in excess of 1,000\u00b0F (538\u00b0C) for a period of not less than 15 minutes.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  910.4.6 Control Wiring",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "910.4.6",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Control Wiring",
                                                "children": []
                                            },
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "9",
                                                    "910",
                                                    "910.4"
                                                ],
                                                "body": "Where building air-<a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#handling_\">handling</a> and mechanical smoke removal systems are combined or where independent building air-<a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#handling_\">handling</a> systems are provided, fans shall automatically shut down in accordance with the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/imc-2021\">Mechanical Code</a></span>. The manual controls provided for the smoke removal system shall have the capability to override the <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#automatic_\">automatic</a> shutdown of fans that are part of the smoke removal system.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  910.4.7 Controls",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "910.4.7",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Controls",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "amendType": "deletion",
                                        "ancestorRefs": [
                                            "9",
                                            "910"
                                        ],
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": "<span class=\"code_deletion\">910.5</span>",
                                        "displayTitle": "<span class=\"code_deletion\">910.5</span> <span class=\"code_deletion\">Maintenance</span>",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "910.5",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "<span class=\"code_deletion\">Maintenance</span>",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section 911 Fire Command Center",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "911",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Fire Command Center",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "911"
                                        ],
                                        "body": "Where required by other sections of this code, in buildings classified as <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#high_rise_building_\">high-rise buildings</a> by this code and in all <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/3/occupancy-classification-and-use#306.2\">F-1</a> and <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/3/occupancy-classification-and-use#311.2\">S-1</a> occupancies with a building footprint of over 500,000 square feet (46 452 m<sup>2</sup>), a <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#fire_command_center_\">fire command center</a> for fire department operations shall be provided and shall comply with Sections <a class=\"autolink\" href=\"#911.1.1\">911.1.1</a> through <a class=\"autolink\" href=\"#911.1.7\">911.1.7</a>.",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "high_rise_emergency_systems",
                                                "title": "High Rise: Emergency Systems",
                                                "descriptionHtml": "<div>High-rise buildings have special requirements for emergency systems that must be in place. These systems include, full fire alarm system with additional smoke detection and emergency voice/alarm communications system, a standpipe system (permitted to be part of the sprinkler system), emergency responder radio coverage, a smoke removal system. All of these must be tied into the required fire command center. Standby and emergency power is required to run essential systems in case of emergency.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Design Development",
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "fcc_group_f1_s1",
                                                "title": "Fire Command Centers in Group F-1 and S-1",
                                                "descriptionHtml": "<div>A fire command center is required at group F-1 and S-1 occupancies where the building footprint exceeds 500,000 sf. The Command Center's may have a minimum size of 96 sf with a minimum dimension of 8'. The fire command center's size, location, and layout of features must be submitted for approval.</div>",
                                                "topics": [
                                                    "Fire",
                                                    "Example"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "california",
                                                    "san_francisco",
                                                    "san-diego",
                                                    "san-jose",
                                                    "los_angeles",
                                                    "los-angeles-county",
                                                    "fort-worth",
                                                    "denver",
                                                    "florida"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  911.1 General",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 2,
                                        "reference": "911.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "General",
                                        "children": [
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "9",
                                                    "911",
                                                    "911.1"
                                                ],
                                                "body": "The location and access to the fire command center shall be <span class=\"u-italic\">approved</span> by the <span class=\"code_addition\"><i>building</i></span><span class=\"u-italic\"> official </span><span class=\"code_addition\">in consultation with the fire official.</span>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  911.1.1 Location and Access",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "911.1.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Location and Access",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "911",
                                                    "911.1"
                                                ],
                                                "body": "The <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#fire_command_center_\">fire command center</a> shall be separated from the remainder of the building by not less than a 1-hour <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#fire_barrier_\">fire barrier</a></span> constructed in accordance with <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/7/fire-and-smoke-protection-features#707\">Section 707</a> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#horizontal_assembly_\">horizontal assembly</a></span> constructed in accordance with <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/7/fire-and-smoke-protection-features#711\">Section 711</a>, or both.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  911.1.2 Separation",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 2,
                                                "numBuildingProductsOnRef": 7,
                                                "numDiagramsOnRef": 0,
                                                "reference": "911.1.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Separation",
                                                "children": []
                                            },
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "9",
                                                    "911",
                                                    "911.1"
                                                ],
                                                "body": "The fire command center shall be not less than 0.015 percent of the total building area of the facility served or 200 square feet (19 m<sup>2</sup>) in area, whichever is greater, with a minimum dimension of 0.7 times the square root of the room area or 10 feet (3048 mm), whichever is greater. Where a fire command <span class=\"code_addition\">center</span> is required for Group F-1 and S-1 occupancies with a building footprint greater than 500,000 square feet (46 452 m<sup>2</sup>) in area, the fire command center shall have a minimum size of 96 square feet (9 m<sup>2</sup>) with a minimum dimension of 8 feet (2348 mm) where <span class=\"u-italic\">approved.</span>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "fcc_group_f1_s1",
                                                        "title": "Fire Command Centers in Group F-1 and S-1",
                                                        "descriptionHtml": "<div>A fire command center is required at group F-1 and S-1 occupancies where the building footprint exceeds 500,000 sf. The Command Center's may have a minimum size of 96 sf with a minimum dimension of 8'. The fire command center's size, location, and layout of features must be submitted for approval.</div>",
                                                        "topics": [
                                                            "Fire",
                                                            "Example"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "california",
                                                            "san_francisco",
                                                            "san-diego",
                                                            "san-jose",
                                                            "los_angeles",
                                                            "los-angeles-county",
                                                            "fort-worth",
                                                            "denver",
                                                            "florida"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  911.1.3 Size",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "911.1.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Size",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "911",
                                                    "911.1"
                                                ],
                                                "body": "A layout of the <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#fire_command_center_\">fire command center</a> and all features required by this section to be contained therein shall be submitted for approval prior to installation.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  911.1.4 Layout Approval",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "911.1.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Layout Approval",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "911",
                                                    "911.1"
                                                ],
                                                "body": "Storage unrelated to operation of the <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#fire_command_center_\">fire command center</a> shall be prohibited.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  911.1.5 Storage",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "911.1.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Storage",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "911",
                                                    "911.1"
                                                ],
                                                "body": "<div class=\"u-mb-3 u-mt-3\">The <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#fire_command_center_\">fire command center</a> shall comply with NFPA 72 and shall contain all of the following features:</div>\n<div class=\"u-list-dot-separated-deprecated\">\n<ol>\n<li>The emergency voice/alarm communication system control unit.</li>\n<li>The fire department communications system.</li>\n<li>Fire detection and alarm system <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#annunciator_\">annunciator</a></span>.</li>\n<li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#annunciator_\">Annunciator</a></span> unit visually indicating the location of the elevators and whether they are operational.</li>\n<li>Status indicators and controls for air distribution systems.</li>\n<li>The fire fighter's control panel required by <a class=\"autolink\" href=\"#909.16\">Section 909.16</a> for smoke control systems installed in the building.</li>\n<li>Controls for unlocking <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#interior_exit_stairway_\">interior exit stairway</a></span> doors simultaneously.</li>\n<li>Sprinkler valve and waterflow <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#detector_heat_\">detector</a> display panels.</li>\n<li>Emergency and standby power status indicators.</li>\n<li>A telephone for fire department use with controlled access to the public telephone system.</li>\n<li>Fire pump status indicators.</li>\n<li>Schematic building plans indicating the typical floor plan and detailing the building core, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#means_of_egress_\">means of egress</a></span>, <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#fire_protection_system_\">fire protection systems</a>, fire fighter air replenishment system, fire-fighting equipment and fire department access and the location of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#fire_wall_\">fire walls</a>, <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#fire_barrier_\">fire barriers</a>, <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#fire_partition_\">fire partitions</a>, <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#smoke_barrier_\">smoke barriers</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#smoke_partition_\">smoke partitions</a></span>.</li>\n<li>An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> Building Information Card that contains, but is not limited to, the following information:\n<ol>\n<li>General building information that includes: property name, address, the number of floors in the building above and below grade, use and occupancy classification (for mixed uses, identify the different types of occupancies on each floor), and the estimated building population during the day, night and weekend.</li>\n<li>Building emergency contact information that includes: a list of the building's emergency contacts including but not limited to building manager and building engineer and their respective work phone number, cell phone number, e-mail address.</li>\n<li>Building construction information that includes: the type of building construction including but not limited to floors, <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#wall_\">walls</a>, columns, and roof assembly.</li>\n<li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#exit_access_\">Exit access</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#exit_\">exit</a> <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#stairway_\">stairway</a></span> information that includes: number of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#exit_access_\">exit access</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#exit_\">exit</a> <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#stairway_\">stairways</a></span> in the building, each <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#exit_access_\">exit access</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#exit_\">exit</a> <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#stairway_\">stairway</a></span> designation and floors served, location where each <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#exit_access_\">exit access</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#exit_\">exit</a> <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#stairway_\">stairway</a></span> discharges, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#interior_exit_stairway_\">interior exit stairways</a></span> that are pressurized, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#exit_\">exit</a></span> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#stairway_\">stairways</a></span> provided with emergency lighting, each <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#exit_\">exit</a> <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#stairway_\">stairway</a></span> that allows reentry, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#exit_\">exit</a> <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#stairway_\">stairways</a></span> providing roof access; elevator information that includes: number of elevator banks, elevator bank designation, elevator car numbers and respective floors that they serve; location of elevator machine rooms, control rooms and control spaces; location of sky lobby, location of freight elevator banks.</li>\n<li>Building services and system information that includes: location of mechanical rooms, location of building management system, location and capacity of all fuel oil tanks, location of emergency generator, location of natural gas service.</li>\n<li><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#fire_protection_system_\">Fire protection system</a> information that includes: location of standpipes, location of fire pump room, location of fire department connections, floors protected by <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#automatic_\">automatic</a> sprinklers, location of different types of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler systems</a></span> installed including, but not limited to, dry, wet and pre-action.</li>\n<li>Hazardous material information that includes: location of hazardous material, quantity of hazardous material.</li>\n</ol> \n</li>\n<li>Work table.</li>\n<li>Generator supervision devices, manual start and transfer features.</li>\n<li>Public address system, where specifically required by other sections of this code.</li>\n<li>Elevator fire recall switch in accordance with <a class=\"autolink\" href=\"/viewer/oregon/asme-a17.1-2019\">ASME A17.1/CSA B44</a>.</li>\n<li>Elevator emergency or standby power selector switch(es), where emergency or standby power is provided.</li>\n</ol>\n</div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "elevator_fire_recall",
                                                        "title": "Fire Recall Switches and Backup Power",
                                                        "descriptionHtml": "<div>Commercial elevators have a safety feature called \"fire recall\" that sends them to a specific floor when fire alarms are activated so that emergency responders can use them. However, this feature could put the elevator cab and passengers at risk of flooding in areas where flooding is possible.</div><br/>\n<div>If an elevator is meant to serve areas that may flood, it should have a float switch system that will turn on when there is flooding and send the elevator cab to a floor above the base flood elevation (BFE).</div>",
                                                        "topics": [
                                                            "Egress",
                                                            "Electrical",
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Construction Phase"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "png"
                                                    },
                                                    {
                                                        "key": "fcc_group_f1_s1",
                                                        "title": "Fire Command Centers in Group F-1 and S-1",
                                                        "descriptionHtml": "<div>A fire command center is required at group F-1 and S-1 occupancies where the building footprint exceeds 500,000 sf. The Command Center's may have a minimum size of 96 sf with a minimum dimension of 8'. The fire command center's size, location, and layout of features must be submitted for approval.</div>",
                                                        "topics": [
                                                            "Fire",
                                                            "Example"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "california",
                                                            "san_francisco",
                                                            "san-diego",
                                                            "san-jose",
                                                            "los_angeles",
                                                            "los-angeles-county",
                                                            "fort-worth",
                                                            "denver",
                                                            "florida"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  911.1.6 Required Features",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 2,
                                                "reference": "911.1.6",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Required Features",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "911",
                                                    "911.1"
                                                ],
                                                "body": "The<span class=\"u-italic\"> <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#fire_command_center_\">fire command center</a></span> shall be identified by a permanent easily visible sign reading \"<a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#fire_command_center_\">FIRE COMMAND CENTER</a>\" located on the door to the<span class=\"u-italic\"> <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#fire_command_center_\">fire command center</a></span>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  911.1.7 Fire Command Center Identification",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "911.1.7",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Fire Command Center Identification",
                                                "children": []
                                            }
                                        ]
                                    }
                                ]
                            },
                            {
                                "amendType": "edit",
                                "ancestorRefs": [
                                    "9"
                                ],
                                "body": "<span class=\"code_addition\"><b>Note</b>: Consistent with the purpose and <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#201.1\">scope</a> of application authorized in ORS 455.020, only the installation and construction standards for standpipe hose connections are adopted by the State of Oregon as part of the state building code. Standpipe hose connection locations shall be determined by the fire official.</span>",
                                "depth": 1,
                                "diagrams": [
                                    {
                                        "key": "fire_dept_connections",
                                        "title": "Fire Department Connections",
                                        "descriptionHtml": "<div>Fire department connections (FDC) allow the responding fire department to supply water to the building. This water supply can be for interior firefighting efforts or to supplement the automatic fire sprinkler system. Section 912 outlines requirements for an FDC. These requirements are primarily in place to ensure that the fire department can have ready access to the FDC in the event of a fire occurrence. Requirements listed that facilitate this include clear space, visibility, proper hose threads, and signage.</div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Design Development",
                                            "Construction Docs"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [
                                            "wichita-sedgwick"
                                        ],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "fire_dept_connection_clr",
                                        "title": "Fire Dept. Connection Clearances",
                                        "descriptionHtml": "<div>Maintaining a clear space around fire department connections is critical for multiple reasons. <br/>\n<ul><li>A clear space ensures that fire department personnel can access and operate the connections quickly and efficiently in an emergency, minimizing delays in firefighting efforts. </li>\n<li>Immediate access to fire department connections must be maintained at all times and without obstruction by fences, bushes, trees, walls or any other fixed or moveable objects. This aids the fire department in efficiently setting up its operations, crucial in a time-sensitive emergency situation.</li>\n<li>Connections must be visible to approaching fire vehicles. In the case of existing buildings, where the fire department connection is not easily seen, there should be an approved sign mounted on the street front, or on the side of the building, clearly indicating the location.</li></ul></div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Design Development"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [
                                            "chicago",
                                            "los-angeles-county"
                                        ],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    }
                                ],
                                "displayRef": null,
                                "displayTitle": "Section 912 Fire Department Connections",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "hasDiagrams": true,
                                "hasDiagramsOnRef": true,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 2,
                                "reference": "912",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Fire Department Connections",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "912"
                                        ],
                                        "body": "Fire department connections shall be installed in accordance with the NFPA standard applicable to the system design and shall comply with Sections <a class=\"autolink\" href=\"#912.2\">912.2</a> through <a class=\"autolink\" href=\"#912.6\">912.6</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  912.1 Installation",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "912.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Installation",
                                        "children": []
                                    },
                                    {
                                        "amendType": "edit",
                                        "ancestorRefs": [
                                            "9",
                                            "912"
                                        ],
                                        "body": "With respect to hydrants, driveways, buildings and landscaping, fire department connections shall be so located that fire apparatus and hose connected to supply the system will not obstruct access to the buildings for other fire apparatus. The location of fire department connections shall be <span class=\"u-italic\">approved</span> by the <span class=\"u-italic\">fire official</span>.",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "fire_dept_connections",
                                                "title": "Fire Department Connections",
                                                "descriptionHtml": "<div>Fire department connections (FDC) allow the responding fire department to supply water to the building. This water supply can be for interior firefighting efforts or to supplement the automatic fire sprinkler system. Section 912 outlines requirements for an FDC. These requirements are primarily in place to ensure that the fire department can have ready access to the FDC in the event of a fire occurrence. Requirements listed that facilitate this include clear space, visibility, proper hose threads, and signage.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Design Development",
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "wichita-sedgwick"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "fire_hydrant_systems_location",
                                                "title": "Fire Hydrant Systems - Location",
                                                "descriptionHtml": "<div>Where a fire hydrant is further than 400' from a building the fire code official, or AHJ, can require an additional private fire hydrant to be installed on the property. If the building is sprinkled, or a Group R-3 or U, the fire hydrant can be up to 600' from the building before an additional may be required. Where a building is equipped with an FDC (fire department connection) the hydrant must be installed within 100' feet of the FDC. All fire hydrants must remain clear and accessible. All hydrants and mains are required to be inspected, tested, and maintained (ITM) per NFPA 25.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "california",
                                                    "los_angeles",
                                                    "los-angeles-county",
                                                    "san_francisco",
                                                    "san-diego",
                                                    "san-jose"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "png"
                                            },
                                            {
                                                "key": "fire_dept_connection_clr",
                                                "title": "Fire Dept. Connection Clearances",
                                                "descriptionHtml": "<div>Maintaining a clear space around fire department connections is critical for multiple reasons. <br/>\n<ul><li>A clear space ensures that fire department personnel can access and operate the connections quickly and efficiently in an emergency, minimizing delays in firefighting efforts. </li>\n<li>Immediate access to fire department connections must be maintained at all times and without obstruction by fences, bushes, trees, walls or any other fixed or moveable objects. This aids the fire department in efficiently setting up its operations, crucial in a time-sensitive emergency situation.</li>\n<li>Connections must be visible to approaching fire vehicles. In the case of existing buildings, where the fire department connection is not easily seen, there should be an approved sign mounted on the street front, or on the side of the building, clearly indicating the location.</li></ul></div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Design Development"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "chicago",
                                                    "los-angeles-county"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  912.2 Location",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 3,
                                        "reference": "912.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Location",
                                        "children": [
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "9",
                                                    "912",
                                                    "912.2"
                                                ],
                                                "body": "Fire department connections shall be located on the street side of buildings or facing approved fire apparatus access roads, fully visible and recognizable from the street, fire apparatus access road or nearest point of fire department vehicle access or as otherwise <span class=\"u-italic\">approved</span> by the <span class=\"u-italic\">fire official</span>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  912.2.1 Visible Location",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "912.2.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Visible Location",
                                                "children": []
                                            },
                                            {
                                                "amendType": "deletion",
                                                "ancestorRefs": [
                                                    "9",
                                                    "912",
                                                    "912.2"
                                                ],
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": "<span class=\"code_deletion\">912.2.2</span>",
                                                "displayTitle": "[F]  <span class=\"code_deletion\">912.2.2</span> <span class=\"code_deletion\">Existing Buildings</span>",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "912.2.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "<span class=\"code_deletion\">Existing Buildings</span>",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "912"
                                        ],
                                        "body": "Fire hose threads used in connection with standpipe systems shall be <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> and shall be compatible with fire department hose threads.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  912.3 Fire Hose Threads",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "912.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Fire Hose Threads",
                                        "children": []
                                    },
                                    {
                                        "amendType": "edit",
                                        "ancestorRefs": [
                                            "9",
                                            "912"
                                        ],
                                        "body": "<div class=\"u-mb-3\">Immediate access to fire department connections shall be maintained at all times and without obstruction by fences, bushes, trees, walls or any other fixed or moveable object. Access to fire department connections shall be <span class=\"u-italic\">approved</span> by the <span class=\"u-italic\">fire official</span>.</div>\n<div class=\"u-ml-4\"><span class=\"u-font-bold\">Exception:</span> Fences, where provided with an access gate equipped with a sign complying with the legend requirements of this section and a means of emergency operation. The gate and the means of emergency operation shall be <span class=\"u-italic\">approved</span> by the <span class=\"u-italic\">fire official</span> and maintained operational at all times.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  912.4 Access",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "912.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Access",
                                        "children": [
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "9",
                                                    "912",
                                                    "912.4"
                                                ],
                                                "body": "The fire official is authorized to require locking caps on fire department connections for water-based <span class=\"u-italic\">fire protection systems</span> where the responding fire department carries appropriate key wrenches for removal.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  912.4.1 Locking Fire Department Connection Caps",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "912.4.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Locking Fire Department Connection Caps",
                                                "children": []
                                            },
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "9",
                                                    "912",
                                                    "912.4"
                                                ],
                                                "body": "A working space of not less than 36 inches (<span class=\"code_addition\">914 </span>mm) in width, 36 inches (914 mm) in depth and 78 inches (1981 mm) in height shall be provided and maintained in front of and to the sides of wall-mounted fire department connections and around the circumference of free-standing fire department connections, except as otherwise required or <span class=\"u-italic\">approved</span> by the <span class=\"u-italic\">fire official</span>.",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "fire_dept_connection_clr",
                                                        "title": "Fire Dept. Connection Clearances",
                                                        "descriptionHtml": "<div>Maintaining a clear space around fire department connections is critical for multiple reasons. <br/>\n<ul><li>A clear space ensures that fire department personnel can access and operate the connections quickly and efficiently in an emergency, minimizing delays in firefighting efforts. </li>\n<li>Immediate access to fire department connections must be maintained at all times and without obstruction by fences, bushes, trees, walls or any other fixed or moveable objects. This aids the fire department in efficiently setting up its operations, crucial in a time-sensitive emergency situation.</li>\n<li>Connections must be visible to approaching fire vehicles. In the case of existing buildings, where the fire department connection is not easily seen, there should be an approved sign mounted on the street front, or on the side of the building, clearly indicating the location.</li></ul></div>",
                                                        "topics": [
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Design Development"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "chicago",
                                                            "los-angeles-county"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  912.4.2 Clear Space Around Connections",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "912.4.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Clear Space Around Connections",
                                                "children": []
                                            },
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "9",
                                                    "912",
                                                    "912.4"
                                                ],
                                                "body": "Where fire department connections are subject to impact by a motor vehicle, vehicle impact protection shall be provided in accordance with <span class=\"code_addition\">this </span>code.",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "fire_dept_connections",
                                                        "title": "Fire Department Connections",
                                                        "descriptionHtml": "<div>Fire department connections (FDC) allow the responding fire department to supply water to the building. This water supply can be for interior firefighting efforts or to supplement the automatic fire sprinkler system. Section 912 outlines requirements for an FDC. These requirements are primarily in place to ensure that the fire department can have ready access to the FDC in the event of a fire occurrence. Requirements listed that facilitate this include clear space, visibility, proper hose threads, and signage.</div>",
                                                        "topics": [
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "wichita-sedgwick"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    },
                                                    {
                                                        "key": "vehicle_impact_protection_posts",
                                                        "title": "Vehicle Impact Protection Posts",
                                                        "descriptionHtml": "<div>In addition to providing a visual cue, an impact-resistant bollard works as a physical barrier. The heavy-duty, tough posts are designed to stop a moving vehicle. After an impact, the bollard may bend or crack, causing a need for replacement.</div>",
                                                        "topics": [
                                                            "Fire",
                                                            "Example"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Construction Phase"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "new_jersey"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  912.4.3 Physical Protection",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 2,
                                                "reference": "912.4.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Physical Protection",
                                                "children": []
                                            },
                                            {
                                                "amendType": "addition",
                                                "ancestorRefs": [
                                                    "9",
                                                    "912",
                                                    "912.4"
                                                ],
                                                "body": "Vehicle impact protection required by this code shall be provided by posts that comply with <a class=\"autolink\" href=\"#new_912.4.4.1\">Section 912.4.4.1</a> or by other <i><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#approved_\">approved</a></i> physical barriers that comply with <a class=\"autolink\" href=\"#new_912.4.4.2\">Section 912.4.4.2</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": "912.4.4",
                                                "displayTitle": "912.4.4 Vehicle Impact Protection",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "new_912.4.4",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Vehicle Impact Protection",
                                                "children": [
                                                    {
                                                        "amendType": "addition",
                                                        "ancestorRefs": [
                                                            "9",
                                                            "912",
                                                            "912.4",
                                                            "new_912.4.4"
                                                        ],
                                                        "body": "<a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#guard_\">Guard</a> posts shall comply with all of the following requirements:\n<ol>\n<li>&nbsp;Constructed of steel not less than 4 inches (102 mm) in diameter and <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#duped_concrete_\">concrete</a> filled.</li>\n<li>Spaced not more than 4 feet (1219 mm) between posts on center.</li>\n<li>Set not less than 3 feet (914 mm) deep in a <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#duped_concrete_\">concrete</a> footing of not less than a 15-inch (381 mm) diameter.</li>\n<li>Set with the top of the posts not less than 3 feet (914 mm) above ground.</li>\n<li>Located not less than 3 feet (914 mm) from the protected object.</li>\n</ol>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": "912.4.4.1",
                                                        "displayTitle": "912.4.4.1 Posts",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "new_912.4.4.1",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Posts",
                                                        "children": []
                                                    },
                                                    {
                                                        "amendType": "addition",
                                                        "ancestorRefs": [
                                                            "9",
                                                            "912",
                                                            "912.4",
                                                            "new_912.4.4"
                                                        ],
                                                        "body": "Barriers, other than posts specified in <a class=\"autolink\" href=\"#new_912.4.4.1\">Section 912.4.4.1</a>, that are designed to resist, deflect or visually deter vehicular impact commensurate with an anticipated impact scenario shall be permitted where <i><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#approved_\">approved</a></i>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": "912.4.4.2",
                                                        "displayTitle": "912.4.4.2 Other Barriers",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "new_912.4.4.2",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Other Barriers",
                                                        "children": []
                                                    }
                                                ]
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "912"
                                        ],
                                        "body": "A metal sign with raised letters not less than 1 inch (25 mm) in size shall be mounted on all fire department connections serving <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#automatic_\">automatic</a> sprinklers, standpipes or fire pump connections. Such signs shall read: \"<a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#automatic_\">AUTOMATIC</a> SPRINKLERS,\" \"STANDPIPES,\" or \"TEST CONNECTION,\" or a combination thereof as applicable. Where the fire department connection does not serve the entire building, a sign shall be provided indicating the portions of the building served.",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "fire_dept_connections",
                                                "title": "Fire Department Connections",
                                                "descriptionHtml": "<div>Fire department connections (FDC) allow the responding fire department to supply water to the building. This water supply can be for interior firefighting efforts or to supplement the automatic fire sprinkler system. Section 912 outlines requirements for an FDC. These requirements are primarily in place to ensure that the fire department can have ready access to the FDC in the event of a fire occurrence. Requirements listed that facilitate this include clear space, visibility, proper hose threads, and signage.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Design Development",
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "wichita-sedgwick"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "fire_dept_connection_clr",
                                                "title": "Fire Dept. Connection Clearances",
                                                "descriptionHtml": "<div>Maintaining a clear space around fire department connections is critical for multiple reasons. <br/>\n<ul><li>A clear space ensures that fire department personnel can access and operate the connections quickly and efficiently in an emergency, minimizing delays in firefighting efforts. </li>\n<li>Immediate access to fire department connections must be maintained at all times and without obstruction by fences, bushes, trees, walls or any other fixed or moveable objects. This aids the fire department in efficiently setting up its operations, crucial in a time-sensitive emergency situation.</li>\n<li>Connections must be visible to approaching fire vehicles. In the case of existing buildings, where the fire department connection is not easily seen, there should be an approved sign mounted on the street front, or on the side of the building, clearly indicating the location.</li></ul></div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Design Development"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "chicago",
                                                    "los-angeles-county"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  912.5 Signs",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 2,
                                        "reference": "912.5",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Signs",
                                        "children": []
                                    },
                                    {
                                        "amendType": "edit",
                                        "ancestorRefs": [
                                            "9",
                                            "912"
                                        ],
                                        "body": "The potable water supply to automatic sprinkler and standpipe systems shall be protected against backflow as required by the <span class=\"u-italic\">Plumbing Code</span>.",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "sprinklers_backflow_prevention",
                                                "title": "Backflow Prevention: Fire Sprinklers",
                                                "descriptionHtml": "<div>Backflow for fire protection systems is not expressly required in the fire code or NFPA 13. However, it is required through the building and plumbing codes. There are multiple code pathways, dependent on what is adopted by the jurisdiction, that will get the user to the backflow prevention requirements. Users of the i-codes can get there via building code Section 912.6 which refers the user to the plumbing code. </div><br/>\n<div>Backflow prevention is addressed in IPC 608.17.4. Jurisdictions that utilize the IAPMO codes can find backflow prevention requirements in UPC 603.5.14. In NFPA 13, backflow prevention is only required as per the AHJ. Recommended practice for their installation is referenced in the annex for section 24.1.8 (2016 ed). This then references the recommendations of AWWA M14.</div>",
                                                "topics": [
                                                    "Fire",
                                                    "Plumbing",
                                                    "Sprinklers"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[P]  912.6 Backflow Protection",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "912.6",
                                        "refPrefix": "[P]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Backflow Protection",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section 913 Fire Pumps",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "913",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Fire Pumps",
                                "children": [
                                    {
                                        "amendType": "edit",
                                        "ancestorRefs": [
                                            "9",
                                            "913"
                                        ],
                                        "body": "<div class=\"u-mt-3 u-mb-3\">Where provided, fire pumps for fire protection systems shall be installed in accordance with this section and NFPA 20.</div>\n<div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\"><span class=\"u-font-bold\"><span class=\"u-font-bold\"><span class=\"u-font-bold\">Exception: </span> </span> </span> </span>Pumps for automatic sprinkler systems installed in accordance with Section 903.3.1.3.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  913.1 General",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "913.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "General",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "913"
                                        ],
                                        "body": "The fire pump, driver and controller shall be protected in accordance with NFPA 20 against possible interruption of service through damage caused by <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#explosion_\">explosion</a>, fire, <span class=\"u-italic\">flood</span>, earthquake, rodents, insects, windstorm, freezing, vandalism and other adverse conditions.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  913.2 Protection Against Interruption of Service",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "913.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Protection Against Interruption of Service",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "913",
                                                    "913.2"
                                                ],
                                                "body": "<div class=\"u-mt-3 u-mb-3\">Fire pumps shall be located in rooms that are separated from all other areas of the building by 2-hour <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#fire_barrier_\">fire barriers</a></span> constructed in accordance with <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/7/fire-and-smoke-protection-features#707\">Section 707</a> or 2-hour <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#horizontal_assembly_\">horizontal assemblies</a></span> constructed in accordance with <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/7/fire-and-smoke-protection-features#711\">Section 711</a>, or both.</div><div class=\"u-ml-4\"><div class=\"u-mb-3\"><span class=\"u-font-bold\">Exceptions: </span></div><ol><li>In other than <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#high_rise_building_\">high-rise buildings</a>, separation by 1-hour <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#fire_barrier_\">fire barriers</a></span> constructed in accordance with <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/7/fire-and-smoke-protection-features#707\">Section 707</a> or 1-hour <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#horizontal_assembly_\">horizontal assemblies</a></span> constructed in accordance with <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/7/fire-and-smoke-protection-features#711\">Section 711</a>, or both, shall be permitted in buildings equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span> in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> or <a class=\"autolink\" href=\"#903.3.1.2\">903.3.1.2</a>.</li><li>Separation is not required for fire pumps physically separated in accordance with NFPA 20.</li></ol></div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "fire_pump_rooms",
                                                        "title": "Fire Pump Room Doors",
                                                        "descriptionHtml": "<div>Fire pump room requirements provide for access for continued maintenance and/or replacement of equipment, prevention of freezing in cold environments, as this is an essential element of the life-safety system when provided.</div>\n<div>Space inside the room shall provide sufficient spacing for inspection, servicing, repair and replacement of equipment without altering building/room construction.</div>",
                                                        "topics": [
                                                            "Sprinklers",
                                                            "Interior",
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs",
                                                            "Construction Phase"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "kentucky",
                                                            "utah"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "913.2.1 Protection of Fire Pump Rooms",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 3,
                                                "numBuildingProductsOnRef": 7,
                                                "numDiagramsOnRef": 1,
                                                "reference": "913.2.1",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Protection of Fire Pump Rooms",
                                                "children": []
                                            },
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "9",
                                                    "913",
                                                    "913.2"
                                                ],
                                                "body": "<div class=\"u-mt-3 u-mb-3\">Cables used for survivability of circuits supplying fire pumps shall be <span class=\"code_addition\">installed and</span> protected <span class=\"code_addition\">in accordance with the <i>Electrical Code</i>. Cables, or portions of cables, located within a fire pump room or generator room separated by <i>fire-resistance-rated</i> construction shall not require additional protection.</span></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  913.2.2 Circuits Supplying Fire Pumps",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "913.2.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Circuits Supplying Fire Pumps",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "913"
                                        ],
                                        "body": "Suitable means shall be provided for maintaining the temperature of a pump room or pump house, where required, above 40\u00b0F (5\u00b0C).",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  913.3 Temperature of Pump Room",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "913.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Temperature of Pump Room",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "913",
                                                    "913.3"
                                                ],
                                                "body": "Temperature of the pump room, pump house or area where engines are installed shall never be less than the minimum recommended by the engine manufacturer. The engine manufacturer's recommendations for oil heaters shall be followed.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  913.3.1 Engine Manufacturer's Recommendation",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "913.3.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Engine Manufacturer's Recommendation",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "913"
                                        ],
                                        "body": "<div class=\"u-mb-3 u-mt-3\">Where provided, the fire pump suction, discharge and bypass valves, and isolation valves on the backflow prevention device or assembly shall be supervised open by one of the following methods:</div><ol><li>Central-station, proprietary or remote-station signaling service.</li><li>Local signaling service that will cause the sounding of an audible signal at a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#constantly_attended_location_\">constantly attended location</a></span>.</li><li>Locking valves open.</li><li>Sealing of valves and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> weekly recorded inspection where valves are located within fenced enclosures under the control of the <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#owner_\">owner</a>.</li></ol>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  913.4 Valve Supervision",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "913.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Valve Supervision",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "913",
                                                    "913.4"
                                                ],
                                                "body": "Fire pump test outlet valves shall be supervised in the closed position.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  913.4.1 Test Outlet Valve Supervision",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "913.4.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Test Outlet Valve Supervision",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "913"
                                        ],
                                        "body": "Acceptance testing shall be done in accordance with the requirements of NFPA 20.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  913.5 Acceptance Test",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "913.5",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Acceptance Test",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section 914 Emergency Responder Safety Features",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "914",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Emergency Responder Safety Features",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "914"
                                        ],
                                        "body": "Vertical <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#shaft_\">shafts</a></span> shall be identified as required by Sections <a class=\"autolink\" href=\"#914.1.1\">914.1.1</a> and <a class=\"autolink\" href=\"#914.1.2\">914.1.2</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  914.1 Shaftway Markings",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "914.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Shaftway Markings",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "914",
                                                    "914.1"
                                                ],
                                                "body": "Outside openings accessible to the fire department and that open directly on a hoistway or shaftway communicating between two or more floors in a building shall be plainly marked with the word \"SHAFTWAY\" in red letters not less than 6 inches (152 mm) high on a white background. Such warning signs shall be placed so as to be readily discernible from the outside of the building.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  914.1.1 Exterior Access to Shaftways",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "914.1.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Exterior Access to Shaftways",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "914",
                                                    "914.1"
                                                ],
                                                "body": "<div class=\"u-mt-3 u-mb-3\">Door or window openings to a hoistway or shaftway from the interior of the building shall be plainly marked with the word \"SHAFTWAY\" in red letters not less than 6 inches (152 mm) high on a white background. Such warning signs shall be placed so as to be readily discernible.</div><div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\">Exception:</span> Markings shall not be required on shaftway openings that are readily discernible as openings onto a shaftway by the construction or arrangement.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  914.1.2 Interior Access to Shaftways",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "914.1.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Interior Access to Shaftways",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "914"
                                        ],
                                        "body": "Fire protection equipment shall be identified in an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> manner. Rooms containing controls for air-conditioning systems, sprinkler risers and valves or other fire detection, suppression or control elements shall be identified for the use of the fire department. <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#approved_\">Approved</a></span> signs required to identify fire protection equipment and equipment location shall be constructed of durable materials, permanently installed and readily visible.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  914.2 Equipment Room Identification",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "914.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Equipment Room Identification",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section 915 Carbon Monoxide Detection",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "915",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Carbon Monoxide Detection",
                                "children": [
                                    {
                                        "amendType": "edit",
                                        "ancestorRefs": [
                                            "9",
                                            "915"
                                        ],
                                        "body": "Carbon monoxide detection shall be installed in new buildings in accordance with Sections 915.1.1 through 915.<span class=\"code_addition\">5</span>. Carbon monoxide detection shall be installed in existing buildings in accordance with Chapter <span class=\"code_addition\">34</span>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  915.1 General",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "915.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "General",
                                        "children": [
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.1"
                                                ],
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.1.1 Where Required",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.1.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Where Required",
                                                "children": [
                                                    {
                                                        "amendType": "addition",
                                                        "ancestorRefs": [
                                                            "9",
                                                            "915",
                                                            "915.1",
                                                            "915.1.1"
                                                        ],
                                                        "body": "Carbon monoxide detection shall be provided in <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/3/occupancy-classification-and-use#310\">Group R</a> occupancies in locations specified in <a class=\"autolink\" href=\"#915.2\">Section 915.2</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": "915.1.1.1",
                                                        "displayTitle": "915.1.1.1 Group R",
                                                        "hasAssemblies": false,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "new_915.1.1.1",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Group R",
                                                        "children": []
                                                    },
                                                    {
                                                        "amendType": "addition",
                                                        "ancestorRefs": [
                                                            "9",
                                                            "915",
                                                            "915.1",
                                                            "915.1.1"
                                                        ],
                                                        "body": "Carbon monoxide detection shall be provided in Group <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/3/occupancy-classification-and-use#308.2\">I-1</a>, <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/3/occupancy-classification-and-use#308.3\">I-2</a>, and <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/3/occupancy-classification-and-use#308.5\">I-4</a> occupancies and in classrooms in <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/3/occupancy-classification-and-use#308.5.1\">Group E</a> occupancies in the locations specified in <a class=\"autolink\" href=\"#915.2\">Section 915.2</a> where any of the conditions in Sections <a class=\"autolink\" href=\"#915.1.2\">915.1.2</a> through <a class=\"autolink\" href=\"#915.1.6\">915.1.6</a> exist.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": "915.1.1.2",
                                                        "displayTitle": "915.1.1.2 Group I and E Occupancies",
                                                        "hasAssemblies": false,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "new_915.1.1.2",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Group I and E Occupancies",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.1"
                                                ],
                                                "body": "Carbon monoxide detection shall be provided in <span class=\"u-italic\">sleeping units</span> and classrooms that contain a fuel-burning appliance or a fuel-burning fireplace.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.1.2 Fuel-Burning Appliances and Fuel-Burning Fireplaces",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.1.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Fuel-Burning Appliances and Fuel-Burning Fireplaces",
                                                "children": []
                                            },
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.1"
                                                ],
                                                "body": "<div class=\"u-mb-3\">Carbon monoxide detection shall be provided in sleeping units and classrooms served by a fuel-burning, forced-air furnace.</div>\n<div class=\"u-ml-4\"><span class=\"u-font-bold\">Exception:</span> Carbon monoxide detection shall not be required in<span class=\"u-italic\">&nbsp;sleeping units</span> and classrooms if a carbon monoxide detector is provided in the first room or area served by each main duct leaving the furnace, and the carbon monoxide alarm signals are automatically transmitted to an approved location.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.1.3 Fuel Burning, Forced-Air Furnaces",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.1.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Fuel Burning, Forced-Air Furnaces",
                                                "children": []
                                            },
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.1"
                                                ],
                                                "body": "<div class=\"u-mt-3 u-mb-3\">Carbon monoxide detection shall be provided in <span class=\"u-italic\">sleeping units</span> and classrooms located in buildings that contain fuel-burning appliances or fuel-burning fireplaces.</div>\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<div class=\"u-list-dot-separated-deprecated\">\n<ol>\n<li>Carbon monoxide detection shall not be required in <span class=\"u-italic\">sleeping units</span> and classrooms without communicating openings between the fuel-burning appliance or fuel-burning fireplace and the <span class=\"u-italic\">sleeping unit</span> or classroom.</li>\n<li>Carbon monoxide detection shall not be required in <span class=\"u-italic\">sleeping units</span> and classrooms where a carbon monoxide detector is provided in one of the following locations:\n<ol>\n<li>In an <span class=\"u-italic\">approved</span> location between the fuel-burning appliance or fuel-burning fireplace and the <span class=\"u-italic\">sleeping unit</span> or classroom.</li>\n<li>On the ceiling of the room containing the fuel-burning appliance or fuel-burning fireplace.</li>\n</ol> \n</li>\n</ol>\n</div>\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.1.4 Fuel-Burning Appliances Outside of <span class=\"code_deletion\">Dwelling Units,</span> Sleeping Units and Classrooms",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.1.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Fuel-Burning Appliances Outside of <span class=\"code_deletion\">Dwelling Units,</span> Sleeping Units and Classrooms",
                                                "children": []
                                            },
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.1"
                                                ],
                                                "body": "<div class=\"u-mt-3 u-mb-3\">Carbon monoxide detection shall be provided in <span class=\"u-italic\">sleeping units</span> and classrooms in buildings with attached <span class=\"u-italic\">private garages</span>.</div>\n<div class=\"u-ml-4\">\n<div class=\"u-mb-3\"><span class=\"u-font-bold\">Exceptions: </span></div>\n<ol>\n<li>Carbon monoxide detection shall not be required in sleeping units and classrooms without communicating openings between the <span class=\"u-italic\">private garage</span> and the <span class=\"u-italic\">sleeping unit</span> or classroom.</li>\n<li>Carbon monoxide detection shall not be required in <span class=\"u-italic\">sleeping units</span> and classrooms located more than one <span class=\"u-italic\">story</span> above or below a <span class=\"u-italic\">private garage</span>.</li>\n<li>Carbon monoxide detection shall not be required where the <span class=\"u-italic\">private garage</span> connects to the building through an <span class=\"u-italic\">open-ended corridor</span>.</li>\n<li>Where a carbon monoxide detector is provided in an <span class=\"u-italic\">approved</span> location between openings to a <span class=\"u-italic\">private garage</span> and<span class=\"u-italic\">&nbsp;sleeping units</span> or classrooms.</li>\n</ol>\n</div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "ext_stairway_protection_except_3",
                                                        "title": "Exterior Exit Stairway and Ramp Protection - Exception 3",
                                                        "descriptionHtml": "<div><strong>Exterior Exit Stairway:</strong> An exit component that serves to meet one or more means of egress design requirements, such as required number of exits or exit access travel distance, and is open to yards, courts or public ways.</div>",
                                                        "topics": [
                                                            "Egress",
                                                            "Exterior",
                                                            "Fire-Resistant"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "chicago",
                                                            "seattle",
                                                            "denver"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.1.5 Private Garages",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "915.1.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Private Garages",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.1"
                                                ],
                                                "body": "For determining compliance with <a class=\"autolink\" href=\"#915.1.5\">Section 915.1.5</a>, an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#open_parking_garage_\">open parking garage</a></span> complying with <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#406.5\">Section 406.5</a> or an enclosed parking garage complying with <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#406.6\">Section 406.6</a> shall not be considered a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#private_garage_\">private garage</a></span>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.1.6 Exempt Garages",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.1.6",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Exempt Garages",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "915"
                                        ],
                                        "body": "Where required by <a class=\"autolink\" href=\"#915.1.1\">Section 915.1.1</a>, carbon monoxide detection shall be installed in the locations specified in Sections <a class=\"autolink\" href=\"#915.2.1\">915.2.1</a> through <a class=\"autolink\" href=\"#915.2.3\">915.2.3</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  915.2 Locations",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "915.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Locations",
                                        "children": [
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.2"
                                                ],
                                                "body": "Carbon monoxide detection shall be installed in <span class=\"u-italic\">dwelling units</span> <span class=\"code_addition\">in each bedroom or within 15 feet (4572 mm) outside of each bedroom door</span>. Where a fuel-burning appliance is located within a bedroom or its attached bathroom, carbon monoxide detection shall be installed within the bedroom.",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "efficiency_dwelling_unit_2021",
                                                        "title": "Efficiency Dwelling Units: 2021",
                                                        "descriptionHtml": "<div>An efficiency dwelling unit provides for a minimal amount of living space where all living functions except the bathroom and one closet are within the same space.</div>",
                                                        "topics": [
                                                            "Interior"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Design Development"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "san_francisco",
                                                            "los_angeles",
                                                            "washington",
                                                            "san-diego"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.2.1 Dwelling Units",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "915.2.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Dwelling Units",
                                                "children": []
                                            },
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.2"
                                                ],
                                                "body": "<div class=\"u-mb-3\">Carbon monoxide detection shall be installed in <span class=\"u-italic\">sleeping units</span>.</div>\n<div class=\"u-ml-4\"><span class=\"u-font-bold\">Exception:</span> Carbon monoxide detection shall be allowed to be installed <span class=\"code_addition\">outside and within 15 feet (4572 mm)</span> of each separate sleeping area&nbsp;where the <span class=\"u-italic\">sleeping unit</span> or its attached bathroom does not contain a fuel-burning appliance and is not served by a forced air furnace.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.2.2 Sleeping Units",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.2.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Sleeping Units",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.2"
                                                ],
                                                "body": "<div class=\"u-mb-3\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#carbon_monoxide_detector_\">Carbon monoxide detectors</a> shall be installed in classrooms in <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/3/occupancy-classification-and-use#308.5.1\">Group E</a> occupancies. <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#carbon_monoxide_alarm_\">Carbon monoxide alarm</a> signals shall be automatically transmitted to an on-<a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#site_\">site</a> location that is staffed by school personnel.</div><div class=\"u-ml-4\"><span class=\"u-font-bold\">Exception:</span> <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#carbon_monoxide_alarm_\">Carbon monoxide alarm</a> signals shall not be required to be automatically transmitted to an on-<a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#site_\">site</a> location that is staffed by school personnel in <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/3/occupancy-classification-and-use#308.5.1\">Group E</a> occupancies with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#occupant_load_\">occupant load</a></span> of 30 or less. </div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.2.3 Group E Occupancies",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.2.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group E Occupancies",
                                                "children": []
                                            },
                                            {
                                                "amendType": "addition",
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.2"
                                                ],
                                                "body": "In addition to the locations required by Sections <a class=\"autolink\" href=\"#915.2.1\">915.2.1</a>, carbon monoxide detection shall be installed in any enclosed common areas within buildings containing three or more <i><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#dwelling_unit_\">dwelling units</a></i>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": "915.2.4",
                                                "displayTitle": "915.2.4 Three or More Dwellings",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "new_915.2.4",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Three or More Dwellings",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "915"
                                        ],
                                        "body": "Carbon monoxide detection required by Sections <a class=\"autolink\" href=\"#915.1\">915.1</a> through <a class=\"autolink\" href=\"#915.2.3\">915.2.3</a> shall be provided by <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#carbon_monoxide_alarm_\">carbon monoxide alarms</a> complying with <a class=\"autolink\" href=\"#915.4\">Section 915.4</a> or carbon monoxide detection systems complying with <a class=\"autolink\" href=\"#915.5\">Section 915.5</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  915.3 Carbon Monoxide Detection",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "915.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Carbon Monoxide Detection",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "915"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#carbon_monoxide_alarm_\">Carbon monoxide alarms</a> shall comply with Sections <a class=\"autolink\" href=\"#915.4.1\">915.4.1</a> through <a class=\"autolink\" href=\"#915.4.4\">915.4.4</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  915.4 Carbon Monoxide Alarms",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "915.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Carbon Monoxide Alarms",
                                        "children": [
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.4"
                                                ],
                                                "body": "<div class=\"u-mb-3 u-mt-3\">Carbon monoxide alarms shall <span class=\"code_addition\">be battery operated or may</span> receive their primary power from the building wiring <span class=\"code_addition\">system. Plug-in devices securely fastened to the structure and installed in accordance with the <i>manufacturer's installation instructions</i> are deemed to satisfy this requirement. Hardwired and plug-in <i>carbon monoxide alarms</i> shall be equipped with battery backup.</span></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.4.1 Power Source",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.4.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Power Source",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.4"
                                                ],
                                                "body": "<a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#carbon_monoxide_alarm_\">Carbon monoxide alarms</a> shall be listed in accordance with UL 2034.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.4.2 Listings",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.4.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Listings",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.4"
                                                ],
                                                "body": "<a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#carbon_monoxide_alarm_\">Carbon monoxide alarms</a> shall only be installed in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#dwelling_unit_\">dwelling units</a></span> and in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span>. They shall not be installed in locations where the code requires <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#carbon_monoxide_detector_\">carbon monoxide detectors</a> to be used.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.4.3 Locations",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.4.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Locations",
                                                "children": []
                                            },
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.4"
                                                ],
                                                "body": "Combination carbon monoxide/smoke alarms shall be an acceptable alternative to carbon monoxide alarms. Combination carbon monoxide/smoke alarms shall be listed in accordance with UL 217 and UL 2034. <span class=\"code_addition\">Smoke alarm features of combination smoke/carbon monoxide alarms shall be interconnected.</span>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.4.4 Combination Alarms",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.4.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Combination Alarms",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "915"
                                        ],
                                        "body": "Carbon monoxide detection systems shall be an acceptable alternative to <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#carbon_monoxide_alarm_\">carbon monoxide alarms</a> and shall comply with Sections <a class=\"autolink\" href=\"#915.5.1\">915.5.1</a> through <a class=\"autolink\" href=\"#915.5.3\">915.5.3</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  915.5 Carbon Monoxide Detection Systems",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "915.5",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Carbon Monoxide Detection Systems",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.5"
                                                ],
                                                "body": "Carbon monoxide detection systems shall comply with NFPA 720. <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#carbon_monoxide_detector_\">Carbon monoxide detectors</a> shall be <span class=\"u-italic\">listed</span> in accordance with UL 2075.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.5.1 General",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.5.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "General",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.5"
                                                ],
                                                "body": "<a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#carbon_monoxide_detector_\">Carbon monoxide detectors</a> shall be installed in the locations specified in <a class=\"autolink\" href=\"#915.2\">Section 915.2</a>. These locations supersede the locations specified in NFPA 720.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.5.2 Locations",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.5.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Locations",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.5"
                                                ],
                                                "body": "Combination carbon monoxide/<a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#smoke_detector_\">smoke detectors</a> installed in carbon monoxide detection systems shall be an acceptable alternative to <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#carbon_monoxide_detector_\">carbon monoxide detectors</a>, provided that they are listed in accordance with UL 268 and UL 2075.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  915.5.3 Combination Detectors",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.5.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Combination Detectors",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "amendType": "deletion",
                                        "ancestorRefs": [
                                            "9",
                                            "915"
                                        ],
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": "<span class=\"code_deletion\">915.6</span>",
                                        "displayTitle": "[F]  <span class=\"code_deletion\">915.6</span> <span class=\"code_deletion\">Maintenance</span>",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "915.6",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "<span class=\"code_deletion\">Maintenance</span>",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section 916 Gas Detection Systems",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "916",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Gas Detection Systems",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "916"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#gas_detection_system_\">Gas detection systems</a> required by this code shall comply with Sections <a class=\"autolink\" href=\"#916.2\">916.2</a> through <a class=\"autolink\" href=\"#916.11\">916.11</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  916.1 Gas Detection Systems",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "916.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Gas Detection Systems",
                                        "children": []
                                    },
                                    {
                                        "amendType": "edit",
                                        "ancestorRefs": [
                                            "9",
                                            "916"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#permit_\">Permits</a> shall be required as set forth in <span class=\"code_addition\">this </span>code.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  916.2 Permits",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "916.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Permits",
                                        "children": [
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "9",
                                                    "916",
                                                    "916.2"
                                                ],
                                                "body": "Documentation of the <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#gas_detection_system_\">gas detection system</a> design and equipment to be used that demonstrates compliance with the requirements of this code shall be provided with the application for <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#permit_\">permit</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  916.2.1 Construction Documents",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "916.2.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Construction Documents",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "916"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#gas_detection_system_\">Gas detection system</a> equipment shall be designed for use with the gases being detected and shall be installed in accordance with manufacturer's instructions.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  916.3 Equipment",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "916.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Equipment",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "916"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#gas_detection_system_\">Gas detection systems</a> shall be permanently connected to the building electrical power supply or shall be permitted to be cord connected to an unswitched receptacle using an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> restraining means that secures the plug to the receptacle.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  916.4 Power Connections",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "916.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Power Connections",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "916"
                                        ],
                                        "body": "Standby or emergency power shall be provided or the <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#gas_detection_system_\">gas detection system</a> shall initiate a <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#trouble_signal_\">trouble signal</a> at an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> location if the power supply is interrupted.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  916.5 Emergency and Standby Power",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "916.5",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Emergency and Standby Power",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "916"
                                        ],
                                        "body": "Sensors shall be installed in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> locations where leaking gases are expected to accumulate.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  916.6 Sensor Locations",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "916.6",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Sensor Locations",
                                        "children": []
                                    },
                                    {
                                        "amendType": "edit",
                                        "ancestorRefs": [
                                            "9",
                                            "916"
                                        ],
                                        "body": "<div class=\"u-mb-3 u-mt-3\">Gas sampling shall be performed continuously. Sample analysis shall be processed immediately after sampling, except as follows:</div>\n<ol>\n<li>For HPM gases, sample analysis shall be performed at intervals not exceeding 30 minutes.</li>\n<li>For <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#toxic_\">toxic</a> gases that are not HPM, sample analysis shall be performed at intervals not exceeding 5 minutes in accordance with <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#new_447\">Section <span class=\"code_addition\">447</span></a>.</li>\n<li>Where a less frequent or delayed sampling interval is <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#approved_\">approved</a></span>.</li>\n</ol>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  916.7 Gas Sampling",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "916.7",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Gas Sampling",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "916"
                                        ],
                                        "body": "<div class=\"u-mb-3 u-mt-3\">A gas detection alarm shall be initiated where any sensor detects a concentration of gas exceeding the following thresholds:</div><ol><li>For flammable gases, a gas concentration exceeding 25 percent of the lower flammability limit (LFL).</li><li>For nonflammable gases, a gas concentration exceeding one-half of the IDLH, unless a different threshold is specified by the section of this code requiring a <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#gas_detection_system_\">gas detection system</a>.</li></ol><div class=\"u-mb-3 u-mt-3 u-indent-6\">Upon activation of a gas detection alarm, <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#alarm_signal_\">alarm signals</a> or other required responses shall be as specified by the section of this code requiring a <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#gas_detection_system_\">gas detection system</a>. Audible and visible <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#alarm_signal_\">alarm signals</a> associated with a gas detection alarm shall be distinct from fire alarm and <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#carbon_monoxide_alarm_\">carbon monoxide alarm</a> signals.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  916.8 System Activation",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "916.8",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "System Activation",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "916"
                                        ],
                                        "body": "Signs shall be provided adjacent to <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#gas_detection_system_\">gas detection system</a> alarm signaling devices that advise occupants of the nature of the signals and actions to take in response to the signal.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  916.9 Signage",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "916.9",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Signage",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "916"
                                        ],
                                        "body": "Gas sensors and <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#gas_detection_system_\">gas detection systems</a> shall not be connected to <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#fire_alarm_system_\">fire alarm systems</a> unless <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#approved_\">approved</a> and connected in accordance with the fire alarm equipment manufacturer's instructions.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  916.10 Fire Alarm System Connections",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "916.10",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Fire Alarm System Connections",
                                        "children": []
                                    },
                                    {
                                        "amendType": "edit",
                                        "ancestorRefs": [
                                            "9",
                                            "916"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#gas_detection_system_\">Gas detection systems</a> and sensors shall be inspected, tested and calibrated in accordance with <span class=\"code_addition\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#4\">Chapter 4</a></span>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  916.11 Inspection, Testing and Sensor Calibration",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "916.11",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Inspection, Testing and Sensor Calibration",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section 917 Mass Notification Systems",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "917",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Mass Notification Systems",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "917"
                                        ],
                                        "body": "Prior to construction of a new building requiring a <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> on a multiple-building college or university campus having a cumulative building <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#occupant_load_\">occupant load</a></span> of 1,000 or more, a mass notification risk analysis shall be conducted in accordance with NFPA 72. Where the risk analysis determines a need for mass notification, an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#approved_\">approved</a></span> mass notification system shall be provided in accordance with the findings of the risk analysis.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  917.1 College and University Campuses",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "917.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "College and University Campuses",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [
                                    {
                                        "key": "standby_power",
                                        "title": "Standby Power Systems",
                                        "descriptionHtml": "<div>Standby and emergency standby power systems is an alternate source of power that is utilized to run critical systems when the primary power source fails. These are typically generators with an independent fuel source (diesel, gasoline, solar). Standby power systems are required to operate critical building systems, hazardous materials operations, and ventilation systems. Emergency standby power systems are required to operate life safety and fire alarm systems.</div><br/>\n<div>Standby power systems must automatically transfer on a power outage within 60 seconds, whereas emergency standby power systems must transfer within 10 seconds. Both of these systems are required to provide at least 2 hours of power. These systems must be UL 2200 listed, and be installed in accordance with IFC, NFPA 110, and NFPA 111. Section 2702.2 of the building code outlines specific occupancies and systems where these are required.</div>",
                                        "topics": [
                                            "Electrical",
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Design Development",
                                            "Construction Docs"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [
                                            "new_york_city"
                                        ],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    }
                                ],
                                "displayRef": null,
                                "displayTitle": "Section 918 Emergency Responder Communication Coverage",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "hasDiagrams": true,
                                "hasDiagramsOnRef": true,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 1,
                                "reference": "918",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Emergency Responder Communication Coverage",
                                "children": [
                                    {
                                        "amendType": "edit",
                                        "ancestorRefs": [
                                            "9",
                                            "918"
                                        ],
                                        "body": "<span class=\"code_addition\">Where required by this section, construction components of</span> in-building two-way emergency responder communication coverage shall be provided in all new buildings <span class=\"code_addition\"><span class=\"code_addition\">that meet one of the following criteria:</span></span>\n<ol>\n<li><span class=\"code_addition\">Any building with one or more basements or below-grade building levels.</span></li>\n<li><span class=\"code_addition\">Any underground building.</span></li>\n<li><span class=\"code_addition\">Any building more than five stories in height.</span></li>\n<li>\n<div><span class=\"code_addition\">Any building 50,000 square feet (4645 m<sup>2</sup>) in size or larger.<br/></span></div>\n</li>\n</ol>\n<div class=\"uc_gray_box\"><span class=\"code_addition\">For information about coverage requirements and acceptance testing regulated and enforced by the fire official, see Section 510 of the Oregon Fire Code.</span></div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  918.1 General",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "918.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "General",
                                        "children": [
                                            {
                                                "amendType": "addition",
                                                "ancestorRefs": [
                                                    "9",
                                                    "918",
                                                    "918.1"
                                                ],
                                                "body": "A building meeting the criteria listed in <a class=\"autolink\" href=\"#918.1\">Section 918.1</a> may be exempted from emergency responder communication coverage construction requirements for the following reasons:\n<ol>\n<li>Where permitted by the fire official and <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#approved_\">approved</a> by the <i><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#building_official_\">building official</a></i>, a wired communication system in accordance with <a class=\"autolink\" href=\"#907.2.13.2\">Section 907.2.13.2</a> shall be permitted to be installed or maintained in lieu of emergency responder communication coverage construction requirements.</li>\n<li>Where recommended by the <i>fire official</i> and <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#approved_\">approved</a> by the <i><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#building_official_\">building official</a></i>, construction requirements for an emergency responder communication coverage system are not necessary for the specific building based on the fire official's recommendation.</li>\n<li>Any building listed in <a class=\"autolink\" href=\"#918.1\">Section 918.1</a> that, through performance testing as <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#approved_\">approved</a> by the fire official, meets the communication coverage requirements of Section 510 of the <i>Oregon Fire Code</i>.</li>\n</ol>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": "918.1.1",
                                                "displayTitle": "918.1.1 Exceptions",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "new_918.1.1",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Exceptions",
                                                "children": []
                                            },
                                            {
                                                "amendType": "addition",
                                                "ancestorRefs": [
                                                    "9",
                                                    "918",
                                                    "918.1"
                                                ],
                                                "body": "Any in-building two-way emergency responder communication coverage system or portion thereof not required by this code shall be permitted to be installed for partial or complete coverage provided that such system meets the requirements of the <i>state building code.</i>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": "918.1.2",
                                                "displayTitle": "918.1.2 Nonrequired Systems",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "new_918.1.2",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Nonrequired Systems",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "amendType": "addition",
                                        "ancestorRefs": [
                                            "9",
                                            "918"
                                        ],
                                        "body": "Equipment required to provide in-building, two-way emergency responder communication coverage shall be listed in accordance with UL 2524.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": "918.2",
                                        "displayTitle": "918.2 Technical Requirements",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "new_918.2",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Technical Requirements",
                                        "children": []
                                    },
                                    {
                                        "amendType": "addition",
                                        "ancestorRefs": [
                                            "9",
                                            "918"
                                        ],
                                        "body": "A completed Emergency Responder Communication Coverage Checklist, OSSC Form 918, shall be submitted to the <i><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#building_official_\">building official</a></i> at the time of initial <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#permit_\">permit</a> application. OSSC Form 918 is available at Oregon.gov/bcd.\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception: </span>Where portions of the <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#construction_documents_\">construction documents</a> demonstrating compliance with <a class=\"autolink\" href=\"#918\">Section 918</a> are being deferred in accordance with <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/1/scope-and-administration#107.3.4.1\">Section 107.3.4.1</a>, only Parts I and II of OSSC Form 918 are required to be completed and submitted to the <i><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#building_official_\">building official</a> </i>at the time of initial <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#permit_\">permit</a> application.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": "918.3",
                                        "displayTitle": "918.3 Emergency Responder Communication Coverage Checklist (ERCC), OSSC Form 918",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "new_918.3",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Emergency Responder Communication Coverage Checklist (ERCC), OSSC Form 918",
                                        "children": []
                                    },
                                    {
                                        "amendType": "addition",
                                        "ancestorRefs": [
                                            "9",
                                            "918"
                                        ],
                                        "body": "The following construction components shall be required as specified for the installation of emergency responder communication coverage systems:\n<ol class=\"u-list-decimal-separated\">\n<li>The backbone, antenna distribution, radiating, or any fiber-optic cables shall be rated as plenum cables.</li>\n<li>The backbone cables shall be connected to the antenna distribution, radiating, or copper cables using hybrid coupler devices of a value determined by the overall design.</li>\n<li>Backbone cables shall comply with one of the following:\n<ol class=\"u-list-decimal-separated\">\n<li>Routed through an enclosure with a <i><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#fire_resistance_rating_\">fire-resistance-rating</a></i> of not less than 2 hours for buildings four <i><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#story_\">stories</a></i> or more, and not less than 1 hour for buildings less than four <i><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#story_\">stories</a></i>. Penetrations shall comply with <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/7/fire-and-smoke-protection-features#714\">Section 714</a>. Openings shall be protected in accordance with <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/7/fire-and-smoke-protection-features#716\">Section 716</a>, as required for <i><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#shaft_enclosure_\">shaft enclosures</a></i>.</li>\n<li>Listed cables providing a <i><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#fire_resistance_rating_\">fire-resistance-rating</a></i> of not less than 2 hours for buildings four <i><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#story_\">stories</a></i> or more, and not less than 1 hour for buildings less than four <i><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#story_\">stories</a></i>.</li>\n<li>Provided with <i><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#approved_\">approved</a></i> equivalent alternative protection.</li>\n</ol>\n</li>\n<li>The connection between the backbone cable and the antenna cables shall be made within an enclosure with a <i><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#fire_resistance_rating_\">fire-resistance-rating</a></i> of not less than 2 hours for buildings four <i><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#story_\">stories</a></i> or more, and not less than 1 hour for buildings less than four <i><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#story_\">stories</a></i>. Penetrations shall comply with <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/7/fire-and-smoke-protection-features#714\">Section 714</a>. Openings shall be protected in accordance with <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/7/fire-and-smoke-protection-features#716\">Section 716</a>, as required for <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#shaft_enclosure_\">shaft enclosures</a>. Equivalent alternative protection of connections may be provided.</li>\n</ol>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": "918.4",
                                        "displayTitle": "918.4 Survivability",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "new_918.4",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Survivability",
                                        "children": []
                                    },
                                    {
                                        "amendType": "addition",
                                        "ancestorRefs": [
                                            "9",
                                            "918"
                                        ],
                                        "body": "If used, signal boosters shall meet the following requirements:\n<ol>\n<li>All signal booster components shall be contained in a National Electrical Manufacturer's Association (NEMA) 4-type waterproof cabinet.</li>\n<li>Battery systems used for the emergency power source shall be contained in a NEMA 3R or higher-rated cabinet.</li>\n<li>Equipment shall have FCC or other radio licensing authority certification and be suitable for public safety use prior to installation.</li>\n<li>Where a donor antenna exists, isolation shall be maintained between the donor antenna and all inside antennas to not less than 20dB greater than the system gain under all operating conditions. Donor antennas shall be permanently affixed to the building unless otherwise <i><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#approved_\">approved</a></i>.</li>\n<li>Active RF-emitting devices used for in-building, two-way emergency responder communication coverage systems shall have built-in oscillation detection and control circuitry.</li>\n<li>The installation of amplification systems or systems that operate on or provide the means to cause interference on any in-building, two-way emergency responder communication coverage network shall be coordinated and <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#approved_\">approved</a> by the fire official.</li>\n</ol>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": "918.5",
                                        "displayTitle": "918.5 Signal Booster Requirements",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "new_918.5",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Signal Booster Requirements",
                                        "children": []
                                    },
                                    {
                                        "amendType": "addition",
                                        "ancestorRefs": [
                                            "9",
                                            "918"
                                        ],
                                        "body": "The in-building, two-way emergency responder communication coverage system shall be monitored by a listed <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#fire_alarm_control_unit_\">fire alarm control unit</a>, or where <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#approved_\">approved</a> by the <i><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#building_official_\">building official</a></i>, shall sound an audible signal at a constantly attended on-<a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#site_\">site</a> location. <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#automatic_\">Automatic</a> <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#supervisory_signal_\">supervisory signals</a> shall include the following:\n<ol>\n<li>Loss of normal AC power supply.</li>\n<li>System battery charger(s) failure.</li>\n<li>Malfunction of the donor antenna(s).</li>\n<li>Failure of active RF-emitting device(s).</li>\n<li>Low-battery capacity at 70-percent reduction of operating capacity.</li>\n<li>Failure of critical system components.</li>\n<li>The communications link between the <i><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></i> and the in-building, two-way emergency responder communication coverage system.</li>\n<li>Oscillation of active RF-emitting device(s).</li>\n</ol>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": "918.6",
                                        "displayTitle": "918.6 System Monitoring",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "new_918.6",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "System Monitoring",
                                        "children": []
                                    },
                                    {
                                        "amendType": "addition",
                                        "ancestorRefs": [
                                            "9",
                                            "918"
                                        ],
                                        "body": "Standby power for in-building two-way emergency responder communication coverage systems shall be in accordance with <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/27/electrical#27\">Chapter 27</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": "918.7",
                                        "displayTitle": "918.7 Standby Power",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "new_918.7",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Standby Power",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "amendType": "addition",
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": "919",
                                "displayTitle": "Section 919 Explosion Control",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "new_919",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Explosion Control",
                                "children": [
                                    {
                                        "amendType": "addition",
                                        "ancestorRefs": [
                                            "9",
                                            "new_919"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#explosion_\">Explosion</a> control shall be provided in the following locations:\n<ol>\n<li>Where a structure, room or space is occupied for purposes involving <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#explosion_\">explosion</a> hazards as identified in <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#table_414.5.1\">Table 414.5.1</a>.</li>\n<li>Where quantities of <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#hazardous_materials_\">hazardous materials</a> specified in <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#table_414.5.1\">Table 414.5.1</a> exceed the maximum allowable quantities in <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/3/occupancy-classification-and-use#table_307.1-1\">Table 307.1(1)</a>.<br/><br/>Such areas shall be provided with <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#explosion_\">explosion</a> (<i><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#deflagration_\">deflagration</a></i>) venting, <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#explosion_\">explosion</a> (<i><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#deflagration_\">deflagration</a></i>) prevention systems or <i><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#barricade_\">barricades</a></i> in accordance with this section and NFPA 68, NFPA 69, or NFPA 495, as applicable. <i><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#deflagration_\">Deflagration</a></i> venting shall not be utilized as a means to protect buildings from <i><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#detonation_\">detonation</a></i> hazards.</li>\n</ol>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": "919.1",
                                        "displayTitle": "919.1 General",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "new_919.1",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "General",
                                        "children": []
                                    },
                                    {
                                        "amendType": "addition",
                                        "ancestorRefs": [
                                            "9",
                                            "new_919"
                                        ],
                                        "body": "Areas that are required to be provided with <i><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#deflagration_\">deflagration</a></i> venting shall comply with the following:\n<ol class=\"u-list-decimal-separated\">\n<li><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#wall_\">Walls</a>, ceilings and roofs exposing surrounding areas shall be designed to resist a minimum internal pressure of 100 pounds per square foot (psf) (4788 Pa). The minimum internal design pressure shall be not less than five times the maximum internal relief pressure specified in Item 5 of this section.</li>\n<li><i><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#deflagration_\">Deflagration</a></i> venting shall be provided only in <i><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#exterior_wall_\">exterior walls</a></i> and roofs.\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:&nbsp;</span>Where sufficient <i><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#exterior_wall_\">exterior wall</a></i> and roof venting cannot be provided because of inadequate <i><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#exterior_wall_\">exterior wall</a></i> or roof area, <i><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#deflagration_\">deflagration</a></i> venting shall be allowed by specially designed <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#shaft_\">shafts</a> vented to the exterior of the building.</div>\n</li>\n<li><i><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#deflagration_\">Deflagration</a></i> venting shall be designed to prevent unacceptable structural damage.<br/>\n<div class=\"u-indent-6\">Where relieving a <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#deflagration_\">deflagration</a>, vent closures shall not produce projectiles of sufficient velocity and mass to cause life-threatening injuries to the occupants or other persons on the property or adjacent <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#public_way_\">public ways</a>.</div>\n</li>\n<li>The aggregate clear area of vents and venting devices shall be governed by the pressure resistance of the construction assemblies specified in Item 1 of this section and the maximum internal pressure allowed by Item 5 of this section.</li>\n<li>Vents shall be designed to withstand <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#loads_\">loads</a> in accordance with this code.<br/>\n<div class=\"u-indent-6\">Vents shall consist of any one or any combination of the following to relieve at a maximum internal pressure of 20 pounds per square foot (958 Pa), but not less than the <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#loads_\">loads</a> required by this code:</div>\n<br/>\n<ol class=\"u-list-decimal-separated\">\n<li><i><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#exterior_wall_\">Exterior walls</a></i> designed to release outward.</li>\n<li>Hatch covers.</li>\n<li>&nbsp;Outward swinging doors.</li>\n<li>&nbsp;Roofs designed to uplift.</li>\n<li>Venting devices <i>listed</i> for the purpose.</li>\n</ol>\n</li>\n<li>Vents designed to release from the <i><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#exterior_wall_\">exterior walls</a></i> or roofs of the building when venting a <i><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#deflagration_\">deflagration</a></i> shall discharge directly to the exterior of the building where an unoccupied space not less than 50 feet (15 240 mm) in width is provided between the <i><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#exterior_wall_\">exterior walls</a></i> of the building and the <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#lot_line_\">lot line</a>.\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception: </span>Vents complying with Item 7 of this section.</div>\n</li>\n<li>Vents designed to remain attached to the building when venting a <i><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#deflagration_\">deflagration</a></i> shall be so located that the discharge opening shall be not less than 10 feet (3048 mm) vertically from window openings and <i><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#exit_\">exits</a></i> in the building and 20 feet (6096 mm) horizontally from <i><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#exit_\">exits</a></i> in the building, from window openings and <i><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#exit_\">exits</a></i> in adjacent buildings on the same lot, and from the <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#lot_line_\">lot line</a>.</li>\n<li>Discharge from vents shall not be into the interior\nof the building.</li>\n</ol>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": "919.2",
                                        "displayTitle": "919.2 Required Deflagration Venting",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "new_919.2",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Required Deflagration Venting",
                                        "children": []
                                    },
                                    {
                                        "amendType": "addition",
                                        "ancestorRefs": [
                                            "9",
                                            "new_919"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#explosion_\">Explosion</a> prevention systems shall be of an <i><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#approved_\">approved</a></i> type and installed in accordance with the provisions of this code and NFPA 69.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": "919.3",
                                        "displayTitle": "919.3 Explosion Prevention Systems",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "new_919.3",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Explosion Prevention Systems",
                                        "children": []
                                    },
                                    {
                                        "amendType": "addition",
                                        "ancestorRefs": [
                                            "9",
                                            "new_919"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#deflagration_\">Deflagration</a> venting shall be of an <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#approved_\">approved</a> type and installed in accordance with the provisions of this code and NFPA 68.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": "919.4",
                                        "displayTitle": "919.4 Deflagration Venting",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "new_919.4",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Deflagration Venting",
                                        "children": []
                                    },
                                    {
                                        "amendType": "addition",
                                        "ancestorRefs": [
                                            "9",
                                            "new_919"
                                        ],
                                        "body": "<i><a class=\"autolink\" href=\"/viewer/oregon/ibc-2021/chapter/2/definitions#barricade_\">Barricades</a></i> shall be designed and installed in accordance with NFPA 495.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": "919.5",
                                        "displayTitle": "919.5 Barricades",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "new_919.5",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Barricades",
                                        "children": []
                                    }
                                ]
                            }
                        ]
                    }
                ]
            },
            "chapterReference": "9"
        },
        "__N_SSP": true
    },
    "page": "/viewer/[urlFormPubOrJurisKey]/[urlFormPub]/chapter/[chapterRef]/[chapterName]",
    "query": {
        "urlFormPubOrJurisKey": "oregon",
        "urlFormPub": "ibc-2021",
        "chapterRef": "9",
        "chapterName": "fire-protection-and-life-safety-systems"
    },
    "buildId": "fFVLMUIiiAoykBGFSOQHj",
    "isFallback": false,
    "isExperimentalCompile": false,
    "dynamicIds": [
        61621,
        54065
    ],
    "gssp": true,
    "scriptLoader": []
}