{
    "props": {
        "pageProps": {
            "missingRequiredLogin": false,
            "title": "Chapter 20 Boilers and Water Heaters: Oregon Residential Specialty Code (ORSC) 2023 | UpCodes",
            "leanChapterViewerData": {
                "basePubName": "International Residential Code 2021 (IRC 2021)",
                "codeGroupingYear": "2025",
                "codeName": "Oregon Residential Specialty Code (ORSC) 2023",
                "codeUuid": "8ad30f13-4aa9-4d48-8d46-d0d33eda55d9",
                "codeVersions": [
                    {
                        "codeUuid": "8ad30f13-4aa9-4d48-8d46-d0d33eda55d9",
                        "name": "Original Adoption",
                        "effectiveStartDate": "2023-10-01",
                        "shortformUrlName": "irc-2021",
                        "activeStatus": "active"
                    }
                ],
                "ingesterAmendmentsEnabled": false,
                "ingesterCodeUnitsEnabled": false,
                "isAmendStylingEnabled": true,
                "isCorrespondable": true,
                "jurisKey": "oregon",
                "jurisName": "Oregon",
                "metaInfoUrl": "/viewer/oregon/irc-2021",
                "modelCodeUrl": null,
                "placeholder": "Search Oregon Residential Specialty Code (ORSC) 2023",
                "pubKey": "int_residential_code_2021",
                "pubPrefix": "int_residential_code",
                "shortformPubName": "irc-2021",
                "withAmendments": true,
                "chapterRef": "20",
                "publisher": "icc",
                "hasLinkedResources": false,
                "initialNonChapterTocLines": [
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": "edit",
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "M2001.1.1 Standards",
                                        "hasExpanderArrow": false,
                                        "href": "#M2001.1.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "M2001.1.1"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "M2001.1 Installation",
                                "hasExpanderArrow": true,
                                "href": "#M2001.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2001.1"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "M2001.2 Clearance",
                                "hasExpanderArrow": false,
                                "href": "#M2001.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2001.2"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "M2001.3 Valves",
                                "hasExpanderArrow": false,
                                "href": "#M2001.3",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2001.3"
                            },
                            {
                                "amendType": "edit",
                                "children": [],
                                "depth": 2,
                                "displayTitle": "M2001.4 Flood-Resistant Installation",
                                "hasExpanderArrow": false,
                                "href": "#M2001.4",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2001.4"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "M2001 Boilers",
                        "hasExpanderArrow": true,
                        "href": "#M2001",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "M2001"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "M2002.1 Safety Controls",
                                "hasExpanderArrow": false,
                                "href": "#M2002.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2002.1"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "M2002.2 Hot Water Boiler Gauges",
                                "hasExpanderArrow": false,
                                "href": "#M2002.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2002.2"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "M2002.3 Steam Boiler Gauges",
                                "hasExpanderArrow": false,
                                "href": "#M2002.3",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2002.3"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "M2002.4 Pressure Relief Valve",
                                "hasExpanderArrow": false,
                                "href": "#M2002.4",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2002.4"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "M2002.5 Boiler Low-Water Cutoff",
                                "hasExpanderArrow": false,
                                "href": "#M2002.5",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2002.5"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "M2002.6 Operation",
                                "hasExpanderArrow": false,
                                "href": "#M2002.6",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2002.6"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "M2002 Operating and Safety Controls",
                        "hasExpanderArrow": true,
                        "href": "#M2002",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "M2002"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "M2003.1.1 Pressurized Expansion Tanks",
                                        "hasExpanderArrow": false,
                                        "href": "#M2003.1.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "M2003.1.1"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "M2003.1 General",
                                "hasExpanderArrow": true,
                                "href": "#M2003.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2003.1"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "M2003.2 Minimum Capacity",
                                "hasExpanderArrow": false,
                                "href": "#M2003.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2003.2"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "M2003 Expansion Tanks",
                        "hasExpanderArrow": true,
                        "href": "#M2003",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "M2003"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "M2004.1 General",
                                "hasExpanderArrow": false,
                                "href": "#M2004.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2004.1"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "M2004 Water Heaters Used for Space Heating",
                        "hasExpanderArrow": true,
                        "href": "#M2004",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "M2004"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": "edit",
                                "children": [],
                                "depth": 2,
                                "displayTitle": "M2005.1 General",
                                "hasExpanderArrow": false,
                                "href": "#M2005.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2005.1"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "M2005.2.1 Water Heater Access",
                                        "hasExpanderArrow": false,
                                        "href": "#M2005.2.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "M2005.2.1"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "M2005.2 Prohibited Locations",
                                "hasExpanderArrow": true,
                                "href": "#M2005.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2005.2"
                            },
                            {
                                "amendType": "edit",
                                "children": [],
                                "depth": 2,
                                "displayTitle": "M2005.3 Electric Water Heaters",
                                "hasExpanderArrow": false,
                                "href": "#M2005.3",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2005.3"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "M2005.4 Supplemental Water-Heating Devices",
                                "hasExpanderArrow": false,
                                "href": "#M2005.4",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2005.4"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "M2005 Water Heaters",
                        "hasExpanderArrow": true,
                        "href": "#M2005",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "M2005"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": "edit",
                                "children": [],
                                "depth": 2,
                                "displayTitle": "M2006.1 General",
                                "hasExpanderArrow": false,
                                "href": "#M2006.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2006.1"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "M2006.2 Clearances",
                                "hasExpanderArrow": false,
                                "href": "#M2006.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2006.2"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "M2006.3 Bypass Valves",
                                "hasExpanderArrow": false,
                                "href": "#M2006.3",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2006.3"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "M2006 Pool Heaters",
                        "hasExpanderArrow": true,
                        "href": "#M2006",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "M2006"
                    }
                ],
                "title": "Chapter 20 Boilers and Water Heaters: Oregon Residential Specialty Code (ORSC) 2023 | UpCodes",
                "leanChapterLines": [
                    {
                        "displayTitle": "Part I Administrative",
                        "isCodeDivider": true,
                        "reference": "divider_0_I",
                        "slug": "administrative"
                    },
                    {
                        "displayTitle": "Chapter 1 Scope and Administration",
                        "isExpandable": true,
                        "reference": "1",
                        "slug": "scope-and-administration"
                    },
                    {
                        "displayTitle": "Part II Definitions",
                        "isCodeDivider": true,
                        "reference": "divider_0_II",
                        "slug": "definitions"
                    },
                    {
                        "displayTitle": "Chapter 2 Definitions",
                        "isExpandable": true,
                        "reference": "2",
                        "slug": "definitions"
                    },
                    {
                        "displayTitle": "Part III\u2014 Building Planning and Construction",
                        "isCodeDivider": true,
                        "reference": "III\u2014",
                        "slug": "building-planning-and-construction"
                    },
                    {
                        "displayTitle": "Chapter 3 Building Planning",
                        "isExpandable": true,
                        "reference": "3",
                        "slug": "building-planning"
                    },
                    {
                        "displayTitle": "Chapter 4 Foundations",
                        "isExpandable": true,
                        "reference": "4",
                        "slug": "foundations"
                    },
                    {
                        "displayTitle": "Chapter 5 Floors",
                        "isExpandable": true,
                        "reference": "5",
                        "slug": "floors"
                    },
                    {
                        "displayTitle": "Chapter 6 Wall Construction",
                        "isExpandable": true,
                        "reference": "6",
                        "slug": "wall-construction"
                    },
                    {
                        "displayTitle": "Chapter 7 Wall Covering",
                        "isExpandable": true,
                        "reference": "7",
                        "slug": "wall-covering"
                    },
                    {
                        "displayTitle": "Chapter 8 Roof-Ceiling Construction",
                        "isExpandable": true,
                        "reference": "8",
                        "slug": "roof-ceiling-construction"
                    },
                    {
                        "displayTitle": "Chapter 9 Roof Assemblies",
                        "isExpandable": true,
                        "reference": "9",
                        "slug": "roof-assemblies"
                    },
                    {
                        "amendType": "edit",
                        "displayTitle": "Chapter 10 Chimneys and Fireplaces",
                        "isExpandable": true,
                        "reference": "10",
                        "slug": "chimneys-and-fireplaces"
                    },
                    {
                        "displayTitle": "Part IV\u2014 Energy Conservation",
                        "isCodeDivider": true,
                        "reference": "IV\u2014",
                        "slug": "energy-conservation"
                    },
                    {
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">11</span> <span class=\"code_deletion\">[RE] Energy Efficiency</span>",
                        "reference": "11",
                        "slug": "re-energy-efficiency"
                    },
                    {
                        "amendType": "addition",
                        "displayTitle": "Chapter 11 Energy Efficiency",
                        "isExpandable": true,
                        "reference": "new_11",
                        "slug": "energy-efficiency"
                    },
                    {
                        "displayTitle": "Part V\u2014 Mechanical",
                        "isCodeDivider": true,
                        "reference": "V\u2014",
                        "slug": "mechanical"
                    },
                    {
                        "displayTitle": "Chapter 12 Mechanical Administration",
                        "isExpandable": true,
                        "reference": "12",
                        "slug": "mechanical-administration"
                    },
                    {
                        "displayTitle": "Chapter 13 General Mechanical System Requirements",
                        "isExpandable": true,
                        "reference": "13",
                        "slug": "general-mechanical-system-requirements"
                    },
                    {
                        "displayTitle": "Chapter 14 Heating and Cooling Equipment and Appliances",
                        "isExpandable": true,
                        "reference": "14",
                        "slug": "heating-and-cooling-equipment-and-appliances"
                    },
                    {
                        "displayTitle": "Chapter 15 Exhaust Systems",
                        "isExpandable": true,
                        "reference": "15",
                        "slug": "exhaust-systems"
                    },
                    {
                        "displayTitle": "Chapter 16 Duct Systems",
                        "isExpandable": true,
                        "reference": "16",
                        "slug": "duct-systems"
                    },
                    {
                        "displayTitle": "Chapter 17 Combustion Air",
                        "isExpandable": true,
                        "reference": "17",
                        "slug": "combustion-air"
                    },
                    {
                        "displayTitle": "Chapter 18 Chimneys and Vents",
                        "isExpandable": true,
                        "reference": "18",
                        "slug": "chimneys-and-vents"
                    },
                    {
                        "displayTitle": "Chapter 19 Special Appliances, Equipment and Systems",
                        "isExpandable": true,
                        "reference": "19",
                        "slug": "special-appliances-equipment-and-systems"
                    },
                    {
                        "amendType": "edit",
                        "displayTitle": "Chapter 20 Boilers and Water Heaters",
                        "isExpandable": true,
                        "reference": "20",
                        "slug": "boilers-and-water-heaters"
                    },
                    {
                        "displayTitle": "Chapter 21 Hydronic Piping",
                        "isExpandable": true,
                        "reference": "21",
                        "slug": "hydronic-piping"
                    },
                    {
                        "displayTitle": "Chapter 22 Special Piping and Storage Systems",
                        "isExpandable": true,
                        "reference": "22",
                        "slug": "special-piping-and-storage-systems"
                    },
                    {
                        "amendType": "edit",
                        "displayTitle": "Chapter 23 Solar <span class=\"code_deletion\">Thermal </span>Energy Systems",
                        "isExpandable": true,
                        "reference": "23",
                        "slug": "solar-thermal-energy-systems"
                    },
                    {
                        "displayTitle": "Part VI\u2014 Fuel Gas",
                        "isCodeDivider": true,
                        "reference": "VI\u2014",
                        "slug": "fuel-gas"
                    },
                    {
                        "amendType": "edit",
                        "displayTitle": "Chapter 24 Fuel Gas",
                        "isExpandable": true,
                        "reference": "24",
                        "slug": "fuel-gas"
                    },
                    {
                        "displayTitle": "Part VII\u2014 Plumbing",
                        "isCodeDivider": true,
                        "reference": "VII\u2014",
                        "slug": "plumbing"
                    },
                    {
                        "alwaysShowDeletionAmend": true,
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">25</span> <span class=\"code_deletion\">Plumbing Administration</span>",
                        "reference": "25",
                        "slug": "plumbing-administration"
                    },
                    {
                        "alwaysShowDeletionAmend": true,
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">26</span> <span class=\"code_deletion\">General Plumbing Requirements</span>",
                        "reference": "26",
                        "slug": "general-plumbing-requirements"
                    },
                    {
                        "alwaysShowDeletionAmend": true,
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">27</span> <span class=\"code_deletion\">Plumbing Fixtures</span>",
                        "reference": "27",
                        "slug": "plumbing-fixtures"
                    },
                    {
                        "alwaysShowDeletionAmend": true,
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">28</span> <span class=\"code_deletion\">Water Heaters</span>",
                        "reference": "28",
                        "slug": "water-heaters"
                    },
                    {
                        "alwaysShowDeletionAmend": true,
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">29</span> <span class=\"code_deletion\">Water Supply and Distribution</span>",
                        "reference": "29",
                        "slug": "water-supply-and-distribution"
                    },
                    {
                        "alwaysShowDeletionAmend": true,
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">30</span> <span class=\"code_deletion\">Sanitary Drainage</span>",
                        "reference": "30",
                        "slug": "sanitary-drainage"
                    },
                    {
                        "alwaysShowDeletionAmend": true,
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">31</span> <span class=\"code_deletion\">Vents</span>",
                        "reference": "31",
                        "slug": "vents"
                    },
                    {
                        "alwaysShowDeletionAmend": true,
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">32</span> <span class=\"code_deletion\">Traps</span>",
                        "reference": "32",
                        "slug": "traps"
                    },
                    {
                        "alwaysShowDeletionAmend": true,
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">33</span> <span class=\"code_deletion\">Storm Drainage</span>",
                        "reference": "33",
                        "slug": "storm-drainage"
                    },
                    {
                        "displayTitle": "Part VIII\u2014 Electrical",
                        "isCodeDivider": true,
                        "reference": "VIII\u2014",
                        "slug": "electrical"
                    },
                    {
                        "alwaysShowDeletionAmend": true,
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">34</span> <span class=\"code_deletion\">General Requirements</span>",
                        "reference": "34",
                        "slug": "general-requirements"
                    },
                    {
                        "alwaysShowDeletionAmend": true,
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">35</span> <span class=\"code_deletion\">Electrical Definitions</span>",
                        "reference": "35",
                        "slug": "electrical-definitions"
                    },
                    {
                        "alwaysShowDeletionAmend": true,
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">36</span> <span class=\"code_deletion\">Services</span>",
                        "reference": "36",
                        "slug": "services"
                    },
                    {
                        "alwaysShowDeletionAmend": true,
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">37</span> <span class=\"code_deletion\">Branch Circuit and Feeder Requirements</span>",
                        "reference": "37",
                        "slug": "branch-circuit-and-feeder-requirements"
                    },
                    {
                        "alwaysShowDeletionAmend": true,
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">38</span> <span class=\"code_deletion\">Wiring Methods</span>",
                        "reference": "38",
                        "slug": "wiring-methods"
                    },
                    {
                        "alwaysShowDeletionAmend": true,
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">39</span> <span class=\"code_deletion\">Power and Lighting Distribution</span>",
                        "reference": "39",
                        "slug": "power-and-lighting-distribution"
                    },
                    {
                        "alwaysShowDeletionAmend": true,
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">40</span> <span class=\"code_deletion\">Devices and Luminaires</span>",
                        "reference": "40",
                        "slug": "devices-and-luminaires"
                    },
                    {
                        "alwaysShowDeletionAmend": true,
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">41</span> <span class=\"code_deletion\">Appliance Installation</span>",
                        "reference": "41",
                        "slug": "appliance-installation"
                    },
                    {
                        "alwaysShowDeletionAmend": true,
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">42</span> <span class=\"code_deletion\">Swimming Pools</span>",
                        "reference": "42",
                        "slug": "swimming-pools"
                    },
                    {
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">43</span> <span class=\"code_deletion\">Class 2 Remote-Control, Signaling and Power-Limited Circuits</span>",
                        "reference": "43",
                        "slug": "class-2-remote-control-signaling-and-power-limited-circuits"
                    },
                    {
                        "amendType": "addition",
                        "displayTitle": "Chapter 43 Low-Rise Apartments",
                        "reference": "new_43",
                        "slug": "low-rise-apartments"
                    },
                    {
                        "displayTitle": "Part IX\u2014 Referenced Standards",
                        "isCodeDivider": true,
                        "reference": "IX\u2014",
                        "slug": "referenced-standards"
                    },
                    {
                        "amendType": "edit",
                        "displayTitle": "Chapter 44 Referenced Standards",
                        "reference": "44",
                        "slug": "referenced-standards"
                    },
                    {
                        "alwaysShowDeletionAmend": true,
                        "amendType": "deletion",
                        "disabled": true,
                        "displayTitle": "Appendix <span class=\"code_deletion\">AA</span> <span class=\"code_deletion\">Sizing and Capacities of Gas Piping</span>",
                        "reference": "AA",
                        "slug": "sizing-and-capacities-of-gas-piping"
                    },
                    {
                        "alwaysShowDeletionAmend": true,
                        "amendType": "deletion",
                        "disabled": true,
                        "displayTitle": "Appendix <span class=\"code_deletion\">AB</span> <span class=\"code_deletion\">Sizing of Venting Systems Serving Appliances Equipped With Draft Hoods, Category I Appliances and Appliances Listed for Use With Type B Vents</span>",
                        "reference": "AB",
                        "slug": "sizing-of-venting-systems-serving-appliances-equipped-with-draft-hoods-category"
                    },
                    {
                        "alwaysShowDeletionAmend": true,
                        "amendType": "deletion",
                        "disabled": true,
                        "displayTitle": "Appendix <span class=\"code_deletion\">AC</span> <span class=\"code_deletion\">Reserved</span>",
                        "reference": "AC",
                        "slug": "reserved"
                    },
                    {
                        "alwaysShowDeletionAmend": true,
                        "amendType": "deletion",
                        "disabled": true,
                        "displayTitle": "Appendix <span class=\"code_deletion\">AD</span> <span class=\"code_deletion\">Recommended Procedure for Safety Inspection of an Existing Appliance Installation</span>",
                        "reference": "AD",
                        "slug": "recommended-procedure-for-safety-inspection-of-an-existing-appliance-installatio"
                    },
                    {
                        "displayTitle": "Appendix AE Manufactured Housing Used as Dwellings",
                        "hasChapterAdoption": true,
                        "isExpandable": true,
                        "reference": "AE",
                        "slug": "manufactured-housing-used-as-dwellings"
                    },
                    {
                        "displayTitle": "Appendix AF Radon Control Methods",
                        "hasChapterAdoption": true,
                        "isExpandable": true,
                        "reference": "AF",
                        "slug": "radon-control-methods"
                    },
                    {
                        "alwaysShowDeletionAmend": true,
                        "amendType": "deletion",
                        "displayTitle": "Appendix <span class=\"code_deletion\">AG</span> <span class=\"code_deletion\">Piping Standards for Various Applications</span>",
                        "reference": "AG",
                        "slug": "piping-standards-for-various-applications"
                    },
                    {
                        "amendType": "edit",
                        "displayTitle": "Appendix AH <span class=\"code_addition\">Deck, </span>Patio <span class=\"code_addition\">or Porch</span> Covers",
                        "hasChapterAdoption": true,
                        "isExpandable": true,
                        "reference": "AH",
                        "slug": "patio-covers"
                    },
                    {
                        "alwaysShowDeletionAmend": true,
                        "amendType": "deletion",
                        "disabled": true,
                        "displayTitle": "Appendix <span class=\"code_deletion\">AI</span> <span class=\"code_deletion\">Private Sewage Disposal</span>",
                        "reference": "AI",
                        "slug": "private-sewage-disposal"
                    },
                    {
                        "alwaysShowDeletionAmend": true,
                        "amendType": "deletion",
                        "disabled": true,
                        "displayTitle": "Appendix <span class=\"code_deletion\">AJ</span> <span class=\"code_deletion\">Existing Buildings and Structures</span>",
                        "reference": "AJ",
                        "slug": "existing-buildings-and-structures"
                    },
                    {
                        "displayTitle": "Appendix AK Sound Transmission",
                        "hasChapterAdoption": true,
                        "isExpandable": true,
                        "reference": "AK",
                        "slug": "sound-transmission"
                    },
                    {
                        "alwaysShowDeletionAmend": true,
                        "amendType": "deletion",
                        "disabled": true,
                        "displayTitle": "Appendix <span class=\"code_deletion\">AL</span> <span class=\"code_deletion\">Permit Fees</span>",
                        "reference": "AL",
                        "slug": "permit-fees"
                    },
                    {
                        "alwaysShowDeletionAmend": true,
                        "amendType": "deletion",
                        "disabled": true,
                        "displayTitle": "Appendix <span class=\"code_deletion\">AM</span> <span class=\"code_deletion\">Home Day Care\u2014R-3 Occupancy</span>",
                        "reference": "AM",
                        "slug": "home-day-care-r-3-occupancy"
                    },
                    {
                        "alwaysShowDeletionAmend": true,
                        "amendType": "deletion",
                        "disabled": true,
                        "displayTitle": "Appendix <span class=\"code_deletion\">AN</span> <span class=\"code_deletion\">Venting Methods</span>",
                        "reference": "AN",
                        "slug": "venting-methods"
                    },
                    {
                        "alwaysShowDeletionAmend": true,
                        "amendType": "deletion",
                        "disabled": true,
                        "displayTitle": "Appendix <span class=\"code_deletion\">AO</span> <span class=\"code_deletion\">Automatic Vehicular Gates</span>",
                        "reference": "AO",
                        "slug": "automatic-vehicular-gates"
                    },
                    {
                        "alwaysShowDeletionAmend": true,
                        "amendType": "deletion",
                        "disabled": true,
                        "displayTitle": "Appendix <span class=\"code_deletion\">AP</span> <span class=\"code_deletion\">Sizing of Water Piping System</span>",
                        "reference": "AP",
                        "slug": "sizing-of-water-piping-system"
                    },
                    {
                        "alwaysShowDeletionAmend": true,
                        "amendType": "deletion",
                        "disabled": true,
                        "displayTitle": "Appendix <span class=\"code_deletion\">AQ</span> <span class=\"code_deletion\">Tiny Houses</span>",
                        "reference": "AQ",
                        "slug": "tiny-houses"
                    },
                    {
                        "displayTitle": "Appendix AR Light Straw-Clay Construction",
                        "hasChapterAdoption": true,
                        "isExpandable": true,
                        "reference": "AR",
                        "slug": "light-straw-clay-construction"
                    },
                    {
                        "displayTitle": "Appendix AS Strawbale Construction",
                        "hasChapterAdoption": true,
                        "isExpandable": true,
                        "reference": "AS",
                        "slug": "strawbale-construction"
                    },
                    {
                        "alwaysShowDeletionAmend": true,
                        "amendType": "deletion",
                        "disabled": true,
                        "displayTitle": "Appendix <span class=\"code_deletion\">AT</span> <span class=\"code_deletion\">[RE] Solar-Ready Provisions\u2014Detached One- And Two-Family Dwellings and Townhouses</span>",
                        "reference": "AT",
                        "slug": "re-solar-ready-provisions-detached-one-and-two-family-dwellings-and-townhouses"
                    },
                    {
                        "displayTitle": "Appendix AU Cob Construction (Monolithic Adobe)",
                        "hasChapterAdoption": true,
                        "isExpandable": true,
                        "reference": "AU",
                        "slug": "cob-construction-monolithic-adobe"
                    },
                    {
                        "alwaysShowDeletionAmend": true,
                        "amendType": "deletion",
                        "disabled": true,
                        "displayTitle": "Appendix <span class=\"code_deletion\">AV</span> <span class=\"code_deletion\">Board of Appeals</span>",
                        "reference": "AV",
                        "slug": "board-of-appeals"
                    },
                    {
                        "displayTitle": "Appendix AW 3D-Printed Building Construction",
                        "hasChapterAdoption": true,
                        "isExpandable": true,
                        "reference": "AW",
                        "slug": "3d-printed-building-construction"
                    },
                    {
                        "amendType": "deletion",
                        "disabled": true,
                        "displayTitle": "Appendix <span class=\"code_deletion\">AX</span> <span class=\"code_deletion\">(RC) Zero Energy Residential Building Provisions</span>",
                        "reference": "AX",
                        "slug": "rc-zero-energy-residential-building-provisions"
                    }
                ],
                "leanCodeSectionsTree": [
                    {
                        "amendType": "edit",
                        "ancestorRefs": [],
                        "body": "<div class=\"u-mt-4\">\n<div class=\"u-mt-3 u-mb-3 u-font-bold\">User notes:</div>\n<div class=\"u-mt-3 u-mb-3 u-italic\"><span class=\"u-font-bold\">About this chapter: </span>Chapter 20 is specific to <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#boiler_\">boilers</a> and <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#water_heater_\">water heaters</a>. The provisions of this chapter apply to <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#appliance_\">appliances</a> generally without regard to the energy source. Gas-fired <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#boiler_\">boilers</a> and <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#water_heater_\">water heaters</a> are also addressed in <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/24/fuel-gas#24\">Chapter 24</a>; therefore, Chapters 20 and <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/24/fuel-gas#24\">24</a> both apply to such <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#appliance_\">appliances</a>.</div>\n<div class=\"u-mt-3 u-italic u-mb-3\"><span class=\"u-font-bold\">Code development reminder:</span> Code change proposals to this chapter will be considered by the IRC\u2014<a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#plumbing_\">Plumbing</a>/<a class=\"autolink\" href=\"/viewer/oregon/imc-2021\">Mechanical Code</a> Development Committee during the 2021 (Group A) Code Development Cycle.</div>\n</div>\n<table class=\"uc_all_borders code_addition\">\n<tbody>\n<tr>\n<td><b>Note:</b> <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#boiler_\">Boilers</a>, pressure vessels and associated pressure piping are regulated by the <i>Oregon <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#boiler_\">Boiler</a> and Pressure Vessel Specialty Code</i> and expressly administered and enforced by the State of <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021\">Oregon Building Code</a>s Division. Any <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#boiler_\">boiler</a> or pressure vessel separated from the <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#potable_water_\">potable water</a> system by an <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#approved_\">approved</a> backflow prevention device shall have an installation <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#permit_\">permit</a> and inspection and be <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#approved_\">approved</a> with a <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#permit_\">permit</a> to operate by the State of Oregon, <a class=\"autolink\" href=\"/viewer/oregon/ibc-2021\">Building Code</a>s Division, <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#boiler_\">Boiler</a> and Pressure Vessel Program. Such installations in single-family <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#dwelling_\">dwellings</a> shall be exempt from subsequent inspections required by ORS 480.560. See ORS 480.525(2)(c).</td>\n</tr>\n</tbody>\n</table>",
                        "depth": 0,
                        "diagrams": [],
                        "displayRef": null,
                        "displayTitle": "Chapter 20 Boilers and Water Heaters",
                        "divisionType": "Chapter",
                        "hasAssemblies": false,
                        "isContiguous": true,
                        "numAssembliesOnRef": 0,
                        "numBuildingProductsOnRef": 0,
                        "numDiagramsOnRef": 0,
                        "reference": "20",
                        "slug": "boilers-and-water-heaters",
                        "titleText": "Boilers and Water Heaters",
                        "children": [
                            {
                                "ancestorRefs": [
                                    "20"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section M2001 Boilers",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "M2001",
                                "slug": "boilers-and-water-heaters",
                                "titleText": "Boilers",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "20",
                                            "M2001"
                                        ],
                                        "body": "In addition to the requirements of this code, the installation of <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#boiler_\">boilers</a> shall conform to the manufacturer's instructions. The manufacturer's rating data, the nameplate and operating instructions of a permanent type shall be attached to the <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#boiler_\">boiler</a>. <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#boiler_\">Boilers</a> shall have their controls set, adjusted and tested by the installer. A complete <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#control_limit_\">control</a> diagram together with complete <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#boiler_\">boiler</a> operating instructions shall be furnished by the installer. Solid and liquid fuel-burning <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#boiler_\">boilers</a> shall be provided with <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#combustion_air_\">combustion air</a></span> as required by <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/17/combustion-air#17\">Chapter 17</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "M2001.1 Installation",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "M2001.1",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "Installation",
                                        "children": [
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "20",
                                                    "M2001",
                                                    "M2001.1"
                                                ],
                                                "body": "Packaged oil-fired <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#boiler_\">boilers</a> shall be <span class=\"u-italic\">listed</span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#labeled_\">labeled</a></span> in accordance with UL 726. Packaged electric <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#boiler_\">boilers</a> shall be <span class=\"u-italic\">listed</span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#labeled_\">labeled</a></span> in accordance with UL 834. Solid fuel-fired <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#boiler_\">boilers</a> shall be <span class=\"u-italic\">listed</span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#labeled_\">labeled</a></span> in accordance with UL 2523. <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#boiler_\">Boilers</a> shall be designed, constructed and certified in accordance with the<span class=\"code_addition\"> <i><a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#boiler_\">Boiler</a> Code</i></span>. Controls and safety devices for <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#boiler_\">boilers</a> with fuel input ratings of 12,500,000 <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#btu_h_\">Btu/h</a> (3663 kW) or less shall meet the requirements of<span class=\"code_addition\"> the <i><a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#boiler_\">Boiler</a> Code</i></span>. Gas-fired <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#boiler_\">boilers</a> shall conform to the requirements listed in <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/24/fuel-gas#24\">Chapter 24</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "M2001.1.1 Standards",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "M2001.1.1",
                                                "slug": "boilers-and-water-heaters",
                                                "titleText": "Standards",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "20",
                                            "M2001"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#boiler_\">Boilers</a> shall be installed in accordance with their <span class=\"u-italic\">listing</span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#label_\">label</a></span>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "M2001.2 Clearance",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "M2001.2",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "Clearance",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "20",
                                            "M2001"
                                        ],
                                        "body": "<div class=\"u-mb-3\">Every <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#boiler_\">boiler</a> or modular <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#boiler_\">boiler</a> shall have a shutoff valve in the supply and return piping. For multiple <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#boiler_\">boiler</a> or multiple modular <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#boiler_\">boiler</a> installations, each <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#boiler_\">boiler</a> or modular <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#boiler_\">boiler</a> shall have individual shutoff valves in the supply and return piping.</div><div class=\"u-ml-4\"><span class=\"u-font-bold\">Exception:</span> Shutoff valves are not required in a system having a single low-pressure steam <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#boiler_\">boiler</a>. </div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "M2001.3 Valves",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "M2001.3",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "Valves",
                                        "children": []
                                    },
                                    {
                                        "amendType": "edit",
                                        "ancestorRefs": [
                                            "20",
                                            "M2001"
                                        ],
                                        "body": "In flood hazard areas established <span class=\"code_addition\">by the <i>floodplain administrator</i></span>, <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#water_heater_\">water heaters</a> and their <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#control_limit_\">control</a> systems shall be located or installed in accordance with <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/3/building-planning#R322.1.6\">Section R322.1.6</a>.",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "flood_protection_mpe_systems",
                                                "title": "Flood: M/P/E Systems",
                                                "descriptionHtml": "<div>A significant portion of flood damage is attributed to critical building systems including mechanical, electrical,\nplumbing and other utility elements. Residents, communities and businesses are all impacted when building utility systems are damaged and cause delays in post-flood building re-occupancy.</div><br/>\n<div>When buildings are elevated or protected higher than the minimum required flood protection level, equipment serving the buildings should be elevated or located at least to the same height. This measure not only protects the equipment from the same level of risk as the building, but allows access to the best available rates for NFIP insurance policies as well.</div><br/>\n<div>Source: FEMA P-348, www.fema.gov</div>",
                                                "topics": [
                                                    "Flood",
                                                    "Residential",
                                                    "Mechanical"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "png"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "M2001.4 Flood-Resistant Installation",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "M2001.4",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "Flood-Resistant Installation",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "20"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section M2002 Operating and Safety Controls",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "M2002",
                                "slug": "boilers-and-water-heaters",
                                "titleText": "Operating and Safety Controls",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "20",
                                            "M2002"
                                        ],
                                        "body": "Electrical and mechanical operating and safety controls for <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#boiler_\">boilers</a> shall be <span class=\"u-italic\">listed</span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#labeled_\">labeled</a></span>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "M2002.1 Safety Controls",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "M2002.1",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "Safety Controls",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "20",
                                            "M2002"
                                        ],
                                        "body": "Every <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#hot_water_\">hot water</a> <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#boiler_\">boiler</a> shall have a pressure gauge and a temperature gauge, or combination pressure and temperature gauge. The gauges shall indicate the temperature and pressure within the normal range of the system's operation.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "M2002.2 Hot Water Boiler Gauges",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "M2002.2",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "Hot Water Boiler Gauges",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "20",
                                            "M2002"
                                        ],
                                        "body": "Every steam <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#boiler_\">boiler</a> shall have a water-gauge glass and a pressure gauge. The pressure gauge shall indicate the pressure within the normal range of the system's operation. The gauge glass shall be installed so that the midpoint is at the normal water level.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "M2002.3 Steam Boiler Gauges",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "M2002.3",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "Steam Boiler Gauges",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "20",
                                            "M2002"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#boiler_\">Boilers</a> shall be equipped with pressure relief valves with minimum rated capacities for the <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#equipment_\">equipment</a> served. Pressure relief valves shall be set at the maximum rating of the <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#boiler_\">boiler</a>. Discharge shall be piped to <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#drain_\">drains</a> by gravity to within 18 inches (457 mm) of the floor or to an open <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#receptor_\">receptor</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "M2002.4 Pressure Relief Valve",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "M2002.4",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "Pressure Relief Valve",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "20",
                                            "M2002"
                                        ],
                                        "body": "<div class=\"u-mb-3\">Steam and <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#hot_water_\">hot water</a> <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#boiler_\">boilers</a> shall be protected with a low-water cutoff <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#control_limit_\">control</a>.</div><div class=\"u-ml-4\"><span class=\"u-font-bold\">Exception:</span> A low-water cutoff is not required for coil-type and water-tube-type <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#boiler_\">boilers</a> that require forced circulation of water through the <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#boiler_\">boiler</a> and that are protected with a flow-sensing <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#control_limit_\">control</a>. </div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "M2002.5 Boiler Low-Water Cutoff",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "M2002.5",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "Boiler Low-Water Cutoff",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "20",
                                            "M2002"
                                        ],
                                        "body": "Low-water cutoff controls and flow-sensing controls required by <a class=\"autolink\" href=\"#M2002.5\">Section M2002.5</a> shall automatically stop the combustion operation of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#appliance_\">appliance</a></span> when the water level drops below the lowest safe water level as established by the manufacturer or when the water circulation flow is less than that required for safe operation of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#appliance_\">appliance</a></span>, respectively.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "M2002.6 Operation",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "M2002.6",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "Operation",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "20"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section M2003 Expansion Tanks",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "M2003",
                                "slug": "boilers-and-water-heaters",
                                "titleText": "Expansion Tanks",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "20",
                                            "M2003"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#hot_water_\">Hot water</a> <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#boiler_\">boilers</a> shall be provided with expansion tanks. Nonpressurized expansion tanks shall be securely fastened to the structure or <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#boiler_\">boiler</a> and supported to carry twice the weight of the tank filled with water. Provisions shall be made for draining nonpressurized tanks without emptying the system.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "M2003.1 General",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "M2003.1",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "General",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "20",
                                                    "M2003",
                                                    "M2003.1"
                                                ],
                                                "body": "Pressurized expansion tanks shall be consistent with the volume and capacity of the system. Tanks shall be capable of withstanding a hydrostatic test pressure of two and one-half times the allowable working pressure of the system.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "M2003.1.1 Pressurized Expansion Tanks",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "M2003.1.1",
                                                "slug": "boilers-and-water-heaters",
                                                "titleText": "Pressurized Expansion Tanks",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "20",
                                            "M2003"
                                        ],
                                        "body": "<div>The minimum capacity of expansion tanks shall be determined from Table M2003.2.</div>\n<figure>\n<figcaption>\n<div class=\"u-mb-3 u-mt-3\"><a id=\"table_M2003.2\" href=\"#table_M2003.2\" class=\"autolink_target\">TABLE M2003.2</a></div>\nEXPANSION TANK MINIMUM CAPACITY<sup>a <br/></sup>FOR FORCED <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#hot_water_\">HOT-WATER</a> SYSTEMS</figcaption>\n<table class=\"u-border uc_all_borders\">\n<tbody>\n<tr>\n<td class=\"u-text-center u-align-middle uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">SYSTEM VOLUME<sup>b</sup> (gallons)</span></td>\n<td class=\"u-text-center u-align-middle uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">PRESSURIZED <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#diaphragm_\">DIAPHRAGM</a> TYPE</span></td>\n<td class=\"u-text-center u-align-middle uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">NONPRESSURIZED TYPE</span></td>\n</tr>\n<tr>\n<td class=\"u-text-center u-align-middle uc_all_borders\" colspan=\"1\" rowspan=\"1\">10</td>\n<td class=\"u-text-center u-align-middle uc_all_borders\" colspan=\"1\" rowspan=\"1\">1.0</td>\n<td class=\"u-text-center u-align-middle uc_all_borders\" colspan=\"1\" rowspan=\"1\">1.5</td>\n</tr>\n<tr>\n<td class=\"u-text-center u-align-middle uc_all_borders\" colspan=\"1\" rowspan=\"1\">20</td>\n<td class=\"u-text-center u-align-middle uc_all_borders\" colspan=\"1\" rowspan=\"1\">1.5</td>\n<td class=\"u-text-center u-align-middle uc_all_borders\" colspan=\"1\" rowspan=\"1\">3.0</td>\n</tr>\n<tr>\n<td class=\"u-text-center u-align-middle uc_all_borders\" colspan=\"1\" rowspan=\"1\">30</td>\n<td class=\"u-text-center u-align-middle uc_all_borders\" colspan=\"1\" rowspan=\"1\">2.5</td>\n<td class=\"u-text-center u-align-middle uc_all_borders\" colspan=\"1\" rowspan=\"1\">4.5</td>\n</tr>\n<tr>\n<td class=\"u-text-center u-align-middle uc_all_borders\" colspan=\"1\" rowspan=\"1\">40</td>\n<td class=\"u-text-center u-align-middle uc_all_borders\" colspan=\"1\" rowspan=\"1\">3.0</td>\n<td class=\"u-text-center u-align-middle uc_all_borders\" colspan=\"1\" rowspan=\"1\">6.0</td>\n</tr>\n<tr>\n<td class=\"u-text-center u-align-middle uc_all_borders\" colspan=\"1\" rowspan=\"1\">50</td>\n<td class=\"u-text-center u-align-middle uc_all_borders\" colspan=\"1\" rowspan=\"1\">4.0</td>\n<td class=\"u-text-center u-align-middle uc_all_borders\" colspan=\"1\" rowspan=\"1\">7.5</td>\n</tr>\n<tr>\n<td class=\"u-text-center u-align-middle uc_all_borders\" colspan=\"1\" rowspan=\"1\">60</td>\n<td class=\"u-text-center u-align-middle uc_all_borders\" colspan=\"1\" rowspan=\"1\">5.0</td>\n<td class=\"u-text-center u-align-middle uc_all_borders\" colspan=\"1\" rowspan=\"1\">9.0</td>\n</tr>\n<tr>\n<td class=\"u-text-center u-align-middle uc_all_borders\" colspan=\"1\" rowspan=\"1\">70</td>\n<td class=\"u-text-center u-align-middle uc_all_borders\" colspan=\"1\" rowspan=\"1\">6.0</td>\n<td class=\"u-text-center u-align-middle uc_all_borders\" colspan=\"1\" rowspan=\"1\">10.5</td>\n</tr>\n<tr>\n<td class=\"u-text-center u-align-middle uc_all_borders\" colspan=\"1\" rowspan=\"1\">80</td>\n<td class=\"u-text-center u-align-middle uc_all_borders\" colspan=\"1\" rowspan=\"1\">6.5</td>\n<td class=\"u-text-center u-align-middle uc_all_borders\" colspan=\"1\" rowspan=\"1\">12.0</td>\n</tr>\n<tr>\n<td class=\"u-text-center u-align-middle uc_all_borders\" colspan=\"1\" rowspan=\"1\">90</td>\n<td class=\"u-text-center u-align-middle uc_all_borders\" colspan=\"1\" rowspan=\"1\">7.5</td>\n<td class=\"u-text-center u-align-middle uc_all_borders\" colspan=\"1\" rowspan=\"1\">13.5</td>\n</tr>\n<tr>\n<td class=\"u-text-center u-align-middle uc_all_borders\" colspan=\"1\" rowspan=\"1\">100</td>\n<td class=\"u-text-center u-align-middle uc_all_borders\" colspan=\"1\" rowspan=\"1\">8.0</td>\n<td class=\"u-text-center u-align-middle uc_all_borders\" colspan=\"1\" rowspan=\"1\">15.0</td>\n</tr>\n</tbody>\n</table>\n<div>\n<div class=\"u-text-12px u-pt-2 u-mb-3 u-pb-2\">For SI: 1 gallon = 3.785 L, 1 pound per square inch gauge = 6.895 kPa, \u00b0C = [(\u00b0F) \u2014 32]/1.8.</div>\n<div class=\"u-text-12px u-pt-2 u-pb-2\">\n<ol class=\"u-list-lower-alpha\">\n<li class=\"u-text-12px\">Based on average water temperature of 195\u00b0F, fill pressure of 12 psig and an operating pressure of not greater than 30 psig.</li>\n<li class=\"u-text-12px\">System volume includes volume of water in <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#boiler_\">boiler</a>, <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#convector_\">convectors</a> and piping, not including the expansion tank.</li>\n</ol>\n</div>\n</div>\n</figure>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "M2003.2 Minimum Capacity",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "M2003.2",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "Minimum Capacity",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "20"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section M2004 Water Heaters Used for Space Heating",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "M2004",
                                "slug": "boilers-and-water-heaters",
                                "titleText": "Water Heaters Used for Space Heating",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "20",
                                            "M2004"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#water_heater_\">Water heaters</a> used to supply both potable <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#hot_water_\">hot water</a> and <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#hot_water_\">hot water</a> for space heating shall be installed in accordance with this chapter, <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/24/fuel-gas#24\">Chapter 24</a>, <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/28/water-heaters#28\">Chapter 28</a> and the manufacturer's instructions.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "M2004.1 General",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "M2004.1",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "General",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "20"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section M2005 Water Heaters",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "M2005",
                                "slug": "boilers-and-water-heaters",
                                "titleText": "Water Heaters",
                                "children": [
                                    {
                                        "amendType": "edit",
                                        "ancestorRefs": [
                                            "20",
                                            "M2005"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#water_heater_\">Water heaters</a> shall be installed in accordance with the <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/new_11/energy-efficiency#manufacturer\">manufacturer</a>'s instructions<span class=\"code_addition\">, the <i>Plumbing Code</i></span> and <span class=\"code_addition\">the applicable</span> requirements of this code. <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#water_heater_\">Water heaters</a> installed in an <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#attic_\">attic</a> shall comply with the requirements of <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/13/general-mechanical-system-requirements#M1305.1.2\">Section M1305.1.2</a>. Gas-fired <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#water_heater_\">water heaters</a> shall comply with the requirements in <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/24/fuel-gas#24\">Chapter 24</a>. Domestic electric <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#water_heater_\">water heaters</a> shall comply with UL 174. Oiled-fired <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#water_heater_\">water heaters</a> shall comply with UL 732. Solar thermal water heating systems shall comply with <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/23/solar-thermal-energy-systems#23\">Chapter 23</a> and SRCC 300. Solid fuel-fired <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#water_heater_\">water heaters</a> shall comply with UL 2523.",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "gas_vent_terminations",
                                                "title": "Gas Vent Terminations",
                                                "descriptionHtml": "",
                                                "topics": [
                                                    "Roof / Ceiling",
                                                    "Mechanical"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "M2005.1 General",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "M2005.1",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "General",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "20",
                                            "M2005"
                                        ],
                                        "body": "Fuel-fired <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#water_heater_\">water heaters</a> shall not be installed in a room used as a storage <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#closet_\">closet</a>. <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#water_heater_\">Water heaters</a> located in a bedroom or bathroom shall be installed in a sealed enclosure so that <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#combustion_air_\">combustion air</a></span> will not be taken from the <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#living_space_\">living space</a>. Installation of direct-<a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#vent_\">vent</a> <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#water_heater_\">water heaters</a> within an enclosure is not required.",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "water_heaters_prohibited",
                                                "title": "Fuel Fired Water Heaters: Prohibited Locations",
                                                "descriptionHtml": "",
                                                "topics": [
                                                    "Residential"
                                                ],
                                                "phases": [
                                                    "Schematic",
                                                    "Design Development",
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "M2005.2 Prohibited Locations",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "M2005.2",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "Prohibited Locations",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "20",
                                                    "M2005",
                                                    "M2005.2"
                                                ],
                                                "body": "<a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#access_to_\">Access to</a> <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#water_heater_\">water heaters</a> that are located in an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#attic_\">attic</a> </span>or underfloor <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#crawl_space_\">crawl space</a></span> is permitted to be through a <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#closet_\">closet</a> located in a sleeping room or bathroom where <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#ventilation_\">ventilation</a></span> of those spaces is in accordance with this code.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "M2005.2.1 Water Heater Access",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "M2005.2.1",
                                                "slug": "boilers-and-water-heaters",
                                                "titleText": "Water Heater Access",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "amendType": "edit",
                                        "ancestorRefs": [
                                            "20",
                                            "M2005"
                                        ],
                                        "body": "Electric <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#water_heater_\">water heaters</a> shall be installed in accordance with the applicable provisions of <span class=\"code_addition\">the <i>Electrical Code</i></span>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "M2005.3 Electric Water Heaters",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "M2005.3",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "Electric Water Heaters",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "20",
                                            "M2005"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#potable_water_\">Potable water</a>-heating devices that use <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#refrigerant_\">refrigerant</a>-to-water heat exchangers shall be <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#approved_\">approved</a></span> and installed in accordance with the manufacturer's instructions.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "M2005.4 Supplemental Water-Heating Devices",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "M2005.4",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "Supplemental Water-Heating Devices",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "20"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section M2006 Pool Heaters",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "M2006",
                                "slug": "boilers-and-water-heaters",
                                "titleText": "Pool Heaters",
                                "children": [
                                    {
                                        "amendType": "edit",
                                        "ancestorRefs": [
                                            "20",
                                            "M2006"
                                        ],
                                        "body": "<div class=\"u-mt-3 u-mb-3\">Pool and spa heaters shall be installed in accordance with the <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#manufacturers_installation_instructions_\">manufacturer's installation instructions</a>. Oil-fired pool heaters shall comply with UL 726. Electric pool and spa heaters shall comply with UL 1261. Pool and spa <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#heat_pump_\">heat pump</a> <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#water_heater_\">water heaters</a> shall comply with UL 1995<span class=\"code_addition\">, UL/CSA/ANCE 60335-2-40</span> or CSA C22.2 No. 236.</div>\n<div class=\"u-mt-3 u-mb-3 u-ml-4\"><span class=\"u-font-bold\">Exception: </span>Portable residential spas and portable residential exercise spas.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "M2006.1 General",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "M2006.1",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "General",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "20",
                                            "M2006"
                                        ],
                                        "body": "The clearances shall not interfere with <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#combustion_air_\">combustion air</a></span>, <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#draft_hood_\">draft hood</a> or <a class=\"autolink\" href=\"/viewer/oregon/irc-2021/chapter/2/definitions#flue_\">flue</a> terminal relief, or accessibility for servicing.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "M2006.2 Clearances",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "M2006.2",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "Clearances",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "20",
                                            "M2006"
                                        ],
                                        "body": "Where an integral bypass system is not provided as a part of the pool heater, a bypass line and valve shall be installed between the inlet and outlet piping for use in adjusting the flow of water through the heater.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "M2006.3 Bypass Valves",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "M2006.3",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "Bypass Valves",
                                        "children": []
                                    }
                                ]
                            }
                        ]
                    }
                ]
            },
            "chapterReference": "20"
        },
        "__N_SSP": true
    },
    "page": "/viewer/[urlFormPubOrJurisKey]/[urlFormPub]/chapter/[chapterRef]/[chapterName]",
    "query": {
        "urlFormPubOrJurisKey": "oregon",
        "urlFormPub": "irc-2021",
        "chapterRef": "20",
        "chapterName": "boilers-and-water-heaters"
    },
    "buildId": "fFVLMUIiiAoykBGFSOQHj",
    "isFallback": false,
    "isExperimentalCompile": false,
    "dynamicIds": [
        61621,
        54065
    ],
    "gssp": true,
    "scriptLoader": []
}