{"index": {"_id": "73100f9740c8f5f03ef1547b74dad1ee"}}
{"call_id": "73100f9740c8f5f03ef1547b74dad1ee", "section": "", "reference": "9", "display_title": "Chapter 9 Fire Protection and Life Safety Systems", "depth": 0, "ifc_type": ["Wall", "Door", "Slab"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Residential (R)", "Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "User notes:About this chapter: Chapter 9 prescribes the minimum requirements for active fire protection equipment systems to perform the functions of detecting a fire, alerting the occupants or fire department of a fire emergency, mass notification, gas detection, controlling smoke and controlling or extinguishing the fire. Generally, the requirements are based on the occupancy, the height and the area of the building, because these are the factors that most affect firefighting capabilities and the relative hazard of a specific building or portion thereof. This chapter parallels and is substantially duplicated in Chapter 9 of the International Fire Code\u00ae."}
{"index": {"_id": "rule-3"}}
{"call_id": null, "section": "Chapter 9 Fire Protection and Life Safety Systems", "reference": "901", "display_title": "Section 901 General", "depth": 1, "ifc_type": [], "occupancy": [], "design_phase": [], "code_category": [], "primary_responsibility": [], "body": ""}
{"index": {"_id": "1d21ea6c888315eb043b96e6c0cd7dbe"}}
{"call_id": "1d21ea6c888315eb043b96e6c0cd7dbe", "section": "Section 901 General", "reference": "901.1", "display_title": "901.1 Scope", "depth": 2, "ifc_type": ["Wall", "Door", "Slab"], "occupancy": ["Assembly (A)", "Business (B)", "Institutional (I)", "Residential (R)", "Storage (S)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "The provisions of this chapter shall specify where fire protection and life safety systems are required and shall apply to the design, installation and operation of fire protection and life safety systems."}
{"index": {"_id": "d388605971cc5b8d7ecc0c919f8d45b0"}}
{"call_id": "d388605971cc5b8d7ecc0c919f8d45b0", "section": "Section 901 General", "reference": "901.2", "display_title": "901.2 Fire Protection Systems", "depth": 2, "ifc_type": ["Wall", "Slab", "Door"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Residential (R)", "Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Fire protection and life safety systems shall be installed, repaired, operated and maintained in accordance with this code and the International Fire Code.Any fire protection or life safety system for which an exception or reduction to the provisions of this code has been granted shall be considered to be a required system.Exception: Any fire protection or life safety system or portion thereof not required by this code shall be permitted to be installed for partial or complete protection provided that such system meets the requirements of this code."}
{"index": {"_id": "b554c1994dafaf54de0d3697c3133806"}}
{"call_id": "b554c1994dafaf54de0d3697c3133806", "section": "Section 901 General", "reference": "901.3", "display_title": "901.3 Modifications", "depth": 2, "ifc_type": ["Wall", "Slab", "Roof"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Persons shall not remove or modify any fire protection system installed or maintained under the provisions of this code or the International Fire Code without approval by the building official."}
{"index": {"_id": "38f706d889bd8a6713fad2d12a28a51a"}}
{"call_id": "38f706d889bd8a6713fad2d12a28a51a", "section": "Section 901 General", "reference": "901.4", "display_title": "901.4 Threads", "depth": 2, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Threads provided for fire department connections to automatic sprinkler systems, standpipes, yard hydrants or any other fire hose connection shall be compatible with the connections used by the local fire department."}
{"index": {"_id": "38f5db75f09c419fa4bb35593357ca82"}}
{"call_id": "38f5db75f09c419fa4bb35593357ca82", "section": "Section 901 General", "reference": "901.5", "display_title": "901.5 Acceptance Tests", "depth": 2, "ifc_type": ["Wall", "Door", "Slab"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Residential (R)", "Institutional (I)"], "design_phase": ["cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Fire protection systems shall be tested in accordance with the requirements of this code and the International Fire Code. Where required, the tests shall be conducted in the presence of the building official. Tests required by this code, the International Fire Code and the standards listed in this code shall be conducted at the expense of the owner or the owner's authorized agent. It shall be unlawful to occupy portions of a structure until the required fire protection systems within that portion of the structure have been tested and approved."}
{"index": {"_id": "ff8ce84ac5bcbbbc961a08e030febb42"}}
{"call_id": "ff8ce84ac5bcbbbc961a08e030febb42", "section": "Section 901 General", "reference": "901.6", "display_title": "901.6 Supervisory Service", "depth": 2, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Where required, fire protection systems shall be monitored by an approved supervising station in accordance with NFPA 72."}
{"index": {"_id": "5a6f8fd482e12653aeac8f2e68a68270"}}
{"call_id": "5a6f8fd482e12653aeac8f2e68a68270", "section": "Section 901 General", "reference": "901.6.1", "display_title": "901.6.1 Automatic Sprinkler Systems", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "High Hazard (H)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Automatic sprinkler systems shall be monitored by an approved supervising station.Exceptions: A supervising station is not required for automatic sprinkler systems protecting one- and two-family dwellings.Limited area systems in accordance with Section 903.3.8."}
{"index": {"_id": "46b015a5b28d688cbc0a68344c8eeb61"}}
{"call_id": "46b015a5b28d688cbc0a68344c8eeb61", "section": "Section 901 General", "reference": "901.6.2", "display_title": "901.6.2 Fire Alarm Systems", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Institutional (I)", "Residential (R)", "Assembly (A)", "Business (B)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Fire alarm systems required by the provisions of Section 907.2 of this code and Sections 907.2 and 907.9 of the International Fire Code shall be monitored by an approved supervising station in accordance with Section 907.6.6 of this code.Exceptions: Single- and multiple-station smoke alarms required by Section 907.2.11.Smoke detectors in Group I-3 occupancies.Supervisory service is not required for automatic sprinkler systems in one- and two-family dwellings."}
{"index": {"_id": "1626f9a9f972abeb2ea4f24cb087fbb7"}}
{"call_id": "1626f9a9f972abeb2ea4f24cb087fbb7", "section": "Section 901 General", "reference": "901.6.3", "display_title": "901.6.3 Group H", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["High Hazard (H)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Supervision and monitoring of emergency alarm, detection and automatic fire-extinguishing systems in Group H occupancies shall be in accordance with the International Fire Code."}
{"index": {"_id": "e27bbacd0bcf5ecd32ff0678103c6fca"}}
{"call_id": "e27bbacd0bcf5ecd32ff0678103c6fca", "section": "Section 901 General", "reference": "901.7", "display_title": "901.7 Fire Areas", "depth": 2, "ifc_type": ["Wall", "Slab"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Residential (R)", "Storage (S)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_resistance_smoke_protection"], "primary_responsibility": ["architect"], "body": "Where buildings, or portions thereof, are divided into fire areas so as not to exceed the limits established for requiring a fire protection system in accordance with this chapter, such fire areas shall be separated by fire walls constructed in accordance with Section 706, fire barriers constructed in accordance with Section 707, or horizontal assemblies constructed in accordance with Section 711, or a combination thereof having a fire-resistance rating of not less than that determined in accordance with Section 707.3.10."}
{"index": {"_id": "rule-14"}}
{"call_id": null, "section": "Chapter 9 Fire Protection and Life Safety Systems", "reference": "902", "display_title": "Section 902 Fire Pump and Riser Room Size", "depth": 1, "ifc_type": [], "occupancy": [], "design_phase": [], "code_category": [], "primary_responsibility": [], "body": ""}
{"index": {"_id": "da1372810901843bddf2caad3676685d"}}
{"call_id": "da1372810901843bddf2caad3676685d", "section": "Section 902 Fire Pump and Riser Room Size", "reference": "902.1", "display_title": "[F]  902.1 Pump and Riser Room Size", "depth": 2, "ifc_type": ["Wall", "Door", "Slab", "Covering"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Where provided, fire pump rooms and automatic sprinkler system riser rooms shall be designed with adequate space for all equipment necessary for the installation, as defined by the manufacturer, with sufficient working room around the stationary equipment. Clearances around equipment to elements of permanent construction, including other installed equipment and appliances, shall be sufficient to allow inspection, service, repair or replacement without removing such elements of permanent construction or disabling the function of a required fire-resistance-rated assembly. Fire pump and automatic sprinkler system riser rooms shall be provided with doors and unobstructed passageways large enough to allow removal of the largest piece of equipment."}
{"index": {"_id": "0c81116747d9cd9bf9e2b82b4574a41c"}}
{"call_id": "0c81116747d9cd9bf9e2b82b4574a41c", "section": "Section 902 Fire Pump and Riser Room Size", "reference": "902.1.1", "display_title": "[F]  902.1.1 Access", "depth": 3, "ifc_type": ["Door", "Wall", "BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Automatic sprinkler system risers, fire pumps and controllers shall be provided with ready access. Where located in a fire pump room or automatic sprinkler system riser room, the door shall be permitted to be locked provided that the key is available at all times."}
{"index": {"_id": "f047716df68b28748cb822894a8a60e6"}}
{"call_id": "f047716df68b28748cb822894a8a60e6", "section": "Section 902 Fire Pump and Riser Room Size", "reference": "902.1.2", "display_title": "[F]  902.1.2 Marking on Access Doors", "depth": 3, "ifc_type": ["Door", "Wall"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Access doors for automatic sprinkler system riser rooms and fire pump rooms shall be labeled with an approved sign. The lettering shall be in contrasting color to the background. Letters shall have a minimum height of 2 inches (51 mm) with a minimum stroke of 3/8 inch (10 mm)."}
{"index": {"_id": "70e495ce5dd636a9570286096d0c91b5"}}
{"call_id": "70e495ce5dd636a9570286096d0c91b5", "section": "Section 902 Fire Pump and Riser Room Size", "reference": "902.1.3", "display_title": "[F]  902.1.3 Environment", "depth": 3, "ifc_type": ["BuildingElementProxy", "Wall", "Slab"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "High Hazard (H)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Automatic sprinkler system riser rooms and fire pump rooms shall be maintained at a temperature of not less than 40\u00b0F (4\u00b0C). Heating units shall be permanently installed."}
{"index": {"_id": "55cf4c21ff416bc440b30d4f3d5c7941"}}
{"call_id": "55cf4c21ff416bc440b30d4f3d5c7941", "section": "Section 902 Fire Pump and Riser Room Size", "reference": "902.1.4", "display_title": "[F]  902.1.4 Lighting", "depth": 3, "ifc_type": ["BuildingElementProxy", "Covering"], "occupancy": ["Business (B)", "Educational (E)", "Factory and Industrial (F)", "Institutional (I)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Permanently installed artificial illumination shall be provided in the automatic sprinkler system riser rooms and fire pump rooms."}
{"index": {"_id": "rule-20"}}
{"call_id": null, "section": "Chapter 9 Fire Protection and Life Safety Systems", "reference": "903", "display_title": "Section 903 Automatic Sprinkler Systems", "depth": 1, "ifc_type": [], "occupancy": [], "design_phase": [], "code_category": [], "primary_responsibility": [], "body": ""}
{"index": {"_id": "db82055b35d0bab27547827d42c1ab89"}}
{"call_id": "db82055b35d0bab27547827d42c1ab89", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.1", "display_title": "[F]  903.1 General", "depth": 2, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Automatic sprinkler systems shall comply with this section."}
{"index": {"_id": "c8263afe002411d5205add4adab47572"}}
{"call_id": "c8263afe002411d5205add4adab47572", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.1.1", "display_title": "[F]  903.1.1 Alternative Protection", "depth": 3, "ifc_type": ["Wall", "Slab", "Roof"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Residential (R)", "Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Alternative automatic fire-extinguishing systems complying with Section 904 shall be permitted instead of automatic sprinkler system protection where recognized by the applicable standard and approved by the fire code official."}
{"index": {"_id": "fa7e418b3e52ef6629d4ff00811b9512"}}
{"call_id": "fa7e418b3e52ef6629d4ff00811b9512", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.2", "display_title": "[F]  903.2 Where Required", "depth": 2, "ifc_type": ["Wall", "Slab"], "occupancy": ["Business (B)", "Factory and Industrial (F)", "High Hazard (H)", "Institutional (I)", "Storage (S)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Approved automatic sprinkler systems in new buildings and structures shall be provided in the locations described in Sections 903.2.1 through 903.2.12.Exception: Spaces or areas in telecommunications buildings used exclusively for telecommunications equipment, associated electrical power distribution equipment, batteries not required to have an automatic sprinkler system by Section 1207 of the International Fire Code for energy storage systems and standby engines, provided that those spaces or areas are equipped throughout with an automatic smoke detection system in accordance with Section 907.2 and are separated from the remainder of the building by not less than 1-hour fire barriers constructed in accordance with Section 707 or not less than 2-hour horizontal assemblies constructed in accordance with Section 711, or both."}
{"index": {"_id": "e2a76284c0ec0d9c135562ae4fbf3ac8"}}
{"call_id": "e2a76284c0ec0d9c135562ae4fbf3ac8", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.2.1", "display_title": "[F]  903.2.1 Group A", "depth": 3, "ifc_type": ["Wall", "Slab", "Roof", "BuildingElementProxy"], "occupancy": ["Assembly (A)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "An automatic sprinkler system shall be provided throughout buildings and portions thereof used as Group A occupancies as provided in this section."}
{"index": {"_id": "77da6efc51a022dad0ea21a302e99960"}}
{"call_id": "77da6efc51a022dad0ea21a302e99960", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.2.1.1", "display_title": "[F]  903.2.1.1 Group A-1", "depth": 4, "ifc_type": ["Wall", "Door", "Slab"], "occupancy": ["Assembly (A)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "An automatic sprinkler system shall be provided throughout stories containing Group A-1 occupancies and throughout all stories from the Group A-1 occupancy to and including the levels of exit discharge serving that occupancy where one of the following conditions exists:The fire area exceeds 12,000 square feet (1115 m2).The fire area has an occupant load of 300 or more.The fire area is located on a floor other than a level of exit discharge serving such occupancies.The fire area contains a multitheater complex."}
{"index": {"_id": "0125dcd2d1373f35901e4739cea2a69a"}}
{"call_id": "0125dcd2d1373f35901e4739cea2a69a", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.2.1.2", "display_title": "[F]  903.2.1.2 Group A-2", "depth": 4, "ifc_type": ["Wall", "Slab", "Door", "Stair", "Ramp"], "occupancy": ["Assembly (A)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "An automatic sprinkler system shall be provided throughout stories containing Group A-2 occupancies and throughout all stories from the Group A-2 occupancy to and including the levels of exit discharge serving that occupancy where one of the following conditions exists:The fire area exceeds 5,000 square feet (464 m2).The fire area has an occupant load of 100 or more.The fire area is located on a floor other than a level of exit discharge serving such occupancies."}
{"index": {"_id": "d242ea42e342cfb16b236c910616d32c"}}
{"call_id": "d242ea42e342cfb16b236c910616d32c", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.2.1.3", "display_title": "[F]  903.2.1.3 Group A-3", "depth": 4, "ifc_type": ["Slab", "Wall", "Door", "Stair", "BuildingElementProxy"], "occupancy": ["Assembly (A)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "An automatic sprinkler system shall be provided throughout stories containing Group A-3 occupancies and throughout all stories from the Group A-3 occupancy to and including the levels of exit discharge serving that occupancy where one of the following conditions exists:The fire area exceeds 12,000 square feet (1115 m2).The fire area has an occupant load of 300 or more.The fire area is located on a floor other than a level of exit discharge serving such occupancies."}
{"index": {"_id": "db5e1d05e504e63a175ee455aadc7905"}}
{"call_id": "db5e1d05e504e63a175ee455aadc7905", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.2.1.4", "display_title": "[F]  903.2.1.4 Group A-4", "depth": 4, "ifc_type": ["Wall", "Door", "Slab"], "occupancy": ["Assembly (A)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "An automatic sprinkler system shall be provided throughout stories containing Group A-4 occupancies and throughout all stories from the Group A-4 occupancy to and including the levels of exit discharge serving that occupancy where one of the following conditions exists:The fire area exceeds 12,000 square feet (1115 m2).The fire area has an occupant load of 300 or more.The fire area is located on a floor other than a level of exit discharge serving such occupancies."}
{"index": {"_id": "9df5db4452b4a36e2d0ab753da681f4e"}}
{"call_id": "9df5db4452b4a36e2d0ab753da681f4e", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.2.1.5", "display_title": "[F]  903.2.1.5 Group A-5", "depth": 4, "ifc_type": ["Wall", "Door", "Slab"], "occupancy": ["Assembly (A)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "An automatic sprinkler system shall be provided for all enclosed Group A-5 accessory use areas in excess of 1,000 square feet (93 m2)."}
{"index": {"_id": "797b598aa20f19f2cbfbfc91077bf32d"}}
{"call_id": "797b598aa20f19f2cbfbfc91077bf32d", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.2.1.5.1", "display_title": "[F]  903.2.1.5.1 Spaces Under Grandstands or Bleachers", "depth": 5, "ifc_type": ["Slab", "Covering", "Wall"], "occupancy": ["Assembly (A)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Enclosed spaces under grandstands or bleachers shall be equipped with an automatic sprinkler system in accordance with Section 903.3.1.1 where either of the following exist:The enclosed area is 1,000 square feet (93 m2) or less and is not constructed in accordance with Section 1030.1.1.1.The enclosed area exceeds 1,000 square feet (93 m2)."}
{"index": {"_id": "8207e1a9935a7d1ef30766138f80131a"}}
{"call_id": "8207e1a9935a7d1ef30766138f80131a", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.2.1.6", "display_title": "[F]  903.2.1.6 Assembly Occupancies on Roofs", "depth": 4, "ifc_type": ["Slab", "Stair", "Ramp", "Wall"], "occupancy": ["Assembly (A)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Where an occupiable roof has an assembly occupancy with an occupant load exceeding 100 for Group A-2 and 300 for other Group A occupancies, all floors between the occupiable roof and the level of exit discharge shall be equipped with an automatic sprinkler system in accordance with Section 903.3.1.1 or 903.3.1.2. Exception: Open parking garages of Type I or Type II construction."}
{"index": {"_id": "67af4b15e759ae6562cfdc1f7cf711cd"}}
{"call_id": "67af4b15e759ae6562cfdc1f7cf711cd", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.2.1.7", "display_title": "[F]  903.2.1.7 Multiple Fire Areas", "depth": 4, "ifc_type": ["Wall", "Door", "Stair", "Railing", "Slab"], "occupancy": ["Assembly (A)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "An automatic sprinkler system shall be provided where multiple fire areas of Group A-1, A-2, A-3 or A-4 occupancies share exit or exit access components and the combined occupant load of theses fire areas is 300 or more."}
{"index": {"_id": "36364b1f68cb8813eeea4efd8788371c"}}
{"call_id": "36364b1f68cb8813eeea4efd8788371c", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.2.2", "display_title": "[F]  903.2.2 Group B", "depth": 3, "ifc_type": ["Wall", "Slab", "Door"], "occupancy": ["Business (B)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "An automatic sprinkler system shall be provided for Group B occupancies as required in Sections 903.2.2.1 and 903.2.2.2."}
{"index": {"_id": "8202263a82b10446043b2b8480b0955e"}}
{"call_id": "8202263a82b10446043b2b8480b0955e", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.2.2.1", "display_title": "[F]  903.2.2.1 Ambulatory Care Facilities", "depth": 4, "ifc_type": ["Wall", "Slab", "Roof"], "occupancy": ["Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "An automatic sprinkler system shall be installed throughout the entire floor containing an ambulatory care facility where either of the following conditions exist at any time:Four or more care recipients are incapable of self-preservation.One or more care recipients that are incapable of self-preservation are located at other than the level of exit discharge serving such a facility.In buildings where ambulatory care is provided on levels other than the level of exit discharge, an automatic sprinkler system shall be installed throughout the entire floor as well as all floors below where such care is provided, and all floors between the level of ambulatory care and the nearest level of exit discharge, the level of exit discharge, and all floors below the level of exit discharge.Exception: Floors classified as an open parking garage are not required to be sprinklered."}
{"index": {"_id": "33078961f6b60a8bb3da500999db9495"}}
{"call_id": "33078961f6b60a8bb3da500999db9495", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.2.2.2", "display_title": "[F]  903.2.2.2 Laboratories Involving Testing, Research and Development", "depth": 4, "ifc_type": ["Wall", "Slab", "Roof"], "occupancy": ["Factory and Industrial (F)", "High Hazard (H)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "An automatic sprinkler system shall be installed throughout the fire areas utilized for the research and development or testing of lithium-ion or lithium metal batteries."}
{"index": {"_id": "9ad14df32c0494547e455c8d9080283d"}}
{"call_id": "9ad14df32c0494547e455c8d9080283d", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.2.3", "display_title": "[F]  903.2.3 Group E", "depth": 3, "ifc_type": ["Wall", "Door", "Slab"], "occupancy": ["Educational (E)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "An automatic sprinkler system shall be provided for Group E occupancies as follows:Throughout all Group E fire areas greater than 12,000 square feet (1115 m2) in area.The Group E fire area is located on a floor other than a level of exit discharge serving such occupancies.Exception: In buildings where every classroom has not fewer than one exterior exit door at ground level, an automatic sprinkler system is not required in any area below the lowest level of exit discharge serving that area.The Group E fire area has an occupant load of 300 or more."}
{"index": {"_id": "b6156f87c8833d6b76978decd9b2722a"}}
{"call_id": "b6156f87c8833d6b76978decd9b2722a", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.2.4", "display_title": "[F]  903.2.4 Group F-1", "depth": 3, "ifc_type": ["Wall", "Slab", "Roof"], "occupancy": ["Factory and Industrial (F)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "An automatic sprinkler system shall be provided throughout all buildings containing a Group F-1 occupancy where one of the following conditions exists:A Group F-1 fire area exceeds 12,000 square feet (1115 m2).A Group F-1 fire area is located more than three stories above grade plane.The combined area of all Group F-1 fire areas on all floors, including any mezzanines, exceeds 24,000 square feet (2230 m2).A Group F-1 occupancy is used to manufacture lithium-ion or lithium metal batteries.A Group F-1 occupancy is used to manufacture vehicles, energy storage systems or equipment containing lithium-ion or lithium metal batteries where the batteries are installed as part of the manufacturing process."}
{"index": {"_id": "54d2a5aa4d24d67a450cd2b1ad842a35"}}
{"call_id": "54d2a5aa4d24d67a450cd2b1ad842a35", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.2.4.1", "display_title": "[F]  903.2.4.1 Woodworking Operations", "depth": 4, "ifc_type": ["Wall", "Door", "Slab"], "occupancy": ["Factory and Industrial (F)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "An automatic sprinkler system shall be provided throughout all Group F-1 occupancy fire areas that contain woodworking operations in excess of 2,500 square feet (232 m2) in area that generate finely divided combustible waste or use finely divided combustible materials."}
{"index": {"_id": "c41d703acbedf0c407e1a13617a89d01"}}
{"call_id": "c41d703acbedf0c407e1a13617a89d01", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.2.4.2", "display_title": "[F]  903.2.4.2 Group F-1 Distilled Spirits", "depth": 4, "ifc_type": ["Wall", "Slab", "Roof"], "occupancy": ["Factory and Industrial (F)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "An automatic sprinkler system shall be provided throughout a Group F-1 fire area used for the manufacture of distilled spirits."}
{"index": {"_id": "16b333c3e4f0e9e926c72271eb6f401b"}}
{"call_id": "16b333c3e4f0e9e926c72271eb6f401b", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.2.4.3", "display_title": "[F]  903.2.4.3 Group F-1 Upholstered Furniture or Mattresses", "depth": 4, "ifc_type": ["Wall", "Slab", "Door"], "occupancy": ["Factory and Industrial (F)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "An automatic sprinkler system shall be provided throughout a Group F-1 fire area that exceeds 2,500 square feet (232 m2) used for the manufacture of upholstered furniture or mattresses."}
{"index": {"_id": "1c075c24f10a935883ed44a58e2f156e"}}
{"call_id": "1c075c24f10a935883ed44a58e2f156e", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.2.5", "display_title": "[F]  903.2.5 Group H", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["High Hazard (H)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Automatic sprinkler systems shall be provided in high-hazard occupancies as required in Sections 903.2.5.1 through 903.2.5.3."}
{"index": {"_id": "8f2df3c20cdf8db686b933651595c88e"}}
{"call_id": "8f2df3c20cdf8db686b933651595c88e", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.2.5.1", "display_title": "[F]  903.2.5.1 General", "depth": 4, "ifc_type": ["Wall", "Slab", "Roof"], "occupancy": ["High Hazard (H)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "An automatic sprinkler system shall be installed in Group H occupancies."}
{"index": {"_id": "604a9a43c8a1033ad596638c4db300c3"}}
{"call_id": "604a9a43c8a1033ad596638c4db300c3", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.2.5.2", "display_title": "[F]  903.2.5.2 Group H-5 Occupancies", "depth": 4, "ifc_type": ["Wall", "Door", "Slab"], "occupancy": ["High Hazard (H)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "An automatic sprinkler system shall be installed throughout buildings containing Group H-5 occupancies. The design of the automatic sprinkler system shall be not less than that required by this code for the occupancy hazard classifications in accordance with Table 903.2.5.2.Where the design area of the automatic sprinkler system consists of a corridor protected by one row of sprinklers, the maximum number of sprinklers required to be calculated is 13.[F] TABLE 903.2.5.2GROUP H-5 AUTOMATIC SPRINKLER SYSTEM DESIGN CRITERIA LOCATION OCCUPANCY HAZARD CLASSIFICATION Fabrication areas Ordinary Hazard Group 2 Service corridors Ordinary Hazard Group 2 Storage rooms without dispensing Ordinary Hazard Group 2 Storage rooms with dispensing Extra Hazard Group 2 Corridors Ordinary Hazard Group 2"}
{"index": {"_id": "a0ef6f260dee68aa78e3a6ac50d172b2"}}
{"call_id": "a0ef6f260dee68aa78e3a6ac50d172b2", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.2.5.3", "display_title": "[F]  903.2.5.3 Pyroxylin Plastics", "depth": 4, "ifc_type": ["Wall", "Roof", "Slab", "Door"], "occupancy": ["Factory and Industrial (F)", "Storage (S)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "An automatic sprinkler system shall be provided in buildings, or portions thereof, where cellulose nitrate film or pyroxylin plastics are manufactured, stored or handled in quantities exceeding 100 pounds (45 kg)."}
{"index": {"_id": "642838e98ee65e253140ca683b9d4fda"}}
{"call_id": "642838e98ee65e253140ca683b9d4fda", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.2.6", "display_title": "[F]  903.2.6 Group I", "depth": 3, "ifc_type": ["Wall", "Door", "Slab"], "occupancy": ["Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "An automatic sprinkler system shall be provided throughout buildings with a Group I fire area.Exceptions: An automatic sprinkler system installed in accordance with Section 903.3.1.2 shall be permitted in Group I-1, Condition 1 facilities.An automatic sprinkler system is not required where Group I-4 day care facilities are at the level of exit discharge and where every room where care is provided has not fewer than one exterior exit door.In buildings where Group I-4 day care is provided on levels other than the level of exit discharge, an automatic sprinkler system in accordance with Section 903.3.1.1 shall be installed on the entire floor where care is provided, all floors between the level of care and the level of exit discharge, and all floors below the level of exit discharge other than areas classified as an open parking garage."}
{"index": {"_id": "bd4c5797bc23e5ea25b20138ee9300f0"}}
{"call_id": "bd4c5797bc23e5ea25b20138ee9300f0", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.2.7", "display_title": "[F]  903.2.7 Group M", "depth": 3, "ifc_type": ["Wall", "Slab", "Door", "Window"], "occupancy": ["Mercantile (M)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "An automatic sprinkler system shall be provided throughout buildings containing a Group M occupancy where one of the following conditions exists:A Group M fire area exceeds 12,000 square feet (1115 m2).A Group M fire area is located more than three stories above grade plane.The combined area of all Group M fire areas on all floors, including any mezzanines, exceeds 24,000 square feet (2230 m2)."}
{"index": {"_id": "a8c64e87b34a952aae4bbbb0ad5edb5b"}}
{"call_id": "a8c64e87b34a952aae4bbbb0ad5edb5b", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.2.7.1", "display_title": "[F]  903.2.7.1 High-Piled Storage", "depth": 4, "ifc_type": ["Slab", "Wall", "Roof"], "occupancy": ["Mercantile (M)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "An automatic sprinkler system shall be provided in accordance with the International Fire Code in all buildings of Group M where storage of merchandise is in high-piled or rack storage arrays."}
{"index": {"_id": "a4aafea13ff0cac86e5e1402cd29d9ae"}}
{"call_id": "a4aafea13ff0cac86e5e1402cd29d9ae", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.2.7.2", "display_title": "[F]  903.2.7.2 Group M Upholstered Furniture or Mattresses", "depth": 4, "ifc_type": ["Wall", "Slab", "Roof"], "occupancy": ["Mercantile (M)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "An automatic sprinkler system shall be provided throughout a Group M fire area where the area used for the display and sale of upholstered furniture or mattresses exceeds 5,000 square feet (464 m2)."}
{"index": {"_id": "8eb7342e63f54096d8c02a9e6a24cbc7"}}
{"call_id": "8eb7342e63f54096d8c02a9e6a24cbc7", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.2.7.3", "display_title": "[F]  903.2.7.3 Lithium-Ion or Lithium Metal Battery Storage", "depth": 4, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Mercantile (M)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "An automatic sprinkler system shall be provided in a room or space within a Group M occupancy where required for the storage of lithium-ion or lithium metal batteries by Section 320 of the International Fire Code or Chapter 32 of the International Fire Code."}
{"index": {"_id": "66ded565a09d01d14c64677b61a00b93"}}
{"call_id": "66ded565a09d01d14c64677b61a00b93", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.2.8", "display_title": "[F]  903.2.8 Group R", "depth": 3, "ifc_type": ["Wall", "Slab", "Roof"], "occupancy": ["Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "An automatic sprinkler system installed in accordance with Section 903.3 shall be provided throughout all buildings with a Group R fire area."}
{"index": {"_id": "4f48d757327dfd18b8ff91ac31ba1284"}}
{"call_id": "4f48d757327dfd18b8ff91ac31ba1284", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.2.8.1", "display_title": "[F]  903.2.8.1 Group R-3", "depth": 4, "ifc_type": ["Wall", "Slab", "Roof"], "occupancy": ["Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "An automatic sprinkler system installed in accordance with Section 903.3.1.3 shall be permitted in Group R-3 occupancies."}
{"index": {"_id": "36e9a31a13196947e0f4c5a8371db682"}}
{"call_id": "36e9a31a13196947e0f4c5a8371db682", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.2.8.2", "display_title": "[F]  903.2.8.2 Group R-4, Condition 1", "depth": 4, "ifc_type": ["Wall", "Slab", "Door"], "occupancy": ["Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "An automatic sprinkler system installed in accordance with Section 903.3.1.3 shall be permitted in Group R-4, Condition 1 occupancies."}
{"index": {"_id": "6fb94c83b8c8211bb4939c13c83a02a5"}}
{"call_id": "6fb94c83b8c8211bb4939c13c83a02a5", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.2.8.3", "display_title": "[F]  903.2.8.3 Care Facilities", "depth": 4, "ifc_type": ["Wall", "BuildingElementProxy", "Slab", "Roof"], "occupancy": ["Residential (R)", "Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "An automatic sprinkler system installed in accordance with Section 903.3.1.3 shall be permitted in care facilities with five or fewer individuals in a single-family dwelling."}
{"index": {"_id": "b16933e3aaf880c856ecf0b1f3ce302a"}}
{"call_id": "b16933e3aaf880c856ecf0b1f3ce302a", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.2.9", "display_title": "[F]  903.2.9 Group S-1", "depth": 3, "ifc_type": ["Slab", "Wall", "BuildingElementProxy"], "occupancy": ["Storage (S)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "An automatic sprinkler system shall be provided throughout all buildings containing a Group S-1 occupancy where one of the following conditions exists:A Group S-1 fire area exceeds 12,000 square feet (1115 m2).A Group S-1 fire area is located more than three stories above grade plane.The combined area of all Group S-1 fire areas on all floors, including any mezzanines, exceeds 24,000 square feet (2230 m2).A Group S-1 fire area used for the storage of commercial motor vehicles where the fire area exceeds 5,000 square feet (464 m2).A Group S-1 fire area used for the storage of lithium-ion or lithium metal powered vehicles where the fire area exceeds 500 square feet (46.4 m2)."}
{"index": {"_id": "8d73f91b789b2c4ed263b03ba835baf1"}}
{"call_id": "8d73f91b789b2c4ed263b03ba835baf1", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.2.9.1", "display_title": "[F]  903.2.9.1 Repair Garages", "depth": 4, "ifc_type": ["Wall", "Slab", "Roof"], "occupancy": ["Storage (S)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "An automatic sprinkler system shall be provided throughout all buildings used as repair garages in accordance with Section 406, as shown:Buildings having two or more stories above grade plane, including basements, with a fire area containing a repair garage exceeding 10,000 square feet (929 m2).Buildings not more than one story above grade plane, with a fire area containing a repair garage exceeding 12,000 square feet (1115 m2).Buildings with repair garages servicing vehicles parked in basements.A Group S-1 fire area used for the repair of commercial motor vehicles where the fire area exceeds 5,000 square feet (464 m2).A Group S-1 fire area used for the storage of lithium-ion or lithium metal powered vehicles where the fire area exceeds 500 square feet (46.4 m2)."}
{"index": {"_id": "fd8bf03900751863ad26a4a4e99bd5b1"}}
{"call_id": "fd8bf03900751863ad26a4a4e99bd5b1", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.2.9.2", "display_title": "[F]  903.2.9.2 Bulk Storage of Tires", "depth": 4, "ifc_type": ["BuildingElementProxy", "Slab", "Wall"], "occupancy": ["Storage (S)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Buildings and structures where the area for the storage of tires exceeds 20,000 cubic feet (566 m3) shall be equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1."}
{"index": {"_id": "5eeb19a036b3fe0a57eab2b61df01e61"}}
{"call_id": "5eeb19a036b3fe0a57eab2b61df01e61", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.2.9.3", "display_title": "[F]  903.2.9.3 Group S-1 Distilled Spirits or Wine", "depth": 4, "ifc_type": ["Wall", "Slab", "Roof"], "occupancy": ["Storage (S)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "An automatic sprinkler system shall be provided throughout a Group S-1 fire area used for the bulk storage of distilled spirits or wine."}
{"index": {"_id": "46f533623a2ea656c92bdab6c60f8558"}}
{"call_id": "46f533623a2ea656c92bdab6c60f8558", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.2.9.4", "display_title": "[F]  903.2.9.4 Group S-1 Upholstered Furniture and Mattresses", "depth": 4, "ifc_type": ["Wall", "Door", "Slab"], "occupancy": ["Storage (S)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "An automatic sprinkler system shall be provided throughout a Group S-1 fire area where the area used for the storage of upholstered furniture or mattresses exceeds 2,500 square feet (232 m2). Exception: Self-service storage facilities not greater than one story above grade plane where all storage spaces can be accessed directly from the exterior."}
{"index": {"_id": "00135cb6a77a62358b5a883a4e510266"}}
{"call_id": "00135cb6a77a62358b5a883a4e510266", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.2.10", "display_title": "[F]  903.2.10 Group S-2 Parking Garages", "depth": 3, "ifc_type": ["Slab", "Wall", "Column", "Ramp", "Roof"], "occupancy": ["Storage (S)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "An automatic sprinkler system shall be provided throughout buildings classified as parking garages where any of the following conditions exists:Where the fire area of the enclosed parking garage in accordance with Section 406.6 exceeds 12,000 square feet (1115 m2).Where the enclosed parking garage in accordance with Section 406.6 is located beneath other groups.Exception: Enclosed parking garages located beneath Group R-3 occupancies.Where the fire area of the open parking garage in accordance with Section 406.5 exceeds 48,000 square feet (4460 m2)."}
{"index": {"_id": "6a0b76b20b895e19a0cc8f74c2be17fa"}}
{"call_id": "6a0b76b20b895e19a0cc8f74c2be17fa", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.2.10.1", "display_title": "[F]  903.2.10.1 Commercial Parking Garages", "depth": 4, "ifc_type": ["Slab", "Wall", "Column", "Ramp", "Door"], "occupancy": ["Storage (S)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "An automatic sprinkler system shall be provided throughout buildings used for storage of commercial motor vehicles where the fire area exceeds 5,000 square feet (464 m2)."}
{"index": {"_id": "d51a2eff6994d5447089548af281edc5"}}
{"call_id": "d51a2eff6994d5447089548af281edc5", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.2.10.2", "display_title": "[F]  903.2.10.2 Mechanical-Access Enclosed Parking Garages", "depth": 4, "ifc_type": ["Slab", "Wall", "Column", "Ramp", "Door"], "occupancy": ["Storage (S)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "An approved automatic sprinkler system shall be provided throughout buildings used for the storage of motor vehicles in a mechanical-access enclosed parking garage. The portion of the building that contains the mechanical-access enclosed parking garage shall be protected with a specially engineered automatic sprinkler system."}
{"index": {"_id": "79811fc39e8bd5cb9f0eab71bd5c299c"}}
{"call_id": "79811fc39e8bd5cb9f0eab71bd5c299c", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.2.11", "display_title": "[F]  903.2.11 Specific Building Areas and Hazards", "depth": 3, "ifc_type": ["Wall", "Slab", "Roof"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "High Hazard (H)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "In all occupancies other than Group U, an automatic sprinkler system shall be installed for building design or hazards in the locations set forth in Sections 903.2.11.1 through 903.2.11.6."}
{"index": {"_id": "a164099b4f97b9d892d5cd0194444a10"}}
{"call_id": "a164099b4f97b9d892d5cd0194444a10", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.2.11.1", "display_title": "[F]  903.2.11.1 Stories Without Openings", "depth": 4, "ifc_type": ["Wall", "Door", "Stair", "Ramp", "Slab"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "An automatic sprinkler system shall be installed throughout all stories, including basements, of all buildings where the floor area exceeds 1,500 square feet (139.4 m2) and where the story does not comply with the following criteria for exterior wall openings:Openings below grade that lead directly to ground level by an exterior stairway complying with Section 1011 or an outside ramp complying with Section 1012. Openings shall be located in each 50 linear feet (15 240 mm), or fraction thereof, of exterior wall in the story on not fewer than one side. The required openings shall be distributed such that the lineal distance between adjacent openings does not exceed 50 feet (15 240 mm).Openings entirely above the adjoining ground level totaling not less than 20 square feet (1.86 m2) in each 50 linear feet (15 240 mm), or fraction thereof, of exterior wall in the story on not fewer than one side. The required openings shall be distributed such that the lineal distance between adjacent openings does not exceed 50 feet (15 240 mm). The height of the bottom of the clear opening shall not exceed 44 inches (1118 mm) measured from the floor."}
{"index": {"_id": "a4b0ff4457c51362c4d52c79c05288c5"}}
{"call_id": "a4b0ff4457c51362c4d52c79c05288c5", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.2.11.1.1", "display_title": "[F]  903.2.11.1.1 Opening Dimensions and Access", "depth": 5, "ifc_type": ["Door", "Window", "Wall"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["architect"], "body": "Openings shall have a minimum dimension of not less than 30 inches (762 mm). Access to such openings shall be provided for the fire department from the exterior and shall not be obstructed in a manner such that firefighting or rescue cannot be accomplished from the exterior."}
{"index": {"_id": "1230c092ace28ab58ad2cc2e24be5ed9"}}
{"call_id": "1230c092ace28ab58ad2cc2e24be5ed9", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.2.11.1.2", "display_title": "[F]  903.2.11.1.2 Openings on One Side Only", "depth": 5, "ifc_type": ["Wall", "Window", "Door"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["architect"], "body": "Where openings in a story are provided on only one side and the opposite wall of such story is more than 75 feet (22 860 mm) from such openings, the story shall be equipped throughout with an approved automatic sprinkler system, or openings shall be provided on not fewer than two sides of the story."}
{"index": {"_id": "41e324338bfe404dfcb588131ef97ab6"}}
{"call_id": "41e324338bfe404dfcb588131ef97ab6", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.2.11.1.3", "display_title": "[F]  903.2.11.1.3 Basements", "depth": 5, "ifc_type": ["Wall", "Slab", "Partition", "BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Where any portion of a basement is located more than 75 feet (22 860 mm) from openings required by Section 903.2.11.1, or where walls, partitions or other obstructions are installed that restrict the application of water from hose streams, the basement shall be equipped throughout with an approved automatic sprinkler system."}
{"index": {"_id": "93e4cbd0fc9553880e5005e95bdab57a"}}
{"call_id": "93e4cbd0fc9553880e5005e95bdab57a", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.2.11.2", "display_title": "[F]  903.2.11.2 Rubbish and Linen Chutes", "depth": 4, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "An automatic sprinkler system shall be installed at the top of rubbish and linen chutes and in their terminal rooms. Chutes shall have additional sprinkler heads installed at alternate floors and at the lowest intake. Where a rubbish chute extends through a building more than one floor below the lowest intake, the extension shall have sprinklers installed that are recessed from the drop area of the chute and protected from freezing in accordance with Section 903.3.1.1. Such sprinklers shall be installed at alternate floors, beginning with the second level below the last intake and ending with the floor above the discharge. Access to sprinklers in chutes shall be provided for servicing."}
{"index": {"_id": "fc4cccef0594c0806605abd279e92fcc"}}
{"call_id": "fc4cccef0594c0806605abd279e92fcc", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.2.11.3", "display_title": "[F]  903.2.11.3 Buildings 55 Feet or More in Height", "depth": 4, "ifc_type": ["Slab", "Stair", "Ramp", "Wall"], "occupancy": ["Factory and Industrial (F)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "An automatic sprinkler system shall be installed throughout buildings that have one or more stories with an occupant load of 30 or more located 55 feet (16 764 mm) or more above the lowest level of fire department vehicle access, measured to the finished floor.Exception: Occupancies in Group F-2."}
{"index": {"_id": "bfcd37cfbdaa9aac05621bc06f2e7a6e"}}
{"call_id": "bfcd37cfbdaa9aac05621bc06f2e7a6e", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.2.11.4", "display_title": "[F]  903.2.11.4 Ducts Conveying Hazardous Exhausts", "depth": 4, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Factory and Industrial (F)", "High Hazard (H)", "Business (B)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Where required by the International Mechanical Code, automatic sprinklers shall be provided in ducts conveying hazardous exhaust or flammable or combustible materials.Exception: Ducts where the largest cross-sectional diameter of the duct is less than 10 inches (254 mm)."}
{"index": {"_id": "9f6d5c015b76f740a189e40cad679308"}}
{"call_id": "9f6d5c015b76f740a189e40cad679308", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.2.11.5", "display_title": "[F]  903.2.11.5 Commercial Cooking Operations", "depth": 4, "ifc_type": ["Covering", "BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Mercantile (M)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "An automatic sprinkler system shall be installed in commercial kitchen exhaust hood and duct systems where an automatic sprinkler system is used to comply with Section 904."}
{"index": {"_id": "26105203188dfac85cc74b7ea905a114"}}
{"call_id": "26105203188dfac85cc74b7ea905a114", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.2.11.6", "display_title": "[F]  903.2.11.6 Other Required <span class=\"u-italic\">Fire Protection Systems</span>", "depth": 4, "ifc_type": ["Wall", "Roof", "Slab", "BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "High Hazard (H)", "Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "In addition to the requirements of Section 903.2, the provisions indicated in Table 903.2.11.6 require the installation of a fire protection system for certain buildings and areas.[F] TABLE 903.2.11.6ADDITIONAL REQUIRED PROTECTION SYSTEMS SECTION SUBJECT 402.5, 402.6.2 Covered and open mall buildings 403.3 High-rise buildings 404.3 Atriums 405.3 Underground structures 407.7 Group I-2 410.6 Stages 411.3 Special amusement buildings 412.2.4 Airport traffic control towers 412.3.6, 412.3.6.1, 412.5.6 Aircraft hangars 415.11.11 Group H-5 HPM exhaust ducts 416.5 Flammable finishes 417.4 Drying rooms 424.3 Play structures 428 Buildings containing laboratory suites 507 Unlimited area buildings 508.5.7 Live/work units 509.4 Incidental uses 1030.6.2.3 Smoke-protected assembly seating IFC Automatic sprinkler system requirements as set forth in Section 903.2.11.6 of the International Fire Code"}
{"index": {"_id": "4ef866e66b6e84cb4016f5fa44163d1e"}}
{"call_id": "4ef866e66b6e84cb4016f5fa44163d1e", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.2.12", "display_title": "[F]  903.2.12 During Construction", "depth": 3, "ifc_type": ["Wall", "Slab", "Roof"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Mercantile (M)", "Residential (R)"], "design_phase": ["cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Automatic sprinkler systems required during construction, alteration and demolition operations shall be provided in accordance with Chapter 33 of the International Fire Code."}
{"index": {"_id": "1b03b3af2304f29e2bc809e59ec38ff0"}}
{"call_id": "1b03b3af2304f29e2bc809e59ec38ff0", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.3", "display_title": "[F]  903.3 Installation Requirements", "depth": 2, "ifc_type": ["Wall", "Slab", "Roof", "BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Automatic sprinkler systems shall be designed and installed in accordance with Sections 903.3.1 through 903.3.8."}
{"index": {"_id": "4c2f5ebfb6d972e6e62646348937bce1"}}
{"call_id": "4c2f5ebfb6d972e6e62646348937bce1", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.3.1", "display_title": "[F]  903.3.1 Standards", "depth": 3, "ifc_type": ["Wall", "Slab", "Roof"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Automatic sprinkler systems shall be designed and installed in accordance with Section 903.3.1.1 unless otherwise permitted by Sections 903.3.1.2 and 903.3.1.3 and other chapters of this code, as applicable."}
{"index": {"_id": "b93f50233bd4fe2cf1e5383d6d9c250b"}}
{"call_id": "b93f50233bd4fe2cf1e5383d6d9c250b", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.3.1.1", "display_title": "[F]  903.3.1.1 NFPA 13 Sprinkler Systems", "depth": 4, "ifc_type": ["Wall", "Slab", "Roof"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Where the provisions of this code require that a building or portion thereof be equipped throughout with an automatic sprinkler system in accordance with this section, sprinklers shall be installed throughout in accordance with NFPA 13 except as provided in Sections 903.3.1.1.1 through 903.3.1.1.3."}
{"index": {"_id": "f9d3195194c55004f2c5aa1e7421210c"}}
{"call_id": "f9d3195194c55004f2c5aa1e7421210c", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.3.1.1.1", "display_title": "[F]  903.3.1.1.1 Exempt Locations", "depth": 5, "ifc_type": ["Wall", "Slab", "Roof", "BuildingElementProxy"], "occupancy": ["Business (B)", "Factory and Industrial (F)", "Institutional (I)", "Utility and Miscellaneous (U)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Automatic sprinklers shall not be required in the following rooms or areas where such rooms or areas are protected with an approved automatic fire detection system in accordance with Section 907.2 that will respond to visible or invisible particles of combustion. Sprinklers shall not be omitted from a room merely because it is damp, of fire-resistance-rated construction or contains electrical equipment.A room or space where sprinklers constitute a serious life or fire hazard because of the nature of the contents, where approved by the fire code official.Generator and transformer rooms separated from the remainder of the building by walls and floor/ceiling or roof/ceiling assemblies having a fire-resistance rating of not less than 2 hours.Rooms or areas that are of noncombustible construction with wholly noncombustible contents.Fire service access elevator machine rooms and machinery spaces.Machine rooms, machinery spaces, control rooms and control spaces associated with occupant evacuation elevators designed in accordance with Section 3008."}
{"index": {"_id": "d4d1e2a38e943fb9d9a438b62d9ddd9a"}}
{"call_id": "d4d1e2a38e943fb9d9a438b62d9ddd9a", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.3.1.1.2", "display_title": "[F]  903.3.1.1.2 Bathrooms", "depth": 5, "ifc_type": ["Wall", "Slab", "Covering"], "occupancy": ["Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["architect"], "body": "In Group R occupancies sprinklers shall not be required in bathrooms that do not exceed 55 square feet (5 m2) in area and are located within individual dwelling units or sleeping units, provided that walls and ceilings, including the walls and ceilings behind a shower enclosure or tub, are of noncombustible or limited-combustible materials with a 15-minute thermal barrier rating."}
{"index": {"_id": "ed2792b222c9c7e4edbaac9b0a1803ae"}}
{"call_id": "ed2792b222c9c7e4edbaac9b0a1803ae", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.3.1.1.3", "display_title": "[F]  903.3.1.1.3 Lithium-Ion or Lithium Metal Batteries", "depth": 5, "ifc_type": ["Wall", "Door", "Roof", "Slab", "BuildingElementProxy"], "occupancy": ["Factory and Industrial (F)", "High Hazard (H)", "Storage (S)", "Utility and Miscellaneous (U)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Where automatic sprinkler systems are required by this code for areas containing lithium-ion or lithium metal batteries, the design of the system shall be based on a series of fire tests. Such tests shall be conducted or witnessed and reported by an approved testing laboratory involving test scenarios that address the range of variables associated with the intended arrangement of the hazards to be protected."}
{"index": {"_id": "fb96ae6005e0b3ddf127d551ea18c6be"}}
{"call_id": "fb96ae6005e0b3ddf127d551ea18c6be", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.3.1.2", "display_title": "[F]  903.3.1.2 NFPA 13R Sprinkler Systems", "depth": 4, "ifc_type": ["Slab", "Roof", "Wall"], "occupancy": ["Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Automatic sprinkler systems in Group R occupancies shall be permitted to be installed throughout in accordance with NFPA 13R where the Group R occupancy meets all of the following conditions:Four stories or fewer above grade plane.For other than Group R-2 occupancies, the floor level of the highest story is 30 feet (9144 mm) or less above the lowest level of fire department vehicle access.For Group R-2 occupancies, the roof assembly is less than 45 feet (13 716 mm) above the lowest level of fire department vehicle access. The height of the roof assembly shall be determined by measuring the distance from the lowest required fire vehicle access road surface adjacent to the building to the eave of the highest pitched roof, the intersection of the highest roof to the exterior wall, or the top of the highest parapet, whichever yields the greatest distance.The floor level of the lowest story is 30 feet (9144 mm) or less below the lowest level of fire department vehicle access.The number of stories of Group R occupancies constructed in accordance with Sections 510.2 and 510.4 shall be measured from grade plane."}
{"index": {"_id": "ecfe43fb6a18c6bb0f3b045ed221f7e7"}}
{"call_id": "ecfe43fb6a18c6bb0f3b045ed221f7e7", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.3.1.2.1", "display_title": "[F]  903.3.1.2.1 Balconies and Decks", "depth": 5, "ifc_type": ["Slab", "Covering", "Railing", "Wall"], "occupancy": ["Residential (R)", "Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Sprinkler protection shall be provided for exterior balconies, decks and ground floor patios of dwelling units and sleeping units where either of the following conditions exists:The building is of Type V construction, provided that there is a roof or deck above.Exterior balconies, decks and ground floor patios of dwelling units and sleeping units are constructed in accordance with Section 705.2.3.1, Exception 3.Sidewall sprinklers that are used to protect such areas shall be permitted to be located such that their deflectors are within 1 inch (25 mm) to 6 inches (152 mm) below the structural members and a maximum distance of 14 inches (356 mm) below the deck of the exterior balconies and decks that are constructed of open wood joist construction."}
{"index": {"_id": "ac5ecf3e9656483e8ffc3939350fe83b"}}
{"call_id": "ac5ecf3e9656483e8ffc3939350fe83b", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.3.1.2.2", "display_title": "[F]  903.3.1.2.2 <span class=\"u-italic\">Corridors</span> and Balconies in the Means of Egress", "depth": 5, "ifc_type": ["Corridor", "Balcony", "Ramp", "Stair", "Wall"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Sprinkler protection shall be provided in corridors and for balconies in the means of egress where any of the following conditions apply:Corridors with combustible floor or walls.Corridors with an interior change of direction exceeding 45 degrees (0.79 rad).Corridors that are less than 50 percent open to the outside atmosphere at the ends.Open-ended corridors and associated exterior stairways and ramps as specified in Section 1027.6, Exception 3.Egress balconies not complying with Sections 1021.2 and 1021.3."}
{"index": {"_id": "2f79547186ce37ca3d2fb257dad9fcdd"}}
{"call_id": "2f79547186ce37ca3d2fb257dad9fcdd", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.3.1.2.3", "display_title": "[F]  903.3.1.2.3 Attics", "depth": 5, "ifc_type": ["Roof", "Slab", "Wall"], "occupancy": ["Residential (R)", "Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Attic protection shall be provided as follows: Attics that are used or intended for living purposes or storage shall be protected by an automatic sprinkler system. Where fuel-fired equipment is installed in an unsprinklered attic, not fewer than one quick-response intermediate temperature sprinkler shall be installed above the equipment. Where located in a building of Type III, Type IV or Type V construction designed in accordance with Section 510.2 or 510.4, attics not required by Item 1 to have sprinklers shall comply with one of the following if the roof assembly is located more than 55 feet (16 764 mm) above the lowest level of fire department vehicle access needed to meet the provisions in Section 503. Provide automatic sprinkler system protection. Construct the attic using noncombustible materials. Construct the attic using fire-retardant-treated wood complying with Section 2303.2. Fill the attic with noncombustible insulation. The height of the roof assembly shall be determined by measuring the distance from the lowest required fire vehicle access road surface adjacent to the building to the eave of the highest pitched roof, the intersection of the highest roof to the exterior wall, or the top of the highest parapet, whichever yields the greatest distance. For the purpose of this measurement, required fire vehicle access roads shall include only those roads that are necessary for compliance with Section 503 of the International Fire Code. Group R-4, Condition 2 occupancy attics not required by Item 1 to have sprinklers shall comply with one of the following: Provide automatic sprinkler system protection. Provide a heat detection system throughout the attic that is arranged to activate the building fire alarm system. Construct the attic using noncombustible materials. Construct the attic using fire-retardant-treated wood complying with Section 2303.2. Fill the attic with noncombustible insulation."}
{"index": {"_id": "ad6d5fae3900ed25b08dd1f9168cf061"}}
{"call_id": "ad6d5fae3900ed25b08dd1f9168cf061", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.3.1.3", "display_title": "[F]  903.3.1.3 NFPA 13D Sprinkler Systems", "depth": 4, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Automatic sprinkler systems installed in one- and two-family dwellings; Group R-3; Group R-4, Condition 1; and townhouses shall be permitted to be installed throughout in accordance with NFPA 13D."}
{"index": {"_id": "8353211b68cead7dd06af115dddbb1c6"}}
{"call_id": "8353211b68cead7dd06af115dddbb1c6", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.3.2", "display_title": "[F]  903.3.2 Quick-Response and Residential Sprinklers", "depth": 3, "ifc_type": ["Wall", "Slab", "Roof"], "occupancy": ["Institutional (I)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Where automatic sprinkler systems are required by this code, quick-response or residential automatic sprinklers shall be installed in all of the following areas in accordance with Section 903.3.1 and their listings:Throughout all spaces within a smoke compartment containing care recipient sleeping units in Group I-2 in accordance with this code.Throughout all spaces within a smoke compartment containing gas fireplace appliances and decorative gas appliances in Group I-2.Throughout all spaces within a smoke compartment containing treatment rooms in ambulatory care facilities.Dwelling units and sleeping units in Group I-1 and R occupancies.Light-hazard occupancies as defined in NFPA 13."}
{"index": {"_id": "888403d95fc65667bc86d1f72d46cae1"}}
{"call_id": "888403d95fc65667bc86d1f72d46cae1", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.3.3", "display_title": "[F]  903.3.3 Obstructed Locations", "depth": 3, "ifc_type": ["Covering", "Roof", "Slab", "Wall"], "occupancy": ["Assembly (A)", "Business (B)", "Mercantile (M)", "Institutional (I)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Automatic sprinklers shall be installed with regard to obstructions that will delay activation or obstruct the water distribution pattern and shall be in accordance with the applicable automatic sprinkler system standard that is being used. Automatic sprinklers shall be installed in or under covered kiosks, displays, booths, concession stands, or equipment that exceeds 4 feet (1219 mm) in width. Not less than a 3-foot (914 mm) clearance shall be maintained between automatic sprinklers and the top of piles of combustible fibers.Exception: Kitchen equipment under exhaust hoods protected with a fire-extinguishing system in accordance with Section 904."}
{"index": {"_id": "536e93eafc52093a2c1116e9468c4696"}}
{"call_id": "536e93eafc52093a2c1116e9468c4696", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.3.4", "display_title": "[F]  903.3.4 Actuation", "depth": 3, "ifc_type": ["BuildingElementProxy", "Slab", "Roof"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Automatic sprinkler systems shall be automatically actuated unless specifically provided for in this code."}
{"index": {"_id": "1d9531d68965b5d925a43429769cbad6"}}
{"call_id": "1d9531d68965b5d925a43429769cbad6", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.3.5", "display_title": "[F]  903.3.5 Water Supplies", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Water supplies for automatic sprinkler systems shall comply with this section and the standards referenced in Section 903.3.1. The potable water supply shall be protected against backflow in accordance with the requirements of this section and the International Plumbing Code. For connections to public waterworks systems, the water supply test used for design of fire protection systems shall be adjusted to account for seasonal and daily pressure fluctuations based on information from the water supply authority and as approved by the fire code official."}
{"index": {"_id": "cf80bb383b5e6bc09151598c9e55558a"}}
{"call_id": "cf80bb383b5e6bc09151598c9e55558a", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.3.5.1", "display_title": "[F]  903.3.5.1 Domestic Services", "depth": 4, "ifc_type": ["PlumbingSystem"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Residential (R)", "Institutional (I)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Where the domestic service provides the water supply for the automatic sprinkler system, the supply shall be in accordance with this section."}
{"index": {"_id": "b4e6347b2db975ca3da757b6752e48fb"}}
{"call_id": "b4e6347b2db975ca3da757b6752e48fb", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.3.5.2", "display_title": "[F]  903.3.5.2 Residential Combination Services", "depth": 4, "ifc_type": ["Slab", "Wall", "BuildingElementProxy"], "occupancy": ["Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["plumbing_systems"], "primary_responsibility": ["mechanical_engineer"], "body": "A single combination water supply shall be allowed provided that the domestic demand is added to the sprinkler demand as required by NFPA 13R."}
{"index": {"_id": "b13690e57726aff0a79b9210310bbbfa"}}
{"call_id": "b13690e57726aff0a79b9210310bbbfa", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.3.6", "display_title": "[F]  903.3.6 Hose Threads", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Fire hose threads and fittings used in connection with automatic sprinkler systems shall be as prescribed by the fire code official."}
{"index": {"_id": "82759c8fd3417fda46b0da35968f1b11"}}
{"call_id": "82759c8fd3417fda46b0da35968f1b11", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.3.7", "display_title": "[F]  903.3.7 Fire Department Connections", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Fire department connections for automatic sprinkler systems shall be installed in accordance with Section 912."}
{"index": {"_id": "5d7a9aa68b498e18e9bfb0d467f445de"}}
{"call_id": "5d7a9aa68b498e18e9bfb0d467f445de", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.3.8", "display_title": "[F]  903.3.8 Limited Area Sprinkler Systems", "depth": 3, "ifc_type": ["Wall", "Slab", "Roof"], "occupancy": ["Business (B)", "Assembly (A)", "Residential (R)", "Mercantile (M)", "Educational (E)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Limited area sprinkler systems shall be in accordance with the standards listed in Section 903.3.1 except as provided in Sections 903.3.8.1 through 903.3.8.5."}
{"index": {"_id": "a25a586d5e640e48db7a88e3f42f3cd2"}}
{"call_id": "a25a586d5e640e48db7a88e3f42f3cd2", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.3.8.1", "display_title": "[F]  903.3.8.1 Number of Sprinklers", "depth": 4, "ifc_type": ["Slab", "Wall", "Roof"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Limited area sprinkler systems shall not exceed six sprinklers in any single fire area."}
{"index": {"_id": "dead1b07435d1d671ccf792438fda7ff"}}
{"call_id": "dead1b07435d1d671ccf792438fda7ff", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.3.8.2", "display_title": "[F]  903.3.8.2 Occupancy Hazard Classification", "depth": 4, "ifc_type": ["Wall", "Slab", "Roof"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Mercantile (M)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Only areas classified by NFPA 13 as Light Hazard or Ordinary Hazard Group 1 shall be permitted to be protected by limited area sprinkler systems."}
{"index": {"_id": "55e96c2cff1462aa5f3d9d9357e25ee1"}}
{"call_id": "55e96c2cff1462aa5f3d9d9357e25ee1", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.3.8.3", "display_title": "[F]  903.3.8.3 Piping Arrangement", "depth": 4, "ifc_type": ["BuildingElementProxy", "Slab", "Wall"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Where a limited area sprinkler system is installed in a building with an automatic wet standpipe system, sprinklers shall be supplied by the standpipe system. Where a limited area sprinkler system is installed in a building without an automatic wet standpipe system, water shall be permitted to be supplied by the plumbing system provided that the plumbing system is capable of simultaneously supplying domestic and sprinkler demands."}
{"index": {"_id": "37f8f18dd3e1dbbc102c9610478cfb0e"}}
{"call_id": "37f8f18dd3e1dbbc102c9610478cfb0e", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.3.8.4", "display_title": "[F]  903.3.8.4 Supervision", "depth": 4, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Control valves shall not be installed between the water supply and sprinklers unless the valves are of an approved indicating type that are supervised or secured in the open position."}
{"index": {"_id": "1fb3c3620f76e353fd6f07a2caf9a475"}}
{"call_id": "1fb3c3620f76e353fd6f07a2caf9a475", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.3.8.5", "display_title": "[F]  903.3.8.5 Calculations", "depth": 4, "ifc_type": ["Slab", "Wall", "BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Hydraulic calculations in accordance with NFPA 13 shall be provided to demonstrate that the available water flow and pressure are adequate to supply all sprinklers installed in any single fire area with discharge densities corresponding to the hazard classification."}
{"index": {"_id": "8fc9209444906a1690ab1849f2d0ad48"}}
{"call_id": "8fc9209444906a1690ab1849f2d0ad48", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.3.9", "display_title": "[F]  903.3.9 High-Rise Building Floor Control Valves", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Approved supervised indicating control valves shall be provided at the point of connection to the riser on each floor in high-rise buildings."}
{"index": {"_id": "251baf6804f6c1483998b897f25abfce"}}
{"call_id": "251baf6804f6c1483998b897f25abfce", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.4", "display_title": "[A]  903.4 Sprinkler System Supervision and Alarms", "depth": 2, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Automatic sprinkler system supervision and alarms shall comply with Sections 903.4.1 through 903.4.3."}
{"index": {"_id": "4a0cfe8de5149ba423bc67b67507699b"}}
{"call_id": "4a0cfe8de5149ba423bc67b67507699b", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.4.1", "display_title": "[F]  903.4.1 Electronic Supervision", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Institutional (I)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Valves controlling the water supply for automatic sprinkler systems, pumps, tanks, water levels and temperatures, critical air pressures and waterflow switches on all automatic sprinkler systems shall be electrically supervised by a listed fire alarm control unit.Exceptions: Automatic sprinkler systems protecting one- and two-family dwellings.Limited area sprinkler systems in accordance with Section 903.3.8, provided that backflow prevention device test valves located in limited area sprinkler system supply piping shall be locked in the open position unless supplying an occupancy required to be equipped with a fire alarm system, in which case the backflow preventer valves shall be electrically supervised by a tamper switch installed in accordance with NFPA 72 and separately annunciated.Automatic sprinkler systems installed in accordance with NFPA 13R where a common supply main is used to supply both domestic water and the automatic sprinkler system, and a separate shutoff valve for the automatic sprinkler system is not provided.Jockey pump control valves that are sealed or locked in the open position.Control valves to commercial kitchen hoods, paint spray booths or dip tanks that are sealed or locked in the open position.Valves controlling the fuel supply to fire pump engines that are sealed or locked in the open position.Trim valves to pressure switches in dry, preaction and deluge sprinkler systems that are sealed or locked in the open position.Underground key or hub gate valves in roadway boxes."}
{"index": {"_id": "f1a4e29d030623a10679182acd93fb27"}}
{"call_id": "f1a4e29d030623a10679182acd93fb27", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.4.2", "display_title": "[F]  903.4.2 Monitoring", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Alarm, supervisory and trouble signals shall be distinctly different and shall be automatically transmitted to an approved supervising station or, where approved by the fire code official, shall sound an audible signal at a constantly attended location."}
{"index": {"_id": "92c913a25f1c42718aeff6823df8742d"}}
{"call_id": "92c913a25f1c42718aeff6823df8742d", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.4.3", "display_title": "[F]  903.4.3 Alarms", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Institutional (I)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "An approved audible and visual sprinkler waterflow alarm device, located on the exterior of the building in an approved location, shall be connected to each automatic sprinkler system. Such sprinkler waterflow alarm devices shall be activated by water flow equivalent to the flow of a single sprinkler of the smallest orifice size installed in the system. Where a waterflow switch is required by Section 903.4.1 to be electrically supervised, such sprinkler waterflow alarm devices shall be powered by a fire alarm control unit or, where provided, a fire alarm system. Where a fire alarm system is provided, actuation of the automatic sprinkler system shall actuate the building fire alarm system. Exception: Automatic sprinkler systems protecting one- and two-family dwellings."}
{"index": {"_id": "ac0e9e97524e2c601f409e204b4278bd"}}
{"call_id": "ac0e9e97524e2c601f409e204b4278bd", "section": "Section 903 Automatic Sprinkler Systems", "reference": "903.5", "display_title": "[F]  903.5 Inspection, Testing and Maintenance", "depth": 2, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Institutional (I)"], "design_phase": ["cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Automatic sprinkler systems shall be inspected, tested and maintained in accordance with the International Fire Code."}
{"index": {"_id": "rule-104"}}
{"call_id": null, "section": "Chapter 9 Fire Protection and Life Safety Systems", "reference": "904", "display_title": "Section 904 Alternative Automatic Fire-Extinguishing Systems", "depth": 1, "ifc_type": [], "occupancy": [], "design_phase": [], "code_category": [], "primary_responsibility": [], "body": ""}
{"index": {"_id": "3297043edb5ffc96ab0a0123692d6e1b"}}
{"call_id": "3297043edb5ffc96ab0a0123692d6e1b", "section": "Section 904 Alternative Automatic Fire-Extinguishing Systems", "reference": "904.1", "display_title": "[F]  904.1 General", "depth": 2, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Automatic fire-extinguishing systems, other than automatic sprinkler systems, shall be designed, installed, inspected, tested and maintained in accordance with the provisions of this section and the applicable referenced standards."}
{"index": {"_id": "6fd6a20c5d507b4d67dabf2ab55a0fc0"}}
{"call_id": "6fd6a20c5d507b4d67dabf2ab55a0fc0", "section": "Section 904 Alternative Automatic Fire-Extinguishing Systems", "reference": "904.2", "display_title": "[F]  904.2 Where Permitted", "depth": 2, "ifc_type": ["Wall", "BuildingElementProxy", "Roof"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Automatic fire-extinguishing systems installed as an alternative to the required automatic sprinkler systems of Section 903 shall be approved by the fire code official."}
{"index": {"_id": "014b87a5c7b7c4cedaccd34bd0ef6d90"}}
{"call_id": "014b87a5c7b7c4cedaccd34bd0ef6d90", "section": "Section 904 Alternative Automatic Fire-Extinguishing Systems", "reference": "904.2.1", "display_title": "[F]  904.2.1 Restriction on Using <i>Automatic Sprinkler System</i> Exceptions or Reductions", "depth": 3, "ifc_type": ["Wall", "Slab", "Roof"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Automatic fire-extinguishing systems shall not be considered alternatives for the purposes of exceptions or reductions allowed for automatic sprinkler systems or by other requirements of this code."}
{"index": {"_id": "beeb42a75715d11ace6cd19928eaeca9"}}
{"call_id": "beeb42a75715d11ace6cd19928eaeca9", "section": "Section 904 Alternative Automatic Fire-Extinguishing Systems", "reference": "904.2.2", "display_title": "[F]  904.2.2 Commercial Hood and Duct Systems", "depth": 3, "ifc_type": ["Covering", "BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Mercantile (M)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Each required commercial kitchen exhaust hood and duct system required by Section 606 of the International Fire Code or Chapter 5 of the International Mechanical Code to have a Type I hood shall be protected with an approved automatic fire-extinguishing system installed in accordance with this code."}
{"index": {"_id": "cce17089db61b98d3b4473c125125f0f"}}
{"call_id": "cce17089db61b98d3b4473c125125f0f", "section": "Section 904 Alternative Automatic Fire-Extinguishing Systems", "reference": "904.3", "display_title": "[F]  904.3 Installation", "depth": 2, "ifc_type": ["Wall", "Ceiling", "Slab", "BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Automatic fire-extinguishing systems shall be installed in accordance with this section."}
{"index": {"_id": "620160de0a62855f4194e5c7e0eae272"}}
{"call_id": "620160de0a62855f4194e5c7e0eae272", "section": "Section 904 Alternative Automatic Fire-Extinguishing Systems", "reference": "904.3.1", "display_title": "[F]  904.3.1 Electrical Wiring", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["electrical_systems"], "primary_responsibility": ["electrical_engineer"], "body": "Electrical wiring shall be in accordance with NFPA 70."}
{"index": {"_id": "afac73e10fc3ac53b2cd07a835d155c3"}}
{"call_id": "afac73e10fc3ac53b2cd07a835d155c3", "section": "Section 904 Alternative Automatic Fire-Extinguishing Systems", "reference": "904.3.2", "display_title": "[F]  904.3.2 Actuation", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Mercantile (M)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Automatic fire-extinguishing systems shall be automatically actuated and provided with a manual means of actuation in accordance with Section 904.14.1. Where more than one hazard could be simultaneously involved in fire due to their proximity, all hazards shall be protected by a single system designed to protect all hazards that could become involved.Exception: Multiple systems shall be permitted to be installed if they are designed to operate simultaneously."}
{"index": {"_id": "7dfb7cdc00ecd4b1619d7c5d7f0f4a5f"}}
{"call_id": "7dfb7cdc00ecd4b1619d7c5d7f0f4a5f", "section": "Section 904 Alternative Automatic Fire-Extinguishing Systems", "reference": "904.3.3", "display_title": "[F]  904.3.3 System Interlocking", "depth": 3, "ifc_type": ["Door", "Window", "Slab", "CurtainWall", "Roof"], "occupancy": ["Assembly (A)", "Business (B)", "Factory and Industrial (F)", "Institutional (I)", "Mercantile (M)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Automatic equipment interlocks with fuel shutoffs, ventilation controls, door closers, window shutters, conveyor openings, smoke and heat vents and other features necessary for proper operation of the fire-extinguishing system shall be provided as required by the design and installation standard utilized for the hazard."}
{"index": {"_id": "2da9149e58d70f3b665dda1e1f280e75"}}
{"call_id": "2da9149e58d70f3b665dda1e1f280e75", "section": "Section 904 Alternative Automatic Fire-Extinguishing Systems", "reference": "904.3.4", "display_title": "[F]  904.3.4 Alarms and Warning Signs", "depth": 3, "ifc_type": ["Wall", "Door"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Where alarms are required to indicate the operation of automatic fire-extinguishing systems, distinctive audible and visible alarms and warning signs shall be provided to warn of pending agent discharge. Where exposure to automatic-extinguishing agents poses a hazard to persons and a delay is required to ensure the evacuation of occupants before agent discharge, a separate warning signal shall be provided to alert occupants once agent discharge has begun. Audible signals shall be in accordance with Section 907.5.2."}
{"index": {"_id": "fe675b525693959d35435fcd8be404d0"}}
{"call_id": "fe675b525693959d35435fcd8be404d0", "section": "Section 904 Alternative Automatic Fire-Extinguishing Systems", "reference": "904.3.5", "display_title": "[F]  904.3.5 Monitoring", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Where a building fire alarm system is installed, automatic fire-extinguishing systems shall be monitored by the building fire alarm system in accordance with NFPA 72."}
{"index": {"_id": "2ca10100829c69ef575dad487faed9e1"}}
{"call_id": "2ca10100829c69ef575dad487faed9e1", "section": "Section 904 Alternative Automatic Fire-Extinguishing Systems", "reference": "904.4", "display_title": "[F]  904.4 Inspection and Testing", "depth": 2, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Automatic fire-extinguishing systems shall be inspected and tested in accordance with the provisions of this section prior to acceptance."}
{"index": {"_id": "a5ae72bdd5c5c2352b443cfbe0d5b80c"}}
{"call_id": "a5ae72bdd5c5c2352b443cfbe0d5b80c", "section": "Section 904 Alternative Automatic Fire-Extinguishing Systems", "reference": "904.4.1", "display_title": "[F]  904.4.1 Inspection", "depth": 3, "ifc_type": ["Wall", "Door", "BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Prior to conducting final acceptance tests, all of the following items shall be inspected:Hazard specification for consistency with design hazard.Type, location and spacing of automatic- and manual-initiating devices.Size, placement and position of nozzles or discharge orifices.Location and identification of audible and visible alarm devices.Identification of devices with proper designations.Operating instructions."}
{"index": {"_id": "a83bd128e2e5400242d24f9423c7ef82"}}
{"call_id": "a83bd128e2e5400242d24f9423c7ef82", "section": "Section 904 Alternative Automatic Fire-Extinguishing Systems", "reference": "904.4.2", "display_title": "[F]  904.4.2 Alarm Testing", "depth": 3, "ifc_type": ["Wall"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Notification appliances, connections to fire alarm systems and connections to approved supervising stations shall be tested in accordance with this section and Section 907 to verify proper operation."}
{"index": {"_id": "67bc20964f38366dcbccd267923ccff5"}}
{"call_id": "67bc20964f38366dcbccd267923ccff5", "section": "Section 904 Alternative Automatic Fire-Extinguishing Systems", "reference": "904.4.2.1", "display_title": "[F]  904.4.2.1 Audible and Visible Signals", "depth": 4, "ifc_type": ["Wall", "Ceiling", "BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "The audibility and visibility of notification appliances signaling agent discharge or system operation, where required, shall be verified."}
{"index": {"_id": "01c5fd5003209b753dccba8c5be05c39"}}
{"call_id": "01c5fd5003209b753dccba8c5be05c39", "section": "Section 904 Alternative Automatic Fire-Extinguishing Systems", "reference": "904.4.3", "display_title": "[F]  904.4.3 Monitor Testing", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Institutional (I)", "Mercantile (M)", "Residential (R)"], "design_phase": ["cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Connections to protected premises and supervising station fire alarm systems shall be tested to verify proper identification and retransmission of alarms from automatic fire-extinguishing systems."}
{"index": {"_id": "a076c7c3a48c5bf79a9b0a6a3d4176bc"}}
{"call_id": "a076c7c3a48c5bf79a9b0a6a3d4176bc", "section": "Section 904 Alternative Automatic Fire-Extinguishing Systems", "reference": "904.5", "display_title": "[F]  904.5 Wet-Chemical Systems", "depth": 2, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Mercantile (M)", "Residential (R)"], "design_phase": ["sd", "dd", "cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Wet-chemical extinguishing systems shall be installed, maintained, periodically inspected and tested in accordance with NFPA 17A and their listing. Records of inspections and testing shall be maintained."}
{"index": {"_id": "2e9ed8ba8ae43ce825d704b500e3b40c"}}
{"call_id": "2e9ed8ba8ae43ce825d704b500e3b40c", "section": "Section 904 Alternative Automatic Fire-Extinguishing Systems", "reference": "904.6", "display_title": "[F]  904.6 Dry-Chemical Systems", "depth": 2, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Mercantile (M)"], "design_phase": ["dd", "cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Dry-chemical extinguishing systems shall be installed, maintained, periodically inspected and tested in accordance with NFPA 17 and their listing. Records of inspections and testing shall be maintained."}
{"index": {"_id": "1cd16d5ac31bd9c1219ed1362de96f2e"}}
{"call_id": "1cd16d5ac31bd9c1219ed1362de96f2e", "section": "Section 904 Alternative Automatic Fire-Extinguishing Systems", "reference": "904.7", "display_title": "[F]  904.7 Foam Systems", "depth": 2, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Factory and Industrial (F)", "High Hazard (H)", "Storage (S)"], "design_phase": ["sd", "dd", "cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Foam-extinguishing systems shall be installed, maintained, periodically inspected and tested in accordance with NFPA 11 and their listing. Records of inspections and testing shall be maintained."}
{"index": {"_id": "494a14f7e6d9e3c9a13241e8259a81e6"}}
{"call_id": "494a14f7e6d9e3c9a13241e8259a81e6", "section": "Section 904 Alternative Automatic Fire-Extinguishing Systems", "reference": "904.8", "display_title": "[F]  904.8 Carbon Dioxide Systems", "depth": 2, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Factory and Industrial (F)", "Mercantile (M)", "Storage (S)"], "design_phase": ["dd", "cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Carbon dioxide extinguishing systems shall be installed, maintained, periodically inspected and tested in accordance with NFPA 12 and their listing. Records of inspections and testing shall be maintained."}
{"index": {"_id": "48916d9762826ed33e5e24eab7b35ba6"}}
{"call_id": "48916d9762826ed33e5e24eab7b35ba6", "section": "Section 904 Alternative Automatic Fire-Extinguishing Systems", "reference": "904.9", "display_title": "[F]  904.9 Halon Systems", "depth": 2, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Institutional (I)"], "design_phase": ["cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Halogenated extinguishing systems shall be installed, maintained, periodically inspected and tested in accordance with NFPA 12A and their listing. Records of inspections and testing shall be maintained."}
{"index": {"_id": "8fd72dd3d050f4bc9981d4e8b4b7583e"}}
{"call_id": "8fd72dd3d050f4bc9981d4e8b4b7583e", "section": "Section 904 Alternative Automatic Fire-Extinguishing Systems", "reference": "904.10", "display_title": "[F]  904.10 Clean-Agent Systems", "depth": 2, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Institutional (I)", "Mercantile (M)", "Residential (R)"], "design_phase": ["sd", "dd", "cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Clean-agent fire-extinguishing systems shall be installed, maintained, periodically inspected and tested in accordance with NFPA 2001 and their listing. Records of inspections and testing shall be maintained."}
{"index": {"_id": "bbe6b1b0404fd88a060688c0d1faae6a"}}
{"call_id": "bbe6b1b0404fd88a060688c0d1faae6a", "section": "Section 904 Alternative Automatic Fire-Extinguishing Systems", "reference": "904.11", "display_title": "[F]  904.11 Automatic Water Mist Systems", "depth": 2, "ifc_type": ["Covering", "BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Automatic water mist systems shall be permitted in applications that are consistent with the applicable listing or approvals and shall comply with Sections 904.11.1 through 904.11.3."}
{"index": {"_id": "de472eb54407ef25ac426706bacce72d"}}
{"call_id": "de472eb54407ef25ac426706bacce72d", "section": "Section 904 Alternative Automatic Fire-Extinguishing Systems", "reference": "904.11.1", "display_title": "[F]  904.11.1 Design and Installation Requirements", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Automatic water mist systems shall be designed and installed in accordance with Sections 904.11.1.1 through 904.11.1.4."}
{"index": {"_id": "be54fe626961cce48d011b88d7a83277"}}
{"call_id": "be54fe626961cce48d011b88d7a83277", "section": "Section 904 Alternative Automatic Fire-Extinguishing Systems", "reference": "904.11.1.1", "display_title": "[F]  904.11.1.1 General", "depth": 4, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Automatic water mist systems shall be designed and installed in accordance with NFPA 750 and the manufacturer's instructions."}
{"index": {"_id": "69b32c980e0901240ea1e75e4be54915"}}
{"call_id": "69b32c980e0901240ea1e75e4be54915", "section": "Section 904 Alternative Automatic Fire-Extinguishing Systems", "reference": "904.11.1.2", "display_title": "[F]  904.11.1.2 Actuation", "depth": 4, "ifc_type": ["BuildingElementProxy", "Covering"], "occupancy": ["Assembly (A)", "Business (B)", "Residential (R)", "Institutional (I)", "Mercantile (M)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Automatic water mist systems shall be automatically actuated."}
{"index": {"_id": "3f71f183b55e1dca1dbacf500c46501f"}}
{"call_id": "3f71f183b55e1dca1dbacf500c46501f", "section": "Section 904 Alternative Automatic Fire-Extinguishing Systems", "reference": "904.11.1.3", "display_title": "[F]  904.11.1.3 Water Supply Protection", "depth": 4, "ifc_type": ["BuildingElementProxy", "PlumbingSystem"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Residential (R)", "Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["plumbing_systems"], "primary_responsibility": ["mechanical_engineer"], "body": "Connections to a potable water supply shall be protected against backflow in accordance with the International Plumbing Code."}
{"index": {"_id": "555581ee467357c7502a4c667ea94c83"}}
{"call_id": "555581ee467357c7502a4c667ea94c83", "section": "Section 904 Alternative Automatic Fire-Extinguishing Systems", "reference": "904.11.1.4", "display_title": "[F]  904.11.1.4 Secondary Water Supply", "depth": 4, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Where a secondary water supply is required for an automatic sprinkler system, an automatic water mist system shall be provided with an approved secondary water supply."}
{"index": {"_id": "31249ab6f41e4fe20cac69639b6c59c4"}}
{"call_id": "31249ab6f41e4fe20cac69639b6c59c4", "section": "Section 904 Alternative Automatic Fire-Extinguishing Systems", "reference": "904.11.2", "display_title": "[F]  904.11.2 Water Mist System Supervision and Alarms", "depth": 3, "ifc_type": ["Covering"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Supervision and alarms shall be provided as required for automatic sprinkler systems in accordance with Section 903.4.1."}
{"index": {"_id": "0aa36bb13d91b9aa2fa1357cadc368e8"}}
{"call_id": "0aa36bb13d91b9aa2fa1357cadc368e8", "section": "Section 904 Alternative Automatic Fire-Extinguishing Systems", "reference": "904.11.2.1", "display_title": "[F]  904.11.2.1 Monitoring", "depth": 4, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "High Hazard (H)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Monitoring shall be provided as required for automatic sprinkler systems in accordance with Section 903.4.2."}
{"index": {"_id": "7fc6b402756d73e01b95de2c8e72d92a"}}
{"call_id": "7fc6b402756d73e01b95de2c8e72d92a", "section": "Section 904 Alternative Automatic Fire-Extinguishing Systems", "reference": "904.11.2.2", "display_title": "[F]  904.11.2.2 Alarms", "depth": 4, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "High Hazard (H)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Alarms shall be provided as required for automatic sprinkler systems in accordance with Section 903.4.3."}
{"index": {"_id": "1affaf725b8ea73736b987a5cc1e3f22"}}
{"call_id": "1affaf725b8ea73736b987a5cc1e3f22", "section": "Section 904 Alternative Automatic Fire-Extinguishing Systems", "reference": "904.11.2.3", "display_title": "[F]  904.11.2.3 Floor Control Valves", "depth": 4, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Institutional (I)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Floor control valves shall be provided as required for automatic sprinkler systems in accordance with Section 903.3.9."}
{"index": {"_id": "d38d81e5136712185a18ed756fc72ae0"}}
{"call_id": "d38d81e5136712185a18ed756fc72ae0", "section": "Section 904 Alternative Automatic Fire-Extinguishing Systems", "reference": "904.11.3", "display_title": "[F]  904.11.3 Testing and Maintenance", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Institutional (I)"], "design_phase": ["cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Automatic water mist systems shall be tested and maintained in accordance with the International Fire Code."}
{"index": {"_id": "0c57d930acdfb9c77c35f24d1ce97df7"}}
{"call_id": "0c57d930acdfb9c77c35f24d1ce97df7", "section": "Section 904 Alternative Automatic Fire-Extinguishing Systems", "reference": "904.12", "display_title": "[F]  904.12 Hybrid Fire Extinguishing Systems", "depth": 2, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Institutional (I)"], "design_phase": ["dd", "cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Hybrid fire extinguishing systems shall be designed, installed, maintained, periodically inspected and tested in accordance with NFPA 770. Records of inspection and testing shall be maintained."}
{"index": {"_id": "8a889e0886623e001f7e10ed45fa7ce2"}}
{"call_id": "8a889e0886623e001f7e10ed45fa7ce2", "section": "Section 904 Alternative Automatic Fire-Extinguishing Systems", "reference": "904.13", "display_title": "[F]  904.13 Aerosol Fire-Extinguishing Systems", "depth": 2, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Institutional (I)"], "design_phase": ["dd", "cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Aerosol fire-extinguishing systems shall be installed, maintained, periodically inspected and tested in accordance with NFPA 2010, and their listing.Such devices and appurtenances shall be listed and installed in compliance with manufacturers' instructions."}
{"index": {"_id": "ce01f22717f92bd4645af4847cb32769"}}
{"call_id": "ce01f22717f92bd4645af4847cb32769", "section": "Section 904 Alternative Automatic Fire-Extinguishing Systems", "reference": "904.14", "display_title": "[F]  904.14 Commercial Cooking Systems", "depth": 2, "ifc_type": ["Covering", "BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Mercantile (M)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "The automatic fire-extinguishing system for commercial cooking systems shall be of a type recognized for protection of commercial cooking equipment and exhaust systems of the type and arrangement protected. Preengineered automatic dry- and wet-chemical extinguishing systems shall be tested in accordance with UL 300 and listed and labeled for the intended application. Other types of automatic fire-extinguishing systems shall be listed and labeled for specific use as protection for commercial cooking operations. The system shall be installed in accordance with this code, NFPA 96, its listing and the manufacturer's installation instructions. Automatic fire-extinguishing systems of the following types shall be installed in accordance with the referenced standard indicated, as follows:Carbon dioxide extinguishing systems, NFPA 12.Automatic sprinkler systems, NFPA 13.Automatic water mist systems, NFPA 750.Foam-water sprinkler system or foam-water spray systems, NFPA 11.Dry-chemical extinguishing systems, NFPA 17.Wet-chemical extinguishing systems, NFPA 17A.Exception: Factory-built commercial cooking recirculating systems that are tested in accordance with UL 710B and listed, labeled and installed in accordance with Section 304.1 of the International Mechanical Code."}
{"index": {"_id": "fda01ee661aaf5868bb3750bfc98b1de"}}
{"call_id": "fda01ee661aaf5868bb3750bfc98b1de", "section": "Section 904 Alternative Automatic Fire-Extinguishing Systems", "reference": "904.14.1", "display_title": "[F]  904.14.1 Manual System Operation", "depth": 3, "ifc_type": ["Wall", "Door", "BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Mercantile (M)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "A manual actuation device shall be located at or near a means of egress from the cooking area not less than 10 feet (3048 mm) and not more than 20 feet (6096 mm) from the kitchen exhaust system. The manual actuation device shall be installed not more than 48 inches (1200 mm) nor less than 42 inches (1067 mm) above the floor and shall clearly identify the hazard protected. The manual actuation shall require a maximum force of 40 pounds (178 N) and a maximum movement of 14 inches (356 mm) to actuate the fire suppression system. Exceptions: Automatic sprinkler systems shall not be required to be equipped with manual actuation means. Where locating the manual actuation device between 10 feet (3048 mm) to 20 feet (6096 mm) from the cooking area is not feasible, the fire code official is permitted to accept a location at or near a means of egress from the cooking area, where the manual actuation device is unobstructed and in view from the means of egress. Mobile food preparation vehicles in accordance with Section 319."}
{"index": {"_id": "df36cffc577e8b0274360b893f80c275"}}
{"call_id": "df36cffc577e8b0274360b893f80c275", "section": "Section 904 Alternative Automatic Fire-Extinguishing Systems", "reference": "904.14.2", "display_title": "[F]  904.14.2 System Interconnection", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Mercantile (M)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "The actuation of the fire suppression system shall automatically shut down the fuel or electrical power supply to the cooking equipment. The fuel and electrical supply reset shall be manual."}
{"index": {"_id": "51a3040411cc42b5da798fdf456eaafa"}}
{"call_id": "51a3040411cc42b5da798fdf456eaafa", "section": "Section 904 Alternative Automatic Fire-Extinguishing Systems", "reference": "904.14.3", "display_title": "[F]  904.14.3 Carbon Dioxide Systems", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Factory and Industrial (F)", "High Hazard (H)", "Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Where carbon dioxide systems are used, there shall be a nozzle at the top of the ventilating duct. Additional nozzles that are symmetrically arranged to give uniform distribution shall be installed within vertical ducts exceeding 20 feet (6096 mm) and horizontal ducts exceeding 50 feet (15 240 mm). Dampers shall be installed at either the top or the bottom of the duct and shall be arranged to operate automatically upon activation of the fire-extinguishing system. Where the damper is installed at the top of the duct, the top nozzle shall be immediately below the damper. Automatic carbon dioxide fire-extinguishing systems shall be sufficiently sized to protect against all hazards venting through a common duct simultaneously."}
{"index": {"_id": "84c9715a9586747e297e0b96d9426c80"}}
{"call_id": "84c9715a9586747e297e0b96d9426c80", "section": "Section 904 Alternative Automatic Fire-Extinguishing Systems", "reference": "904.14.3.1", "display_title": "[F]  904.14.3.1 Ventilation System", "depth": 4, "ifc_type": ["Covering", "BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Mercantile (M)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Commercial-type cooking equipment protected by an automatic carbon dioxide-extinguishing system shall be arranged to shut off the ventilation system upon activation."}
{"index": {"_id": "893d33143309b8d872c15c4b13d6d3f1"}}
{"call_id": "893d33143309b8d872c15c4b13d6d3f1", "section": "Section 904 Alternative Automatic Fire-Extinguishing Systems", "reference": "904.14.4", "display_title": "[F]  904.14.4 Special Provisions for Automatic Sprinkler Systems", "depth": 3, "ifc_type": ["BuildingElementProxy", "Covering", "Door"], "occupancy": ["Assembly (A)", "Business (B)", "Mercantile (M)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Automatic sprinkler systems protecting commercial-type cooking equipment shall be supplied from a separate, indicating-type control valve that is identified. Access to the control valve shall be provided."}
{"index": {"_id": "5f1237eb7e10ec52477a52771e8c6753"}}
{"call_id": "5f1237eb7e10ec52477a52771e8c6753", "section": "Section 904 Alternative Automatic Fire-Extinguishing Systems", "reference": "904.14.4.1", "display_title": "[F]  904.14.4.1 Listed Sprinklers", "depth": 4, "ifc_type": ["Covering"], "occupancy": ["Assembly (A)", "Business (B)", "Mercantile (M)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Sprinklers used for the protection of fryers shall be tested in accordance with UL 199E, listed for that application and installed in accordance with their listing."}
{"index": {"_id": "ec28dea4b1f18122de68dc06c4278589"}}
{"call_id": "ec28dea4b1f18122de68dc06c4278589", "section": "Section 904 Alternative Automatic Fire-Extinguishing Systems", "reference": "904.15", "display_title": "[F]  904.15 Domestic Cooking Facilities", "depth": 2, "ifc_type": ["Covering", "Slab", "Wall"], "occupancy": ["Institutional (I)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Cooktops and ranges installed in the following occupancies shall be protected in accordance with Section 904.15.1:In Group I-1 occupancies where domestic cooking facilities are installed in accordance with Section 420.9.In Group I-2 occupancies where domestic cooking facilities are installed in accordance with Section 407.2.7.In Group R-2 college dormitories where domestic cooking facilities are installed in accordance with Section 420.11."}
{"index": {"_id": "6f806cbd2576e71f372451665e2c058f"}}
{"call_id": "6f806cbd2576e71f372451665e2c058f", "section": "Section 904 Alternative Automatic Fire-Extinguishing Systems", "reference": "904.15.1", "display_title": "[F]  904.15.1 Protection From Fire", "depth": 3, "ifc_type": ["Covering", "Slab", "Wall"], "occupancy": ["Assembly (A)", "Business (B)", "Residential (R)", "Educational (E)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Cooktops and ranges shall be protected in accordance with Section 904.15.1.1 or 904.15.1.2."}
{"index": {"_id": "357c56725f16d40a2ee0cd4d65dcfcba"}}
{"call_id": "357c56725f16d40a2ee0cd4d65dcfcba", "section": "Section 904 Alternative Automatic Fire-Extinguishing Systems", "reference": "904.15.1.1", "display_title": "[F]  904.15.1.1 Automatic Fire-Extinguishing System", "depth": 4, "ifc_type": ["Covering"], "occupancy": ["Residential (R)", "Assembly (A)", "Institutional (I)", "Business (B)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "The domestic recirculating or exterior vented cooking hood provided over the cooktop or range shall be equipped with an approved automatic fire-extinguishing system complying with the following:The automatic fire-extinguishing system shall be of a type recognized for protection of domestic cooking equipment. Preengineered automatic fire-extinguishing systems shall be listed and labeled in accordance with UL 300A and installed in accordance with the manufacturer's instructions.Manual actuation of the fire-extinguishing system shall be provided in accordance with Section 904.14.1.Interconnection of the fuel and electric power supply shall be in accordance with Section 904.14.2."}
{"index": {"_id": "3af79867b6d6cf73f662f2810511b73c"}}
{"call_id": "3af79867b6d6cf73f662f2810511b73c", "section": "Section 904 Alternative Automatic Fire-Extinguishing Systems", "reference": "904.15.1.2", "display_title": "[F]  904.15.1.2 Ignition Prevention", "depth": 4, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Residential (R)", "Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Cooktops and ranges shall include burners that have been tested and listed to prevent ignition of cooking oil with burners turned on to their maximum heat settings and allowed to operate for 30 minutes."}
{"index": {"_id": "rule-150"}}
{"call_id": null, "section": "Chapter 9 Fire Protection and Life Safety Systems", "reference": "905", "display_title": "Section 905 Standpipe Systems", "depth": 1, "ifc_type": [], "occupancy": [], "design_phase": [], "code_category": [], "primary_responsibility": [], "body": ""}
{"index": {"_id": "65162960111687718c1d6e6e1c05ea76"}}
{"call_id": "65162960111687718c1d6e6e1c05ea76", "section": "Section 905 Standpipe Systems", "reference": "905.1", "display_title": "[F]  905.1 General", "depth": 2, "ifc_type": ["Wall", "Stair", "Slab"], "occupancy": ["Storage (S)", "Factory and Industrial (F)", "Assembly (A)", "Business (B)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Standpipe systems shall be provided in new buildings and structures in accordance with Sections 905.2 through 905.11. In buildings used for high-piled combustible storage, fire protection shall be in accordance with the International Fire Code."}
{"index": {"_id": "76ebef4bdaa66baba6d850e7c1c1bfbb"}}
{"call_id": "76ebef4bdaa66baba6d850e7c1c1bfbb", "section": "Section 905 Standpipe Systems", "reference": "905.2", "display_title": "[F]  905.2 Installation Standard", "depth": 2, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Standpipe systems shall be installed in accordance with this section and NFPA 14. Fire department connections for standpipe systems shall be in accordance with Section 912."}
{"index": {"_id": "bc95c788ae8e00d42efadf66dbd0577a"}}
{"call_id": "bc95c788ae8e00d42efadf66dbd0577a", "section": "Section 905 Standpipe Systems", "reference": "905.3", "display_title": "[F]  905.3 Required Installations", "depth": 2, "ifc_type": ["Wall", "BuildingElementProxy"], "occupancy": ["Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Standpipe systems shall be installed where required by Sections 905.3.1 through 905.3.7. Standpipe systems are allowed to be combined with automatic sprinkler systems.Exceptions: Standpipe systems are not required in Group R-2 townhouses.Standpipe systems are not required in Group R-3 occupancies."}
{"index": {"_id": "d0e7c1431609139e487e6275b58654fb"}}
{"call_id": "d0e7c1431609139e487e6275b58654fb", "section": "Section 905 Standpipe Systems", "reference": "905.3.1", "display_title": "[F]  905.3.1 Height", "depth": 3, "ifc_type": ["BuildingElementProxy", "Stair", "Slab", "Wall"], "occupancy": ["Business (B)", "Educational (E)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Class III standpipe systems shall be installed throughout buildings where any of the following conditions exist: Four or more stories are above or below grade plane. The floor level of the highest story is located more than 30 feet (9144 mm) above the lowest level of fire department vehicle access. The floor level of the lowest story is located more than 30 feet (9144 mm) below the highest level of fire department vehicle access. Exceptions: Class I standpipes are allowed in buildings equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1 or 903.3.1.2. Class I standpipes are allowed in Group B and E occupancies. Class I standpipes are allowed in parking garages. Class I standpipes are allowed in basements equipped throughout with an automatic sprinkler system. Class I standpipes are allowed in buildings where occupant-use hose lines will not be utilized by trained personnel or the fire department. In determining the lowest level of fire department vehicle access, it shall not be required to consider either of the following: Recessed loading docks for four vehicles or less. Conditions where topography makes access from the fire department vehicle to the building impractical or impossible."}
{"index": {"_id": "f885c38aad2f99d709f82fcddd6a340f"}}
{"call_id": "f885c38aad2f99d709f82fcddd6a340f", "section": "Section 905 Standpipe Systems", "reference": "905.3.2", "display_title": "[F]  905.3.2 Group A", "depth": 3, "ifc_type": ["Wall", "BuildingElementProxy"], "occupancy": ["Assembly (A)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Class I automatic wet standpipes shall be provided in nonsprinklered Group A buildings having an occupant load exceeding 1,000 persons.Exceptions:Open-air-seating spaces without enclosed spaces.Class I automatic dry and semiautomatic dry standpipes or manual wet standpipes are allowed in buildings that are not high-rise buildings."}
{"index": {"_id": "2a1d8f5d79f6cb858a8e375c1354be49"}}
{"call_id": "2a1d8f5d79f6cb858a8e375c1354be49", "section": "Section 905 Standpipe Systems", "reference": "905.3.3", "display_title": "[F]  905.3.3 Covered and Open Mall Buildings", "depth": 3, "ifc_type": ["Wall", "Stair", "Slab", "Door", "BuildingElementProxy"], "occupancy": ["Assembly (A)", "Mercantile (M)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Covered mall and open mall buildings shall be equipped throughout with a standpipe system where required by Section 905.3.1. Mall buildings not required to be equipped with a standpipe system by Section 905.3.1 shall be equipped with Class I hose connections connected to the automatic sprinkler system sized to deliver water at 250 gallons per minute (946.4 L/min) at the hydraulically most remote hose connection while concurrently supplying the automatic sprinkler system demand. The standpipe system shall be designed to not exceed a 50 pounds per square inch (psi) (345 kPa) residual pressure loss with a flow of 250 gallons per minute (946.4 L/min) from the fire department connection to the hydraulically most remote hose connection. Hose connections shall be provided at each of the following locations:Within the mall at the entrance to each exit passageway or corridor.At each floor-level landing within interior exit stairways opening directly on the mall.At exterior public entrances to the mall of a covered mall building.At public entrances at the perimeter line of an open mall building.At other locations as necessary so that the distance to reach all portions of a tenant space does not exceed 200 feet (60 960 mm) from a hose connection."}
{"index": {"_id": "ce208bb14e0a91cdf37f33e213973601"}}
{"call_id": "ce208bb14e0a91cdf37f33e213973601", "section": "Section 905 Standpipe Systems", "reference": "905.3.4", "display_title": "[F]  905.3.4 Underground Buildings", "depth": 3, "ifc_type": ["Wall", "BuildingElementProxy", "Stair", "Ramp", "Slab"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Underground buildings shall be equipped throughout with a Class I automatic wet or manual wet standpipe system."}
{"index": {"_id": "f6f5fcb35f9e4f82be6701e9a491f288"}}
{"call_id": "f6f5fcb35f9e4f82be6701e9a491f288", "section": "Section 905 Standpipe Systems", "reference": "905.3.5", "display_title": "[F]  905.3.5 Helistops and Heliports", "depth": 3, "ifc_type": ["Roof", "Slab", "BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Buildings with a rooftop helistop or heliport shall be equipped with a Class I or III standpipe system extended to the roof level on which the helistop or heliport is located in accordance with Section 2007.5 of the International Fire Code."}
{"index": {"_id": "faa0c1a884a6183c22c9298ca663e5d4"}}
{"call_id": "faa0c1a884a6183c22c9298ca663e5d4", "section": "Section 905 Standpipe Systems", "reference": "905.3.6", "display_title": "[F]  905.3.6 Marinas and Boatyards", "depth": 3, "ifc_type": ["Member", "BuildingElementProxy"], "occupancy": ["Utility and Miscellaneous (U)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Standpipes in marinas and boatyards shall comply with Chapter 36 of the International Fire Code."}
{"index": {"_id": "e703323d5f1c8d70510abb5e13bdf5c2"}}
{"call_id": "e703323d5f1c8d70510abb5e13bdf5c2", "section": "Section 905 Standpipe Systems", "reference": "905.3.7", "display_title": "[F]  905.3.7 Vegetative Roof and Landscaped Roof Standpipe Systems", "depth": 3, "ifc_type": ["Roof", "Slab"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Buildings or structures that have landscaped roofs or vegetative roofs and that are equipped with a standpipe system shall have the standpipe system extended to the roof level on which the landscaped roof or vegetative roof is located."}
{"index": {"_id": "de451591522fe968e92dfedfd27c2924"}}
{"call_id": "de451591522fe968e92dfedfd27c2924", "section": "Section 905 Standpipe Systems", "reference": "905.4", "display_title": "[F]  905.4 Location of Class I Standpipe Hose Connections", "depth": 2, "ifc_type": ["Stair", "StairFlight", "Wall", "Door", "Ramp"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Mercantile (M)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Class I standpipe hose connections shall be provided in all of the following locations: In every required interior exit stairway or exterior exit stairway, a hose connection shall be provided for each story above and below grade plane. Hose connections shall be located at the main floor landing unless otherwise approved by the fire code official. Exception: A single hose connection shall be permitted to be installed in the open corridor or open breezeway between open stairs that are not greater than 75 feet (22 860 mm) apart. On each side of the wall adjacent to the exit opening of a horizontal exit. Exception: Where floor areas adjacent to a horizontal exit are reachable from an interior exit stairway or exterior exit stairway hose connection by a 30-foot (9144 mm) hose stream from a nozzle attached to 100 feet (30 480 mm) of hose, a hose connection shall not be required at the horizontal exit. In every exit passageway, at the entrance from the exit passageway to other areas of a building. Exception: Where floor areas adjacent to an exit passageway are reachable from an interior exit stairway or exterior exit stairway hose connection by a 30-foot (9144 mm) hose stream from a nozzle attached to 100 feet (30 480 mm) of hose, a hose connection shall not be required at the entrance from the exit passageway to other areas of the building. In covered mall buildings, adjacent to each exterior public entrance to the mall and adjacent to each entrance from an exit passageway or exit corridor to the mall. In open mall buildings, adjacent to each public entrance to the mall at the perimeter line and adjacent to each entrance from an exit passageway or exit corridor to the mall. Where the roof has a slope less than 4 units vertical in 12 units horizontal (33.3-percent slope), a hose connection shall be located to serve the roof or at the highest landing of an interior exit stairway with access to the roof provided in accordance with Section 1011.12. Where the most remote portion of a nonsprinklered floor or story is more than 150 feet (45 720 mm) from a hose connection or the most remote portion of a sprinklered floor or story is more than 200 feet (60 960 mm) from a hose connection, the fire code official is authorized to require that additional hose connections be provided in approved locations."}
{"index": {"_id": "d91cbd46bc18593c41724ab651dfaf13"}}
{"call_id": "d91cbd46bc18593c41724ab651dfaf13", "section": "Section 905 Standpipe Systems", "reference": "905.4.1", "display_title": "[F]  905.4.1 Protection", "depth": 3, "ifc_type": ["Wall", "Stair"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Residential (R)", "Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_resistance_smoke_protection"], "primary_responsibility": ["architect"], "body": "Risers and laterals of Class I standpipe systems not located within an interior exit stairway shall be protected by a degree of fire resistance equal to that required for vertical enclosures in the building in which they are located.Exception: In buildings equipped throughout with an approved automatic sprinkler system, laterals that are not located within an interior exit stairway are not required to be enclosed within fire-resistance-rated construction."}
{"index": {"_id": "7b80a4777f8207cf75ac2fd29f368e65"}}
{"call_id": "7b80a4777f8207cf75ac2fd29f368e65", "section": "Section 905 Standpipe Systems", "reference": "905.4.2", "display_title": "[F]  905.4.2 Interconnection", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "In buildings where more than one standpipe is provided, the standpipes shall be interconnected in accordance with NFPA 14."}
{"index": {"_id": "845ed294bae3a94fc14e7af46936f0ef"}}
{"call_id": "845ed294bae3a94fc14e7af46936f0ef", "section": "Section 905 Standpipe Systems", "reference": "905.5", "display_title": "[F]  905.5 Location of Class II Standpipe Hose Connections", "depth": 2, "ifc_type": ["Wall", "Stair", "Door"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Class II standpipe hose connections located so that all portions of the building are within 30 feet (9144 mm) of a nozzle attached to 100 feet (30 480 mm) of hose. Class II standpipe hose connections shall be located where they will have ready access."}
{"index": {"_id": "5eb1cf2200f80aee13c7c9306d907e10"}}
{"call_id": "5eb1cf2200f80aee13c7c9306d907e10", "section": "Section 905 Standpipe Systems", "reference": "905.5.1", "display_title": "[F]  905.5.1 Groups A-1 and A-2", "depth": 3, "ifc_type": ["Wall", "Slab", "BuildingElementProxy"], "occupancy": ["Assembly (A)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "In Group A-1 and A-2 occupancies having occupant loads exceeding 1,000 persons, hose connections shall be located on each side of the rear of the auditorium and on each side of the balcony."}
{"index": {"_id": "3273d2afbe689d44bb1d8beb5c844c70"}}
{"call_id": "3273d2afbe689d44bb1d8beb5c844c70", "section": "Section 905 Standpipe Systems", "reference": "905.5.2", "display_title": "[F]  905.5.2 Protection", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Fire-resistance-rated protection of risers and laterals of Class II standpipe systems is not required."}
{"index": {"_id": "e52f1b4e2e8f0fd283f25e3324e2664f"}}
{"call_id": "e52f1b4e2e8f0fd283f25e3324e2664f", "section": "Section 905 Standpipe Systems", "reference": "905.5.3", "display_title": "[F]  905.5.3 Class II System 1-Inch Hose", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Business (B)", "Educational (E)", "Residential (R)", "Assembly (A)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "A minimum 1-inch (25 mm) hose shall be allowed to be used for hose stations in light-hazard occupancies where investigated and listed for this service and where approved by the fire code official."}
{"index": {"_id": "133961a52a9d4c2282a0ba569196553d"}}
{"call_id": "133961a52a9d4c2282a0ba569196553d", "section": "Section 905 Standpipe Systems", "reference": "905.6", "display_title": "[F]  905.6 Location of Class III Standpipe Hose Connections", "depth": 2, "ifc_type": ["Wall", "Stair", "StairFlight", "Ramp", "RampFlight"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Class III standpipe systems shall have hose connections located as required for Class I standpipes in Section 905.4 and shall have Class II hose connections as required in Section 905.5."}
{"index": {"_id": "4c8228a2e00e881db1a5712bf2241e21"}}
{"call_id": "4c8228a2e00e881db1a5712bf2241e21", "section": "Section 905 Standpipe Systems", "reference": "905.6.1", "display_title": "[F]  905.6.1 Protection", "depth": 3, "ifc_type": ["Wall", "Slab", "Stair", "BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Risers and laterals of Class III standpipe systems shall be protected as required for Class I systems in accordance with Section 905.4.1."}
{"index": {"_id": "003762ef4fc19c13994b252cac5666f3"}}
{"call_id": "003762ef4fc19c13994b252cac5666f3", "section": "Section 905 Standpipe Systems", "reference": "905.6.2", "display_title": "[F]  905.6.2 Interconnection", "depth": 3, "ifc_type": ["Slab", "Wall"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "In buildings where more than one Class III standpipe is provided, the standpipes shall be interconnected in accordance with NFPA 14."}
{"index": {"_id": "158acbd47eb6a4cff584c3ede03708ad"}}
{"call_id": "158acbd47eb6a4cff584c3ede03708ad", "section": "Section 905 Standpipe Systems", "reference": "905.7", "display_title": "[F]  905.7 Cabinets", "depth": 2, "ifc_type": ["BuildingElementProxy", "Wall", "Door"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["architect"], "body": "Cabinets containing firefighting equipment such as standpipes, fire hoses, fire extinguishers or fire department valves shall not be blocked from use or obscured from view."}
{"index": {"_id": "3647b5a3bf8c6d7b237a4c9b27bf7048"}}
{"call_id": "3647b5a3bf8c6d7b237a4c9b27bf7048", "section": "Section 905 Standpipe Systems", "reference": "905.7.1", "display_title": "[F]  905.7.1 Cabinet Equipment Identification", "depth": 3, "ifc_type": ["Door", "Wall"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["architect"], "body": "Cabinets shall be identified in an approved manner by a permanently attached sign with letters not less than 2 inches (51 mm) high in a color that contrasts with the background color, indicating the equipment contained therein.Exceptions:Doors not large enough to accommodate a written sign shall be marked with a permanently attached pictogram of the equipment contained therein.Doors that have either an approved visual identification clear glass panel or a complete glass door panel are not required to be marked."}
{"index": {"_id": "6fed2b11b4283852f7708a4208c1a086"}}
{"call_id": "6fed2b11b4283852f7708a4208c1a086", "section": "Section 905 Standpipe Systems", "reference": "905.7.2", "display_title": "[F]  905.7.2 Locking Cabinet Doors", "depth": 3, "ifc_type": ["BuildingElementProxy", "Door"], "occupancy": ["Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Cabinets shall be unlocked.Exceptions:Visual identification panels of glass or other approved transparent frangible material that is easily broken and allows access.Approved locking arrangements.Group I-3 occupancies."}
{"index": {"_id": "def4e10036c5178a747fa8d554e3acc2"}}
{"call_id": "def4e10036c5178a747fa8d554e3acc2", "section": "Section 905 Standpipe Systems", "reference": "905.8", "display_title": "[F]  905.8 Dry Standpipes", "depth": 2, "ifc_type": ["Wall", "BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Dry standpipes shall not be installed.Exception: Where subject to freezing and in accordance with NFPA 14."}
{"index": {"_id": "87f2c1018f4241805c8997f5fae4f14d"}}
{"call_id": "87f2c1018f4241805c8997f5fae4f14d", "section": "Section 905 Standpipe Systems", "reference": "905.9", "display_title": "[F]  905.9 Valve Supervision", "depth": 2, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "High Hazard (H)"], "design_phase": ["cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Valves controlling water supplies shall be supervised in the open position so that a change in the normal position of the valve will generate a supervisory signal at the supervising station required by Section 903.4.1. Where a fire alarm system is provided, a signal shall be transmitted to the control unit.Exceptions: Valves to underground key or hub valves in roadway boxes do not require supervision.Valves locked in the normal position and inspected as provided in this code in buildings not equipped with a fire alarm system."}
{"index": {"_id": "22d9f4ceb2b8334f01dceac9a667aeaa"}}
{"call_id": "22d9f4ceb2b8334f01dceac9a667aeaa", "section": "Section 905 Standpipe Systems", "reference": "905.10", "display_title": "[F]  905.10 During Construction", "depth": 2, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Standpipe systems required during construction and demolition operations shall be provided in accordance with Section 3311."}
{"index": {"_id": "a1de9f89fbcc09a76c1bf5c6b6f872d1"}}
{"call_id": "a1de9f89fbcc09a76c1bf5c6b6f872d1", "section": "Section 905 Standpipe Systems", "reference": "905.11", "display_title": "[F]  905.11 Locking Standpipe Outlet Caps", "depth": 2, "ifc_type": ["Wall", "BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "High Hazard (H)"], "design_phase": ["cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "The fire code official is authorized to require locking caps on the outlets on standpipes where the responding fire department carries key wrenches for the removal that are compatible with locking FDC connection caps."}
{"index": {"_id": "rule-178"}}
{"call_id": null, "section": "Chapter 9 Fire Protection and Life Safety Systems", "reference": "906", "display_title": "Section 906 Portable Fire Extinguishers", "depth": 1, "ifc_type": [], "occupancy": [], "design_phase": [], "code_category": [], "primary_responsibility": [], "body": ""}
{"index": {"_id": "0fe20357be7f4fd7618f771d2fcaea66"}}
{"call_id": "0fe20357be7f4fd7618f771d2fcaea66", "section": "Section 906 Portable Fire Extinguishers", "reference": "906.1", "display_title": "[F]  906.1 Where Required", "depth": 2, "ifc_type": ["Wall", "Door", "BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "High Hazard (H)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Portable fire extinguishers shall be installed in all of the following locations: In Group A, B, E, F, H, I, M, R-1, R-2, R-4 and S occupancies. Exceptions: In Group R-2 occupancies, portable fire extinguishers shall be required only in locations specified in Items 2 through 6 where each dwelling unit is provided with a portable fire extinguisher having a minimum rating of 1-A:10-B:C. In Group E occupancies. portable fire extinguishers shall be required only in locations specified in Items 2 through 6 where each classroom is provided with a portable fire extinguisher having a minimum rating of 2-A:20-B:C. In storage areas of Group S Occupancies where forklift, powered industrial truck or powered cart operators are the primary occupants, fixed extinguishers, as specified in NFPA 10, shall not be required where in accordance with all of the following: Use of vehicle-mounted extinguishers shall be approved by the fire code official. Each vehicle shall be equipped with a 10-pound, 40A:80B:C extinguisher affixed to the vehicle using a mounting bracket approved by the extinguisher manufacturer or the fire code official for vehicular use. Not less than two spare extinguishers of equal or greater rating shall be available on site to replace a discharged extinguisher. Vehicle operators shall be trained in the proper operation, use and inspection of extinguishers. Inspections of vehicle-mounted extinguishers shall be performed daily. Within 30 feet (9144 mm) distance of travel from commercial cooking equipment and from domestic cooking equipment in Group I-1; I-2, Condition 1; and R-2 college dormitory occupancies. In areas where flammable or combustible liquids are stored, used or dispensed. On each floor of structures under construction, except Group R-3 occupancies, in accordance with Section 3315.1 of the International Fire Code. Where required by the International Fire Code sections indicated in Table 906.1. Special-hazard areas, including but not limited to laboratories, computer rooms and generator rooms, where required by the fire code official. Exception: Portable fire extinguishers are not required at normally unmanned Group U occupancy buildings or structures where a portable fire extinguisher suitable to the hazard of the location is provided on the vehicle of visiting personnel. [F] TABLE 906.1 ADDITIONAL REQUIRED PORTABLE FIRE EXTINGUISHERS IN THE INTERNATIONAL FIRE CODE IFC SECTION SUBJECT 303.5 Asphalt kettles 307.5 Open burning 308.1.3 Open flames\u2014torches 309.4 Powered industrial trucks 1204.10 Portable Generators 2005.2 Aircraft towing vehicles 2005.3 Aircraft welding apparatus 2005.4 Aircraft fuel-servicing tank vehicles 2005.5 Aircraft hydrant fuel-servicing vehicles 2005.6 Aircraft fuel-dispensing stations 2007.7 Heliports and helistops 2108.4 Dry cleaning plants 2305.5 Motor fuel-dispensing facilities 2310.6.4 Marine motor fuel-dispensing facilities 2311.6 Repair garages 2404.6.1 Spray-finishing operations 2405.4.2 Dip-tank operations 2406.4.2 Powder-coating areas 2804.3 Lumberyards/woodworking facilities 2808.8 Recycling facilities 2809.5 Exterior lumber storage 2903.5 Organic-coating areas 3006.3 Industrial ovens 3108.9 Tents and membrane structures 3206.10 High-piled storage 3306.5 Buildings under construction or demolition 3305.10.2 Roofing operations 3408.2 Tire rebuilding/storage 3504.2.6 Welding and other hot work 3604.4 Marinas 3703.6 Combustible fibers 5703.2.1 Flammable and combustible liquids, general 5704.3.3.1 Indoor storage of flammable and combustible liquids 5704.3.7.5.2 Liquid storage rooms for flammable and combustible liquids 5705.4.9 Solvent distillation units 5706.2.7 Farms and construction sites\u2014flammable and combustible liquids storage 5706.4.10.1 Bulk plants and terminals for flammable and combustible liquids 5706.5.4.5 Commercial, industrial, governmental or manufacturing establishments\u2014fuel dispensing 5706.6.4 Tank vehicles for flammable and combustible liquids 5707.5.4 On-demand mobile fueling 5906.5.7 Flammable solids 6108.2 LP-gas"}
{"index": {"_id": "56bf9e16367fc95d176af8d9dd26be4c"}}
{"call_id": "56bf9e16367fc95d176af8d9dd26be4c", "section": "Section 906 Portable Fire Extinguishers", "reference": "906.2", "display_title": "[F]  906.2 General Requirements", "depth": 2, "ifc_type": ["BuildingElementProxy", "Door", "Wall"], "occupancy": ["Assembly (A)", "Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Portable fire extinguishers shall be selected and installed in accordance with this section and NFPA 10.Exceptions:The distance of travel to reach an extinguisher shall not apply to the spectator seating portions of Group A-5 occupancies.In Group I-3, portable fire extinguishers shall be permitted to be located at staff locations."}
{"index": {"_id": "c299eef96fec153e4fa23cdbb136cfac"}}
{"call_id": "c299eef96fec153e4fa23cdbb136cfac", "section": "Section 906 Portable Fire Extinguishers", "reference": "906.3", "display_title": "[F]  906.3 Size and Distribution", "depth": 2, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "High Hazard (H)"], "design_phase": ["cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "The size and distribution of portable fire extinguishers shall be in accordance with Sections 906.3.1 through 906.3.4.[F] TABLE 906.3(1)FIRE EXTINGUISHERS FOR CLASS A FIRE HAZARDS LIGHT (Low) HAZARD OCCUPANCY ORDINARY (Moderate) HAZARD OCCUPANCY EXTRA (High) HAZARD OCCUPANCY Minimum-rated single extinguisher 2-Ac 2-A 4-Aa Maximum floor area per unit of A 3,000 square feet 1,500 square feet 1,000 square feet Maximum floor area for extinguisherb 11,250 square feet 11,250 square feet 11,250 square feet Maximum distance of travel to extinguisher 75 feet 75 feet 75 feet For SI: 1 foot = 304.8 mm, 1 square foot = 0.0929m2, 1 gallon = 3.785 L.Two 21/2-gallon water-type extinguishers shall be deemed the equivalent of one 4-A rated extinguisher.Annex E.3.3 of NFPA 10 provides more details concerning application of the maximum floor area criteria.Two water-type extinguishers each with a 1-A rating shall be deemed the equivalent of one 2-A rated extinguisher for Light (Low) Hazard Occupancies.[F] TABLE 906.3(2)FIRE EXTINGUISHERS FOR FLAMMABLE OR COMBUSTIBLE LIQUIDS WITH DEPTHS LESS THAN OR EQUAL TO 0.25 INCHa TYPE OF HAZARD BASIC MINIMUM EXTINGUISHER RATING MAXIMUM DISTANCE OF TRAVEL TO EXTINGUISHERS (feet) Light (Low) 5-B10-B 3050 Ordinary (Moderate) 10-B20-B 3050 Extra (High) 40-B80-B 3050 For SI: 1 inch = 25.4 mm, 1 foot = 304.8 mm.For requirements on water-soluble flammable liquids and alternative sizing criteria, see Section 5.5 of NFPA 10."}
{"index": {"_id": "ef35f5b828e351a8bff155132306d69c"}}
{"call_id": "ef35f5b828e351a8bff155132306d69c", "section": "Section 906 Portable Fire Extinguishers", "reference": "906.3.1", "display_title": "[F]  906.3.1 Class A Fire Hazards", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "The minimum sizes and distribution of portable fire extinguishers for occupancies that involve primarily Class A fire hazards shall comply with Table 906.3(1)."}
{"index": {"_id": "d57857938c413e5904a839fe88dfcc90"}}
{"call_id": "d57857938c413e5904a839fe88dfcc90", "section": "Section 906 Portable Fire Extinguishers", "reference": "906.3.2", "display_title": "[F]  906.3.2 Class B Fire Hazards", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Factory and Industrial (F)", "High Hazard (H)", "Storage (S)", "Business (B)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Portable fire extinguishers for occupancies involving flammable or combustible liquids with depths less than or equal to 0.25-inch (6.4 mm) shall be selected and placed in accordance with Table 906.3(2).Portable fire extinguishers for occupancies involving flammable or combustible liquids with a depth of greater than 0.25-inch (6.4 mm) shall be selected and placed in accordance with NFPA 10."}
{"index": {"_id": "c5ba5993b480648de188f35a3321b3c3"}}
{"call_id": "c5ba5993b480648de188f35a3321b3c3", "section": "Section 906 Portable Fire Extinguishers", "reference": "906.3.3", "display_title": "[F]  906.3.3 Class C Fire Hazards", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Business (B)", "Factory and Industrial (F)", "Institutional (I)", "Mercantile (M)", "Assembly (A)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Portable fire extinguishers for Class C fire hazards shall be selected and placed on the basis of the anticipated Class A or B hazard."}
{"index": {"_id": "840820d58b9e6be08120a2c84a48f85d"}}
{"call_id": "840820d58b9e6be08120a2c84a48f85d", "section": "Section 906 Portable Fire Extinguishers", "reference": "906.3.4", "display_title": "[F]  906.3.4 Class D Fire Hazards", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Factory and Industrial (F)", "High Hazard (H)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Portable fire extinguishers for occupancies involving combustible metals shall be selected and placed in accordance with NFPA 10."}
{"index": {"_id": "b3d5f0cb4687e5de43d817c827459acf"}}
{"call_id": "b3d5f0cb4687e5de43d817c827459acf", "section": "Section 906 Portable Fire Extinguishers", "reference": "906.4", "display_title": "[F]  906.4 Cooking Equipment Fires", "depth": 2, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Mercantile (M)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Fire extinguishers provided for the protection of cooking equipment shall be of an approved type compatible with the automatic fire-extinguishing system agent. Cooking equipment involving solid fuels or vegetable or animal oils and fats shall be protected by a Class K-rated portable extinguisher in accordance with Sections 906.1, Item 2, 906.4.1 and 906.4.2 of the International Fire Code, as applicable."}
{"index": {"_id": "2aa595193a53310f8867a8f91ed56572"}}
{"call_id": "2aa595193a53310f8867a8f91ed56572", "section": "Section 906 Portable Fire Extinguishers", "reference": "906.5", "display_title": "[F]  906.5 Conspicuous Location", "depth": 2, "ifc_type": ["Wall", "BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Portable fire extinguishers shall be located in conspicuous locations where they will have ready access and be immediately available for use. These locations shall be along normal paths of travel, unless the fire code official determines that the hazard posed indicates the need for placement away from normal paths of travel."}
{"index": {"_id": "fd03de32ae7b3b8260b7827a90bfc1df"}}
{"call_id": "fd03de32ae7b3b8260b7827a90bfc1df", "section": "Section 906 Portable Fire Extinguishers", "reference": "906.6", "display_title": "[F]  906.6 Unobstructed and Unobscured", "depth": 2, "ifc_type": ["Wall", "Door", "Covering"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Residential (R)", "Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Portable fire extinguishers shall not be obstructed or obscured from view. In rooms or areas in which visual obstruction cannot be completely avoided, means shall be provided to indicate the locations of extinguishers."}
{"index": {"_id": "879967f96dcbae51e31d0d063cf152d7"}}
{"call_id": "879967f96dcbae51e31d0d063cf152d7", "section": "Section 906 Portable Fire Extinguishers", "reference": "906.7", "display_title": "[F]  906.7 Hangers and Brackets", "depth": 2, "ifc_type": ["Wall"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Residential (R)", "Mercantile (M)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Hand-held portable fire extinguishers, not housed in cabinets, shall be installed on the hangers or brackets supplied. Hangers or brackets shall be securely anchored to the mounting surface in accordance with the manufacturer's installation instructions."}
{"index": {"_id": "04c50d84e2eda873071a900e7ae905a6"}}
{"call_id": "04c50d84e2eda873071a900e7ae905a6", "section": "Section 906 Portable Fire Extinguishers", "reference": "906.8", "display_title": "[F]  906.8 Cabinets", "depth": 2, "ifc_type": ["Wall", "Covering", "BuildingElementProxy"], "occupancy": ["Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Cabinets used to house portable fire extinguishers shall not be locked.Exceptions:Where portable fire extinguishers subject to malicious use or damage are provided with a means of ready access.In Group I-3 occupancies and in mental health areas in Group I-2 occupancies, access to portable fire extinguishers shall be permitted to be locked or to be located in staff locations provided that the staff has keys."}
{"index": {"_id": "bc52ed58d83f501f192d89ee3f62c36d"}}
{"call_id": "bc52ed58d83f501f192d89ee3f62c36d", "section": "Section 906 Portable Fire Extinguishers", "reference": "906.9", "display_title": "[F]  906.9 Extinguisher Installation", "depth": 2, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "The installation of portable fire extinguishers shall be in accordance with Sections 906.9.1 through 906.9.3."}
{"index": {"_id": "ba7862b973c240d4166b0583cc272d61"}}
{"call_id": "ba7862b973c240d4166b0583cc272d61", "section": "Section 906 Portable Fire Extinguishers", "reference": "906.9.1", "display_title": "[F]  906.9.1 Extinguishers Weighing 40 Pounds or Less", "depth": 3, "ifc_type": ["Wall"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Residential (R)", "Mercantile (M)"], "design_phase": ["cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Portable fire extinguishers having a gross weight not exceeding 40 pounds (18 kg) shall be installed so that their tops are not more than 5 feet (1524 mm) above the floor."}
{"index": {"_id": "9e55da2ef6c9171f8f7b4e8f189d5807"}}
{"call_id": "9e55da2ef6c9171f8f7b4e8f189d5807", "section": "Section 906 Portable Fire Extinguishers", "reference": "906.9.2", "display_title": "[F]  906.9.2 Extinguishers Weighing More Than 40 Pounds", "depth": 3, "ifc_type": ["Covering", "Wall"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Mercantile (M)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Hand-held portable fire extinguishers having a gross weight exceeding 40 pounds (18 kg) shall be installed so that their tops are not more than 3.5 feet (1067 mm) above the floor."}
{"index": {"_id": "042a1f3be3d61f05e4fb3dd846c77f6e"}}
{"call_id": "042a1f3be3d61f05e4fb3dd846c77f6e", "section": "Section 906 Portable Fire Extinguishers", "reference": "906.9.3", "display_title": "[F]  906.9.3 Floor Clearance", "depth": 3, "ifc_type": ["Wall"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["architect"], "body": "The clearance between the floor and the bottom of installed hand-held portable fire extinguishers shall be not less than 4 inches (102 mm)."}
{"index": {"_id": "0c8d2c1b203f499b90a9b836476d845a"}}
{"call_id": "0c8d2c1b203f499b90a9b836476d845a", "section": "Section 906 Portable Fire Extinguishers", "reference": "906.10", "display_title": "[F]  906.10 Wheeled Units", "depth": 2, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "High Hazard (H)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Wheeled fire extinguishers shall be conspicuously located in a designated location."}
{"index": {"_id": "rule-196"}}
{"call_id": null, "section": "Chapter 9 Fire Protection and Life Safety Systems", "reference": "907", "display_title": "Section 907 Fire Alarm and Detection Systems", "depth": 1, "ifc_type": [], "occupancy": [], "design_phase": [], "code_category": [], "primary_responsibility": [], "body": ""}
{"index": {"_id": "737bc63b32fa1ba112bf3de90ffb66c6"}}
{"call_id": "737bc63b32fa1ba112bf3de90ffb66c6", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.1", "display_title": "[F]  907.1 General", "depth": 2, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "This section covers the application, installation, performance and maintenance of fire alarm systems and their components."}
{"index": {"_id": "01d618ca443f6f12b6142a0d32afaed2"}}
{"call_id": "01d618ca443f6f12b6142a0d32afaed2", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.1.1", "display_title": "[F]  907.1.1 Construction Documents", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Construction documents for fire alarm systems shall be of sufficient clarity to indicate the location, nature and extent of the work proposed and show in detail that it will conform to the provisions of this code, the International Fire Code; and relevant laws, ordinances, rules and regulations, as determined by the fire code official."}
{"index": {"_id": "0cdf5f583e99d341a2e1b79710f7d797"}}
{"call_id": "0cdf5f583e99d341a2e1b79710f7d797", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.1.2", "display_title": "[F]  907.1.2 Fire Alarm Shop Drawings", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Institutional (I)"], "design_phase": ["cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Shop drawings for fire alarm systems shall be prepared in accordance with NFPA 72 and submitted for review and approval prior to system installation."}
{"index": {"_id": "579b180371c13063925ff028151bfbac"}}
{"call_id": "579b180371c13063925ff028151bfbac", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.1.3", "display_title": "[F]  907.1.3 Equipment", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Systems and components shall be listed and approved for the purpose for which they are installed."}
{"index": {"_id": "8a232c4a04223d1cf0df3e121da2abbb"}}
{"call_id": "8a232c4a04223d1cf0df3e121da2abbb", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2", "display_title": "[F]  907.2 Where Required\u2014New Buildings and Structures", "depth": 2, "ifc_type": ["BuildingElementProxy", "Door"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "High Hazard (H)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "An approved fire alarm system installed in accordance with the provisions of this code and NFPA 72 shall be provided in new buildings and structures in accordance with Sections 907.2.1 through 907.2.23 and provide occupant notification in accordance with Section 907.5, unless other requirements are provided by another section of this code.Not fewer than one manual fire alarm box shall be provided in an approved location to initiate a fire alarm signal for fire alarm systems employing automatic fire detectors or waterflow detection devices. Where other sections of this code allow elimination of fire alarm boxes due to sprinklers, a single fire alarm box shall be installed.Exceptions:The manual fire alarm box is not required for fire alarm systems dedicated to elevator recall control and supervisory service.The manual fire alarm box is not required for Group R-2 occupancies unless required by the fire code official to provide a means for fire watch personnel to initiate an alarm during a sprinkler system impairment event. Where provided, the manual fire alarm box shall not be located in an area that is open to the public."}
{"index": {"_id": "5198ec7a74e22066315a306abd4124f5"}}
{"call_id": "5198ec7a74e22066315a306abd4124f5", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.1", "display_title": "[F]  907.2.1 Group A", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Educational (E)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "A manual fire alarm system that activates the occupant notification system in accordance with Section 907.5 shall be installed in Group A occupancies where the occupant load due to the assembly occupancy is 300 or more, or where the Group A occupant load is more than 100 persons above or below the lowest level of exit discharge. Group A occupancies not separated from one another in accordance with Section 707.3.10 shall be considered as a single occupancy for the purposes of applying this section. Portions of Group E occupancies occupied for assembly purposes shall be provided with a fire alarm system as required for the Group E occupancy.Exceptions: Manual fire alarm boxes are not required where the building is equipped throughout with an automatic sprinkler system installed in accordance with Section 903.3.1.1 and the occupant notification appliances will activate throughout the notification zones upon sprinkler water flow.Manual fire alarm boxes and the associated occupant notification system or emergency voice/alarm communication system are not required for Group A-5 outdoor bleacher-type seating having an occupant load of greater than or equal to 300 and less than 15,000 occupants, provided that all of the following are met:A public address system with standby power is provided.Enclosed spaces attached to or within 5 feet (1524 mm) of the outdoor bleacher-type seating compose, in the aggregate, a maximum of 10 percent of the overall area of the outdoor bleacher-type seating or 1,000 square feet (92.9 m2), whichever is less.Enclosed accessory spaces under or attached to the outdoor bleacher-type seating shall be separated from the bleacher-type seating in accordance with Section 1030.1.1.1.All means of egress from the bleacher-type seating are open to the outside.Manual fire alarm boxes and the associated occupant notification system or emergency voice/alarm communication system are not required for temporary Group A-5 outdoor bleacher-type seating, provided that all of the following are met:There are no enclosed spaces under or attached to the outdoor bleacher-type seating.The bleacher-type seating is erected for a period of less than 180 days.Evacuation of the bleacher-type seating is included in an approved fire safety plan."}
{"index": {"_id": "8e06a57bc83c241281ec838c840a7a69"}}
{"call_id": "8e06a57bc83c241281ec838c840a7a69", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.1.1", "display_title": "[F]  907.2.1.1 System Initiation in Group A Occupancies With an Occupant Load of 1,000 or More", "depth": 4, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Activation of the fire alarm in Group A occupancies with an occupant load of 1,000 or more shall initiate a signal using an emergency voice/alarm communications system in accordance with Section 907.5.2.2.Exception: Where approved, the prerecorded announcement is allowed to be manually deactivated for a period of time, not to exceed 3 minutes, for the sole purpose of allowing a live voice announcement from an approved, constantly attended location."}
{"index": {"_id": "b1ac7aeaffc26b92da95439b277d62f1"}}
{"call_id": "b1ac7aeaffc26b92da95439b277d62f1", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.1.2", "display_title": "[F]  907.2.1.2 Emergency Voice/Alarm Communication Captions", "depth": 4, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["accessibility"], "primary_responsibility": ["architect"], "body": "Stadiums, arenas and grandstands required to caption audible public announcements shall be in accordance with Section 907.5.2.2.4."}
{"index": {"_id": "620f1496620c75d96b7dd3535edcfd89"}}
{"call_id": "620f1496620c75d96b7dd3535edcfd89", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.2", "display_title": "[F]  907.2.2 Group B", "depth": 3, "ifc_type": ["Wall", "Door", "BuildingElementProxy"], "occupancy": ["Business (B)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "A manual fire alarm system, which activates the occupant notification system in accordance with Section 907.5, shall be installed in Group B occupancies where one of the following conditions exists:The combined Group B occupant load of all floors is 500 or more.The Group B occupant load is more than 100 persons above or below the lowest level of exit discharge.The fire area contains an ambulatory care facility.Exception: Manual fire alarm boxes are not required where the building is equipped throughout with an automatic sprinkler system installed in accordance with Section 903.3.1.1 and the occupant notification appliances will activate throughout the notification zones upon sprinkler water flow."}
{"index": {"_id": "265eacc4cc964bea2c72d166ae0211de"}}
{"call_id": "265eacc4cc964bea2c72d166ae0211de", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.2.1", "display_title": "[F]  907.2.2.1 Ambulatory Care Facilities", "depth": 4, "ifc_type": ["Wall", "Door", "CurtainWall", "Slab", "Window"], "occupancy": ["Business (B)", "Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Fire areas containing ambulatory care facilities shall be provided with an electronically supervised automatic smoke detection system installed within the ambulatory care facility and in public use areas outside of tenant spaces, including public corridors and elevator lobbies.Exception: Buildings equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1, provided that the occupant notification appliances will activate throughout the notification zones upon sprinkler water flow."}
{"index": {"_id": "909ab442d15c0bd2702f44a86edf44c5"}}
{"call_id": "909ab442d15c0bd2702f44a86edf44c5", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.2.2", "display_title": "[F]  907.2.2.2 Laboratories Involving Research and Development or Testing", "depth": 4, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Factory and Industrial (F)", "High Hazard (H)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "A fire alarm system activated by an air-sampling-type smoke detection system or a radiant-energy-sensing detection system shall be installed throughout the entire fire area utilized for the research and development or testing of lithium-ion or lithium metal batteries."}
{"index": {"_id": "f9e1b03369a0a131073f6230103b8181"}}
{"call_id": "f9e1b03369a0a131073f6230103b8181", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.3", "display_title": "[F]  907.2.3 Group E", "depth": 3, "ifc_type": ["Wall", "Door"], "occupancy": ["Educational (E)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "A manual fire alarm system that initiates the occupant notification signal utilizing an emergency voice/alarm communication system meeting the requirements of Section 907.5.2.2 and installed in accordance with Section 907.6 shall be installed in Group E occupancies. Where automatic sprinkler systems or smoke detectors are installed, such systems or detectors shall be connected to the building fire alarm system.Exceptions: A manual fire alarm system shall not be required in Group E occupancies with an occupant load of 50 or less.Emergency voice/alarm communication systems meeting the requirements of Section 907.5.2.2 and installed in accordance with Section 907.6 shall not be required in Group E occupancies with occupant loads of 100 or less, provided that activation of the manual fire alarm system initiates an approved occupant notification signal in accordance with Section 907.5.Manual fire alarm boxes shall not be required in Group E occupancies where all of the following apply:Interior corridors are protected by smoke detectors. Auditoriums, cafeterias, gymnasiums and similar areas are protected by heat detectors or other approved detection devices.Shops and laboratories involving dusts or vapors are protected by heat detectors or other approved detection devices.Manual activation is provided from a normally occupied location.Manual fire alarm boxes shall not be required in Group E occupancies where all of the following apply:The building is equipped throughout with an approved automatic sprinkler system installed in accordance with Section 903.3.1.1.The emergency voice/alarm communication system will activate on sprinkler waterflow.Manual activation is provided from a normally occupied location."}
{"index": {"_id": "7f88336a9be2bbfb593da7f8f744a91c"}}
{"call_id": "7f88336a9be2bbfb593da7f8f744a91c", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.4", "display_title": "[F]  907.2.4 Group F", "depth": 3, "ifc_type": ["Wall", "Door", "Stair", "Slab"], "occupancy": ["Factory and Industrial (F)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "A manual fire alarm system that activates the occupant notification system in accordance with Section 907.5 shall be installed in Group F occupancies where both of the following conditions exist:The Group F occupancy is two or more stories in height.The Group F occupancy has a combined occupant load of 500 or more above or below the lowest level of exit discharge.Exception: Manual fire alarm boxes are not required where the building is equipped throughout with an automatic sprinkler system installed in accordance with Section 903.3.1.1 and the occupant notification appliances will activate throughout the notification zones upon sprinkler water flow."}
{"index": {"_id": "cac30eb0854bbd6f2c21c620176eb3e1"}}
{"call_id": "cac30eb0854bbd6f2c21c620176eb3e1", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.4.1", "display_title": "[F]  907.2.4.1 Manufacturing Involving Lithium-Ion or Lithium Metal Batteries", "depth": 4, "ifc_type": ["Wall", "Slab", "Roof"], "occupancy": ["Factory and Industrial (F)", "High Hazard (H)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "A fire alarm system activated by an air-sampling-type smoke detection system or a radiant-energy-sensing detection system shall be installed throughout the entire fire area where lithium-ion or lithium metal batteries are manufactured; and where the manufacturer of vehicles, energy storage systems or equipment containing lithium-ion or lithium metal batteries when the batteries are installed as part of the manufacturing process."}
{"index": {"_id": "c6145fd8fb566b37dc970194a9840c60"}}
{"call_id": "c6145fd8fb566b37dc970194a9840c60", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.5", "display_title": "[F]  907.2.5 Group H", "depth": 3, "ifc_type": ["Wall", "Door", "BuildingElementProxy"], "occupancy": ["High Hazard (H)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "A manual fire alarm system that activates the occupant notification system in accordance with Section 907.5 shall be installed in Group H-5 occupancies and in occupancies used for the manufacture of organic coatings. An automatic smoke detection system shall be installed for highly toxic gases, organic peroxides and oxidizers in accordance with Chapters 60, 62 and 63, respectively, of the International Fire Code."}
{"index": {"_id": "88dc8596a128c79c263a606fd64b8f08"}}
{"call_id": "88dc8596a128c79c263a606fd64b8f08", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.6", "display_title": "[F]  907.2.6 Group I", "depth": 3, "ifc_type": ["Wall", "Door"], "occupancy": ["Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "A manual fire alarm system that activates the occupant notification system in accordance with Section 907.5 shall be installed in Group I occupancies. An automatic smoke detection system that activates the occupant notification system in accordance with Section 907.5 shall be provided in accordance with Sections 907.2.6.1, 907.2.6.2 and 907.2.6.3.3.Exceptions: Manual fire alarm boxes in sleeping units of Group I-1 and I-2 occupancies shall not be required at exits if located at all care providers' control stations or other constantly attended staff locations, provided that such manual fire alarm boxes are visible and provided with ready access, and the distances of travel required in Section 907.4.2.1 are not exceeded.Occupant notification systems are not required to be activated where private mode signaling installed in accordance with NFPA 72 is approved by the fire code official and staff evacuation responsibilities are included in the fire safety and evacuation plan required by Section 404 of the International Fire Code."}
{"index": {"_id": "7507d3052656681959b100b57601956f"}}
{"call_id": "7507d3052656681959b100b57601956f", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.6.1", "display_title": "[F]  907.2.6.1 Group I-1", "depth": 4, "ifc_type": ["Wall", "Door", "Slab"], "occupancy": ["Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "In Group I-1 occupancies, an automatic smoke detection system shall be installed in corridors, waiting areas open to corridors and habitable spaces other than sleeping units and kitchens. The system shall be activated in accordance with Section 907.5.Exceptions: For Group I-1, Condition 1 occupancies, smoke detection in habitable spaces is not required where the facility is equipped throughout with an automatic sprinkler system installed in accordance with Section 903.3.1.1.Smoke detection is not required for exterior balconies."}
{"index": {"_id": "2c157ac8b8bf187009f94ea1f5dcca9e"}}
{"call_id": "2c157ac8b8bf187009f94ea1f5dcca9e", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.6.1.1", "display_title": "[F]  907.2.6.1.1 Smoke Alarms", "depth": 5, "ifc_type": ["Wall", "Slab", "Roof"], "occupancy": ["Residential (R)", "Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Single- and multiple-station smoke alarms shall be installed in accordance with Section 907.2.11."}
{"index": {"_id": "4f5e3c407c285e47d2361aeda78f57df"}}
{"call_id": "4f5e3c407c285e47d2361aeda78f57df", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.6.2", "display_title": "[F]  907.2.6.2 Group I-2", "depth": 4, "ifc_type": ["Wall", "Door"], "occupancy": ["Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "An automatic smoke detection system shall be installed in corridors in Group I-2, Condition 1 facilities and spaces permitted to be open to the corridors by Section 407.2. The system shall be activated in accordance with Section 907.4. Group I-2, Condition 2 occupancies shall be equipped with an automatic smoke detection system as required in Section 407.Exceptions: Corridor smoke detection is not required in smoke compartments that contain sleeping units where such units are provided with smoke detectors that comply with UL 268. Such detectors shall provide a visual display on the corridor side of each sleeping unit and shall provide an audible and visual alarm at the care providers' station attending each unit.Corridor smoke detection is not required in smoke compartments that contain sleeping units where sleeping unit doors are equipped with automatic door-closing devices with integral smoke detectors on the unit sides installed in accordance with their listing, provided that the integral detectors perform the required alerting function."}
{"index": {"_id": "cf5bd533e08ee7545602e2e6eb92c97f"}}
{"call_id": "cf5bd533e08ee7545602e2e6eb92c97f", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.6.3", "display_title": "[F]  907.2.6.3 Group I-3 Occupancies", "depth": 4, "ifc_type": ["Wall", "Door", "BuildingElementProxy"], "occupancy": ["Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Group I-3 occupancies shall be equipped with a manual fire alarm system and automatic smoke detection system installed for alerting staff."}
{"index": {"_id": "73e130fb73441808e05ff00ab38d4e6c"}}
{"call_id": "73e130fb73441808e05ff00ab38d4e6c", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.6.3.1", "display_title": "[F]  907.2.6.3.1 System Initiation", "depth": 5, "ifc_type": ["Wall", "Door", "Slab"], "occupancy": ["Institutional (I)", "Residential (R)", "Assembly (A)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Actuation of an automatic fire-extinguishing system, automatic sprinkler system, a manual fire alarm box or a fire detector shall initiate an approved fire alarm signal that automatically notifies staff."}
{"index": {"_id": "53fba4d0560041f95793e21321a8ea45"}}
{"call_id": "53fba4d0560041f95793e21321a8ea45", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.6.3.2", "display_title": "[F]  907.2.6.3.2 Manual Fire Alarm Boxes", "depth": 5, "ifc_type": ["Wall", "Door"], "occupancy": ["Assembly (A)", "Institutional (I)", "Educational (E)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Manual fire alarm boxes are not required to be located in accordance with Section 907.4.2 where the fire alarm boxes are provided at staff-attended locations having direct supervision over areas where manual fire alarm boxes have been omitted."}
{"index": {"_id": "3a27328594ce66803b5f08b48bd3a887"}}
{"call_id": "3a27328594ce66803b5f08b48bd3a887", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.6.3.2.1", "display_title": "[F]  907.2.6.3.2.1 Manual Fire Alarm Boxes in Detainee Areas", "depth": 6, "ifc_type": ["Wall", "Door"], "occupancy": ["Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Manual fire alarm boxes are allowed to be locked in areas occupied by detainees, provided that staff members are present within the subject area and have keys readily available to operate the manual fire alarm boxes."}
{"index": {"_id": "510aee552409b8909d0ebc8bcad8f974"}}
{"call_id": "510aee552409b8909d0ebc8bcad8f974", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.6.3.3", "display_title": "[F]  907.2.6.3.3 Automatic Smoke Detection System", "depth": 5, "ifc_type": ["Wall", "Door", "Window"], "occupancy": ["Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "An automatic smoke detection system shall be installed throughout resident housing areas, including sleeping units and contiguous day rooms, group activity spaces and other common spaces normally open to residents.Exceptions: Other approved smoke detection arrangements providing equivalent protection, including, but not limited to, placing detectors in exhaust ducts from cells or behind protective guards listed for the purpose, are allowed where necessary to prevent damage or tampering.Sleeping units in Use Conditions 2 and 3 as described in Section 308.Smoke detectors are not required in sleeping units with four or fewer occupants in smoke compartments that are equipped throughout with an automatic sprinkler system installed in accordance with Section 903.3.1.1."}
{"index": {"_id": "8d2fbcb3a1971cce736ac258e23cf694"}}
{"call_id": "8d2fbcb3a1971cce736ac258e23cf694", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.7", "display_title": "[F]  907.2.7 Group M", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Mercantile (M)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Fire alarm systems shall be required in Group M occupancies in accordance with Sections 907.2.7.1 and 907.2.7.2."}
{"index": {"_id": "f12d512836ff123faaec7082fffcd5ff"}}
{"call_id": "f12d512836ff123faaec7082fffcd5ff", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.7.1", "display_title": "[F]  907.2.7.1 Occupant Load", "depth": 4, "ifc_type": ["Door", "Wall", "Slab"], "occupancy": ["Mercantile (M)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "A manual fire alarm system that activates the occupant notification system in accordance with Section 907.5 shall be installed in Group M occupancies where one of the following conditions exists:The combined Group M occupant load of all floors is 500 or more persons.The Group M occupant load is more than 100 persons above or below the lowest level of exit discharge.Exceptions: A manual fire alarm system is not required in covered or open mall buildings complying with Section 402.Manual fire alarm boxes are not required where the building is equipped throughout with an automatic sprinkler system installed in accordance with Section 903.3.1.1 and the occupant notification appliances will automatically activate throughout the notification zones upon sprinkler water flow."}
{"index": {"_id": "3b986dd8692358c9eda8348839c83151"}}
{"call_id": "3b986dd8692358c9eda8348839c83151", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.7.1.1", "display_title": "[F]  907.2.7.1.1 Occupant Notification", "depth": 5, "ifc_type": ["Wall", "Door"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "During times that the building is occupied, the initiation of a signal from a manual fire alarm box or from a waterflow switch shall not be required to activate the alarm notification appliances when an alarm signal is activated at a constantly attended location from which evacuation instructions shall be initiated over an emergency voice/alarm communication system installed in accordance with Section 907.5.2.2."}
{"index": {"_id": "eb914f733d3465c7dd6916a242ce91ef"}}
{"call_id": "eb914f733d3465c7dd6916a242ce91ef", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.7.2", "display_title": "[F]  907.2.7.2 Storage of Lithium-Ion or Lithium Metal Batteries", "depth": 4, "ifc_type": ["Wall", "Door", "Slab"], "occupancy": ["Mercantile (M)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "A fire alarm system activated by an air-sampling-type smoke detection system or a radiant-energy-sensing detection system shall be installed in a room or space within a Group M occupancy where required for the storage of lithium-ion or lithium metal batteries in accordance with Section 320 of the International Fire Code."}
{"index": {"_id": "f1c2cf1249cdcac8071ff15012085423"}}
{"call_id": "f1c2cf1249cdcac8071ff15012085423", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.8", "display_title": "[F]  907.2.8 Group R-1", "depth": 3, "ifc_type": ["Wall", "BuildingElementProxy"], "occupancy": ["Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Fire alarm systems and smoke alarms shall be installed in Group R-1 occupancies as required in Sections 907.2.8.1 through 907.2.8.3."}
{"index": {"_id": "645ee4cc3291eed598923560ffae4de5"}}
{"call_id": "645ee4cc3291eed598923560ffae4de5", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.8.1", "display_title": "[F]  907.2.8.1 Manual Fire Alarm System", "depth": 4, "ifc_type": ["Wall", "Door"], "occupancy": ["Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "A manual fire alarm system that activates the occupant notification system in accordance with Section 907.5 shall be installed in Group R-1 occupancies. Exceptions: A manual fire alarm system is not required in buildings not more than two stories in height where all individual dwelling units, sleeping units, and contiguous attic and crawl spaces to those units are separated from each other and public or common areas by not less than 1-hour fire partitions and each individual dwelling unit and sleeping unit has an exit directly to a public way, egress court or yard. Manual fire alarm boxes are not required throughout the building where all of the following conditions are met: The building is equipped throughout with an automatic sprinkler system installed in accordance with Section 903.3.1.1 or 903.3.1.2. The notification appliances will activate upon sprinkler water flow. Not fewer than one manual fire alarm box is installed at an approved location."}
{"index": {"_id": "f895c72a6886119f1b514ca259a8fa8c"}}
{"call_id": "f895c72a6886119f1b514ca259a8fa8c", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.8.2", "display_title": "[F]  907.2.8.2 Automatic Smoke Detection System", "depth": 4, "ifc_type": ["Wall", "Door", "Slab"], "occupancy": ["Residential (R)", "Institutional (I)", "Hotel (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "An automatic smoke detection system that activates the occupant notification system in accordance with Section 907.5 shall be installed throughout all interior corridors serving dwelling units or sleeping units. Exception: An automatic smoke detection system is not required in buildings that do not have interior corridors serving dwelling units or sleeping units and where each dwelling unit or sleeping unit has a means of egress door opening directly to an exit or to an exterior exit access that leads directly to an exit."}
{"index": {"_id": "2c157ac8b8bf187009f94ea1f5dcca9e"}}
{"call_id": "2c157ac8b8bf187009f94ea1f5dcca9e", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.8.3", "display_title": "[F]  907.2.8.3 Smoke Alarms", "depth": 4, "ifc_type": ["Wall", "Slab", "BuildingElementProxy"], "occupancy": ["Residential (R)", "Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Single- and multiple-station smoke alarms shall be installed in accordance with Section 907.2.11."}
{"index": {"_id": "14b4158f588c4b5c5722989de72031c5"}}
{"call_id": "14b4158f588c4b5c5722989de72031c5", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.9", "display_title": "[F]  907.2.9 Group R-2", "depth": 3, "ifc_type": ["Wall", "Slab", "Door"], "occupancy": ["Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Fire alarm systems and smoke alarms shall be installed in Group R-2 occupancies as required in Sections 907.2.9.1 through 907.2.9.3."}
{"index": {"_id": "c4e774ef5fe70386348435267f022c9b"}}
{"call_id": "c4e774ef5fe70386348435267f022c9b", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.9.1", "display_title": "[F]  907.2.9.1 Manual Fire Alarm System", "depth": 4, "ifc_type": ["Wall", "Door"], "occupancy": ["Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "A manual fire alarm system that activates the occupant notification system in accordance with Section 907.5 shall be installed in Group R-2 occupancies where any of the following conditions apply:Any dwelling unit or sleeping unit is located three or more stories above the lowest level of exit discharge.Any dwelling unit or sleeping unit is located more than one story below the highest level of exit discharge of exits serving the dwelling unit or sleeping unit.The building contains more than 16 dwelling units or sleeping units.Exceptions: A fire alarm system is not required in buildings not more than two stories in height where all dwelling units or sleeping units and contiguous attic and crawl spaces are separated from each other and public or common areas by not less than 1-hour fire partitions and each dwelling unit or sleeping unit has an exit directly to a public way, egress court or yard.Manual fire alarm boxes are not required where the building is equipped throughout with an automatic sprinkler system installed in accordance with Section 903.3.1.1 or 903.3.1.2 and the occupant notification appliances will automatically activate throughout the notification zones upon a sprinkler water flow.A fire alarm system is not required in buildings that do not have interior corridors serving dwelling units and are protected by an approved automatic sprinkler system installed in accordance with Section 903.3.1.1 or 903.3.1.2, provided that dwelling units either have a means of egress door opening directly to an exterior exit access that leads directly to the exits or are served by open-ended corridors designed in accordance with Section 1027.6, Exception 3."}
{"index": {"_id": "2c157ac8b8bf187009f94ea1f5dcca9e"}}
{"call_id": "2c157ac8b8bf187009f94ea1f5dcca9e", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.9.2", "display_title": "[F]  907.2.9.2 Smoke Alarms", "depth": 4, "ifc_type": ["Wall", "Slab"], "occupancy": ["Residential (R)", "Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Single- and multiple-station smoke alarms shall be installed in accordance with Section 907.2.11."}
{"index": {"_id": "91004022f12dba9e9c2f4bb3a6bdbd1e"}}
{"call_id": "91004022f12dba9e9c2f4bb3a6bdbd1e", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.9.3", "display_title": "[F]  907.2.9.3 Group R-2 College and University Buildings", "depth": 4, "ifc_type": ["Wall", "Door", "Slab", "Stair"], "occupancy": ["Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "An automatic smoke detection system that activates the occupant notification system in accordance with Section 907.5 shall be installed in Group R-2 occupancies operated by a college or university for student or staff housing in all of the following locations:Common spaces outside of dwelling units and sleeping units.Laundry rooms, mechanical equipment rooms and storage rooms.All interior corridors serving sleeping units or dwelling units.Exception: An automatic smoke detection system is not required in buildings that do not have interior corridors serving sleeping units or dwelling units and where each sleeping unit or dwelling unit either has a means of egress door opening directly to an exterior exit access that leads directly to an exit or a means of egress door opening directly to an exit.Required smoke alarms in dwelling units and sleeping units in Group R-2 occupancies operated by a college or university for student or staff housing shall be interconnected with the fire alarm system in accordance with NFPA 72."}
{"index": {"_id": "8192495d405fca64b5de100c8c6510d1"}}
{"call_id": "8192495d405fca64b5de100c8c6510d1", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.10", "display_title": "[A]  907.2.10 Group S", "depth": 3, "ifc_type": ["Wall", "Door", "Window"], "occupancy": ["Storage (S)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "A fire alarm system shall be installed in a Group S occupancy as required by Sections 907.2.10.1 and 907.2.10.2."}
{"index": {"_id": "59a33571253f57687dec041748a65a2e"}}
{"call_id": "59a33571253f57687dec041748a65a2e", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.10.1", "display_title": "[F]  907.2.10.1 Public- And Self-Storage Occupancies", "depth": 4, "ifc_type": ["Wall", "Door", "BuildingElementProxy"], "occupancy": ["Storage (S)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "A manual fire alarm system that activates the occupant notification system in accordance with Section 907.5 shall be installed in Group S public- and self-storage occupancies three stories or greater in height for interior corridors and interior common areas. Visible notification appliances are not required within storage units. Exception: Manual fire alarm boxes are not required where the building is equipped throughout with an automatic sprinkler system installed in accordance with Section 903.3.1.1, and the occupant notification appliances will activate throughout the notification zones upon sprinkler water flow."}
{"index": {"_id": "9948f9a17a98465840440bb9b2f5ec39"}}
{"call_id": "9948f9a17a98465840440bb9b2f5ec39", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.10.2", "display_title": "[F]  907.2.10.2 Storage of Lithium-Ion or Lithium Metal Batteries", "depth": 4, "ifc_type": ["Wall", "Door", "Slab"], "occupancy": ["Storage (S)", "High Hazard (H)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "A fire alarm system activated by an air-sampling-type smoke detection system or a radiant-energy-sensing detection system shall be installed throughout the entire fire area where required for the storage of lithium-ion batteries or lithium metal batteries in accordance with Section 320 of the International Fire Code."}
{"index": {"_id": "053e72c9565267a1cb1a16addc0faa11"}}
{"call_id": "053e72c9565267a1cb1a16addc0faa11", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.11", "display_title": "[F]  907.2.11 Single- And Multiple-Station Smoke Alarms", "depth": 3, "ifc_type": ["Covering"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Listed single- and multiple-station smoke alarms complying with UL 217 shall be installed in accordance with Sections 907.2.11.1 through 907.2.11.7, NFPA 72 and the manufacturer's instructions."}
{"index": {"_id": "5d5617f639eec34b5b6396db036d60c4"}}
{"call_id": "5d5617f639eec34b5b6396db036d60c4", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.11.1", "display_title": "[F]  907.2.11.1 Group R-1", "depth": 4, "ifc_type": ["Door", "Slab", "Stair", "Wall", "BuildingElementProxy"], "occupancy": ["Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["architect"], "body": "Single- or multiple-station smoke alarms shall be installed in all of the following locations in Group R-1: In sleeping areas. In every room in the path of the means of egress from the sleeping area to the door leading from the dwelling unit or sleeping unit. In each story within the dwelling unit or sleeping unit, including basements. For dwelling unit or sleeping units with split levels and without an intervening door between the adjacent levels, a smoke alarm installed on the upper level shall suffice for the adjacent lower level provided that the lower level is less than one full story below the upper level."}
{"index": {"_id": "9b6d45816bb83e8dbbef0daaa94ad0ea"}}
{"call_id": "9b6d45816bb83e8dbbef0daaa94ad0ea", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.11.2", "display_title": "[F]  907.2.11.2 Groups R-2, R-3, R-4 and I-1", "depth": 4, "ifc_type": ["Wall", "Slab", "Door"], "occupancy": ["Residential (R)", "Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Single- or multiple-station smoke alarms shall be installed and maintained in Groups R-2, R-3, R-4 and I-1 regardless of occupant load at all of the following locations:On the ceiling or wall outside of each separate sleeping area in the immediate vicinity of bedrooms.In each room used for sleeping purposes.In each story within a dwelling unit, including basements but not including crawl spaces and uninhabitable attics. In dwellings or dwelling units with split levels and without an intervening door between the adjacent levels, a smoke alarm installed on the upper level shall suffice for the adjacent lower level provided that the lower level is less than one full story below the upper level."}
{"index": {"_id": "c0ab131eb301496ca766978467cf2c68"}}
{"call_id": "c0ab131eb301496ca766978467cf2c68", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.11.3", "display_title": "[F]  907.2.11.3 Installation Near Cooking Appliances", "depth": 4, "ifc_type": ["Wall", "BuildingElementProxy"], "occupancy": ["Residential (R)", "Institutional (I)", "Assembly (A)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Smoke alarms shall be installed not less than 10 feet (3048 mm) horizontally from a permanently installed cooking appliance.Exception: Smoke alarms shall be permitted to be installed not less than 6 feet (1829 mm) horizontally from a permanently installed cooking appliance where necessary to comply with Section 907.2.11.1 or 907.2.11.2."}
{"index": {"_id": "c26ce5a80bd3e4f477cd7b5562da859e"}}
{"call_id": "c26ce5a80bd3e4f477cd7b5562da859e", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.11.4", "display_title": "[F]  907.2.11.4 Installation Near Bathrooms", "depth": 4, "ifc_type": ["Wall", "Door"], "occupancy": ["Residential (R)", "Institutional (I)", "Assembly (A)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Smoke alarms shall be installed not less than 3 feet (914 mm) horizontally from the door or opening of a bathroom that contains a bathtub or shower unless this would prevent placement of a smoke alarm required by Section 907.2.11.1 or 907.2.11.2."}
{"index": {"_id": "46a46dbcba2b34694f0a66aaafe80fdf"}}
{"call_id": "46a46dbcba2b34694f0a66aaafe80fdf", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.11.5", "display_title": "[F]  907.2.11.5 Interconnection", "depth": 4, "ifc_type": ["Wall", "Door", "Slab"], "occupancy": ["Residential (R)", "Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Where more than one smoke alarm is required to be installed within an individual dwelling unit or sleeping unit in Group R or I-1 occupancies, the smoke alarms shall be interconnected in such a manner that the activation of one alarm will activate all of the alarms in the individual unit. Physical interconnection of smoke alarms shall not be required where listed wireless alarms are installed and all alarms sound upon activation of one alarm. The alarm shall be clearly audible in all bedrooms over background noise levels with all intervening doors closed."}
{"index": {"_id": "c202621c412d8838c49a20303969e668"}}
{"call_id": "c202621c412d8838c49a20303969e668", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.11.6", "display_title": "[F]  907.2.11.6 Power Source", "depth": 4, "ifc_type": ["Covering", "BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "In new construction, required smoke alarms shall receive their primary power from the building wiring where such wiring is served from a commercial source and shall be equipped with a battery backup. Smoke alarms with integral strobes that are not equipped with battery backup shall be connected to an emergency electrical system in accordance with Section 2702. Smoke alarms shall emit a signal when the batteries are low. Wiring shall be permanent and without a disconnecting switch other than as required for overcurrent protection.Exception: Smoke alarms are not required to be equipped with battery backup where they are connected to an emergency electrical system that complies with Section 2702."}
{"index": {"_id": "723e87a6e7d7e5d02e8cd19b50ef07fa"}}
{"call_id": "723e87a6e7d7e5d02e8cd19b50ef07fa", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.11.7", "display_title": "[F]  907.2.11.7 Smoke Detection System", "depth": 4, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Residential (R)", "Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Smoke detectors listed in accordance with UL 268 and provided as part of the building fire alarm system shall be an acceptable alternative to single- and multiple-station smoke alarms and shall comply with the following: The fire alarm system shall comply with all applicable requirements in Section 907. Activation of a smoke detector in a dwelling unit or sleeping unit shall initiate alarm notification in the dwelling unit or sleeping unit in accordance with Section 907.5.2. Activation of a smoke detector in a dwelling unit or sleeping unit shall not activate alarm notification appliances outside of the dwelling unit or sleeping unit, provided that a supervisory signal is generated and monitored in accordance with Section 907.6.6."}
{"index": {"_id": "6e725c2ef65ef1a4327df2bfea98515f"}}
{"call_id": "6e725c2ef65ef1a4327df2bfea98515f", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.12", "display_title": "[F]  907.2.12 Special Amusement Areas", "depth": 3, "ifc_type": ["Wall", "Door", "Slab"], "occupancy": ["Assembly (A)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Fire detection and alarm systems shall be provided in special amusement areas in accordance with Section 411.3."}
{"index": {"_id": "765661dfb8e3991247df69fafd1a4e39"}}
{"call_id": "765661dfb8e3991247df69fafd1a4e39", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.13", "display_title": "[F]  907.2.13 High-Rise Buildings", "depth": 3, "ifc_type": ["Wall", "Door", "Stair", "Slab"], "occupancy": ["Assembly (A)", "Business (B)", "Institutional (I)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "High-rise buildings shall be provided with an automatic smoke detection system in accordance with Section 907.2.13.1, a fire department communication system in accordance with Section 907.2.13.2 and an emergency voice/alarm communication system in accordance with Section 907.5.2.2.Exceptions: Airport traffic control towers in accordance with Sections 412 and 907.2.22.Open parking garages in accordance with Section 406.5.Buildings with an occupancy in Group A-5 in accordance with Section 303.1.Low-hazard special occupancies in accordance with Section 503.1.1.Buildings with an occupancy in Group H-1, H-2 or H-3 in accordance with Section 415.In Group I-1 and I-2 occupancies, the alarm shall sound at a constantly attended location and occupant notification shall be broadcast by the emergency voice/alarm communication system."}
{"index": {"_id": "63418e51e0db819629dd4d89ef5bbdaf"}}
{"call_id": "63418e51e0db819629dd4d89ef5bbdaf", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.13.1", "display_title": "[F]  907.2.13.1 Automatic Smoke Detection", "depth": 4, "ifc_type": ["Wall", "Slab"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Automatic smoke detection in high-rise buildings shall be in accordance with Sections 907.2.13.1.1 and 907.2.13.1.2."}
{"index": {"_id": "56c8e2aa21605d55b37d3b0502b20fd8"}}
{"call_id": "56c8e2aa21605d55b37d3b0502b20fd8", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.13.1.1", "display_title": "[F]  907.2.13.1.1 Area Smoke Detection", "depth": 5, "ifc_type": ["BuildingElementProxy", "Door", "Slab", "Room", "CurtainWall"], "occupancy": ["Business (B)", "Assembly (A)", "Institutional (I)", "Residential (R)", "Mercantile (M)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Area smoke detectors shall be provided in accordance with this section. Smoke detectors shall be connected to an automatic fire alarm system. The activation of any detector required by this section shall activate the emergency voice/alarm communication system in accordance with Section 907.5.2.2. In addition to smoke detectors required by Sections 907.2.1 through 907.2.9, smoke detectors shall be located as follows:In each mechanical equipment, electrical, transformer, telephone equipment or similar room that is not provided with sprinkler protection.In each elevator machine room, machinery space, control room and control space and in elevator lobbies."}
{"index": {"_id": "426ea3295f9c6c73937b5826ff9bc828"}}
{"call_id": "426ea3295f9c6c73937b5826ff9bc828", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.13.1.2", "display_title": "[F]  907.2.13.1.2 Duct Smoke Detection", "depth": 5, "ifc_type": ["Covering", "BuildingElementProxy"], "occupancy": ["Residential (R)", "Assembly (A)", "Business (B)", "Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Duct smoke detectors complying with Section 907.3.1 shall be located as follows:In the main return air and exhaust air plenum of each air-conditioning system having a capacity greater than 2,000 cubic feet per minute (cfm) (0.94 m3/s). Such detectors shall be located in a serviceable area downstream of the last duct inlet.At each connection to a vertical duct or riser serving two or more stories from a return air duct or plenum of an air-conditioning system. In Group R-1 and R-2 occupancies, a smoke detector is allowed to be used in each return air riser carrying not more than 5,000 cfm (2.4 m3/s) and serving not more than 10 air-inlet openings."}
{"index": {"_id": "742a03509e414cf25c8d31ea369573ad"}}
{"call_id": "742a03509e414cf25c8d31ea369573ad", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.13.2", "display_title": "[F]  907.2.13.2 Fire Department Communication System", "depth": 4, "ifc_type": ["Stair", "StairFlight", "Door", "BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Where a wired communication system is approved in lieu of an in-building two-way emergency responder communication coverage system in accordance with Section 510 of the International Fire Code, the wired fire department communication system shall be designed and installed in accordance with NFPA 72 and shall operate between a fire command center complying with Section 911, elevators, elevator lobbies, emergency and standby power rooms, fire pump rooms, areas of refuge and inside interior exit stairways. The fire department communication device shall be provided at each floor level within the interior exit stairway."}
{"index": {"_id": "ed650e8055d59eb3094e0dbbbf2dac3a"}}
{"call_id": "ed650e8055d59eb3094e0dbbbf2dac3a", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.13.3", "display_title": "[F]  907.2.13.3 Multiple-Channel Voice Evacuation", "depth": 4, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "In buildings with an occupied floor more than 120 feet (36 576 mm) above the lowest level of fire department vehicle access, voice evacuation systems for high-rise buildings shall be multiple-channel systems."}
{"index": {"_id": "be8a5964391d22efbd15b9a22e2c6bd5"}}
{"call_id": "be8a5964391d22efbd15b9a22e2c6bd5", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.14", "display_title": "[F]  907.2.14 Atriums Connecting More Than Two Stories", "depth": 3, "ifc_type": ["Wall", "Slab", "CurtainWall", "Door"], "occupancy": ["Assembly (A)", "Educational (E)", "Mercantile (M)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "A fire alarm system shall be installed in occupancies with an atrium that connects more than two stories, with smoke detection installed in locations required by a rational analysis in Section 909.4 and in accordance with the system operation requirements in Section 909.17. The system shall be activated in accordance with Section 907.5. Such occupancies in Group A, E or M shall be provided with an emergency voice/alarm communication system complying with the requirements of Section 907.5.2.2."}
{"index": {"_id": "a73c6ebff168fc490e285c3d8ced65ac"}}
{"call_id": "a73c6ebff168fc490e285c3d8ced65ac", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.15", "display_title": "[F]  907.2.15 High-Piled Combustible Storage Areas", "depth": 3, "ifc_type": ["Slab", "Wall", "Roof"], "occupancy": ["Storage (S)", "Factory and Industrial (F)", "Mercantile (M)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "An automatic smoke detection system shall be installed throughout high-piled combustible storage areas where required by Section 3206.5 of the International Fire Code."}
{"index": {"_id": "28878a4e05595a60e0debb726fde91d3"}}
{"call_id": "28878a4e05595a60e0debb726fde91d3", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.16", "display_title": "[F]  907.2.16 Aerosol Storage Uses", "depth": 3, "ifc_type": ["Wall", "Door", "Slab"], "occupancy": ["Factory and Industrial (F)", "Storage (S)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Aerosol product rooms and general-purpose warehouses containing aerosol products, aerosol cooking spray products or plastic aerosol 3 products shall be provided with an approved manual fire alarm system where required by this code."}
{"index": {"_id": "ffec6f33481539b65f0496cc89d865b0"}}
{"call_id": "ffec6f33481539b65f0496cc89d865b0", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.17", "display_title": "[F]  907.2.17 Lumber, Wood Structural Panel and Veneer Mills", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Factory and Industrial (F)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Lumber, wood structural panel and veneer mills shall be provided with a manual fire alarm system."}
{"index": {"_id": "aaf0f44a22c0f0b63b50184fac30cffb"}}
{"call_id": "aaf0f44a22c0f0b63b50184fac30cffb", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.18", "display_title": "[F]  907.2.18 Underground Buildings With Smoke Control Systems", "depth": 3, "ifc_type": ["Wall", "Slab", "Door"], "occupancy": ["Assembly (A)", "Business (B)", "Institutional (I)", "Mercantile (M)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Where a smoke control system is installed in an underground building in accordance with this code, automatic smoke detectors shall be provided in accordance with Section 907.2.18.1."}
{"index": {"_id": "d9e345e0cb288c00d462b22729d93094"}}
{"call_id": "d9e345e0cb288c00d462b22729d93094", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.18.1", "display_title": "[F]  907.2.18.1 Smoke Detectors", "depth": 4, "ifc_type": ["BuildingElementProxy", "Door", "Wall"], "occupancy": ["Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Not fewer than one smoke detector listed for the intended purpose shall be installed in all of the following areas: Mechanical equipment, electrical, transformer, telephone equipment, elevator machine or similar rooms. Elevator lobbies. The main return and exhaust air plenum of each air-conditioning system serving more than one story and located in a serviceable area downstream of the last duct inlet. Each connection to a vertical duct or riser serving two or more floors from return air ducts or plenums of heating, ventilating and air-conditioning systems, except that in Group R occupancies, a listed smoke detector is allowed to be used in each return air riser carrying not more than 5,000 cubic feet per minute (2.4 m3/s) and serving not more than 10 air-inlet openings."}
{"index": {"_id": "af12156c5995eb63bc137add7998672f"}}
{"call_id": "af12156c5995eb63bc137add7998672f", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.18.2", "display_title": "[F]  907.2.18.2 Alarm Required", "depth": 4, "ifc_type": ["Door", "Window", "BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Institutional (I)", "Residential (R)", "Mercantile (M)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Activation of the smoke control system shall activate an audible alarm at a constantly attended location."}
{"index": {"_id": "248b7fc695aa125b3a3924bfccdc3c94"}}
{"call_id": "248b7fc695aa125b3a3924bfccdc3c94", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.19", "display_title": "[F]  907.2.19 Deep Underground Buildings", "depth": 3, "ifc_type": ["Stair", "Ramp", "Wall", "Slab", "Door"], "occupancy": ["Assembly (A)", "Business (B)", "Institutional (I)", "Residential (R)", "Mercantile (M)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Where the lowest level of a structure is more than 60 feet (18 288 mm) below the finished floor of the lowest level of exit discharge, the structure shall be equipped throughout with a manual fire alarm system, including an emergency voice/alarm communication system installed in accordance with Section 907.5.2.2."}
{"index": {"_id": "dffdd6d0ee1e440fbaac8f40508239b3"}}
{"call_id": "dffdd6d0ee1e440fbaac8f40508239b3", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.20", "display_title": "[F]  907.2.20 Covered and Open Mall Buildings", "depth": 3, "ifc_type": ["BuildingElementProxy", "Door", "Wall"], "occupancy": ["Assembly (A)", "Mercantile (M)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Where the total floor area exceeds 50,000 square feet (4645 m2) within either a covered mall building or within the perimeter line of an open mall building, an emergency voice/alarm communication system shall be provided. Access to emergency voice/alarm communication systems serving a mall, required or otherwise, shall be provided for the fire department. The system shall be provided in accordance with Section 907.5.2.2."}
{"index": {"_id": "658219c851282bf6fd41ed7d87861efe"}}
{"call_id": "658219c851282bf6fd41ed7d87861efe", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.21", "display_title": "[F]  907.2.21 Residential Aircraft Hangars", "depth": 3, "ifc_type": ["BuildingElementProxy", "Door", "Wall"], "occupancy": ["Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["architect"], "body": "Not fewer than one single-station smoke alarm shall be installed within a residential aircraft hangar as defined in Chapter 2 and shall be interconnected into the residential smoke alarm or other sounding device to provide an alarm that will be audible in all sleeping areas of the dwelling."}
{"index": {"_id": "9abfbec9858abf6882968a5847b25091"}}
{"call_id": "9abfbec9858abf6882968a5847b25091", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.22", "display_title": "[F]  907.2.22 Airport Traffic Control Towers", "depth": 3, "ifc_type": ["BuildingElementProxy", "Door", "Slab"], "occupancy": ["Business (B)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "An automatic smoke detection system that activates the occupant notification system in accordance with Section 907.5 shall be provided in airport control towers in accordance with Sections 907.2.22.1 and 907.2.22.2.Exception: Audible appliances shall not be installed within the control tower cab."}
{"index": {"_id": "a1ffacb643faaf6577f4e34e32fa14d7"}}
{"call_id": "a1ffacb643faaf6577f4e34e32fa14d7", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.22.1", "display_title": "[F]  907.2.22.1 Airport Traffic Control Towers With Multiple Exits and Automatic Sprinklers", "depth": 4, "ifc_type": ["Wall", "Door", "Stair", "Slab"], "occupancy": ["Business (B)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Airport traffic control towers with multiple exits and equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1 shall be provided with smoke detectors in all of the following locations:Airport traffic control cab.Electrical and mechanical equipment rooms.Airport terminal radar and electronics rooms.Outside each opening into interior exit stairways.Along the single means of egress permitted from observation levels.Outside each opening into the single means of egress permitted from observation levels."}
{"index": {"_id": "4c2d102d3c97be94592f2374e64e787e"}}
{"call_id": "4c2d102d3c97be94592f2374e64e787e", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.22.2", "display_title": "[F]  907.2.22.2 Other Airport Traffic Control Towers", "depth": 4, "ifc_type": ["Wall", "Slab", "Door", "Stair", "BuildingElementProxy"], "occupancy": ["Business (B)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Airport traffic control towers with a single exit or where sprinklers are not installed throughout shall be provided with smoke detectors in all of the following locations:Airport traffic control cab.Electrical and mechanical equipment rooms.Airport terminal radar and electronics rooms.Office spaces incidental to the tower operation.Lounges for employees, including sanitary facilities.Means of egress.Utility shafts where access to smoke detectors can be provided."}
{"index": {"_id": "be5c86800475a1f4954d9f2324e472b9"}}
{"call_id": "be5c86800475a1f4954d9f2324e472b9", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.2.23", "display_title": "[F]  907.2.23 Energy Storage Systems", "depth": 3, "ifc_type": ["BuildingElementProxy", "Slab", "Wall", "Door"], "occupancy": ["Factory and Industrial (F)", "Business (B)", "Storage (S)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "An automatic smoke detection system or radiant-energy detection system shall be installed in rooms, areas and walk-in units containing energy storage systems as required in Section 1207.5.4 of the International Fire Code."}
{"index": {"_id": "59ae42b42ee4b11d24f8e7c5aa986343"}}
{"call_id": "59ae42b42ee4b11d24f8e7c5aa986343", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.3", "display_title": "[F]  907.3 Fire Safety Functions", "depth": 2, "ifc_type": ["Wall", "BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Automatic fire detectors utilized for the purpose of performing fire safety functions shall be connected to the building's fire alarm control unit where a fire alarm system is required by Section 907.2. Detectors shall, upon actuation, perform the intended function and activate the alarm notification appliances or activate a visible and audible supervisory signal at a constantly attended location. In buildings not equipped with a fire alarm system, the automatic fire detector shall be powered by normal electrical service and, upon actuation, perform the intended function. The detectors shall be located in accordance with NFPA 72."}
{"index": {"_id": "70871639f00ee13b4abcf18134813a1e"}}
{"call_id": "70871639f00ee13b4abcf18134813a1e", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.3.1", "display_title": "[F]  907.3.1 Duct Smoke Detectors", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Smoke detectors installed in ducts shall be listed for the air velocity, temperature and humidity present in the duct. Duct smoke detectors shall be connected to the building's fire alarm control unit where a fire alarm system is required by Section 907.2. Activation of a duct smoke detector shall initiate a visible and audible supervisory signal at a constantly attended location and shall perform the intended fire safety function in accordance with this code and the International Mechanical Code. In facilities that are required to be monitored by a supervising station, duct smoke detectors shall report only as a supervisory signal and not as a fire alarm. They shall not be used as a substitute for required open area detection.Exceptions:The supervisory signal at a constantly attended location is not required where duct smoke detectors activate the building's alarm notification appliances.In occupancies not required to be equipped with a fire alarm system, actuation of a smoke detector shall activate a visible and an audible signal in an approved location. Smoke detector trouble conditions shall activate a visible or audible signal in an approved location and shall be identified as air duct detector trouble."}
{"index": {"_id": "6210b7867370558ec32f0302a6d376db"}}
{"call_id": "6210b7867370558ec32f0302a6d376db", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.3.2", "display_title": "[F]  907.3.2 Special Locking Systems", "depth": 3, "ifc_type": ["Door"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Where special locking systems are installed on means of egress doors in accordance with Sections 1010.2.12 or 1010.2.13, an automatic detection system shall be installed as required by that section."}
{"index": {"_id": "fbdb29ec1f0a209e268c11708f2ccfbe"}}
{"call_id": "fbdb29ec1f0a209e268c11708f2ccfbe", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.3.3", "display_title": "[F]  907.3.3 Elevator Emergency Operation", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Automatic fire detectors installed for elevator emergency operation shall be installed in accordance with the provisions of ASME A17.1/CSA B44 and NFPA 72."}
{"index": {"_id": "e2b15ef73d32806301751d5bbbda02e8"}}
{"call_id": "e2b15ef73d32806301751d5bbbda02e8", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.3.4", "display_title": "[F]  907.3.4 Wiring", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Mercantile (M)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "The wiring to the auxiliary devices and equipment used to accomplish the fire safety functions shall be monitored for integrity in accordance with NFPA 72."}
{"index": {"_id": "7b482740154a75a1e2f1dd1f843c5b07"}}
{"call_id": "7b482740154a75a1e2f1dd1f843c5b07", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.4", "display_title": "[F]  907.4 Initiating Devices", "depth": 2, "ifc_type": ["Wall", "BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Where a fire alarm system is required by another section of this code, occupant notification in accordance with Section 907.5 shall be initiated by one or more of the following. Initiating devices shall be installed in accordance with Sections 907.4.1 through 907.4.3.1.Manual fire alarm boxes.Automatic fire detectors.Automatic sprinkler system waterflow devices.Automatic fire-extinguishing systems."}
{"index": {"_id": "c3f43c7c41f60920ab9b91d90998687e"}}
{"call_id": "c3f43c7c41f60920ab9b91d90998687e", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.4.1", "display_title": "[F]  907.4.1 Protection of Fire Alarm Control Unit", "depth": 3, "ifc_type": ["Wall", "BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "In areas that are not continuously occupied, a single smoke detector shall be provided at the location of each fire alarm control unit, notification appliance circuit power extenders, and supervising station transmitting equipment.Exception: Where ambient conditions prohibit installation of a smoke detector, a heat detector shall be permitted."}
{"index": {"_id": "be5ba553c2c3e15477a0fc5e2831e12c"}}
{"call_id": "be5ba553c2c3e15477a0fc5e2831e12c", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.4.2", "display_title": "[F]  907.4.2 Manual Fire Alarm Boxes", "depth": 3, "ifc_type": ["Wall", "BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Where a manual fire alarm system is required by another section of this code, it shall be activated by fire alarm boxes installed in accordance with Sections 907.4.2.1 through 907.4.2.6."}
{"index": {"_id": "8c1897b1c659bf4e215d424914e39d94"}}
{"call_id": "8c1897b1c659bf4e215d424914e39d94", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.4.2.1", "display_title": "[F]  907.4.2.1 Location", "depth": 4, "ifc_type": ["Door", "Wall"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Manual fire alarm boxes shall be located not more than 5 feet (1524 mm) from the entrance to each exit. In buildings not protected by an automatic sprinkler system in accordance with Section 903.3.1.1 or 903.3.1.2, additional manual fire alarm boxes shall be located so that the distance of travel to the nearest box does not exceed 200 feet (60 960 mm)."}
{"index": {"_id": "b81cbe5febdb8204c98849def787aac4"}}
{"call_id": "b81cbe5febdb8204c98849def787aac4", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.4.2.2", "display_title": "[F]  907.4.2.2 Height", "depth": 4, "ifc_type": ["BuildingElementProxy", "Wall"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "The height of the manual fire alarm boxes shall be not less than 42 inches (1067 mm) and not more than 48 inches (1372 mm) measured vertically, from the floor level to the activating handle or lever of the box."}
{"index": {"_id": "8f1b1e0818e663ae9b62084592188c5a"}}
{"call_id": "8f1b1e0818e663ae9b62084592188c5a", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.4.2.3", "display_title": "[F]  907.4.2.3 Color", "depth": 4, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Institutional (I)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Manual fire alarm boxes shall be red in color."}
{"index": {"_id": "178a4a2e6990749d59f1a92d81b4222d"}}
{"call_id": "178a4a2e6990749d59f1a92d81b4222d", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.4.2.4", "display_title": "[F]  907.4.2.4 Signs", "depth": 4, "ifc_type": ["Wall", "BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Where fire alarm systems are not monitored by an approved supervising station in accordance with Section 907.6.6, an approved permanent sign shall be installed adjacent to each manual fire alarm box that reads: WHEN ALARM SOUNDS CALL FIRE DEPARTMENT.Exception: Where the manufacturer has permanently provided this information on the manual fire alarm box."}
{"index": {"_id": "e9a27e80e81f15a11cf9f3740c6507ab"}}
{"call_id": "e9a27e80e81f15a11cf9f3740c6507ab", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.4.2.5", "display_title": "[F]  907.4.2.5 Protective Covers", "depth": 4, "ifc_type": ["Covering"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "The fire code official is authorized to require the installation of listed manual fire alarm box protective covers to prevent malicious false alarms or to provide the manual fire alarm box with protection from physical damage. The protective cover shall be transparent or red in color with a transparent face to permit visibility of the manual fire alarm box. Each cover shall include proper operating instructions. A protective cover that emits a local alarm signal shall not be installed unless approved. Protective covers shall not project more than that permitted by Section 1003.3.3."}
{"index": {"_id": "acc5db1ea1434e3c8da6ca0d793e74df"}}
{"call_id": "acc5db1ea1434e3c8da6ca0d793e74df", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.4.2.6", "display_title": "[F]  907.4.2.6 Unobstructed and Unobscured", "depth": 4, "ifc_type": ["Wall", "Door", "Stair", "Railing"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Manual fire alarm boxes shall be provided with ready access, unobstructed, unobscured and visible at all times."}
{"index": {"_id": "350845f659aeed1434bc5103c29befb9"}}
{"call_id": "350845f659aeed1434bc5103c29befb9", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.4.3", "display_title": "[F]  907.4.3 Automatic Smoke Detection", "depth": 3, "ifc_type": ["Wall", "Ceiling", "BuildingElementProxy"], "occupancy": ["Assembly (A)", "Educational (E)", "Institutional (I)", "Residential (R)", "Business (B)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Where an automatic smoke detection system is required, it shall utilize smoke detectors unless ambient conditions prohibit such an installation. In spaces where smoke detectors cannot be utilized due to ambient conditions, approved automatic heat detectors shall be permitted."}
{"index": {"_id": "70b3202a2e7217e85b37e6bfc5a55763"}}
{"call_id": "70b3202a2e7217e85b37e6bfc5a55763", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.4.3.1", "display_title": "[F]  907.4.3.1 Automatic Sprinkler System", "depth": 4, "ifc_type": ["Wall", "Slab", "Roof"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Residential (R)", "Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "For conditions other than specific fire safety functions noted in Section 907.3, in areas where ambient conditions prohibit the installation of smoke detectors, an automatic sprinkler system installed in such areas in accordance with Section 903.3.1.1 or 903.3.1.2 and that is connected to the fire alarm system shall be approved as automatic heat detection."}
{"index": {"_id": "136dcdb117e898acb15fcb5b3ec38619"}}
{"call_id": "136dcdb117e898acb15fcb5b3ec38619", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.5", "display_title": "[F]  907.5 Occupant Notification", "depth": 2, "ifc_type": ["Wall", "Door", "BuildingElementProxy"], "occupancy": ["Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Occupant notification by fire alarms shall be in accordance with Sections 907.5.1 through 907.5.2.3.3. Occupant notification by smoke alarms in Group R-1 and R-2 occupancies shall comply with Section 907.5.2.1.3.2."}
{"index": {"_id": "fe37637884e62847f615f10b872f1ebc"}}
{"call_id": "fe37637884e62847f615f10b872f1ebc", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.5.1", "display_title": "[F]  907.5.1 Alarm Activation and Annunciation", "depth": 3, "ifc_type": ["BuildingElementProxy", "Door"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Upon activation, fire alarm systems shall initiate occupant notification and shall annunciate at the fire alarm control unit, or where allowed elsewhere by Section 907, at a constantly attended location."}
{"index": {"_id": "463c31f5d922dd42bc3a2ad139b3b8e2"}}
{"call_id": "463c31f5d922dd42bc3a2ad139b3b8e2", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.5.1.1", "display_title": "[F]  907.5.1.1 Presignal Feature", "depth": 4, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "A presignal feature shall be provided only where approved. The presignal shall be annunciated at an approved, constantly attended location, having the capability to activate the occupant notification system in the event of fire or other emergency."}
{"index": {"_id": "26e0fb56e26c07314c5df2f0be14733d"}}
{"call_id": "26e0fb56e26c07314c5df2f0be14733d", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.5.2", "display_title": "[F]  907.5.2 Alarm Notification Appliances", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Alarm notification appliances shall be provided and shall be listed for their purpose."}
{"index": {"_id": "1e3feca526e4d0a2aa4442380df0057d"}}
{"call_id": "1e3feca526e4d0a2aa4442380df0057d", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.5.2.1", "display_title": "[F]  907.5.2.1 Audible Alarms", "depth": 4, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Audible alarm notification appliances shall be provided and emit a distinctive sound that is not to be used for any purpose other than that of a fire alarm.Exceptions: Audible alarm notification appliances are not required in critical care areas of Group I-2, Condition 2 occupancies that are in compliance with Section 907.2.6, Exception 2.A visible alarm notification appliance installed in a nurses' control station or other continuously attended staff location in a Group I-2, Condition 2 suite shall be an acceptable alternative to the installation of audible alarm notification appliances throughout a suite or unit in Group I-2, Condition 2 occupancies that are in compliance with Section 907.2.6, Exception 2.Where provided, audible notification appliances located in each enclosed occupant evacuation elevator lobby in accordance with Section 3008.9.1 shall be connected to a separate notification zone for manual paging only."}
{"index": {"_id": "315716bff1c3c3995fd8c516cd38e0a3"}}
{"call_id": "315716bff1c3c3995fd8c516cd38e0a3", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.5.2.1.1", "display_title": "[F]  907.5.2.1.1 Average Sound Pressure", "depth": 5, "ifc_type": ["Wall", "Door", "Window"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "The audible alarm notification appliances shall provide a sound pressure level of 15 decibels (dBA) above the average ambient sound level or 5 dBA above the maximum sound level having a duration of not less than 60 seconds, whichever is greater, in every occupiable space within the building."}
{"index": {"_id": "4b2a78ca4b8ea92ddbaa90cd2c655b84"}}
{"call_id": "4b2a78ca4b8ea92ddbaa90cd2c655b84", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.5.2.1.2", "display_title": "[F]  907.5.2.1.2 Maximum Sound Pressure", "depth": 5, "ifc_type": ["Wall", "BuildingElementProxy", "Covering"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "The total sound pressure level produced by combining the ambient sound pressure level with all audible notification appliances operating shall not exceed 110 dBA at the minimum hearing distance from the audible appliance. Where the average ambient noise is greater than 105 dBA, visible alarm notification appliances shall be provided in accordance with NFPA 72 and audible alarm notification appliances shall not be required."}
{"index": {"_id": "a1ec02802981e12a5adda25acf950e06"}}
{"call_id": "a1ec02802981e12a5adda25acf950e06", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.5.2.1.3", "display_title": "[F]  907.5.2.1.3 Audible Alarm Signal Frequency in Group R-1, R-2 and I-1 Sleeping Rooms", "depth": 5, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Residential (R)", "Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Audible alarm signal frequency in Group R-1, R-2 and I-1 occupancies shall be in accordance with Sections 907.5.2.1.3.1 and 907.5.2.1.3.2."}
{"index": {"_id": "5b3d41acd61308c186fa0eefb20fd854"}}
{"call_id": "5b3d41acd61308c186fa0eefb20fd854", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.5.2.1.3.1", "display_title": "[F]  907.5.2.1.3.1 Fire Alarm System Audible Signal", "depth": 6, "ifc_type": ["Door", "Window", "Wall"], "occupancy": ["Residential (R)", "Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "In sleeping rooms of Group R-1, R-2 and I-1 occupancies, the audible alarm signal activated by a fire alarm system shall be a 520-Hz low-frequency signal complying with NFPA 72."}
{"index": {"_id": "e9ff840fa3010f307a0d64e4028179a7"}}
{"call_id": "e9ff840fa3010f307a0d64e4028179a7", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.5.2.1.3.2", "display_title": "[F]  907.5.2.1.3.2 Smoke Alarm Signal in Sleeping Rooms", "depth": 6, "ifc_type": ["Wall", "Door", "Window"], "occupancy": ["Residential (R)", "Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "In sleeping rooms of Group R-1, R-2 and I-1 occupancies that are required by Section 907.2.8 or 907.2.9 to have a fire alarm system, the audible alarm signal activated by single- or multiple-station smoke alarms in the dwelling unit or sleeping unit shall be a 520-Hz signal complying with NFPA 72. Where a sleeping room smoke alarm is unable to produce a 520-Hz signal, the 520-Hz alarm signal shall be provided by a listed notification appliance or a smoke detector with an integral 520-Hz sounder."}
{"index": {"_id": "0752c079af2b5e6beadef178bb63bfea"}}
{"call_id": "0752c079af2b5e6beadef178bb63bfea", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.5.2.2", "display_title": "[F]  907.5.2.2 Emergency Voice/Alarm Communication Systems", "depth": 4, "ifc_type": ["Door", "Stair", "Ramp", "CurtainWall", "Wall"], "occupancy": ["Institutional (I)", "Assembly (A)", "Business (B)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Emergency voice/alarm communication systems required by this code shall be designed and installed in accordance with NFPA 72. The operation of any automatic fire detector, sprinkler waterflow device or manual fire alarm box shall automatically sound an alert tone followed by voice instructions giving approved information and directions for a general or staged evacuation in accordance with the building's fire safety and evacuation plans required by Section 404 of the International Fire Code. In high-rise buildings, the system shall operate on at least the alarming floor, the floor above and the floor below. Speakers shall be provided throughout the building by paging zones. At a minimum, paging zones shall be provided as follows:Elevator groups.Interior exit stairways.Each floor.Areas of refuge as defined in Chapter 2.Exception: In Group I-1 and I-2 occupancies, the alarm shall sound in a constantly attended area and a general occupant notification shall be broadcast over the overhead page."}
{"index": {"_id": "c653592593cccb05c01fbe54e0238862"}}
{"call_id": "c653592593cccb05c01fbe54e0238862", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.5.2.2.1", "display_title": "[F]  907.5.2.2.1 Manual Override", "depth": 5, "ifc_type": ["BuildingElementProxy", "Wall", "Door"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "A manual override for emergency voice communication shall be provided on a selective and all-call basis for all paging zones."}
{"index": {"_id": "b0f52a147ceeca5f57a90c6055143f6d"}}
{"call_id": "b0f52a147ceeca5f57a90c6055143f6d", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.5.2.2.2", "display_title": "[F]  907.5.2.2.2 Live Voice Messages", "depth": 5, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Educational (E)", "Institutional (I)", "Residential (R)", "Business (B)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "The emergency voice/alarm communication system shall have the capability to broadcast live voice messages by paging zones on a selective and all-call basis."}
{"index": {"_id": "af435b522ba42f5dfe1b14c9da09fd16"}}
{"call_id": "af435b522ba42f5dfe1b14c9da09fd16", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.5.2.2.3", "display_title": "[F]  907.5.2.2.3 Alternative Uses", "depth": 5, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "The emergency voice/alarm communication system shall be allowed to be used for other announcements, provided that the manual fire alarm use takes precedence over any other use."}
{"index": {"_id": "728261522cc3825d5381d86961d466b0"}}
{"call_id": "728261522cc3825d5381d86961d466b0", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.5.2.2.4", "display_title": "[F]  907.5.2.2.4 Emergency Voice/Alarm Communication Captions", "depth": 5, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Where stadiums, arenas and grandstands have 15,000 fixed seats or more and provide audible public announcements, the emergency/voice alarm communication system shall provide prerecorded or real-time captions. Prerecorded or live emergency captions shall be from an approved location constantly attended by personnel trained to respond to an emergency."}
{"index": {"_id": "25c1e4842f2abb80da53ae9e306b9951"}}
{"call_id": "25c1e4842f2abb80da53ae9e306b9951", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.5.2.2.5", "display_title": "[F]  907.5.2.2.5 Standby Power", "depth": 5, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Emergency voice/alarm communications systems shall be provided with standby power in accordance with Section 2702."}
{"index": {"_id": "215072d3237eea0fc27df73ae7a2404a"}}
{"call_id": "215072d3237eea0fc27df73ae7a2404a", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.5.2.3", "display_title": "[F]  907.5.2.3 Visible Alarms", "depth": 4, "ifc_type": ["Wall", "Door", "Stair", "Ramp", "BuildingElementProxy"], "occupancy": ["Institutional (I)", "Residential (R)", "Assembly (A)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Visible alarm notification appliances shall be provided in accordance with Sections 907.5.2.3.1 through 907.5.2.3.3.Exceptions: Visible alarm notification appliances are not required in alterations, except where an existing fire alarm system is upgraded or replaced, or a new fire alarm system is installed.Visible alarm notification appliances shall not be required in exits as defined in Chapter 2.Visible alarm notification appliances shall not be required in elevator cars.Visual alarm notification appliances are not required in critical care areas of Group I-2, Condition 2 occupancies that are in compliance with Section 907.2.6, Exception 2.A visible alarm notification appliance installed in a nurses' control station or other continuously attended staff location in a Group I-2, Condition 2 suite shall be an acceptable alternative to the installation of visible alarm notification appliances throughout the suite or unit in Group I-2, Condition 2 occupancies that are in compliance with Section 907.2.6, Exception 2."}
{"index": {"_id": "4eea09d9e380263285ea9e5ca966ed46"}}
{"call_id": "4eea09d9e380263285ea9e5ca966ed46", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.5.2.3.1", "display_title": "[F]  907.5.2.3.1 Public Use Areas and Common Use Areas", "depth": 5, "ifc_type": ["Wall", "Door", "BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Visible alarm notification appliances shall be provided in public use areas and common use areas.Exception: Where employee work areas have audible alarm coverage, the notification appliance circuits serving the employee work areas shall be initially designed with not less than 20-percent spare capacity to account for the potential of adding visible notification appliances in the future to accommodate hearing-impaired employee(s)."}
{"index": {"_id": "adabd3e096f5617a1046a49337c6c6d9"}}
{"call_id": "adabd3e096f5617a1046a49337c6c6d9", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.5.2.3.2", "display_title": "[F]  907.5.2.3.2 Groups I-1 and R-1", "depth": 5, "ifc_type": ["Door", "Window", "BuildingElementProxy"], "occupancy": ["Institutional (I)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Habitable spaces in dwelling units and sleeping units in Group I-1 and R-1 occupancies in accordance with Table 907.5.2.3.2 shall be provided with visible alarm notification. Visible alarms shall be activated by the in-room smoke alarm and the building fire alarm system. [F] TABLE 907.5.2.3.2 VISIBLE ALARMS AGGREGATE NUMBER OF DWELLING UNITS AND SLEEPING UNITS SLEEPING ACCOMMODATIONS WITH VISIBLE ALARMS 6 to 25 2 26 to 50 4 51 to 75 7 76 to 100 9 101 to 150 12 151 to 200 14 201 to 300 17 301 to 400 20 401 to 500 22 501 to 1,000 5% of total 1,001 and over 50 plus 3 for each 100 over 1,000"}
{"index": {"_id": "3ef596632c4dfe520c648187c8efd88e"}}
{"call_id": "3ef596632c4dfe520c648187c8efd88e", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.5.2.3.3", "display_title": "[F]  907.5.2.3.3 Group R-2", "depth": 5, "ifc_type": ["Wall", "Slab"], "occupancy": ["Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "In Group R-2 occupancies required by Section 907 to have a fire alarm system, each story that contains dwelling units and sleeping units shall be provided with the capability to support future visible alarm notification appliances in accordance with Chapter 11 of ICC A117.1. Such capability shall accommodate wired or wireless equipment."}
{"index": {"_id": "3be7654e3ea204ed4d8b321d2a659f4d"}}
{"call_id": "3be7654e3ea204ed4d8b321d2a659f4d", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.5.2.3.3.1", "display_title": "[F]  907.5.2.3.3.1 Wired Equipment", "depth": 6, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Where wired equipment is used to comply with the future capability required by Section 907.5.2.3.3, the system shall include one of the following capabilities: The replacement of audible appliances with combination audible/visible appliances or additional visible notification appliances. The future extension of the existing wiring from the unit smoke alarm locations to required locations for visible appliances.For wired equipment, the fire alarm power supply and circuits shall have not less than 5-percent excess capacity to accommodate the future addition of visible alarm notification appliances, and a single access point to such circuits shall be available on every story. Such circuits shall not be required to be extended beyond a single access point on a story. The fire alarm system shop drawings required by Section 907.1.2 shall include the power supply and circuit documentation to accommodate the future addition of visible notification appliances."}
{"index": {"_id": "f41f0ae561a12cf23d50e0266e9a8360"}}
{"call_id": "f41f0ae561a12cf23d50e0266e9a8360", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.6", "display_title": "[F]  907.6 Installation and Monitoring", "depth": 2, "ifc_type": ["Wall", "BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "A fire alarm system shall be installed and monitored in accordance with Sections 907.6.1 through 907.6.6.3 and NFPA 72."}
{"index": {"_id": "257f10cb2876d38fd492d0a778faf0b7"}}
{"call_id": "257f10cb2876d38fd492d0a778faf0b7", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.6.1", "display_title": "[F]  907.6.1 Wiring", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Wiring shall comply with the requirements of NFPA 70 and NFPA 72. Wireless protection systems utilizing radio-frequency transmitting devices shall comply with the special requirements for supervision of low-power wireless systems in NFPA 72."}
{"index": {"_id": "f9a204e885ffc086adedd464f143d9f9"}}
{"call_id": "f9a204e885ffc086adedd464f143d9f9", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.6.2", "display_title": "[F]  907.6.2 Power Supply", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "The primary and secondary power supply for the fire alarm system shall be provided in accordance with NFPA 72.Exception: Back-up power for single-station and multiple-station smoke alarms as required in Section 907.2.11.6."}
{"index": {"_id": "5693bb4fed50cb0101fd8307e46ab105"}}
{"call_id": "5693bb4fed50cb0101fd8307e46ab105", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.6.3", "display_title": "[F]  907.6.3 Initiating Device Identification", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Institutional (I)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "The fire alarm system shall identify the specific initiating device address, location, device type, floor level where applicable and status including indication of normal, alarm, trouble and supervisory status, as appropriate.Exceptions:Fire alarm systems in single-story buildings less than 22,500 square feet (2090 m2) in area.Fire alarm systems that only include manual fire alarm boxes, waterflow initiating devices and not more than 10 additional alarm-initiating devices.Special initiating devices that do not support individual device identification.Fire alarm systems or devices that are replacing existing equipment."}
{"index": {"_id": "b4a0275427d1a22396cd31144dd4ff27"}}
{"call_id": "b4a0275427d1a22396cd31144dd4ff27", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.6.3.1", "display_title": "[F]  907.6.3.1 Annunciation", "depth": 4, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "The initiating device status shall be annunciated at an approved on-site location."}
{"index": {"_id": "ebb1a69cc527b10653a64dbb44594511"}}
{"call_id": "ebb1a69cc527b10653a64dbb44594511", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.6.4", "display_title": "[F]  907.6.4 Zones", "depth": 3, "ifc_type": ["Wall", "Door", "Slab"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Each floor shall be zoned separately and a zone shall not exceed 22,500 square feet (2090 m2). The length of any zone shall not exceed 300 feet (91 440 mm) in any direction.Exception: Automatic sprinkler system zones shall not exceed the area permitted by NFPA 13."}
{"index": {"_id": "f3a748d6fbe197dff94a9a8f96ec477c"}}
{"call_id": "f3a748d6fbe197dff94a9a8f96ec477c", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.6.4.1", "display_title": "[F]  907.6.4.1 Zoning Indicator Panel", "depth": 4, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Institutional (I)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "A zoning indicator panel and the associated controls shall be provided in an approved location. The visual zone indication shall lock in until the system is reset and shall not be canceled by the operation of an audible-alarm silencing switch."}
{"index": {"_id": "55cc4e925e142b5578852987fb7a5446"}}
{"call_id": "55cc4e925e142b5578852987fb7a5446", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.6.4.2", "display_title": "[F]  907.6.4.2 High-Rise Buildings", "depth": 4, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "In high-rise buildings, a separate zone by floor shall be provided for each of the following types of alarm-initiating devices where provided:Smoke detectors.Sprinkler waterflow devices.Manual fire alarm boxes.Other approved types of automatic fire protection systems."}
{"index": {"_id": "f9c00e54a59fa7d0957a6c377c4b22ab"}}
{"call_id": "f9c00e54a59fa7d0957a6c377c4b22ab", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.6.5", "display_title": "[F]  907.6.5 Access", "depth": 3, "ifc_type": ["Wall", "Ceiling", "BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["dd", "cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Access shall be provided to each fire alarm device and notification appliance for periodic inspection, maintenance and testing."}
{"index": {"_id": "3735fdf754423dc5139c640e8aca03ed"}}
{"call_id": "3735fdf754423dc5139c640e8aca03ed", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.6.6", "display_title": "[F]  907.6.6 Monitoring", "depth": 3, "ifc_type": ["FireProtection", "BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "High Hazard (H)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Fire alarm systems required by this chapter or by the International Fire Code shall be monitored by an approved supervising station in accordance with NFPA 72.Exception: Monitoring by a supervising station is not required for:Single- and multiple-station smoke alarms required by Section 907.2.11.Smoke detectors in Group I-3 occupancies.Automatic sprinkler systems in one- and two-family dwellings."}
{"index": {"_id": "9762e005dbfaa3a873c23a2a7537940b"}}
{"call_id": "9762e005dbfaa3a873c23a2a7537940b", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.6.6.1", "display_title": "[F]  907.6.6.1 Transmission of Alarm Signals", "depth": 4, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Transmission of alarm signals to a supervising station shall be in accordance with NFPA 72."}
{"index": {"_id": "f5716d392bd99ff303436fb246b9f0b7"}}
{"call_id": "f5716d392bd99ff303436fb246b9f0b7", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.6.6.2", "display_title": "[F]  907.6.6.2 MIY Monitoring", "depth": 4, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Direct transmission of alarms associated with monitor it yourself (MIY) transmitters to a public safety answering point (PSAP) shall not be permitted unless approved by the fire code official."}
{"index": {"_id": "6d5cb5babdc9aca19ce444d8c2dba7a3"}}
{"call_id": "6d5cb5babdc9aca19ce444d8c2dba7a3", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.6.6.3", "display_title": "[F]  907.6.6.3 Termination of Monitoring Service", "depth": 4, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Termination of fire alarm monitoring services shall be in accordance with Section 901.9 of the International Fire Code."}
{"index": {"_id": "435bee072dede09e427168a7fd9bb5ee"}}
{"call_id": "435bee072dede09e427168a7fd9bb5ee", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.7", "display_title": "[F]  907.7 Acceptance Tests and Completion", "depth": 2, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "High Hazard (H)"], "design_phase": ["cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Upon completion of the installation, the fire alarm system and all fire alarm components shall be tested in accordance with NFPA 72."}
{"index": {"_id": "46760c3cf8f462ef2ff458341a4feff9"}}
{"call_id": "46760c3cf8f462ef2ff458341a4feff9", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.7.1", "display_title": "[F]  907.7.1 Single- And Multiple-Station Alarm Devices", "depth": 3, "ifc_type": ["Wall", "BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "When the installation of the alarm devices is complete, each device and interconnecting wiring for multiple-station alarm devices shall be tested in accordance with the smoke alarm provisions of NFPA 72."}
{"index": {"_id": "55a8a5ba4037df4a3e024d7f7a85a773"}}
{"call_id": "55a8a5ba4037df4a3e024d7f7a85a773", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.7.2", "display_title": "[F]  907.7.2 Record of Completion", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Institutional (I)"], "design_phase": ["cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "A record of completion in accordance with NFPA 72 verifying that the system has been installed and tested in accordance with the approved plans and specifications shall be provided."}
{"index": {"_id": "293a770b00cf7e4f638692974630fbbd"}}
{"call_id": "293a770b00cf7e4f638692974630fbbd", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.7.3", "display_title": "[F]  907.7.3 Instructions", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Operating, testing and maintenance instructions and record drawings (\"as-builts\") and equipment specifications shall be provided at an approved location."}
{"index": {"_id": "c6cf0b3d345310b0fae473bb1f44fc6e"}}
{"call_id": "c6cf0b3d345310b0fae473bb1f44fc6e", "section": "Section 907 Fire Alarm and Detection Systems", "reference": "907.8", "display_title": "[F]  907.8 Inspection, Testing and Maintenance", "depth": 2, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "The maintenance and testing schedules and procedures for fire alarm and fire detection systems shall be in accordance with Section 907.8 of the International Fire Code."}
{"index": {"_id": "rule-320"}}
{"call_id": null, "section": "Chapter 9 Fire Protection and Life Safety Systems", "reference": "908", "display_title": "Section 908 Emergency Alarm Systems", "depth": 1, "ifc_type": [], "occupancy": [], "design_phase": [], "code_category": [], "primary_responsibility": [], "body": ""}
{"index": {"_id": "ef8cffc72d18b57e2a84439f3fc10764"}}
{"call_id": "ef8cffc72d18b57e2a84439f3fc10764", "section": "Section 908 Emergency Alarm Systems", "reference": "908.1", "display_title": "[F]  908.1 Group H Occupancies", "depth": 2, "ifc_type": ["Wall", "Door"], "occupancy": ["High Hazard (H)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Emergency alarms for the detection and notification of an emergency condition in Group H occupancies shall be provided in accordance with Section 415.5."}
{"index": {"_id": "5d466d7eef5602fefe2e079366d8fef0"}}
{"call_id": "5d466d7eef5602fefe2e079366d8fef0", "section": "Section 908 Emergency Alarm Systems", "reference": "908.2", "display_title": "[F]  908.2 Group H-5 Occupancy", "depth": 2, "ifc_type": ["BuildingElementProxy"], "occupancy": ["High Hazard (H)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Emergency alarms for notification of an emergency condition in an HPM facility shall be provided as required in Section 415.11.4."}
{"index": {"_id": "db2015c68fda8a57b0afb124949484b2"}}
{"call_id": "db2015c68fda8a57b0afb124949484b2", "section": "Section 908 Emergency Alarm Systems", "reference": "908.3", "display_title": "[F]  908.3 Fire Alarm System Interface", "depth": 2, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Where an emergency alarm system is interfaced with a building's fire alarm system, the signal produced at the fire alarm control unit shall be a supervisory signal."}
{"index": {"_id": "rule-324"}}
{"call_id": null, "section": "Chapter 9 Fire Protection and Life Safety Systems", "reference": "909", "display_title": "Section 909 Smoke Control Systems", "depth": 1, "ifc_type": [], "occupancy": [], "design_phase": [], "code_category": [], "primary_responsibility": [], "body": ""}
{"index": {"_id": "dfee83422f47d06ae810d3b4cb4dc945"}}
{"call_id": "dfee83422f47d06ae810d3b4cb4dc945", "section": "Section 909 Smoke Control Systems", "reference": "909.1", "display_title": "[F]  909.1 Scope and Purpose", "depth": 2, "ifc_type": ["Wall", "Door", "Roof"], "occupancy": ["Assembly (A)", "Business (B)", "Institutional (I)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "This section applies to mechanical or passive smoke control systems where they are required by other provisions of this code. The purpose of this section is to establish minimum requirements for the design, installation and acceptance testing of smoke control systems that are intended to provide a tenable environment for the evacuation or relocation of occupants. These provisions are not intended for the preservation of contents, the timely restoration of operations or for assistance in fire suppression or overhaul activities. Smoke control systems regulated by this section serve a different purpose than the smoke- and heat-removal provisions found in Section 910. Mechanical smoke control systems shall not be considered exhaust systems under Chapter 5 of the International Mechanical Code."}
{"index": {"_id": "d1d3b15fab2b30bf814d5a545eca3f74"}}
{"call_id": "d1d3b15fab2b30bf814d5a545eca3f74", "section": "Section 909 Smoke Control Systems", "reference": "909.2", "display_title": "[F]  909.2 General Design Requirements", "depth": 2, "ifc_type": ["Wall", "Door", "Window", "Slab"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_resistance_smoke_protection"], "primary_responsibility": ["fire_protection_engineer"], "body": "Buildings, structures or parts thereof required by this code to have a smoke control system or systems shall have such systems designed in accordance with the applicable requirements of Section 909 and the generally accepted and well-established principles of engineering relevant to the design. The construction documents shall include sufficient information and detail to adequately describe the elements of the design necessary for the proper implementation of the smoke control systems. These documents shall be accompanied by sufficient information and analysis to demonstrate compliance with these provisions."}
{"index": {"_id": "54beddbd51dcf5b6d79dff0e3ff3003b"}}
{"call_id": "54beddbd51dcf5b6d79dff0e3ff3003b", "section": "Section 909 Smoke Control Systems", "reference": "909.3", "display_title": "[F]  909.3 Special Inspection and Test Requirements", "depth": 2, "ifc_type": ["Wall", "Door", "CurtainWall", "Roof"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "In addition to the ordinary inspection and test requirements that buildings, structures and parts thereof are required to undergo, smoke control systems subject to the provisions of Section 909 shall undergo special inspections and tests sufficient to verify the proper commissioning of the smoke control design in its final installed condition. The design submission accompanying the construction documents shall clearly detail procedures and methods to be used and the items subject to such inspections and tests. Such commissioning shall be in accordance with generally accepted engineering practice and, where possible, based on published standards for the particular testing involved. The special inspections and tests required by this section shall be conducted under the same terms in Section 1704."}
{"index": {"_id": "0e5575ec6668fdb5814335386cbeb25b"}}
{"call_id": "0e5575ec6668fdb5814335386cbeb25b", "section": "Section 909 Smoke Control Systems", "reference": "909.4", "display_title": "[F]  909.4 Analysis", "depth": 2, "ifc_type": ["Wall", "Door", "Window"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_resistance_smoke_protection"], "primary_responsibility": ["fire_protection_engineer"], "body": "A rational analysis supporting the types of smoke control systems to be employed, their methods of operation, the systems supporting them and the methods of construction to be utilized shall accompany the submitted construction documents and shall include, but not be limited to, the items indicated in Sections 909.4.1 through 909.4.7."}
{"index": {"_id": "9fc72a74faf647a5cf09b441e45e7fcc"}}
{"call_id": "9fc72a74faf647a5cf09b441e45e7fcc", "section": "Section 909 Smoke Control Systems", "reference": "909.4.1", "display_title": "[F]  909.4.1 Stack Effect", "depth": 3, "ifc_type": ["Stair", "Lift", "Wall"], "occupancy": ["Assembly (A)", "Business (B)", "Institutional (I)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["mechanical_engineer"], "body": "The system shall be designed such that the maximum probable normal or reverse stack effect will not adversely interfere with the system's capabilities. In determining the maximum probable stack effect, altitude, elevation, weather history and interior temperatures shall be used."}
{"index": {"_id": "0ca26a7f1282fac62c2dad0275df7e0b"}}
{"call_id": "0ca26a7f1282fac62c2dad0275df7e0b", "section": "Section 909 Smoke Control Systems", "reference": "909.4.2", "display_title": "[F]  909.4.2 Temperature Effect of Fire", "depth": 3, "ifc_type": ["Wall", "Roof", "Slab"], "occupancy": ["Assembly (A)", "Business (B)", "Institutional (I)", "Residential (R)", "Storage (S)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Buoyancy and expansion caused by the design fire in accordance with Section 909.9 shall be analyzed. The system shall be designed such that these effects do not adversely interfere with the system's capabilities."}
{"index": {"_id": "226ac94f97d4914244df4a22b1ca5e28"}}
{"call_id": "226ac94f97d4914244df4a22b1ca5e28", "section": "Section 909 Smoke Control Systems", "reference": "909.4.3", "display_title": "[F]  909.4.3 Wind Effect", "depth": 3, "ifc_type": ["Wall", "Roof", "CurtainWall", "Slab"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["structural_design"], "primary_responsibility": ["structural_engineer"], "body": "The design shall consider the adverse effects of wind. Such consideration shall be consistent with the wind-loading provisions of Chapter 16."}
{"index": {"_id": "e718253892e3bbe8acf833de9c05002f"}}
{"call_id": "e718253892e3bbe8acf833de9c05002f", "section": "Section 909 Smoke Control Systems", "reference": "909.4.4", "display_title": "[F]  909.4.4 HVAC Systems", "depth": 3, "ifc_type": ["Wall", "Slab", "Door", "Window"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["mechanical_systems"], "primary_responsibility": ["mechanical_engineer"], "body": "The design shall consider the effects of the heating, ventilating and air-conditioning (HVAC) systems on both smoke and fire transport. The analysis shall include all permutations of systems status. The design shall consider the effects of the fire on the HVAC systems."}
{"index": {"_id": "64759e9710d36bea40036511455b2cb6"}}
{"call_id": "64759e9710d36bea40036511455b2cb6", "section": "Section 909 Smoke Control Systems", "reference": "909.4.5", "display_title": "[F]  909.4.5 Climate", "depth": 3, "ifc_type": ["Covering", "Roof", "Wall"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["mechanical_systems"], "primary_responsibility": ["mechanical_engineer"], "body": "The design shall consider the effects of low temperatures on systems, property and occupants. Air inlets and exhausts shall be located so as to prevent snow or ice blockage."}
{"index": {"_id": "57aef09c4935d0bcc4e153ff9588614c"}}
{"call_id": "57aef09c4935d0bcc4e153ff9588614c", "section": "Section 909 Smoke Control Systems", "reference": "909.4.6", "display_title": "[F]  909.4.6 Duration of Operation", "depth": 3, "ifc_type": ["Wall", "Door", "Slab", "Window"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "All portions of active or engineered smoke control systems shall be capable of continued operation after detection of the fire event for a period of not less than either 20 minutes or 1.5 times the calculated egress time, whichever is greater."}
{"index": {"_id": "5f13a8360973e293f442cd43f5423e6b"}}
{"call_id": "5f13a8360973e293f442cd43f5423e6b", "section": "Section 909 Smoke Control Systems", "reference": "909.4.7", "display_title": "[F]  909.4.7 Smoke Control System Interaction", "depth": 3, "ifc_type": ["Wall", "Door", "Slab", "CurtainWall", "Window"], "occupancy": ["Assembly (A)", "Business (B)", "Residential (R)", "Institutional (I)", "Mercantile (M)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "The design shall consider the interaction effects of the operation of multiple smoke control systems for all design scenarios."}
{"index": {"_id": "b1865477c3dcf8e2d2d16a9d01500558"}}
{"call_id": "b1865477c3dcf8e2d2d16a9d01500558", "section": "Section 909 Smoke Control Systems", "reference": "909.5", "display_title": "[F]  909.5 Smoke Barrier Construction", "depth": 2, "ifc_type": ["Wall", "Slab", "Door"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_resistance_smoke_protection"], "primary_responsibility": ["architect"], "body": "Smoke barriers required for passive smoke control and a smoke control system using the pressurization method shall comply with Section 709. The maximum allowable leakage area shall be the aggregate area calculated using the following leakage area ratios:Walls A/Aw = 0.00100Interior exit stairways and ramps and exit passageways: A/Aw = 0.00035Enclosed exit access stairways and ramps and all other shafts: A/Aw = 0.00150Floors and roofs: A/AF = 0.00050where:A = Total leakage area, square feet (m2).AF = Unit floor or roof area of barrier, square feet (m2).Aw = Unit wall area of barrier, square feet (m2).The leakage area ratios shown do not include openings due to gaps around doors and operable windows. The total leakage area of the smoke barrier shall be determined in accordance with Section 909.5.1 and tested in accordance with Section 909.5.2."}
{"index": {"_id": "31821b09224a9c7f6a1041b026c848b6"}}
{"call_id": "31821b09224a9c7f6a1041b026c848b6", "section": "Section 909 Smoke Control Systems", "reference": "909.5.1", "display_title": "[F]  909.5.1 Total Leakage Area", "depth": 3, "ifc_type": ["Wall", "Door", "Window"], "occupancy": ["Assembly (A)", "Business (B)", "Residential (R)", "Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_resistance_smoke_protection"], "primary_responsibility": ["architect"], "body": "Total leakage area of the barrier is the product of the smoke barrier gross area multiplied by the allowable leakage area ratio, plus the area of other openings such as gaps around doors and operable windows."}
{"index": {"_id": "afc5adbb8b32d2abdbe73ddbc2343d09"}}
{"call_id": "afc5adbb8b32d2abdbe73ddbc2343d09", "section": "Section 909 Smoke Control Systems", "reference": "909.5.2", "display_title": "[F]  909.5.2 Testing of Leakage Area", "depth": 3, "ifc_type": ["Wall", "Door", "Window"], "occupancy": ["Assembly (A)", "Business (B)", "Institutional (I)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_resistance_smoke_protection"], "primary_responsibility": ["fire_protection_engineer"], "body": "Compliance with the maximum total leakage area shall be determined by achieving the minimum air pressure difference across the barrier with the system in the smoke control mode for mechanical smoke control systems utilizing the pressurization method. Compliance with the maximum total leakage area of passive smoke control systems shall be verified through methods such as door fan testing or other methods, as approved by the fire code official."}
{"index": {"_id": "73c7dfc676537e761c87996cea1599d0"}}
{"call_id": "73c7dfc676537e761c87996cea1599d0", "section": "Section 909 Smoke Control Systems", "reference": "909.5.3", "display_title": "[F]  909.5.3 Opening Protection", "depth": 3, "ifc_type": ["Door", "Wall"], "occupancy": ["Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_resistance_smoke_protection"], "primary_responsibility": ["architect"], "body": "Openings in smoke barriers shall be protected by automatic-closing devices actuated by the required controls for the mechanical smoke control system. Door openings shall be protected by fire door assemblies complying with Section 716. Exceptions: Passive smoke control systems with automatic-closing devices actuated by spot-type smoke detectors listed for releasing service installed in accordance with Section 907.3. Fixed openings between smoke zones that are protected utilizing the airflow method. In Group I-1, Condition 2; Group I-2; and ambulatory care facilities, where a pair of opposite-swinging doors are installed across a corridor in accordance with Section 909.5.3.1, the doors shall not be required to be protected in accordance with Section 716. The doors shall be close-fitting within operational tolerances and shall not have a center mullion or undercuts in excess of 3/4 inch (19.1 mm), louvers or grilles. The doors shall have head and jamb stops and astragals or rabbets at meeting edges and, where permitted by the door manufacturer's listing, positive-latching devices are not required. In Group I-2 and ambulatory care facilities, where such doors are special-purpose horizontal sliding, accordion or folding door assemblies installed in accordance with Section 1010.3.3 and are automatic closing by smoke detection in accordance with Section 716.2.6.6. Group I-3. Openings between smoke zones with clear ceiling heights of 14 feet (4267 mm) or greater and bank-down capacity of greater than 20 minutes as determined by the design fire size."}
{"index": {"_id": "856830785f9ac5b1f08bf3f14f18b6ca"}}
{"call_id": "856830785f9ac5b1f08bf3f14f18b6ca", "section": "Section 909 Smoke Control Systems", "reference": "909.5.3.1", "display_title": "[F]  909.5.3.1 Group I-1, Condition 2; Group I-2; And Ambulatory Care Facilities", "depth": 4, "ifc_type": ["Door", "Wall"], "occupancy": ["Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_resistance_smoke_protection"], "primary_responsibility": ["architect"], "body": "In Group I-1, Condition 2; Group I-2; and ambulatory care facilities, where doors are installed across a corridor, the doors shall be automatic closing by smoke detection in accordance with Section 716.2.6.6 and shall have a vision panel with fire-protection-rated glazing materials in fire protection-rated frames, the area of which shall not exceed that tested."}
{"index": {"_id": "34a0b2baf1ef7c03c7f5262d20aec50b"}}
{"call_id": "34a0b2baf1ef7c03c7f5262d20aec50b", "section": "Section 909 Smoke Control Systems", "reference": "909.5.3.2", "display_title": "[F]  909.5.3.2 Ducts and Air Transfer Openings", "depth": 4, "ifc_type": ["Wall", "Slab"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_resistance_smoke_protection"], "primary_responsibility": ["mechanical_engineer"], "body": "Ducts and air transfer openings are required to be protected with a minimum Class II, 250\u00b0F (121\u00b0C) smoke damper complying with Section 717."}
{"index": {"_id": "0f21fd1dcb5501fd172616c8850d8c48"}}
{"call_id": "0f21fd1dcb5501fd172616c8850d8c48", "section": "Section 909 Smoke Control Systems", "reference": "909.6", "display_title": "[F]  909.6 Pressurization Method", "depth": 2, "ifc_type": ["Wall", "Door"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["mechanical_engineer"], "body": "The primary mechanical means of controlling smoke shall be by pressure differences across smoke barriers. Maintenance of a tenable environment is not required in the smoke control zone of fire origin."}
{"index": {"_id": "646898998afd64fc82dc103302f2abbd"}}
{"call_id": "646898998afd64fc82dc103302f2abbd", "section": "Section 909 Smoke Control Systems", "reference": "909.6.1", "display_title": "[F]  909.6.1 Minimum Pressure Difference", "depth": 3, "ifc_type": ["Wall"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "The pressure difference across a smoke barrier used to separate smoke zones shall be not less than 0.05-inch water gage (0.0124 kPa) in building equipped throughout with automatic sprinkler systems.In buildings permitted to be not equipped throughout with automatic sprinkler systems, the smoke control system shall be designed to achieve pressure differences not less than two times the maximum calculated pressure difference produced by the design fire."}
{"index": {"_id": "a412062dc14e2770e09f370bb7a4a0a7"}}
{"call_id": "a412062dc14e2770e09f370bb7a4a0a7", "section": "Section 909 Smoke Control Systems", "reference": "909.6.2", "display_title": "[F]  909.6.2 Maximum Pressure Difference", "depth": 3, "ifc_type": ["Door", "Wall"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_resistance_smoke_protection"], "primary_responsibility": ["mechanical_engineer"], "body": "The maximum air pressure difference across a smoke barrier shall be determined by required door-opening or closing forces. The actual force required to open exit doors when the system is in the smoke control mode shall be in accordance with Section 1010.1.3. Opening and closing forces for other doors shall be determined by standard engineering methods for the resolution of forces and reactions. The calculated force to set a side-hinged, swinging door in motion shall be determined by: (Equation 9-1) where: A = Door area, square feet (m2). d = Distance from door handle to latch edge of door, feet (m). F = Total door opening force, pounds (N). Fdc = Force required to overcome closing device, pounds (N). K = Coefficient 5.2 (1.0). W = Door width, feet (m). \u0394P = Design pressure difference, inches of water (Pa)."}
{"index": {"_id": "88ab2d55e5fd8d3cb4b14b866e4eee9d"}}
{"call_id": "88ab2d55e5fd8d3cb4b14b866e4eee9d", "section": "Section 909 Smoke Control Systems", "reference": "909.6.3", "display_title": "[F]  909.6.3 Pressurized Stairways and Elevator Hoistways", "depth": 3, "ifc_type": ["Stair", "StairFlight", "Ramp", "Door"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Where stairways or elevator hoistways are pressurized, such pressurization systems shall comply with Section 909 as smoke control systems, in addition to the requirements of Sections 909.20 of this code and 909.21 of the International Fire Code."}
{"index": {"_id": "42b9471ef67b2ee0334c30081322e5b1"}}
{"call_id": "42b9471ef67b2ee0334c30081322e5b1", "section": "Section 909 Smoke Control Systems", "reference": "909.7", "display_title": "[F]  909.7 Airflow Design Method", "depth": 2, "ifc_type": ["Wall", "Door", "CurtainWall", "Slab"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Where approved by the fire code official, smoke migration through openings fixed in a permanently open position, which are located between smoke control zones by the use of the airflow method, shall be permitted. The design airflow shall be in accordance with this section. Airflow shall be directed to limit smoke migration from the fire zone. The geometry of openings shall be considered to prevent flow reversal from turbulent effects. Smoke control systems using the airflow method shall be designed in accordance with NFPA 92."}
{"index": {"_id": "6fe2d48b834a35e4e05888b049ef60d9"}}
{"call_id": "6fe2d48b834a35e4e05888b049ef60d9", "section": "Section 909 Smoke Control Systems", "reference": "909.7.1", "display_title": "[F]  909.7.1 Prohibited Conditions", "depth": 3, "ifc_type": ["Wall", "Door", "Slab"], "occupancy": ["Assembly (A)", "Business (B)", "Residential (R)", "Institutional (I)", "Mercantile (M)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "This method shall not be employed where either the quantity of air or the velocity of the airflow will adversely affect other portions of the smoke control system, unduly intensify the fire, disrupt plume dynamics or interfere with exiting. Airflow toward the fire shall not exceed 200 feet per minute (1.02 m/s). Where the calculated airflow exceeds this limit, the airflow method shall not be used."}
{"index": {"_id": "6d232cb5f4fb04e80d90e065cf20141b"}}
{"call_id": "6d232cb5f4fb04e80d90e065cf20141b", "section": "Section 909 Smoke Control Systems", "reference": "909.8", "display_title": "[F]  909.8 Exhaust Method", "depth": 2, "ifc_type": ["Slab", "Roof", "Wall", "BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Mercantile (M)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Where approved by the fire code official, mechanical smoke control for large enclosed volumes, such as in atriums or malls, shall be permitted to utilize the exhaust method. Smoke control systems using the exhaust method shall be designed in accordance with NFPA 92."}
{"index": {"_id": "011ddbcf362ccfd9c3bc885b4ac941ee"}}
{"call_id": "011ddbcf362ccfd9c3bc885b4ac941ee", "section": "Section 909 Smoke Control Systems", "reference": "909.8.1", "display_title": "[F]  909.8.1 Smoke Layer", "depth": 3, "ifc_type": ["Slab", "Ramp", "Stair", "StairFlight", "Wall"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_resistance_smoke_protection"], "primary_responsibility": ["fire_protection_engineer"], "body": "The height of the lowest horizontal surface of the smoke layer interface shall be maintained not less than 6 feet (1829 mm) above a walking surface that forms a portion of a required egress system within the smoke zone."}
{"index": {"_id": "be0a3cd32903c5a671606302e3eea114"}}
{"call_id": "be0a3cd32903c5a671606302e3eea114", "section": "Section 909 Smoke Control Systems", "reference": "909.9", "display_title": "[F]  909.9 Design Fire", "depth": 2, "ifc_type": ["Wall", "Door", "Roof"], "occupancy": ["Assembly (A)", "Business (B)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "The design fire shall be based on a rational analysis performed by the registered design professional and approved by the fire code official. The design fire shall be based on the analysis in accordance with Section 909.4 and this section."}
{"index": {"_id": "1b4ccad2937007ff1090e197051e3ce1"}}
{"call_id": "1b4ccad2937007ff1090e197051e3ce1", "section": "Section 909 Smoke Control Systems", "reference": "909.9.1", "display_title": "[F]  909.9.1 Factors Considered", "depth": 3, "ifc_type": ["Wall", "Slab", "Roof"], "occupancy": ["Assembly (A)", "Business (B)", "Residential (R)", "Institutional (I)", "Mercantile (M)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "The engineering analysis shall include the characteristics of the fuel, fuel load, effects included by the fire and whether the fire is likely to be steady or unsteady."}
{"index": {"_id": "f7732aad023797e219f3e3b0f8a50868"}}
{"call_id": "f7732aad023797e219f3e3b0f8a50868", "section": "Section 909 Smoke Control Systems", "reference": "909.9.2", "display_title": "[F]  909.9.2 Design Fire Fuel", "depth": 3, "ifc_type": ["Wall", "Column", "Slab", "Roof"], "occupancy": ["Assembly (A)", "Business (B)", "Institutional (I)", "Residential (R)", "Storage (S)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Determination of the design fire shall include consideration of the type of fuel, fuel spacing and configuration."}
{"index": {"_id": "45539874d5d2c956a56de71f7cb28a51"}}
{"call_id": "45539874d5d2c956a56de71f7cb28a51", "section": "Section 909 Smoke Control Systems", "reference": "909.9.3", "display_title": "[F]  909.9.3 Heat-Release Assumptions", "depth": 3, "ifc_type": ["Wall", "Slab", "Roof"], "occupancy": ["Assembly (A)", "Business (B)", "Institutional (I)", "Residential (R)", "Storage (S)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "The analysis shall make use of best available data from approved sources and shall not be based on excessively stringent limitations of combustible material."}
{"index": {"_id": "a0ff46de9d6ae36d310b656b15b89372"}}
{"call_id": "a0ff46de9d6ae36d310b656b15b89372", "section": "Section 909 Smoke Control Systems", "reference": "909.9.4", "display_title": "[F]  909.9.4 Sprinkler Effectiveness Assumptions", "depth": 3, "ifc_type": ["Wall", "Slab", "Roof"], "occupancy": ["Assembly (A)", "Business (B)", "Institutional (I)", "Residential (R)", "Storage (S)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "A documented engineering analysis shall be provided for conditions that assume fire growth is halted at the time of sprinkler activation."}
{"index": {"_id": "5825df40893f7cf2c8be6cc4954b1f28"}}
{"call_id": "5825df40893f7cf2c8be6cc4954b1f28", "section": "Section 909 Smoke Control Systems", "reference": "909.10", "display_title": "[F]  909.10 Equipment", "depth": 2, "ifc_type": ["BuildingElementProxy", "Covering", "Slab", "Wall"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Equipment including, but not limited to, fans, ducts, automatic dampers and balance dampers, shall be suitable for its intended use, suitable for the probable exposure temperatures that the rational analysis indicates and as approved by the fire code official."}
{"index": {"_id": "ff36dc58bf0c0496f020ac76ce5b0b9f"}}
{"call_id": "ff36dc58bf0c0496f020ac76ce5b0b9f", "section": "Section 909 Smoke Control Systems", "reference": "909.10.1", "display_title": "[F]  909.10.1 Exhaust Fans", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Institutional (I)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["mechanical_systems"], "primary_responsibility": ["mechanical_engineer"], "body": "Components of exhaust fans shall be rated and certified by the manufacturer for the probable temperature rise to which the components will be exposed. This temperature rise shall be computed by: (Equation 9-2) where: c = Specific heat of smoke at smoke layer temperature, Btu/lb\u00b0F (kJ/kg \u00d7 K). m = Exhaust rate, pounds per second (kg/s). Qc = Convective heat output of fire, Btu/s (kW). Ta = Ambient temperature, \u00b0F (K). Ts = Smoke temperature, \u00b0F (K). Exception: Reduced Ts as calculated based on the assurance of adequate dilution air."}
{"index": {"_id": "c68179ab029b9b485e5b687cae90ef92"}}
{"call_id": "c68179ab029b9b485e5b687cae90ef92", "section": "Section 909 Smoke Control Systems", "reference": "909.10.2", "display_title": "[F]  909.10.2 Ducts", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Institutional (I)", "Residential (R)", "Mercantile (M)"], "design_phase": ["dd", "cd"], "code_category": ["mechanical_systems"], "primary_responsibility": ["mechanical_engineer"], "body": "Duct materials and joints shall be capable of withstanding the probable temperatures and pressures to which they are exposed as determined in accordance with Section 909.10.1. Ducts shall be constructed and supported in accordance with the International Mechanical Code. Ducts shall be leak tested to 1.5 times the maximum design pressure in accordance with nationally accepted practices. Measured leakage shall not exceed 5 percent of design flow. Results of such testing shall be a part of the documentation procedure. Ducts shall be supported directly from fire-resistance-rated structural elements of the building by substantial, noncombustible supports.Exception: Flexible connections, for the purpose of vibration isolation, complying with the International Mechanical Code and that are constructed of approved fire-resistance-rated materials."}
{"index": {"_id": "0f503208689c77331f9e80acc33681b7"}}
{"call_id": "0f503208689c77331f9e80acc33681b7", "section": "Section 909 Smoke Control Systems", "reference": "909.10.3", "display_title": "[F]  909.10.3 Equipment, Inlets and Outlets", "depth": 3, "ifc_type": ["Wall", "Roof", "Window", "Door", "Slab"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["mechanical_engineer"], "body": "Equipment shall be located so as to not expose uninvolved portions of the building to an additional fire hazard. Outside air inlets shall be located so as to minimize the potential for introducing smoke or flame into the building. Exhaust outlets shall be so located as to minimize reintroduction of smoke into the building and to limit exposure of the building or adjacent buildings to an additional fire hazard."}
{"index": {"_id": "0af396d0b42ee7d2e2882dd451e299ce"}}
{"call_id": "0af396d0b42ee7d2e2882dd451e299ce", "section": "Section 909 Smoke Control Systems", "reference": "909.10.4", "display_title": "[F]  909.10.4 Automatic Dampers", "depth": 3, "ifc_type": ["Wall", "Slab", "CurtainWall"], "occupancy": ["Assembly (A)", "Business (B)", "Institutional (I)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Automatic dampers, regardless of the purpose for which they are installed within the smoke control system, shall be listed and conform to the requirements of approved, recognized standards."}
{"index": {"_id": "d753cc7f582c72c225be2aacc6a167fc"}}
{"call_id": "d753cc7f582c72c225be2aacc6a167fc", "section": "Section 909 Smoke Control Systems", "reference": "909.10.5", "display_title": "[F]  909.10.5 Fans", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Business (B)", "Assembly (A)", "Residential (R)", "Educational (E)", "Institutional (I)"], "design_phase": ["dd", "cd"], "code_category": ["mechanical_systems"], "primary_responsibility": ["mechanical_engineer"], "body": "In addition to other requirements, belt-driven fans shall have 1.5 times the number of belts required for the design duty, with the minimum number of belts being two. Fans shall be selected for stable performance based on normal temperature and, where applicable, elevated temperature. Calculations and manufacturer's fan curves shall be part of the documentation procedures. Fans shall be supported and restrained by noncombustible devices in accordance with the requirements of Chapter 16.Motors driving fans shall not be operated beyond their nameplate horsepower (kilowatts), as determined from measurement of actual current draw, and shall have a minimum service factor of 1.15."}
{"index": {"_id": "579f253b6787fa9e5a8936ff200175db"}}
{"call_id": "579f253b6787fa9e5a8936ff200175db", "section": "Section 909 Smoke Control Systems", "reference": "909.11", "display_title": "[F]  909.11 Standby Power", "depth": 2, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Institutional (I)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Smoke control systems shall be provided with standby power in accordance with Section 2702."}
{"index": {"_id": "f6ad7098d211d8d05b47e36957ae598b"}}
{"call_id": "f6ad7098d211d8d05b47e36957ae598b", "section": "Section 909 Smoke Control Systems", "reference": "909.11.1", "display_title": "[F]  909.11.1 Equipment Room", "depth": 3, "ifc_type": ["Wall", "Slab", "Door"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_resistance_smoke_protection"], "primary_responsibility": ["architect"], "body": "The standby power source and its transfer switches shall be in a room separate from the normal power transformers and switch gears and ventilated directly to and from the exterior. The room shall be enclosed with not less than 1-hour fire barriers constructed in accordance with Section 707 or horizontal assemblies constructed in accordance with Section 711, or both."}
{"index": {"_id": "244c93a9424ed7a15bba5667c394781f"}}
{"call_id": "244c93a9424ed7a15bba5667c394781f", "section": "Section 909 Smoke Control Systems", "reference": "909.11.2", "display_title": "[F]  909.11.2 Power Sources and Power Surges", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Elements of the smoke control system relying on volatile memories or the like shall be supplied with uninterruptable power sources of sufficient duration to span 15-minute primary power interruption. Elements of the smoke control system susceptible to power surges shall be suitably protected by conditioners, suppressors or other approved means."}
{"index": {"_id": "e14a6f7da4c4e8deba046065792fd706"}}
{"call_id": "e14a6f7da4c4e8deba046065792fd706", "section": "Section 909 Smoke Control Systems", "reference": "909.12", "display_title": "[F]  909.12 Detection and Control Systems", "depth": 2, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Fire detection systems providing control input or output signals to mechanical smoke control systems or elements thereof shall comply with the requirements of Section 907. Such systems shall be equipped with a control unit complying with UL 864 and listed as smoke control equipment."}
{"index": {"_id": "bc03289b0a522d3a1734ff2010afb473"}}
{"call_id": "bc03289b0a522d3a1734ff2010afb473", "section": "Section 909 Smoke Control Systems", "reference": "909.12.1", "display_title": "[F]  909.12.1 Verification", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["dd", "cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Control systems for mechanical smoke control systems shall include provisions for verification. Verification shall include positive confirmation of actuation, testing, manual override and the presence of power downstream of all disconnects. A preprogrammed weekly test sequence shall report abnormal conditions audibly, visually and by printed report. The preprogrammed weekly test shall operate all devices, equipment and components used for smoke control.Exception: Where verification of individual components tested through the preprogrammed weekly testing sequence will interfere with, and produce unwanted effects to, normal building operation, such individual components are permitted to be bypassed from the preprogrammed weekly testing, where approved by the building official and in accordance with both of the following:Where the operation of components is bypassed from the preprogrammed weekly test, presence of power downstream of all disconnects shall be verified weekly by a listed control unit.Testing of all components bypassed from the preprogrammed weekly test shall be in accordance with Section 909.22.6 of the International Fire Code."}
{"index": {"_id": "4add36bcabcf3c260b20f70f9bca1b2d"}}
{"call_id": "4add36bcabcf3c260b20f70f9bca1b2d", "section": "Section 909 Smoke Control Systems", "reference": "909.12.2", "display_title": "[F]  909.12.2 Wiring", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Institutional (I)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["electrical_engineer"], "body": "In addition to meeting requirements of NFPA 70, all wiring, regardless of voltage, shall be fully enclosed within continuous raceways."}
{"index": {"_id": "8f5e3002e3de4a9a87879bc7c62173f8"}}
{"call_id": "8f5e3002e3de4a9a87879bc7c62173f8", "section": "Section 909 Smoke Control Systems", "reference": "909.12.3", "display_title": "[F]  909.12.3 Activation", "depth": 3, "ifc_type": ["Wall", "Door", "Slab", "Window"], "occupancy": ["Assembly (A)", "Business (B)", "Institutional (I)", "Residential (R)", "Mercantile (M)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Smoke control systems shall be activated in accordance with this section."}
{"index": {"_id": "04fdbd665f9991a5647c29e7ea72615a"}}
{"call_id": "04fdbd665f9991a5647c29e7ea72615a", "section": "Section 909 Smoke Control Systems", "reference": "909.12.3.1", "display_title": "[F]  909.12.3.1 Pressurization, Airflow or Exhaust Method", "depth": 4, "ifc_type": ["Wall", "Door", "Window"], "occupancy": ["Assembly (A)", "Business (B)", "Institutional (I)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["mechanical_systems"], "primary_responsibility": ["mechanical_engineer"], "body": "Mechanical smoke control systems using the pressurization, airflow or exhaust method shall have completely automatic control."}
{"index": {"_id": "d792f2ed8caefc37335a19ffa14373b6"}}
{"call_id": "d792f2ed8caefc37335a19ffa14373b6", "section": "Section 909 Smoke Control Systems", "reference": "909.12.3.2", "display_title": "[F]  909.12.3.2 Passive Method", "depth": 4, "ifc_type": ["Wall", "Door", "Slab"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_resistance_smoke_protection"], "primary_responsibility": ["fire_protection_engineer"], "body": "Passive smoke control systems actuated by approved spot-type detectors listed for releasing service shall be permitted."}
{"index": {"_id": "68a0faaef947bfc694cfaa4a23a68f07"}}
{"call_id": "68a0faaef947bfc694cfaa4a23a68f07", "section": "Section 909 Smoke Control Systems", "reference": "909.12.4", "display_title": "[F]  909.12.4 Automatic Control", "depth": 3, "ifc_type": ["BuildingElementProxy", "Door"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Where completely automatic control is required or used, the automatic-control sequences shall be initiated from an appropriately zoned automatic sprinkler system complying with Section 903.3.1.1, manual controls provided with ready access for the fire department and any smoke detectors required by engineering analysis."}
{"index": {"_id": "6c52715840c1a280b55a4d8841f2828d"}}
{"call_id": "6c52715840c1a280b55a4d8841f2828d", "section": "Section 909 Smoke Control Systems", "reference": "909.13", "display_title": "[F]  909.13 Control Air Tubing", "depth": 2, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Business (B)", "Assembly (A)", "Institutional (I)", "Residential (R)", "Factory and Industrial (F)"], "design_phase": ["dd", "cd"], "code_category": ["mechanical_systems"], "primary_responsibility": ["mechanical_engineer"], "body": "Control air tubing shall be of sufficient size to meet the required response times. Tubing shall be flushed clean and dry prior to final connections and shall be adequately supported and protected from damage. Tubing passing through concrete or masonry shall be sleeved and protected from abrasion and electrolytic action."}
{"index": {"_id": "a0f1bbb14b81acf60be023f5df99e71d"}}
{"call_id": "a0f1bbb14b81acf60be023f5df99e71d", "section": "Section 909 Smoke Control Systems", "reference": "909.13.1", "display_title": "[F]  909.13.1 Materials", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Business (B)", "Educational (E)", "Institutional (I)", "Assembly (A)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["mechanical_systems"], "primary_responsibility": ["mechanical_engineer"], "body": "Control-air tubing shall be hard-drawn copper, Type L, ACR in accordance with ASTM B42, ASTM B43, ASTM B68/B68M, ASTM B88, ASTM B251 and ASTM B280. Fittings shall be wrought copper or brass, solder type in accordance with ASME B16.18 or ASME B16.22. Changes in direction shall be made with appropriate tool bends. Brass compression-type fittings shall be used at final connection to devices; other joints shall be brazed using a BCuP-5 brazing alloy with solidus above 1,100\u00b0F (593\u00b0C) and liquids below 1,500\u00b0F (816\u00b0C). Brazing flux shall be used on copper-to-brass joints only.Exception: Nonmetallic tubing used within control panels and at the final connection to devices provided that all of the following conditions are met:Tubing shall comply with the requirements of Section 602.3.5 of the International Mechanical Code.Tubing and connected devices shall be completely enclosed within a galvanized or paint-grade steel enclosure having a minimum thickness of 0.0296 inch (0.7534 mm) (No. 22 gage). Entry to the enclosure shall be by copper tubing with a protective grommet of neoprene or Teflon or by suitable brass compression to male barbed adapter.Tubing shall be identified by appropriately documented coding.Tubing shall be neatly tied and supported within the enclosure. Tubing bridging cabinets and doors or moveable devices shall be of sufficient length to avoid tension and excessive stress. Tubing shall be protected against abrasion. Tubing connected to devices on doors shall be fastened along hinges."}
{"index": {"_id": "2ecbc0e68759e2b286dc63704b603342"}}
{"call_id": "2ecbc0e68759e2b286dc63704b603342", "section": "Section 909 Smoke Control Systems", "reference": "909.13.2", "display_title": "[F]  909.13.2 Isolation From Other Functions", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Business (B)", "Assembly (A)", "Residential (R)", "Institutional (I)", "Mercantile (M)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Control tubing serving other than smoke control functions shall be isolated by automatic isolation valves or shall be an independent system."}
{"index": {"_id": "69910dfb2f15f1e0244b6cd0db23f6bc"}}
{"call_id": "69910dfb2f15f1e0244b6cd0db23f6bc", "section": "Section 909 Smoke Control Systems", "reference": "909.13.3", "display_title": "[F]  909.13.3 Testing", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Control air tubing shall be tested at three times the operating pressure for not less than 30 minutes without any noticeable loss in gauge pressure prior to final connection to devices."}
{"index": {"_id": "f41ced91841a4cd592c713c2e15a99c6"}}
{"call_id": "f41ced91841a4cd592c713c2e15a99c6", "section": "Section 909 Smoke Control Systems", "reference": "909.14", "display_title": "[F]  909.14 Marking and Identification", "depth": 2, "ifc_type": ["BuildingElementProxy", "Wall"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Institutional (I)"], "design_phase": ["cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "The detection and control systems shall be clearly marked at all junctions, accesses and terminations."}
{"index": {"_id": "7cc2702f818bfb2ab55ce6b9669390e0"}}
{"call_id": "7cc2702f818bfb2ab55ce6b9669390e0", "section": "Section 909 Smoke Control Systems", "reference": "909.15", "display_title": "[F]  909.15 Control Diagrams", "depth": 2, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Identical control diagrams showing all devices in the system and identifying their location and function shall be maintained current and kept on file with the fire code official, the fire department and in the fire command center in a format and manner approved by the fire code official."}
{"index": {"_id": "a61e49cf2cad8c0b6739be286872c355"}}
{"call_id": "a61e49cf2cad8c0b6739be286872c355", "section": "Section 909 Smoke Control Systems", "reference": "909.16", "display_title": "[F]  909.16 Firefighter's Smoke Control Panel", "depth": 2, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Residential (R)", "Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "A firefighter's smoke control panel for fire department emergency response purposes only shall be provided and shall include manual control or override of automatic control for mechanical smoke control systems. The panel shall be located in a fire command center complying with Section 911 in high-rise buildings or buildings with smoke-protected assembly seating. In all other buildings, the firefighter's smoke control panel shall be installed in an approved location adjacent to the fire alarm control panel. The firefighter's smoke control panel shall comply with Sections 909.16.1 through 909.16.3."}
{"index": {"_id": "c863da2463c51035f2ee79a9844070ea"}}
{"call_id": "c863da2463c51035f2ee79a9844070ea", "section": "Section 909 Smoke Control Systems", "reference": "909.16.1", "display_title": "[F]  909.16.1 Smoke Control Systems", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Institutional (I)", "Residential (R)", "Mercantile (M)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Fans within the building shall be shown on the firefighter's control panel. A clear indication of the direction of airflow and the relationship of components shall be displayed. Status indicators shall be provided for all smoke control equipment, annunciated by fan and zone, and by pilot-lamp-type indicators as follows:Fans, dampers and other operating equipment in their normal status\u2014WHITE.Fans, dampers and other operating equipment in their off or closed status\u2014RED.Fans, dampers and other operating equipment in their on or open status\u2014GREEN.Fans, dampers and other operating equipment in a fault status\u2014YELLOW/AMBER."}
{"index": {"_id": "f293e822580b232b80699f907ec5c9da"}}
{"call_id": "f293e822580b232b80699f907ec5c9da", "section": "Section 909 Smoke Control Systems", "reference": "909.16.2", "display_title": "[F]  909.16.2 Smoke Control Panel", "depth": 3, "ifc_type": ["Wall", "Door"], "occupancy": ["Assembly (A)", "Business (B)", "Institutional (I)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "The firefighter's control panel shall provide control capability over the complete smoke control system equipment within the building as follows:ON-AUTO-OFF control over each individual piece of operating smoke control equipment that can be controlled from other sources within the building. This includes stairway pressurization fans; smoke exhaust fans; supply, return and exhaust fans; elevator shaft fans and other operating equipment used or intended for smoke control purposes.OPEN-AUTO-CLOSE control over individual dampers relating to smoke control and that are controlled from other sources within the building.ON-OFF or OPEN-CLOSE control over smoke control and other critical equipment associated with a fire or smoke emergency and that can only be controlled from the firefighter's control panel.Exceptions:Complex systems, where approved, where the controls and indicators are combined to control and indicate all elements of a single smoke zone as a unit.Complex systems, where approved, where the control is accomplished by computer interface using approved, plain English commands."}
{"index": {"_id": "2ce1f42fdafa58de78bc5600bd7dcc20"}}
{"call_id": "2ce1f42fdafa58de78bc5600bd7dcc20", "section": "Section 909 Smoke Control Systems", "reference": "909.16.3", "display_title": "[F]  909.16.3 Control Action and Priorities", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Institutional (I)", "Residential (R)", "Mercantile (M)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "The firefighter's control panel actions shall be as follows:ON-OFF and OPEN-CLOSE control actions shall have the highest priority of any control point within the building. Once issued from the firefighter's control panel, automatic or manual control from any other control point within the building shall not contradict the control action. Where automatic means are provided to interrupt normal, nonemergency equipment operation or produce a specific result to safeguard the building or equipment including, but not limited to, duct freezestats, duct smoke detectors, high-temperature cutouts, temperature-actuated linkage and similar devices, such means shall be capable of being overridden by the firefighter's control panel. The last control action as indicated by each firefighter's control panel switch position shall prevail. Control actions shall not require the smoke control system to assume more than one configuration at any one time.Exception: Power disconnects required by NFPA 70.Only the AUTO position of each three-position firefighter's control panel switch shall allow automatic or manual control action from other control points within the building. The AUTO position shall be the NORMAL, nonemergency, building control position. Where a firefighter's control panel is in the AUTO position, the actual status of the device (on, off, open, closed) shall continue to be indicated by the status indicator described in Section 909.16.1. Where directed by an automatic signal to assume an emergency condition, the NORMAL position shall become the emergency condition for that device or group of devices within the zone. Control actions shall not require the smoke control system to assume more than one configuration at any one time."}
{"index": {"_id": "239937c78bbc95d0ce090bc8a06f5561"}}
{"call_id": "239937c78bbc95d0ce090bc8a06f5561", "section": "Section 909 Smoke Control Systems", "reference": "909.17", "display_title": "[F]  909.17 System Response Time", "depth": 2, "ifc_type": ["Wall", "Door", "BuildingElementProxy", "Covering"], "occupancy": ["Assembly (A)", "Business (B)", "Institutional (I)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Smoke-control system activation shall be initiated immediately after receipt of an appropriate automatic or manual activation command. Smoke control systems shall activate individual components (such as dampers and fans) in the sequence necessary to prevent physical damage to the fans, dampers, ducts and other equipment. For purposes of smoke control, the firefighter's control panel response time shall be the same for automatic or manual smoke control action initiated from any other building control point. The total response time, including that necessary for detection, shutdown of operating equipment and smoke control system startup, shall allow for full operational mode to be achieved before the conditions in the space exceed the design smoke condition. Upon receipt of an alarm condition at the fire alarm control panel, fans, dampers and automatic doors shall have achieved their proper operating state and the final status shall be indicated at the smoke control panel within 90 seconds. The system response time for each component and their sequential relationships shall be detailed in the required rational analysis and verification of their installed condition reported in the required final report."}
{"index": {"_id": "f3f52c590e820e654b1d813e828e9764"}}
{"call_id": "f3f52c590e820e654b1d813e828e9764", "section": "Section 909 Smoke Control Systems", "reference": "909.18", "display_title": "[F]  909.18 Acceptance Testing", "depth": 2, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Devices, equipment, components and sequences shall be individually tested. These tests, in addition to those required by other provisions of this code, shall consist of determination of function, sequence and, where applicable, capacity of their installed condition."}
{"index": {"_id": "33237918d64b55257edab96f68151255"}}
{"call_id": "33237918d64b55257edab96f68151255", "section": "Section 909 Smoke Control Systems", "reference": "909.18.1", "display_title": "[F]  909.18.1 Detection Devices", "depth": 3, "ifc_type": ["Covering", "BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Smoke or fire detectors that are a part of a smoke control system shall be tested in accordance with Chapter 9 in their installed condition. Where applicable, this testing shall include verification of airflow in both minimum and maximum conditions."}
{"index": {"_id": "74b938123d618704d14f01a760e47354"}}
{"call_id": "74b938123d618704d14f01a760e47354", "section": "Section 909 Smoke Control Systems", "reference": "909.18.2", "display_title": "[F]  909.18.2 Ducts", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["mechanical_engineer"], "body": "Ducts that are part of a smoke control system shall be traversed using generally accepted practices to determine actual air quantities."}
{"index": {"_id": "14ef4f3050dee4093200519e45888204"}}
{"call_id": "14ef4f3050dee4093200519e45888204", "section": "Section 909 Smoke Control Systems", "reference": "909.18.3", "display_title": "[F]  909.18.3 Dampers", "depth": 3, "ifc_type": ["Wall", "Slab", "Door"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["cd", "ca"], "code_category": ["fire_resistance_smoke_protection"], "primary_responsibility": ["fire_protection_engineer"], "body": "Dampers shall be tested for function in their installed condition in accordance with NFPA 80 and NFPA 105."}
{"index": {"_id": "ae7cb4a6bb7e68dc0185e32c322ffdd4"}}
{"call_id": "ae7cb4a6bb7e68dc0185e32c322ffdd4", "section": "Section 909 Smoke Control Systems", "reference": "909.18.4", "display_title": "[F]  909.18.4 Inlets and Outlets", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["mechanical_systems"], "primary_responsibility": ["mechanical_engineer"], "body": "Inlets and outlets shall be read using generally accepted practices to determine air quantities."}
{"index": {"_id": "608bce601dfcceca0e0c0a820b68a779"}}
{"call_id": "608bce601dfcceca0e0c0a820b68a779", "section": "Section 909 Smoke Control Systems", "reference": "909.18.5", "display_title": "[F]  909.18.5 Fans", "depth": 3, "ifc_type": ["MechanicalSystem", "BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["cd", "ca"], "code_category": ["mechanical_systems"], "primary_responsibility": ["mechanical_engineer"], "body": "Fans shall be examined for correct rotation. Measurements of voltage, amperage, revolutions per minute (rpm) and belt tension shall be made."}
{"index": {"_id": "85f48bf2ceb54874c8082543e67d5567"}}
{"call_id": "85f48bf2ceb54874c8082543e67d5567", "section": "Section 909 Smoke Control Systems", "reference": "909.18.6", "display_title": "[F]  909.18.6 Smoke Barriers", "depth": 3, "ifc_type": ["Wall", "Door"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_resistance_smoke_protection"], "primary_responsibility": ["fire_protection_engineer"], "body": "Measurements using inclined manometers or other approved calibrated measuring devices shall be made of the pressure differences across smoke barriers. Such measurements shall be conducted for each possible smoke control condition."}
{"index": {"_id": "ab1c3baf206b2ebf52c0449a2289311f"}}
{"call_id": "ab1c3baf206b2ebf52c0449a2289311f", "section": "Section 909 Smoke Control Systems", "reference": "909.18.7", "display_title": "[F]  909.18.7 Controls", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Institutional (I)", "Residential (R)", "Mercantile (M)"], "design_phase": ["dd", "cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Each smoke zone equipped with an automatic-initiation device shall be put into operation by the actuation of one such device. Each additional device within the zone shall be verified to cause the same sequence without requiring the operation of fan motors in order to prevent damage. Control sequences shall be verified throughout the system, including verification of override from the firefighter's control panel and simulation of standby power conditions."}
{"index": {"_id": "34b10cf4a30c90cb677f64d98cf85a99"}}
{"call_id": "34b10cf4a30c90cb677f64d98cf85a99", "section": "Section 909 Smoke Control Systems", "reference": "909.18.8", "display_title": "[F]  909.18.8 Testing for Smoke Control", "depth": 3, "ifc_type": ["Wall", "Door", "Window", "Slab", "Roof"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Smoke control systems shall be tested by a special inspector in accordance with Section 1705.19."}
{"index": {"_id": "bf70a8a6416d262e7c8687cb94dd7844"}}
{"call_id": "bf70a8a6416d262e7c8687cb94dd7844", "section": "Section 909 Smoke Control Systems", "reference": "909.18.8.1", "display_title": "[F]  909.18.8.1 Scope of Testing", "depth": 4, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Testing shall be conducted in accordance with the following:During erection of ductwork and prior to concealment for the purposes of leakage testing and recording of device location.Prior to occupancy and after sufficient completion for the purposes of pressure-difference testing, flow measurements, and detection and control verification."}
{"index": {"_id": "1de2056a4e1a70d7bab046bd356309e8"}}
{"call_id": "1de2056a4e1a70d7bab046bd356309e8", "section": "Section 909 Smoke Control Systems", "reference": "909.18.8.2", "display_title": "[F]  909.18.8.2 Qualifications", "depth": 4, "ifc_type": ["Wall", "Door", "CurtainWall"], "occupancy": ["Assembly (A)", "Business (B)", "Institutional (I)", "Residential (R)", "Storage (S)"], "design_phase": ["cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Approved agencies for smoke control testing shall have expertise in fire protection engineering, mechanical engineering and certification as air balancers."}
{"index": {"_id": "7c97f6117b838043bd70bb2b91a55410"}}
{"call_id": "7c97f6117b838043bd70bb2b91a55410", "section": "Section 909 Smoke Control Systems", "reference": "909.18.8.3", "display_title": "[F]  909.18.8.3 Reports", "depth": 4, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "A complete report of testing shall be prepared by the approved agency. The report shall include identification of all devices by manufacturer, nameplate data, design values, measured values and identification tag or mark. The report shall be reviewed by the responsible registered design professional and, when satisfied that the design intent has been achieved, the responsible registered design professional shall sign, seal and date the report."}
{"index": {"_id": "db7ec3ef8b81f9f5d766b212d5afab26"}}
{"call_id": "db7ec3ef8b81f9f5d766b212d5afab26", "section": "Section 909 Smoke Control Systems", "reference": "909.18.8.3.1", "display_title": "[F]  909.18.8.3.1 Report Filing", "depth": 5, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "A copy of the final report shall be filed with the fire code official and an identical copy shall be maintained in an approved location at the building."}
{"index": {"_id": "4743515f7ecf3a6e5a97908b0672eeb9"}}
{"call_id": "4743515f7ecf3a6e5a97908b0672eeb9", "section": "Section 909 Smoke Control Systems", "reference": "909.18.9", "display_title": "[F]  909.18.9 Identification and Documentation", "depth": 3, "ifc_type": ["Wall", "Door", "Window", "BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Institutional (I)", "Residential (R)"], "design_phase": ["cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Charts, drawings and other documents identifying and locating each component of the smoke control system, and describing its proper function and maintenance requirements, shall be maintained on file at the building as an attachment to the report required by Section 909.18.8.3. Devices shall have an approved identifying tag or mark on them consistent with the other required documentation and shall be dated indicating the last time they were successfully tested and by whom."}
{"index": {"_id": "4281d5d88ea345a833e2f7107a26c135"}}
{"call_id": "4281d5d88ea345a833e2f7107a26c135", "section": "Section 909 Smoke Control Systems", "reference": "909.19", "display_title": "[F]  909.19 System Acceptance", "depth": 2, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Buildings, or portions thereof, required by this code to comply with this section shall not be issued a certificate of occupancy until such time that the fire code official determines that the provisions of this section have been fully complied with and that the fire department has received satisfactory instruction on the operation, both automatic and manual, of the system and a written maintenance program complying with the requirements of Section 909.20.1 of the International Fire Code has been submitted and approved by the fire code official.Exception: In buildings of phased construction, a temporary certificate of occupancy, as approved by the fire code official, shall be allowed provided that those portions of the building to be occupied meet the requirements of this section and that the remainder does not pose a significant hazard to the safety of the proposed occupants or adjacent buildings."}
{"index": {"_id": "2e656664f61cf0b70e5b4c8f6ce41b72"}}
{"call_id": "2e656664f61cf0b70e5b4c8f6ce41b72", "section": "Section 909 Smoke Control Systems", "reference": "909.20", "display_title": "909.20 Smokeproof Enclosures", "depth": 2, "ifc_type": ["Stair", "Ramp", "Wall", "Door", "Slab"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_resistance_smoke_protection"], "primary_responsibility": ["architect"], "body": "Where required by Section 1023.12, a smokeproof enclosure shall be constructed in accordance with this section. A smokeproof enclosure shall consist of an interior exit stairway or ramp that is enclosed in accordance with the applicable provisions of Section 1023 and an open exterior balcony or pressurized stair and pressurized entrance vestibule meeting the requirements of this section. Where access to the roof is required by the International Fire Code, such access shall be from the smokeproof enclosure where a smokeproof enclosure is required."}
{"index": {"_id": "71d0478002dbe2242001c62b1932439b"}}
{"call_id": "71d0478002dbe2242001c62b1932439b", "section": "Section 909 Smoke Control Systems", "reference": "909.20.1", "display_title": "909.20.1 Access", "depth": 3, "ifc_type": ["Stair", "Ramp", "Door", "Wall", "Slab"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["means_of_egress"], "primary_responsibility": ["architect"], "body": "Access to the stairway or ramp shall be by way of a vestibule or an open exterior balcony. The minimum dimension of the vestibule shall be not less than the required clear width of the corridor leading to the vestibule but shall not have a width of less than 44 inches (1118 mm) and shall not have a length of less than 72 inches (1829 mm) in the direction of egress travel into the stairway, measured in a straight line between the centerline of the doorways into the vestibule and stairway."}
{"index": {"_id": "c1ad493e13b9e0fcfd43544a387e701b"}}
{"call_id": "c1ad493e13b9e0fcfd43544a387e701b", "section": "Section 909 Smoke Control Systems", "reference": "909.20.2", "display_title": "909.20.2 Construction", "depth": 3, "ifc_type": ["Wall", "Slab", "Stair", "Door"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_resistance_smoke_protection"], "primary_responsibility": ["architect"], "body": "The smokeproof enclosure shall be separated from the remainder of the building by not less than 2-hour fire barriers constructed in accordance with Section 707 or horizontal assemblies constructed in accordance with Section 711, or both. Openings are not permitted other than the required means of egress doors. The vestibule shall be separated from the stairway or ramp by not less than 2-hour fire barriers constructed in accordance with Section 707 or horizontal assemblies constructed in accordance with Section 711, or both. The open exterior balcony shall be constructed in accordance with the fire-resistance rating requirements for floor assemblies."}
{"index": {"_id": "c6b7d3b35f47ef461c2ae760b2677292"}}
{"call_id": "c6b7d3b35f47ef461c2ae760b2677292", "section": "Section 909 Smoke Control Systems", "reference": "909.20.2.1", "display_title": "909.20.2.1 Door Closers", "depth": 4, "ifc_type": ["Door", "Wall"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_resistance_smoke_protection"], "primary_responsibility": ["architect"], "body": "Doors in a smokeproof enclosure shall be self- or automatic closing by actuation of a smoke detector in accordance with Section 716.2.6.6 and shall be installed at the floor-side entrance to the smokeproof enclosure. The actuation of the smoke detector on any door shall activate the closing devices on all doors in the smokeproof enclosure at all levels. Smoke detectors shall be installed in accordance with Section 907.3."}
{"index": {"_id": "a646e039ad2f480efa0aa6845e74ef57"}}
{"call_id": "a646e039ad2f480efa0aa6845e74ef57", "section": "Section 909 Smoke Control Systems", "reference": "909.20.3", "display_title": "909.20.3 Natural Ventilation Alternative", "depth": 3, "ifc_type": ["Stair", "StairFlight", "Wall", "Door"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_resistance_smoke_protection"], "primary_responsibility": ["architect"], "body": "The provisions of Sections 909.20.3.1 through 909.20.3.3 shall apply to ventilation of smokeproof enclosures by natural means."}
{"index": {"_id": "f03446357fdc9b1d709ac5c4fffd6648"}}
{"call_id": "f03446357fdc9b1d709ac5c4fffd6648", "section": "Section 909 Smoke Control Systems", "reference": "909.20.3.1", "display_title": "909.20.3.1 Balcony Doors", "depth": 4, "ifc_type": ["Door", "Wall"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Residential (R)", "Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_resistance_smoke_protection"], "primary_responsibility": ["architect"], "body": "Where access to the stairway or ramp is by way of an open exterior balcony, the door assembly into the enclosure shall be a fire door assembly in accordance with Section 716."}
{"index": {"_id": "a82d5754ab70f60e576f2369f7fa3e58"}}
{"call_id": "a82d5754ab70f60e576f2369f7fa3e58", "section": "Section 909 Smoke Control Systems", "reference": "909.20.3.2", "display_title": "909.20.3.2 Vestibule Doors", "depth": 4, "ifc_type": ["Door", "Wall"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_resistance_smoke_protection"], "primary_responsibility": ["architect"], "body": "Where access to the stairway or ramp is by way of a vestibule, the door assembly into the vestibule shall be a fire door assembly complying with Section 716. The door assembly from the vestibule to the stairway shall have not less than a 20-minute fire protection rating complying with Section 716."}
{"index": {"_id": "86a6ae6dbd545af2f2cc1ba61bd924b3"}}
{"call_id": "86a6ae6dbd545af2f2cc1ba61bd924b3", "section": "Section 909 Smoke Control Systems", "reference": "909.20.3.3", "display_title": "909.20.3.3 Vestibule Ventilation", "depth": 4, "ifc_type": ["Wall", "Door", "Window"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["means_of_egress"], "primary_responsibility": ["architect"], "body": "Each vestibule shall have a minimum net area of 16 square feet (1.5 m2) of opening in a wall facing an outer court, yard or public way that is not less than 20 feet (6096 mm) in width."}
{"index": {"_id": "90d6f01b90f31b72d1da3e955f1d65a7"}}
{"call_id": "90d6f01b90f31b72d1da3e955f1d65a7", "section": "Section 909 Smoke Control Systems", "reference": "909.20.4", "display_title": "909.20.4 Stairway and Ramp Pressurization Alternative", "depth": 3, "ifc_type": ["Stair", "Ramp", "Wall", "Door"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_resistance_smoke_protection"], "primary_responsibility": ["fire_protection_engineer"], "body": "Where the building is equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1, the vestibule is not required, provided that each interior exit stairway or ramp is pressurized to not less than 0.10 inch of water (25 Pa) and not more than 0.35 inches of water (87 Pa) in the shaft relative to the building measured with all interior exit stairway and ramp doors closed under maximum anticipated conditions of stack effect and wind effect."}
{"index": {"_id": "2cd948b79c249190466a7b465ab68e09"}}
{"call_id": "2cd948b79c249190466a7b465ab68e09", "section": "Section 909 Smoke Control Systems", "reference": "909.20.5", "display_title": "909.20.5 Pressurized Stair and Vestibule Alternative", "depth": 3, "ifc_type": ["Stair", "Wall", "Door", "Slab", "Ramp"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_resistance_smoke_protection"], "primary_responsibility": ["architect"], "body": "The provisions of Sections 909.20.5.1 through 909.20.5.3 shall apply to smokeproof enclosures using a pressurized stair and pressurized entrance vestibule."}
{"index": {"_id": "4717b8e9dc57a5ac68b2680954054be7"}}
{"call_id": "4717b8e9dc57a5ac68b2680954054be7", "section": "Section 909 Smoke Control Systems", "reference": "909.20.5.1", "display_title": "909.20.5.1 Vestibule Doors", "depth": 4, "ifc_type": ["Door", "Wall"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Residential (R)", "Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_resistance_smoke_protection"], "primary_responsibility": ["architect"], "body": "The door assembly from the building into the vestibule shall be a fire door assembly complying with Section 716.2.2.1. The door assembly from the vestibule to the stairway shall have not less than a 20-minute fire protection rating and meet the requirements for a smoke door assembly in accordance with Section 716.2.2.1. The door shall be installed in accordance with NFPA 105."}
{"index": {"_id": "b805502775486a2210730bc982febdd5"}}
{"call_id": "b805502775486a2210730bc982febdd5", "section": "Section 909 Smoke Control Systems", "reference": "909.20.5.2", "display_title": "909.20.5.2 Pressure Difference", "depth": 4, "ifc_type": ["Stair", "Door", "Wall"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["mechanical_engineer"], "body": "The stair enclosure shall be pressurized to not less than 0.05 inch of water gage (12.44 Pa) positive pressure relative to the vestibule with all stairway doors closed under the maximum anticipated stack pressures. The vestibule, with doors closed, shall have not less than 0.05 inch of water gage (12.44 Pa) positive pressure relative to the fire floor. The pressure difference across doors shall not exceed 30 pounds (133-N) maximum force to begin opening the door."}
{"index": {"_id": "0e0f9f67b17950e65a2ae9a3f9a36259"}}
{"call_id": "0e0f9f67b17950e65a2ae9a3f9a36259", "section": "Section 909 Smoke Control Systems", "reference": "909.20.5.3", "display_title": "909.20.5.3 Dampered Relief Opening", "depth": 4, "ifc_type": ["Wall", "Door", "BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["mechanical_engineer"], "body": "A controlled relief vent having the capacity to discharge not less than 2,500 cubic feet per minute (1180 L/s) of air at the design pressure difference shall be located in the upper portion of the pressurized exit enclosure."}
{"index": {"_id": "845ada9e338662c2e39f3aef600ef8b6"}}
{"call_id": "845ada9e338662c2e39f3aef600ef8b6", "section": "Section 909 Smoke Control Systems", "reference": "909.20.5.4", "display_title": "909.20.5.4 Smoke Detection", "depth": 4, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "The fan system shall be equipped with a smoke detector that will automatically shut down the fan system when smoke is detected within the system."}
{"index": {"_id": "7fdcb881d1aaf6894e1cad723768c94a"}}
{"call_id": "7fdcb881d1aaf6894e1cad723768c94a", "section": "Section 909 Smoke Control Systems", "reference": "909.20.6", "display_title": "909.20.6 Ventilating Equipment", "depth": 3, "ifc_type": ["Stair", "Ramp", "Door"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "The activation of ventilating equipment required by the alternatives in Sections 909.20.4 and 909.20.5 shall be by smoke detectors installed at each floor level at an approved location at the entrance to the smokeproof enclosure. When the closing device for the stairway and ramp shaft and vestibule doors is activated by smoke detection or power failure, the mechanical equipment shall activate and operate at the required performance levels. Smoke detectors shall be installed in accordance with Section 907.3."}
{"index": {"_id": "1e20aa9365e00e6a338fd74a5c04d936"}}
{"call_id": "1e20aa9365e00e6a338fd74a5c04d936", "section": "Section 909 Smoke Control Systems", "reference": "909.20.6.1", "display_title": "909.20.6.1 Ventilation Systems", "depth": 4, "ifc_type": ["Wall", "Slab", "BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Institutional (I)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_resistance_smoke_protection"], "primary_responsibility": ["fire_protection_engineer"], "body": "Smokeproof enclosure ventilation systems shall be independent of other building ventilation systems. The equipment, control wiring, power wiring and ductwork shall comply with one of the following:Equipment, control wiring, power wiring and ductwork shall be located exterior to the building and directly connected to the smokeproof enclosure or connected to the smokeproof enclosure by ductwork enclosed by not less than 2-hour fire barriers constructed in accordance with Section 707 or horizontal assemblies constructed in accordance with Section 711, or both.Equipment, control wiring, power wiring and ductwork shall be located within the smokeproof enclosure with intake or exhaust directly from and to the outside or through ductwork enclosed by not less than 2-hour fire barriers constructed in accordance with Section 707 or horizontal assemblies constructed in accordance with Section 711, or both.Equipment, control wiring, power wiring and ductwork shall be located within the building if separated from the remainder of the building, including other mechanical equipment, by not less than 2-hour fire barriers constructed in accordance with Section 707 or horizontal assemblies constructed in accordance with Section 711, or both.Exception: Control wiring and power wiring located outside of a 2-hour fire barrier construction shall be protected using any one of the following methods:Cables used for survivability of required critical circuits shall be listed in accordance with UL 2196 and shall have a fire-resistance rating of not less than 2 hours.Where encased with not less than 2 inches (51 mm) of concrete. Electrical circuit protective systems shall have a fire-resistance rating of not less than 2 hours. Electrical circuit protective systems shall be installed in accordance with their listing requirements."}
{"index": {"_id": "0159410b1c956ce64e323bf81058be2c"}}
{"call_id": "0159410b1c956ce64e323bf81058be2c", "section": "Section 909 Smoke Control Systems", "reference": "909.20.6.2", "display_title": "909.20.6.2 Standby Power", "depth": 4, "ifc_type": ["Stair", "Ramp", "CurtainWall", "Wall", "Slab"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["electrical_engineer"], "body": "Mechanical vestibule and stairway and ramp shaft ventilation systems and automatic fire detection systems shall be provided with standby power in accordance with Section 2702."}
{"index": {"_id": "4efb8626518e80e6ed59e547579e97ed"}}
{"call_id": "4efb8626518e80e6ed59e547579e97ed", "section": "Section 909 Smoke Control Systems", "reference": "909.20.6.3", "display_title": "909.20.6.3 Acceptance and Testing", "depth": 4, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["cd", "ca"], "code_category": ["mechanical_systems"], "primary_responsibility": ["mechanical_engineer"], "body": "Before the mechanical equipment is approved, the system shall be tested in the presence of the building official to confirm that the system is operating in compliance with these requirements."}
{"index": {"_id": "8632d26003d48ef2cfeedf1ba4fb6ceb"}}
{"call_id": "8632d26003d48ef2cfeedf1ba4fb6ceb", "section": "Section 909 Smoke Control Systems", "reference": "909.21", "display_title": "909.21 Elevator Hoistway Pressurization Alternative", "depth": 2, "ifc_type": ["BuildingElementProxy", "Door", "Wall"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Residential (R)", "Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Where elevator hoistway pressurization is provided in lieu of required enclosed elevator lobbies, the pressurization system shall comply with Sections 909.21.1 through 909.21.11. The design shall consider the interaction effects of the operation of multiple smoke control systems for all design scenarios in accordance with Section 909.4.7. All components or systems associated with the means of mitigating adverse interaction shall comply with the applicable subsections of Section 909."}
{"index": {"_id": "b2ffe3c2ec0300a2ed420bded64c8649"}}
{"call_id": "b2ffe3c2ec0300a2ed420bded64c8649", "section": "Section 909 Smoke Control Systems", "reference": "909.21.1", "display_title": "909.21.1 Pressurization Requirements", "depth": 3, "ifc_type": ["BuildingElementProxy", "Door"], "occupancy": ["Business (B)", "Residential (R)", "Assembly (A)", "Institutional (I)", "Mercantile (M)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Elevator hoistways shall be pressurized to maintain a minimum positive pressure of 0.10 inch of water (25 Pa) and a maximum positive pressure of 0.25 inch of water (67 Pa) with respect to adjacent occupied space on all floors. This pressure shall be measured at the midpoint of each hoistway door, with all elevator cars at the floor of recall and all hoistway doors on the floor of recall open and all other hoistway doors closed. The pressure differentials shall be measured between the hoistway and the adjacent elevator landing. The opening and closing of hoistway doors at each level must be demonstrated during this test. The supply air intake shall be from an outside, uncontaminated source located a minimum distance of 20 feet (6096 mm) from any air exhaust system or outlet.Exceptions: On floors containing only Group R occupancies, the pressure differential is permitted to be measured between the hoistway and a dwelling unit or sleeping unit.Where an elevator opens into a lobby enclosed in accordance with Section 3007.6 or 3008.6, the pressure differential is permitted to be measured between the hoistway and the space immediately outside the door(s) from the floor to the enclosed lobby.The pressure differential is permitted to be measured relative to the outdoor atmosphere on floors other than the following:The fire floor. The two floors immediately below the fire floor. The floor immediately above the fire floor.The minimum positive pressure of 0.10 inch of water (25 Pa) and a maximum positive pressure of 0.25 inch of water (67 Pa) with respect to occupied floors are not required at the floor of recall with the doors open."}
{"index": {"_id": "d4087e756e567d80c1648c791ce49ffc"}}
{"call_id": "d4087e756e567d80c1648c791ce49ffc", "section": "Section 909 Smoke Control Systems", "reference": "909.21.1.1", "display_title": "909.21.1.1 Use of Ventilation Systems", "depth": 4, "ifc_type": ["Door", "CurtainWall", "ShadingDevice", "BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Residential (R)", "Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["mechanical_systems"], "primary_responsibility": ["mechanical_engineer"], "body": "Ventilation systems, other than hoistway supply air systems, are permitted to be used to exhaust air from adjacent spaces on the fire floor, two floors immediately below and one floor immediately above the fire floor to the building's exterior where necessary to maintain positive pressure relationships as required in Section 909.21.1 during operation of the elevator shaft pressurization system."}
{"index": {"_id": "d80e98ac83ceab598af26a1b1db21705"}}
{"call_id": "d80e98ac83ceab598af26a1b1db21705", "section": "Section 909 Smoke Control Systems", "reference": "909.21.2", "display_title": "909.21.2 Rational Analysis", "depth": 3, "ifc_type": ["Wall", "Door", "Window"], "occupancy": ["Assembly (A)", "Business (B)", "Residential (R)"], "design_phase": ["cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "A rational analysis complying with Section 909.4 shall be submitted with the construction documents."}
{"index": {"_id": "1953aca4b2ad2507faee8eb7855ec15e"}}
{"call_id": "1953aca4b2ad2507faee8eb7855ec15e", "section": "Section 909 Smoke Control Systems", "reference": "909.21.3", "display_title": "909.21.3 Ducts for System", "depth": 3, "ifc_type": ["BuildingElementProxy", "Shaft", "Wall"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Residential (R)", "Institutional (I)"], "design_phase": ["dd", "cd"], "code_category": ["fire_resistance_smoke_protection"], "primary_responsibility": ["fire_protection_engineer"], "body": "Any duct system that is part of the pressurization system shall be protected with the same fire-resistance rating as required for the elevator shaft enclosure."}
{"index": {"_id": "7656df2a6c77a5f1b58bf76905370268"}}
{"call_id": "7656df2a6c77a5f1b58bf76905370268", "section": "Section 909 Smoke Control Systems", "reference": "909.21.4", "display_title": "909.21.4 Fan System", "depth": 3, "ifc_type": ["Fan", "BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Residential (R)", "Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["mechanical_engineer"], "body": "The fan system provided for the pressurization system shall be as required by Sections 909.21.4.1 through 909.21.4.4."}
{"index": {"_id": "b3c400efeb4d4d16616e467b87361b85"}}
{"call_id": "b3c400efeb4d4d16616e467b87361b85", "section": "Section 909 Smoke Control Systems", "reference": "909.21.4.1", "display_title": "909.21.4.1 Fire Resistance", "depth": 4, "ifc_type": ["Wall", "BuildingElementProxy", "Roof"], "occupancy": ["Business (B)", "Residential (R)", "Institutional (I)", "Assembly (A)"], "design_phase": ["dd", "cd"], "code_category": ["fire_resistance_smoke_protection"], "primary_responsibility": ["architect"], "body": "Where located within the building, the fan system that provides the pressurization shall be protected with the same fire-resistance rating required for the elevator shaft enclosure."}
{"index": {"_id": "845ada9e338662c2e39f3aef600ef8b6"}}
{"call_id": "845ada9e338662c2e39f3aef600ef8b6", "section": "Section 909 Smoke Control Systems", "reference": "909.21.4.2", "display_title": "909.21.4.2 Smoke Detection", "depth": 4, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "The fan system shall be equipped with a smoke detector that will automatically shut down the fan system when smoke is detected within the system."}
{"index": {"_id": "0281a2579fdc47c3cf5706ff201888f8"}}
{"call_id": "0281a2579fdc47c3cf5706ff201888f8", "section": "Section 909 Smoke Control Systems", "reference": "909.21.4.3", "display_title": "909.21.4.3 Separate Systems", "depth": 4, "ifc_type": ["Elevator", "BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["mechanical_systems"], "primary_responsibility": ["mechanical_engineer"], "body": "A separate fan system shall be used for each elevator hoistway."}
{"index": {"_id": "81239558a5ea1d1c11479bbf9b8a74b6"}}
{"call_id": "81239558a5ea1d1c11479bbf9b8a74b6", "section": "Section 909 Smoke Control Systems", "reference": "909.21.4.4", "display_title": "909.21.4.4 Fan Capacity", "depth": 4, "ifc_type": ["Door", "MechanicalSystem"], "occupancy": ["Assembly (A)", "Business (B)", "Institutional (I)", "Residential (R)", "Mercantile (M)"], "design_phase": ["dd", "cd"], "code_category": ["mechanical_systems"], "primary_responsibility": ["mechanical_engineer"], "body": "The supply fan shall be either adjustable with a capacity of not less than 1,000 cubic feet per minute (0.4719 m3/s) per door, or that specified by a registered design professional to meet the requirements of a designed pressurization system."}
{"index": {"_id": "a1054d7d227d1c60015789460d9a7cee"}}
{"call_id": "a1054d7d227d1c60015789460d9a7cee", "section": "Section 909 Smoke Control Systems", "reference": "909.21.5", "display_title": "909.21.5 Standby Power", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Institutional (I)", "Residential (R)", "Mercantile (M)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["electrical_engineer"], "body": "The pressurization system shall be provided with standby power in accordance with Section 2702."}
{"index": {"_id": "44223c257cbaecb0d3d3e409570ef887"}}
{"call_id": "44223c257cbaecb0d3d3e409570ef887", "section": "Section 909 Smoke Control Systems", "reference": "909.21.6", "display_title": "909.21.6 Activation of Pressurization System", "depth": 3, "ifc_type": ["CurtainWall", "Door"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Residential (R)", "Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "The elevator pressurization system shall be activated upon activation of the elevator lobby smoke detectors."}
{"index": {"_id": "f354abfc3cc1380e38dea9f67aa0cef4"}}
{"call_id": "f354abfc3cc1380e38dea9f67aa0cef4", "section": "Section 909 Smoke Control Systems", "reference": "909.21.7", "display_title": "909.21.7 Testing", "depth": 3, "ifc_type": ["Wall", "Door", "Window"], "occupancy": ["Assembly (A)", "Business (B)", "Institutional (I)", "Residential (R)", "Mercantile (M)"], "design_phase": ["cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Testing for performance shall be required in accordance with Section 909.18.8. System acceptance shall be in accordance with Section 909.19."}
{"index": {"_id": "47177fdbf60c39832c1d982b2f5334a9"}}
{"call_id": "47177fdbf60c39832c1d982b2f5334a9", "section": "Section 909 Smoke Control Systems", "reference": "909.21.8", "display_title": "909.21.8 Marking and Identification", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Institutional (I)"], "design_phase": ["cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Detection and control systems shall be marked in accordance with Section 909.14."}
{"index": {"_id": "1f75f68bf12da61aaf42f941d653339f"}}
{"call_id": "1f75f68bf12da61aaf42f941d653339f", "section": "Section 909 Smoke Control Systems", "reference": "909.21.9", "display_title": "909.21.9 Control Diagrams", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Control diagrams shall be provided in accordance with Section 909.15."}
{"index": {"_id": "4e228eab0a1bf51503dc8e0b60dace85"}}
{"call_id": "4e228eab0a1bf51503dc8e0b60dace85", "section": "Section 909 Smoke Control Systems", "reference": "909.21.10", "display_title": "909.21.10 Control Panel", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Institutional (I)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "A control panel complying with Section 909.16 shall be provided."}
{"index": {"_id": "595fdee211d2537babbea6bedbeb57ae"}}
{"call_id": "595fdee211d2537babbea6bedbeb57ae", "section": "Section 909 Smoke Control Systems", "reference": "909.21.11", "display_title": "909.21.11 System Response Time", "depth": 3, "ifc_type": ["CurtainWall", "Door", "Shaft", "BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_resistance_smoke_protection"], "primary_responsibility": ["fire_protection_engineer"], "body": "Hoistway pressurization systems shall comply with the requirements for smoke control system response time in Section 909.17."}
{"index": {"_id": "rule-432"}}
{"call_id": null, "section": "Chapter 9 Fire Protection and Life Safety Systems", "reference": "910", "display_title": "Section 910 Smoke and Heat Removal", "depth": 1, "ifc_type": [], "occupancy": [], "design_phase": [], "code_category": [], "primary_responsibility": [], "body": ""}
{"index": {"_id": "abbfc5720b21f5e132442171d5b6e44d"}}
{"call_id": "abbfc5720b21f5e132442171d5b6e44d", "section": "Section 910 Smoke and Heat Removal", "reference": "910.1", "display_title": "[F]  910.1 General", "depth": 2, "ifc_type": ["Roof", "Slab", "Window"], "occupancy": ["Assembly (A)", "Factory and Industrial (F)", "Storage (S)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Where required by this code, smoke and heat vents or mechanical smoke removal systems shall conform to the requirements of this section."}
{"index": {"_id": "a2c27a8dfe02fae4bb141f7f95928e11"}}
{"call_id": "a2c27a8dfe02fae4bb141f7f95928e11", "section": "Section 910 Smoke and Heat Removal", "reference": "910.2", "display_title": "[F]  910.2 Where Required", "depth": 2, "ifc_type": ["Roof", "Slab", "BuildingElementProxy"], "occupancy": ["Storage (S)", "Factory and Industrial (F)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Smoke and heat vents or a mechanical smoke removal system shall be installed as required by Sections 910.2.1 and 910.2.2.Exceptions: Frozen food warehouses used solely for storage of Class I and II commodities where protected by an approved automatic sprinkler system.Smoke and heat removal shall not be required in areas of buildings equipped with early suppression fast-response (ESFR) sprinklers.Smoke and heat removal shall not be required in areas of buildings equipped with control mode special application sprinklers with a response time index of 50 (m \u00d7 s)1/2 or less that are listed to control a fire in stored commodities with 12 or fewer sprinklers."}
{"index": {"_id": "abc46b20f0977036f2edc3eb2bcc25f1"}}
{"call_id": "abc46b20f0977036f2edc3eb2bcc25f1", "section": "Section 910 Smoke and Heat Removal", "reference": "910.2.1", "display_title": "[F]  910.2.1 Group F-1 or S-1", "depth": 3, "ifc_type": ["Roof", "Slab", "Wall"], "occupancy": ["Factory and Industrial (F)", "Storage (S)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Smoke and heat vents installed in accordance with Section 910.3 or a mechanical smoke removal system installed in accordance with Section 910.4 shall be installed in buildings and portions thereof used as a Group F-1 or S-1 occupancy having more than 50,000 square feet (4645 m2) of undivided area. In occupied portions of a building equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1 where the upper surface of the story is not a roof assembly, a mechanical smoke removal system in accordance with Section 910.4 shall be installed.Exception: Group S-1 aircraft repair hangars."}
{"index": {"_id": "d0fda23f9f9d97107b8e2441a31d4637"}}
{"call_id": "d0fda23f9f9d97107b8e2441a31d4637", "section": "Section 910 Smoke and Heat Removal", "reference": "910.2.2", "display_title": "[F]  910.2.2 High-Piled Combustible Storage", "depth": 3, "ifc_type": ["Roof", "Slab", "Wall"], "occupancy": ["Storage (S)", "Factory and Industrial (F)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Smoke and heat removal required by Table 3206.2 of the International Fire Code for buildings and portions thereof containing high-piled combustible storage shall be installed in accordance with Section 910.3 in unsprinklered buildings. In buildings and portions thereof containing high-piled combustible storage equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1, a smoke and heat removal system shall be installed in accordance with Section 910.3 or 910.4. In occupied portions of a building equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1, where the upper surface of the story is not a roof assembly, a mechanical smoke removal system in accordance with Section 910.4 shall be installed."}
{"index": {"_id": "11eb963b71dd7b99f514f9a5507e79c2"}}
{"call_id": "11eb963b71dd7b99f514f9a5507e79c2", "section": "Section 910 Smoke and Heat Removal", "reference": "910.3", "display_title": "[F]  910.3 Smoke and Heat Vents", "depth": 2, "ifc_type": ["Roof", "Slab"], "occupancy": ["Factory and Industrial (F)", "Storage (S)", "Mercantile (M)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "The design and installation of smoke and heat vents shall be in accordance with Sections 910.3.1 through 910.3.3."}
{"index": {"_id": "0995fec38ba1e1dd065ec4cb94a18c87"}}
{"call_id": "0995fec38ba1e1dd065ec4cb94a18c87", "section": "Section 910 Smoke and Heat Removal", "reference": "910.3.1", "display_title": "[F]  910.3.1 Listing and Labeling", "depth": 3, "ifc_type": ["Roof", "BuildingElementProxy"], "occupancy": ["Factory and Industrial (F)", "Storage (S)", "Mercantile (M)", "Assembly (A)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Smoke and heat vents shall be listed and labeled to indicate compliance with UL 793 or FM 4430."}
{"index": {"_id": "1cb937f85b97dcc21afb2739a0659a3f"}}
{"call_id": "1cb937f85b97dcc21afb2739a0659a3f", "section": "Section 910 Smoke and Heat Removal", "reference": "910.3.2", "display_title": "[F]  910.3.2 Smoke and Heat Vent Locations", "depth": 3, "ifc_type": ["Roof", "Slab", "Wall"], "occupancy": ["Factory and Industrial (F)", "Storage (S)", "Mercantile (M)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["architect"], "body": "Smoke and heat vents shall be located 20 feet (6096 mm) or more from adjacent lot lines and fire walls and 10 feet (3048 mm) or more from fire barriers. Vents shall be uniformly located within the roof in the areas of the building where the vents are required to be installed by Section 910.2 with consideration given to roof pitch, sprinkler location and structural members."}
{"index": {"_id": "d82e0003d059cc2c0d3da590fd38de4e"}}
{"call_id": "d82e0003d059cc2c0d3da590fd38de4e", "section": "Section 910 Smoke and Heat Removal", "reference": "910.3.3", "display_title": "[F]  910.3.3 Smoke and Heat Vents Area", "depth": 3, "ifc_type": ["Roof", "Slab", "BuildingElementProxy"], "occupancy": ["Factory and Industrial (F)", "Storage (S)", "Mercantile (M)", "Assembly (A)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "The required aggregate area of smoke and heat vents shall be calculated as follows: For buildings equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1: (Equation 9-3) where: AVR = The required aggregate vent area (ft2). V = Volume (ft3) of the area that requires smoke removal. For unsprinklered buildings: (Equation 9-4) where: AVR = The required aggregate vent area (ft2). AFA = The area of the floor in the area that requires smoke removal."}
{"index": {"_id": "fa51aec50e31d4bb4bfcbcc4e0ff7140"}}
{"call_id": "fa51aec50e31d4bb4bfcbcc4e0ff7140", "section": "Section 910 Smoke and Heat Removal", "reference": "910.3.4", "display_title": "[F]  910.3.4 Vent Operation", "depth": 3, "ifc_type": ["Roof", "Window", "ShadingDevice"], "occupancy": ["Factory and Industrial (F)", "Storage (S)", "Mercantile (M)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Smoke and heat vents shall be capable of being operated by approved automatic and manual means."}
{"index": {"_id": "7a3a79eefe76006c72e77fe2e33a7aed"}}
{"call_id": "7a3a79eefe76006c72e77fe2e33a7aed", "section": "Section 910 Smoke and Heat Removal", "reference": "910.3.5", "display_title": "[F]  910.3.5 Fusible Link Temperature Rating", "depth": 3, "ifc_type": ["Roof", "Slab", "BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Storage (S)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Where vents are installed in areas provided with automatic fire sprinklers and the vents operate by fusible link, the fusible link shall have a temperature rating of 360\u00b0F (182\u00b0C)."}
{"index": {"_id": "5899c87dc306fc6d2a236072974e89f2"}}
{"call_id": "5899c87dc306fc6d2a236072974e89f2", "section": "Section 910 Smoke and Heat Removal", "reference": "910.4", "display_title": "[F]  910.4 Mechanical Smoke Removal Systems", "depth": 2, "ifc_type": ["Wall", "Roof", "Door"], "occupancy": ["Factory and Industrial (F)", "Storage (S)", "Assembly (A)", "Mercantile (M)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["mechanical_engineer"], "body": "Mechanical smoke removal systems shall be designed and installed in accordance with Sections 910.4.1 through 910.4.7."}
{"index": {"_id": "68ed685985795c5d8fa105725725263c"}}
{"call_id": "68ed685985795c5d8fa105725725263c", "section": "Section 910 Smoke and Heat Removal", "reference": "910.4.1", "display_title": "[F]  910.4.1 Automatic Sprinklers Required", "depth": 3, "ifc_type": ["Wall", "Roof", "Slab"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "The building shall be equipped throughout with an approved automatic sprinkler system in accordance with Section 903.3.1.1."}
{"index": {"_id": "13fb2210e58897de2674901860f11949"}}
{"call_id": "13fb2210e58897de2674901860f11949", "section": "Section 910 Smoke and Heat Removal", "reference": "910.4.2", "display_title": "[F]  910.4.2 Exhaust Fan Construction", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Institutional (I)", "Residential (R)", "Mercantile (M)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["mechanical_systems"], "primary_responsibility": ["mechanical_engineer"], "body": "Exhaust fans that are part of a mechanical smoke removal system shall be rated for operation at 221\u00b0F (105\u00b0C). Exhaust fan motors shall be located outside of the exhaust fan air stream."}
{"index": {"_id": "e48c2ebf031fd26440068e607756b7e4"}}
{"call_id": "e48c2ebf031fd26440068e607756b7e4", "section": "Section 910 Smoke and Heat Removal", "reference": "910.4.3", "display_title": "[F]  910.4.3 System Design Criteria", "depth": 3, "ifc_type": ["BuildingElementProxy", "Roof", "Wall"], "occupancy": ["Assembly (A)", "Business (B)", "Institutional (I)", "Mercantile (M)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["mechanical_systems"], "primary_responsibility": ["mechanical_engineer"], "body": "The mechanical smoke removal system shall be sized to exhaust the building at a minimum rate of two air changes per hour based on the volume of the building or portion thereof without contents. The capacity of each exhaust fan shall not exceed 30,000 cubic feet per minute (14.2 m3/s)."}
{"index": {"_id": "d7c873036e065aea321733a62e299cf7"}}
{"call_id": "d7c873036e065aea321733a62e299cf7", "section": "Section 910 Smoke and Heat Removal", "reference": "910.4.3.1", "display_title": "[F]  910.4.3.1 Makeup Air", "depth": 4, "ifc_type": ["Window", "Door", "ShadingDevice"], "occupancy": ["Assembly (A)", "Business (B)", "Factory and Industrial (F)", "Institutional (I)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["mechanical_systems"], "primary_responsibility": ["mechanical_engineer"], "body": "Makeup air openings shall be provided within 6 feet (1829 mm) of the floor level. Operation of makeup air openings shall be manual or automatic. The minimum gross area of makeup air inlets shall be 8 square feet per 1,000 cubic feet per minute (0.74 m2 per 0.4719 m3/s) of smoke exhaust."}
{"index": {"_id": "979cf7887c13637c469a5d81de963a18"}}
{"call_id": "979cf7887c13637c469a5d81de963a18", "section": "Section 910 Smoke and Heat Removal", "reference": "910.4.4", "display_title": "[F]  910.4.4 Activation", "depth": 3, "ifc_type": ["BuildingElementProxy", "MechanicalSystem"], "occupancy": ["Assembly (A)", "Business (B)", "Residential (R)", "Institutional (I)", "Mercantile (M)"], "design_phase": ["dd", "cd"], "code_category": ["mechanical_systems"], "primary_responsibility": ["mechanical_engineer"], "body": "The mechanical smoke removal system shall be activated by manual controls only."}
{"index": {"_id": "b9e1509769579871a93060d1c8852183"}}
{"call_id": "b9e1509769579871a93060d1c8852183", "section": "Section 910 Smoke and Heat Removal", "reference": "910.4.5", "display_title": "[F]  910.4.5 Manual Control Location", "depth": 3, "ifc_type": ["Wall", "Door", "Slab"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_resistance_smoke_protection"], "primary_responsibility": ["architect"], "body": "Manual controls shall be located where they are able to be accessed by the fire service from an exterior door of the building and separated from the remainder of the building by not less than 1-hour fire barriers constructed in accordance with Section 707 or horizontal assemblies constructed in accordance with Section 711, or both."}
{"index": {"_id": "86983f90a185bf885f482de80d1dc676"}}
{"call_id": "86983f90a185bf885f482de80d1dc676", "section": "Section 910 Smoke and Heat Removal", "reference": "910.4.6", "display_title": "[F]  910.4.6 Control Wiring", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Institutional (I)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["electrical_engineer"], "body": "Wiring for operation and control of mechanical smoke removal systems shall be connected ahead of the main disconnect in accordance with Section 701.12E of NFPA 70 and be protected against interior fire exposure to temperatures in excess of 1,000\u00b0F (538\u00b0C) for a period of not less than 15 minutes."}
{"index": {"_id": "d17dec88e7cb9058d42a7950d219661b"}}
{"call_id": "d17dec88e7cb9058d42a7950d219661b", "section": "Section 910 Smoke and Heat Removal", "reference": "910.4.7", "display_title": "[F]  910.4.7 Controls", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["mechanical_engineer"], "body": "Where building air-handling and mechanical smoke removal systems are combined or where independent building air-handling systems are provided, fans shall automatically shut down in accordance with the International Mechanical Code. The manual controls provided for the smoke removal system shall have the capability to override the automatic shutdown of fans that are part of the smoke removal system."}
{"index": {"_id": "8905d1938d6e205e5cc1f7786486add1"}}
{"call_id": "8905d1938d6e205e5cc1f7786486add1", "section": "Section 910 Smoke and Heat Removal", "reference": "910.5", "display_title": "[F]  910.5 Maintenance", "depth": 2, "ifc_type": ["Roof", "Slab", "BuildingElementProxy"], "occupancy": ["Factory and Industrial (F)", "Storage (S)", "Mercantile (M)"], "design_phase": ["cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Smoke and heat vents and mechanical smoke removal systems shall be maintained in accordance with the International Fire Code."}
{"index": {"_id": "rule-453"}}
{"call_id": null, "section": "Chapter 9 Fire Protection and Life Safety Systems", "reference": "911", "display_title": "Section 911 Fire Command Center", "depth": 1, "ifc_type": [], "occupancy": [], "design_phase": [], "code_category": [], "primary_responsibility": [], "body": ""}
{"index": {"_id": "92556f8d8a6b33ef17266cde30107ff0"}}
{"call_id": "92556f8d8a6b33ef17266cde30107ff0", "section": "Section 911 Fire Command Center", "reference": "911.1", "display_title": "[F]  911.1 General", "depth": 2, "ifc_type": ["BuildingElementProxy", "Door", "Wall"], "occupancy": ["Factory and Industrial (F)", "Storage (S)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Where required by other sections of this code, in buildings classified as high-rise buildings by this code and in all F-1 and S-1 occupancies with a building footprint of over 500,000 square feet (46 452 m2), a fire command center for fire department operations shall be provided and shall comply with Sections 911.1.1 through 911.1.7."}
{"index": {"_id": "8b97551aaabf5726bddcb852f2601d8d"}}
{"call_id": "8b97551aaabf5726bddcb852f2601d8d", "section": "Section 911 Fire Command Center", "reference": "911.1.1", "display_title": "[F]  911.1.1 Location and Access", "depth": 3, "ifc_type": ["BuildingElementProxy", "Door", "Wall"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["architect"], "body": "The location and access to the fire command center shall be approved by the fire code official."}
{"index": {"_id": "de840ae3083ccd3080ed74b46eeb7c1b"}}
{"call_id": "de840ae3083ccd3080ed74b46eeb7c1b", "section": "Section 911 Fire Command Center", "reference": "911.1.2", "display_title": "[F]  911.1.2 Separation", "depth": 3, "ifc_type": ["Wall", "Slab", "Door"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_resistance_smoke_protection"], "primary_responsibility": ["architect"], "body": "The fire command center shall be separated from the remainder of the building by not less than a 1-hour fire barrier constructed in accordance with Section 707 or horizontal assembly constructed in accordance with Section 711, or both."}
{"index": {"_id": "f3d29829e42391b992b8160bf377c837"}}
{"call_id": "f3d29829e42391b992b8160bf377c837", "section": "Section 911 Fire Command Center", "reference": "911.1.3", "display_title": "[F]  911.1.3 Size", "depth": 3, "ifc_type": ["BuildingElementProxy", "Wall", "Door"], "occupancy": ["Factory and Industrial (F)", "Storage (S)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "The fire command center shall be not less than 0.015 percent of the total building area of the facility served or 200 square feet (19 m2) in area, whichever is greater, with a minimum dimension of 0.7 times the square root of the room area or 10 feet (3048 mm), whichever is greater. Where a fire command is required for Group F-1 and S-1 occupancies with a building footprint greater than 500,000 square feet (46 452 m2) in area, the fire command center shall have a minimum size of 96 square feet (9 m2) with a minimum dimension of 8 feet (2348 mm) where approved by the fire code official."}
{"index": {"_id": "c0a3203d96a0b8329c80a039dc4f8ab1"}}
{"call_id": "c0a3203d96a0b8329c80a039dc4f8ab1", "section": "Section 911 Fire Command Center", "reference": "911.1.4", "display_title": "[F]  911.1.4 Layout Approval", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "A layout of the fire command center and all features required by this section to be contained therein shall be submitted for approval prior to installation."}
{"index": {"_id": "17de88371c37619a1d5c41e929d2e33a"}}
{"call_id": "17de88371c37619a1d5c41e929d2e33a", "section": "Section 911 Fire Command Center", "reference": "911.1.5", "display_title": "[F]  911.1.5 Storage", "depth": 3, "ifc_type": ["Room", "BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "High Hazard (H)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["architect"], "body": "Storage unrelated to operation of the fire command center shall be prohibited."}
{"index": {"_id": "198e1bf12595d4dfca1b5dfeb0bf723c"}}
{"call_id": "198e1bf12595d4dfca1b5dfeb0bf723c", "section": "Section 911 Fire Command Center", "reference": "911.1.6", "display_title": "[F]  911.1.6 Required Features", "depth": 3, "ifc_type": ["BuildingElementProxy", "Door", "Stair", "CurtainWall", "Slab"], "occupancy": ["Assembly (A)", "Business (B)", "Residential (R)", "Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "The fire command center shall comply with NFPA 72 and shall contain all of the following features: The emergency voice/alarm communication system control unit. The fire department communications system. Fire detection and alarm system annunciator. Annunciator unit visually indicating the location of the elevators and whether they are operational. Status indicators and controls for air distribution systems. The firefighter's control panel required by Section 909.16 for smoke control systems installed in the building. Controls for unlocking interior exit stairway doors simultaneously. Sprinkler valve and waterflow detector display panels. Emergency and standby power status indicators. A telephone for fire department use with controlled access to the public telephone system. Fire pump status indicators. Schematic building plans indicating the typical floor plan and detailing the building core, means of egress, fire protection systems, firefighter air replenishment system, firefighting equipment and fire department access and the location of fire walls, fire barriers, fire partitions, smoke barriers and smoke partitions. An approved Building Information Card that contains, but is not limited to, the following information: 13.1. General building information that includes: property name, address, the number of floors in the building above and below grade, use and occupancy classification (for mixed uses, identify the different types of occupancies on each floor), and the estimated building population during the day, night and weekend. 13.2. Building emergency contact information that includes: a list of the building's emergency contacts including but not limited to building manager and building engineer and their respective work phone number, cell phone number, e-mail address. 13.3. Building construction information that includes: the type of building construction including but not limited to floors, walls, columns, and roof assembly. 13.4. Exit access and exit stairway information that includes: number of exit access and exit stairways in the building, each exit access and exit stairway designation and floors served, location where each exit access and exit stairway discharges, interior exit stairways that are pressurized, exit stairways provided with emergency lighting, each exit stairway that allows reentry, exit stairways providing roof access; elevator information that includes: number of elevator banks, elevator bank designation, elevator car numbers and respective floors that they serve; location of elevator machine rooms, control rooms and control spaces; location of sky lobby, location of freight elevator banks. 13.5. Building services and system information that includes: location of mechanical rooms, location of building management system, location and capacity of all fuel oil tanks, location of emergency generator, location of natural gas service. 13.6. Fire protection system information that includes: location of standpipes, location of fire pump room, location of fire department connections, floors protected by automatic sprinklers, location of different types of automatic sprinkler systems installed including, but not limited to, dry, wet and pre-action. 13.7. Hazardous material information that includes: location of hazardous material, quantity of hazardous material. Work table. Generator supervision devices, manual start and transfer features. Public address system, where specifically required by other sections of this code. Elevator fire recall switch in accordance with ASME A17.1/CSA B44. Elevator emergency or standby power selector switch(es), where emergency or standby power is provided."}
{"index": {"_id": "54f847bcf8c6252c0b717a5c78de7a8c"}}
{"call_id": "54f847bcf8c6252c0b717a5c78de7a8c", "section": "Section 911 Fire Command Center", "reference": "911.1.7", "display_title": "[F]  911.1.7 Fire Command Center Identification", "depth": 3, "ifc_type": ["Door", "Wall"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "High Hazard (H)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["architect"], "body": "The fire command center shall be identified by a permanent easily visible sign reading \"FIRE COMMAND CENTER\" located on the door to the fire command center."}
{"index": {"_id": "rule-462"}}
{"call_id": null, "section": "Chapter 9 Fire Protection and Life Safety Systems", "reference": "912", "display_title": "Section 912 Fire Department Connections", "depth": 1, "ifc_type": [], "occupancy": [], "design_phase": [], "code_category": [], "primary_responsibility": [], "body": ""}
{"index": {"_id": "a68aadf0cd8af6db0f063e3b380060f9"}}
{"call_id": "a68aadf0cd8af6db0f063e3b380060f9", "section": "Section 912 Fire Department Connections", "reference": "912.1", "display_title": "[F]  912.1 Installation", "depth": 2, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Fire department connections shall be installed in accordance with the NFPA standard applicable to the system design and shall comply with Sections 912.2 through 912.6."}
{"index": {"_id": "6a285203e19b09a0b08b79cea920955f"}}
{"call_id": "6a285203e19b09a0b08b79cea920955f", "section": "Section 912 Fire Department Connections", "reference": "912.2", "display_title": "[F]  912.2 Location", "depth": 2, "ifc_type": ["BuildingElementProxy", "Pavement"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "With respect to hydrants, driveways, buildings and landscaping, fire department connections shall be so located that fire apparatus and hose connected to supply the system will not obstruct access to the buildings for other fire apparatus. The location of fire department connections shall be approved by the fire code official."}
{"index": {"_id": "dba0b8629fbc21a2882058bc33c29dcc"}}
{"call_id": "dba0b8629fbc21a2882058bc33c29dcc", "section": "Section 912 Fire Department Connections", "reference": "912.2.1", "display_title": "[F]  912.2.1 Visible Location", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "High Hazard (H)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Fire department connections shall be located on the street side of buildings or facing approved fire apparatus access roads, fully visible and recognizable from the street, fire apparatus access road or nearest point of fire department vehicle access or as otherwise approved by the fire code official."}
{"index": {"_id": "8e59fbd8ec4e54e8e13632bac820dc1b"}}
{"call_id": "8e59fbd8ec4e54e8e13632bac820dc1b", "section": "Section 912 Fire Department Connections", "reference": "912.2.2", "display_title": "[F]  912.2.2 Existing Buildings", "depth": 3, "ifc_type": ["Wall", "Door"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "High Hazard (H)"], "design_phase": ["cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "On existing buildings, wherever the fire department connection is not visible to approaching fire apparatus, the fire department connection shall be indicated by an approved sign mounted on the street front or on the side of the building. Such sign shall have the letters \"FDC\" not less than 6 inches (152 mm) high and words in letters not less than 2 inches (51 mm) high or an arrow to indicate the location. Such signs shall be subject to the approval of the fire code official."}
{"index": {"_id": "a0b3b354c472eced7dd4690f9df9944f"}}
{"call_id": "a0b3b354c472eced7dd4690f9df9944f", "section": "Section 912 Fire Department Connections", "reference": "912.3", "display_title": "[F]  912.3 Fire Hose Threads", "depth": 2, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Fire hose threads used in connection with standpipe systems shall be approved and shall be compatible with fire department hose threads."}
{"index": {"_id": "40dbbc151bb315897452f8992953eb1a"}}
{"call_id": "40dbbc151bb315897452f8992953eb1a", "section": "Section 912 Fire Department Connections", "reference": "912.4", "display_title": "[F]  912.4 Access", "depth": 2, "ifc_type": ["Wall", "Door", "BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "High Hazard (H)"], "design_phase": ["sd", "dd", "cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["architect"], "body": "Immediate access to fire department connections shall be maintained at all times and without obstruction by fences, bushes, trees, walls or any other fixed or moveable object. Access to fire department connections shall be approved by the fire code official.Exception: Fences, where provided with an access gate equipped with a sign complying with the legend requirements of this section and a means of emergency operation. The gate and the means of emergency operation shall be approved by the fire code official and maintained operational at all times."}
{"index": {"_id": "a1630ea3079110231db903ae636af5fe"}}
{"call_id": "a1630ea3079110231db903ae636af5fe", "section": "Section 912 Fire Department Connections", "reference": "912.4.1", "display_title": "[F]  912.4.1 Locking Fire Department Connection Caps", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "High Hazard (H)"], "design_phase": ["cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "The fire code official is authorized to require locking caps on fire department connections for water-based fire protection systems where the responding fire department carries appropriate key wrenches for removal."}
{"index": {"_id": "f1651cdde69355612bfed337d9296064"}}
{"call_id": "f1651cdde69355612bfed337d9296064", "section": "Section 912 Fire Department Connections", "reference": "912.4.2", "display_title": "[F]  912.4.2 Clear Space Around Connections", "depth": 3, "ifc_type": ["Wall", "BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "A working space of not less than 36 inches (914 mm) in width, 36 inches (914 mm) in depth and 78 inches (1981 mm) in height shall be provided and maintained in front of and to the sides of wall-mounted fire department connections and around the circumference of free-standing fire department connections, except as otherwise required or approved by the fire code official."}
{"index": {"_id": "b073d614ed9f228c5c304e4adcf96441"}}
{"call_id": "b073d614ed9f228c5c304e4adcf96441", "section": "Section 912 Fire Department Connections", "reference": "912.4.3", "display_title": "[F]  912.4.3 Physical Protection", "depth": 3, "ifc_type": ["Wall", "Column", "Barrier", "BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Where fire department connections are subject to impact by a motor vehicle, vehicle impact protection shall be provided in accordance with Section 312 of the International Fire Code."}
{"index": {"_id": "7d691be4404ed99fe1bbfa550b88b453"}}
{"call_id": "7d691be4404ed99fe1bbfa550b88b453", "section": "Section 912 Fire Department Connections", "reference": "912.5", "display_title": "[F]  912.5 Signs", "depth": 2, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "High Hazard (H)"], "design_phase": ["cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "A metal sign with raised letters not less than 1 inch (25 mm) in size shall be mounted on all fire department connections serving automatic sprinklers, standpipes or fire pump connections. Such signs shall read: \"AUTOMATIC SPRINKLERS,\" \"STANDPIPES,\" \"TEST CONNECTION,\" \"STANDPIPE AND AUTOSPKR\" or \"AUTOSPKR AND STANDPIPE,\" or a combination thereof as applicable."}
{"index": {"_id": "4770a4e945726d5d025b4332ef9915d6"}}
{"call_id": "4770a4e945726d5d025b4332ef9915d6", "section": "Section 912 Fire Department Connections", "reference": "912.5.1", "display_title": "[F]  912.5.1 Lettering", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Mercantile (M)"], "design_phase": ["cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Each fire department connection (FDC) shall be designated by a sign with raised letters not less than 1 inch (25.4 mm) in height. For manual standpipe systems, the sign shall also indicate that the system is manual and that it is either wet or dry."}
{"index": {"_id": "2d35845c7cacb5f39698cf0264aea8cb"}}
{"call_id": "2d35845c7cacb5f39698cf0264aea8cb", "section": "Section 912 Fire Department Connections", "reference": "912.5.2", "display_title": "[F]  912.5.2 Serving Multiple Buildings", "depth": 3, "ifc_type": ["BuildingElementProxy", "Wall"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "High Hazard (H)"], "design_phase": ["cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Where a fire department connection (FDC) services multiple buildings, structures or locations, a sign shall be provided indicating the building, structures or locations served. Where the FDC does not serve the entire building, a sign shall be provided indicating the portions of the building served."}
{"index": {"_id": "532d9f37e5969ed8f39ac4d1cebd7a59"}}
{"call_id": "532d9f37e5969ed8f39ac4d1cebd7a59", "section": "Section 912 Fire Department Connections", "reference": "912.5.3", "display_title": "[F]  912.5.3 Multiple or Combined Systems", "depth": 3, "ifc_type": ["BuildingElementProxy", "Wall", "Door"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Where combination or multiple system types are supplied by the fire department connection, the sign or combination of signs shall indicate both designated services."}
{"index": {"_id": "8ca03dd016199d47819e9eacc1e016c4"}}
{"call_id": "8ca03dd016199d47819e9eacc1e016c4", "section": "Section 912 Fire Department Connections", "reference": "912.5.4", "display_title": "[F]  912.5.4 Indication of Pressure", "depth": 3, "ifc_type": ["Wall", "Covering"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Institutional (I)"], "design_phase": ["cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "The sign also shall indicate the pressure required at the outlets to deliver the standpipe system demand. Exception: Where the pressure required is 150 pounds per square inch (1034 kPa) or less."}
{"index": {"_id": "2f417d2aa061f9d4a3da852b24a6f612"}}
{"call_id": "2f417d2aa061f9d4a3da852b24a6f612", "section": "Section 912 Fire Department Connections", "reference": "912.6", "display_title": "[P]  912.6 Backflow Protection", "depth": 2, "ifc_type": ["PipeSegment"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["plumbing_systems"], "primary_responsibility": ["mechanical_engineer"], "body": "The potable water supply to automatic sprinkler and standpipe systems shall be protected against backflow as required by the International Plumbing Code."}
{"index": {"_id": "rule-478"}}
{"call_id": null, "section": "Chapter 9 Fire Protection and Life Safety Systems", "reference": "913", "display_title": "Section 913 Fire Pumps", "depth": 1, "ifc_type": [], "occupancy": [], "design_phase": [], "code_category": [], "primary_responsibility": [], "body": ""}
{"index": {"_id": "e60f1741ff07a74db4cec86f07723e18"}}
{"call_id": "e60f1741ff07a74db4cec86f07723e18", "section": "Section 913 Fire Pumps", "reference": "913.1", "display_title": "[F]  913.1 General", "depth": 2, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Where provided, fire pumps for fire protection systems shall be installed in accordance with this section and NFPA 20.Exception: Pumps for automatic sprinkler systems installed in accordance with Section 903.3.1.3, or Section P2904 of the International Residential Code."}
{"index": {"_id": "e2613b3841aa74a3be9956cfe21cb698"}}
{"call_id": "e2613b3841aa74a3be9956cfe21cb698", "section": "Section 913 Fire Pumps", "reference": "913.2", "display_title": "[F]  913.2 Protection Against Interruption of Service", "depth": 2, "ifc_type": ["BuildingElementProxy", "Wall", "Door", "Slab"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "The fire pump, driver and controller shall be protected in accordance with NFPA 20 against possible interruption of service through damage caused by explosion, fire, flood, earthquake, rodents, insects, windstorm, freezing, vandalism and other adverse conditions."}
{"index": {"_id": "3f25da28bdab1518787a06a5230f574a"}}
{"call_id": "3f25da28bdab1518787a06a5230f574a", "section": "Section 913 Fire Pumps", "reference": "913.2.1", "display_title": "913.2.1 Protection of Fire Pump Rooms", "depth": 3, "ifc_type": ["Wall", "Slab", "BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Residential (R)", "Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_resistance_smoke_protection"], "primary_responsibility": ["architect"], "body": "Fire pumps shall be located in rooms that are separated from all other areas of the building by 2-hour fire barriers constructed in accordance with Section 707 or 2-hour horizontal assemblies constructed in accordance with Section 711, or both.Exceptions: In other than high-rise buildings, separation by 1-hour fire barriers constructed in accordance with Section 707 or 1-hour horizontal assemblies constructed in accordance with Section 711, or both, shall be permitted in buildings equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1 or 903.3.1.2.Separation is not required for fire pumps physically separated in accordance with NFPA 20."}
{"index": {"_id": "b6f67c62d0acdf35330cda775bf160d4"}}
{"call_id": "b6f67c62d0acdf35330cda775bf160d4", "section": "Section 913 Fire Pumps", "reference": "913.2.2", "display_title": "[F]  913.2.2 Circuits Supplying Fire Pumps", "depth": 3, "ifc_type": ["Wall", "Slab"], "occupancy": ["Assembly (A)", "Business (B)", "Residential (R)", "Institutional (I)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Cables used for survivability of circuits supplying fire pumps shall be protected using one of the following methods:Cables used for survivability of required critical circuits shall be listed in accordance with UL 2196 and shall have a fire-resistance rating of not less than 1 hour.Electrical circuit protective systems shall have a fire-resistance rating of not less than 1 hour. Electrical circuit protective systems shall be installed in accordance with their listing requirements.Construction having a fire-resistance rating of not less than 1 hour.The cable or raceway is encased in a minimum of 2 inches (51 mm) of concrete.Exception: This section shall not apply to cables, or portions of cables, located within a fire pump room or generator room which is separated from the remainder of the occupancy with fire-resistance-rated construction."}
{"index": {"_id": "c787d51ac47a93d89543f2eb54468ff4"}}
{"call_id": "c787d51ac47a93d89543f2eb54468ff4", "section": "Section 913 Fire Pumps", "reference": "913.3", "display_title": "[F]  913.3 Temperature of Pump Room", "depth": 2, "ifc_type": ["Slab", "Wall", "Roof", "Door"], "occupancy": ["Business (B)", "Institutional (I)", "Residential (R)", "Assembly (A)", "Storage (S)"], "design_phase": ["dd", "cd"], "code_category": ["mechanical_systems"], "primary_responsibility": ["mechanical_engineer"], "body": "Suitable means shall be provided for maintaining the temperature of a pump room or pump house, where required, above 40\u00b0F (5\u00b0C)."}
{"index": {"_id": "e48abe900eb136bebcebf20688b2c107"}}
{"call_id": "e48abe900eb136bebcebf20688b2c107", "section": "Section 913 Fire Pumps", "reference": "913.3.1", "display_title": "[F]  913.3.1 Engine Manufacturer's Recommendation", "depth": 3, "ifc_type": ["BuildingElementProxy", "Covering", "Slab"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "High Hazard (H)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Temperature of the pump room, pump house or area where engines are installed shall never be less than the minimum recommended by the engine manufacturer. The engine manufacturer's recommendations for oil heaters shall be followed."}
{"index": {"_id": "335a34d60346c916b42c1656e03ba7a3"}}
{"call_id": "335a34d60346c916b42c1656e03ba7a3", "section": "Section 913 Fire Pumps", "reference": "913.4", "display_title": "[F]  913.4 Valve Supervision", "depth": 2, "ifc_type": ["Valve", "BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Where provided, the fire pump suction, discharge and bypass valves, and isolation valves on the backflow prevention device or assembly shall be supervised open by one of the following methods:Central-station, proprietary or remote-station signaling service.Local signaling service that will cause the sounding of an audible signal at a constantly attended location.Locking valves open.Sealing of valves and approved weekly recorded inspection where valves are located within fenced enclosures under the control of the owner."}
{"index": {"_id": "bfd141b90d230cf5be4a73300c430edc"}}
{"call_id": "bfd141b90d230cf5be4a73300c430edc", "section": "Section 913 Fire Pumps", "reference": "913.4.1", "display_title": "[F]  913.4.1 Test Outlet Valve Supervision", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Institutional (I)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Fire pump test outlet valves shall be supervised in the closed position."}
{"index": {"_id": "5fd573c8314b4ed8e83f563139d73367"}}
{"call_id": "5fd573c8314b4ed8e83f563139d73367", "section": "Section 913 Fire Pumps", "reference": "913.5", "display_title": "[F]  913.5 Acceptance Test", "depth": 2, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Acceptance testing shall be done in accordance with the requirements of NFPA 20."}
{"index": {"_id": "rule-488"}}
{"call_id": null, "section": "Chapter 9 Fire Protection and Life Safety Systems", "reference": "914", "display_title": "Section 914 Emergency Responder Safety Features", "depth": 1, "ifc_type": [], "occupancy": [], "design_phase": [], "code_category": [], "primary_responsibility": [], "body": ""}
{"index": {"_id": "6a21ea3f89f1d1977745f9db498f9d1f"}}
{"call_id": "6a21ea3f89f1d1977745f9db498f9d1f", "section": "Section 914 Emergency Responder Safety Features", "reference": "914.1", "display_title": "[F]  914.1 Shaftway Markings", "depth": 2, "ifc_type": ["Wall", "Door"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["architect"], "body": "Vertical shafts shall be identified as required by Sections 914.1.1 and 914.1.2."}
{"index": {"_id": "4fbb32d4075188d2f7674787a6cf673e"}}
{"call_id": "4fbb32d4075188d2f7674787a6cf673e", "section": "Section 914 Emergency Responder Safety Features", "reference": "914.1.1", "display_title": "[F]  914.1.1 Exterior Access to Shaftways", "depth": 3, "ifc_type": ["Wall", "Door", "Window"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["architect"], "body": "Outside openings with access to the fire department and that open directly on a hoistway or shaftway communicating between two or more floors in a building shall be plainly marked with the word \"SHAFTWAY\" in red letters not less than 6 inches (152 mm) high on a white background. Such warning signs shall be placed so as to be readily discernible from the outside of the building."}
{"index": {"_id": "2156d3a83ab512e697ed0a5537f85748"}}
{"call_id": "2156d3a83ab512e697ed0a5537f85748", "section": "Section 914 Emergency Responder Safety Features", "reference": "914.1.2", "display_title": "[F]  914.1.2 Interior Access to Shaftways", "depth": 3, "ifc_type": ["Door", "Window", "Wall"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["architect"], "body": "Door or window openings to a hoistway or shaftway from the interior of the building shall be plainly marked with the word \"SHAFTWAY\" in red letters not less than 6 inches (152 mm) high on a white background. Such warning signs shall be placed so as to be readily discernible.Exception: Markings shall not be required on shaftway openings that are readily discernible as openings onto a shaftway by the construction or arrangement."}
{"index": {"_id": "13abbe07a3114782f0d101f7180cf172"}}
{"call_id": "13abbe07a3114782f0d101f7180cf172", "section": "Section 914 Emergency Responder Safety Features", "reference": "914.2", "display_title": "[F]  914.2 Equipment Room Identification", "depth": 2, "ifc_type": ["Door", "Wall", "BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["architect"], "body": "Fire protection equipment shall be identified in an approved manner. Rooms containing controls for air-conditioning systems, sprinkler risers and valves or other fire detection, suppression or control elements shall be identified for the use of the fire department. Approved signs required to identify fire protection equipment and equipment location shall be constructed of durable materials, permanently installed and readily visible."}
{"index": {"_id": "rule-493"}}
{"call_id": null, "section": "Chapter 9 Fire Protection and Life Safety Systems", "reference": "915", "display_title": "Section 915 Carbon Monoxide (CO) Detection", "depth": 1, "ifc_type": [], "occupancy": [], "design_phase": [], "code_category": [], "primary_responsibility": [], "body": ""}
{"index": {"_id": "462765e875f8077e26e41057987139a6"}}
{"call_id": "462765e875f8077e26e41057987139a6", "section": "Section 915 Carbon Monoxide (CO) Detection", "reference": "915.1", "display_title": "[F]  915.1 General", "depth": 2, "ifc_type": ["Wall", "BuildingElementProxy"], "occupancy": ["Business (B)", "Educational (E)", "Institutional (I)", "Assembly (A)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Carbon monoxide (CO) detection shall be installed in new buildings in accordance with Section 915.1.1. Carbon monoxide detection shall be installed in existing buildings in accordance with Chapter 11 of the International Fire Code. Exception: Carbon monoxide detection is not required in Group S, Group F and Group U occupancies that are not normally occupied."}
{"index": {"_id": "c2ef9b4cd94a369d0beb0beed51b86ea"}}
{"call_id": "c2ef9b4cd94a369d0beb0beed51b86ea", "section": "Section 915 Carbon Monoxide (CO) Detection", "reference": "915.1.1", "display_title": "[F]  915.1.1 Where Required", "depth": 3, "ifc_type": ["BuildingElementProxy", "Wall", "Roof", "Slab", "Door"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Residential (R)", "Storage (S)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Carbon monoxide detection shall be installed in the locations specified in Section 915.2 where any of the following conditions exist. In buildings that contain a CO source.In buildings that contain or are supplied by a CO-producing forced-air furnace.In buildings with attached private garages.In buildings that have a CO-producing vehicle that is used within the building."}
{"index": {"_id": "e38f37a8af6df37407b172808a8a1e0d"}}
{"call_id": "e38f37a8af6df37407b172808a8a1e0d", "section": "Section 915 Carbon Monoxide (CO) Detection", "reference": "915.2", "display_title": "[F]  915.2 Locations", "depth": 2, "ifc_type": ["Wall", "BuildingElementProxy"], "occupancy": ["Residential (R)", "Educational (E)", "Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Carbon monoxide detection shall be installed in the locations specified in Sections 915.2.1 through 915.2.3."}
{"index": {"_id": "4e6ff77dafa39acea8678723370a0206"}}
{"call_id": "4e6ff77dafa39acea8678723370a0206", "section": "Section 915 Carbon Monoxide (CO) Detection", "reference": "915.2.1", "display_title": "[F]  915.2.1 Dwelling Units", "depth": 3, "ifc_type": ["Wall", "Slab", "Door"], "occupancy": ["Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["architect"], "body": "Carbon monoxide detection shall be installed in dwelling units outside of each separate sleeping area in the immediate vicinity of the bedrooms. Where a CO source is located within a bedroom or its attached bathroom, carbon monoxide detection shall be installed within the bedroom."}
{"index": {"_id": "7d7ab58985af04d46ffcad6e22800449"}}
{"call_id": "7d7ab58985af04d46ffcad6e22800449", "section": "Section 915 Carbon Monoxide (CO) Detection", "reference": "915.2.2", "display_title": "[F]  915.2.2 Sleeping Units", "depth": 3, "ifc_type": ["Wall", "Door", "BuildingElementProxy"], "occupancy": ["Residential (R)", "Institutional (I)", "Hospitality (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["architect"], "body": "Carbon monoxide detection shall be installed in sleeping units.Exception: Carbon monoxide detection shall be allowed to be installed outside of each separate sleeping area in the immediate vicinity of the sleeping unit where the sleeping unit or its attached bathroom does not contain a CO source and is not served by a CO-producing forced-air furnace."}
{"index": {"_id": "9c59a5320a193b66dcf8714ffeef5290"}}
{"call_id": "9c59a5320a193b66dcf8714ffeef5290", "section": "Section 915 Carbon Monoxide (CO) Detection", "reference": "915.2.3", "display_title": "[F]  915.2.3 Group E Occupancies", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Educational (E)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "A carbon monoxide system that uses carbon monoxide detectors shall be installed in Group E occupancies. Alarm signals from carbon monoxide detectors shall be automatically transmitted to an on-site location that is staffed by school personnel.Exception:Carbon monoxide alarm signals shall not be required to be automatically transmitted to an on-site location that is staffed by school personnel in Group E occupancies with an occupant load of 30 or less."}
{"index": {"_id": "84bed53c9ceb971f9f3ef168516d0d96"}}
{"call_id": "84bed53c9ceb971f9f3ef168516d0d96", "section": "Section 915 Carbon Monoxide (CO) Detection", "reference": "915.2.4", "display_title": "[F]  915.2.4 Co-producing Forced-Air Furnace", "depth": 3, "ifc_type": ["Covering", "Slab"], "occupancy": ["Residential (R)", "Assembly (A)", "Business (B)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Carbon monoxide detection complying with Item 2 of Section 915.1.1 shall be installed in all enclosed rooms and spaces served by a fuel-burning, forced-air furnace. Exceptions: Where a carbon monoxide detector is provided in the first room or space served by each main duct leaving the furnace, and the carbon monoxide alarm signals are automatically transmitted to an approved location.Dwelling units that comply with Section 915.2.1."}
{"index": {"_id": "183f61ae49a4d4fcce61ace517e73a8d"}}
{"call_id": "183f61ae49a4d4fcce61ace517e73a8d", "section": "Section 915 Carbon Monoxide (CO) Detection", "reference": "915.2.5", "display_title": "[F]  915.2.5 Private Garages", "depth": 3, "ifc_type": ["Wall", "Door", "Slab"], "occupancy": ["Residential (R)", "Utility and Miscellaneous (U)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["architect"], "body": "Carbon monoxide detection complying with Item 3 of Section 915.1.1 shall be installed within enclosed occupiable rooms or spaces that are contiguous to the attached private garage. Exceptions: In buildings without communicating openings between the private garage and the building.In rooms or spaces located more than one story above or below a private garage.Where the private garage connects to the building through an open-ended corridor.An open parking garage complying with Section 406.5 or an enclosed parking garage complying with Section 406.6shall not be considered a private garage.Dwelling units that comply with Section 915.2.1."}
{"index": {"_id": "b7ebeb156274765b75c97401b65fe418"}}
{"call_id": "b7ebeb156274765b75c97401b65fe418", "section": "Section 915 Carbon Monoxide (CO) Detection", "reference": "915.2.6", "display_title": "[F]  915.2.6 All Other Occupancies", "depth": 3, "ifc_type": ["Wall", "Slab", "Roof"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "For locations other than those specified in Section 915.2.1 through 915.2.5, carbon monoxide detectors shall be installed on the ceiling of enclosed rooms or spaces containing CO producing devices or served by a CO source forced-air furnace. Exception: Where environmental conditions prohibit the installation of carbon monoxide detector in an enclosed room or space, carbon monoxide detectors shall be installed in an approved enclosed location contiguous with the room or space that contains a CO source."}
{"index": {"_id": "02a1d5c09231b0c4683a2cd1e4ed1688"}}
{"call_id": "02a1d5c09231b0c4683a2cd1e4ed1688", "section": "Section 915 Carbon Monoxide (CO) Detection", "reference": "915.3", "display_title": "[F]  915.3 Carbon Monoxide Detection", "depth": 2, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Residential (R)", "Institutional (I)", "Educational (E)", "Assembly (A)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Carbon monoxide detection required by Sections 915.1 through 915.2.3 shall be provided by carbon monoxide alarms complying with Section 915.4 or carbon monoxide detection systems complying with Section 915.5."}
{"index": {"_id": "6927c4eb80499be70d9ce296c2b8bab0"}}
{"call_id": "6927c4eb80499be70d9ce296c2b8bab0", "section": "Section 915 Carbon Monoxide (CO) Detection", "reference": "915.3.1", "display_title": "[F]  915.3.1 Alarm Limitations", "depth": 3, "ifc_type": ["Wall", "BuildingElementProxy"], "occupancy": ["Residential (R)", "Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Carbon monoxide alarms shall only be installed in dwelling units and in sleeping units. They shall not be installed in locations where the code requires carbon monoxide detectors to be used."}
{"index": {"_id": "76a0d922e6bdf7fa7de78fde077c6042"}}
{"call_id": "76a0d922e6bdf7fa7de78fde077c6042", "section": "Section 915 Carbon Monoxide (CO) Detection", "reference": "915.3.2", "display_title": "[F]  915.3.2 Fire Alarm System Required", "depth": 3, "ifc_type": ["Wall", "Door", "BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Residential (R)", "Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "New buildings that are required by Section 907.2 to have a fire alarm system and by Section 915.2 to have carbon monoxide detectors shall be connected to the fire alarm system in accordance with NFPA 72."}
{"index": {"_id": "e494a5e8558bc34583c77152b85cd1d6"}}
{"call_id": "e494a5e8558bc34583c77152b85cd1d6", "section": "Section 915 Carbon Monoxide (CO) Detection", "reference": "915.3.3", "display_title": "[F]  915.3.3 Fire Alarm Systems Not Required", "depth": 3, "ifc_type": ["Wall", "BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "In new buildings that are not required by Section 907.2 to have a fire alarm system, carbon monoxide detection shall be provided by one of the following: Carbon monoxide detectors connected to an approved carbon monoxide detection system in accordance with NFPA 72.Carbon monoxide detectors connected to an approved combination system in accordance with NFPA 72.Carbon monoxide detectors connected to an approved fire alarm system in accordance with NFPA 72.Where approved by the fire code official, carbon monoxide alarms maintained in accordance with the manufacturer's instructions."}
{"index": {"_id": "c1c63f7487ad3afc20f33e170332a048"}}
{"call_id": "c1c63f7487ad3afc20f33e170332a048", "section": "Section 915 Carbon Monoxide (CO) Detection", "reference": "915.3.4", "display_title": "[F]  915.3.4 Installation", "depth": 3, "ifc_type": ["BuildingElementProxy", "Wall", "Slab"], "occupancy": ["Residential (R)", "Assembly (A)", "Educational (E)", "Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Carbon monoxide detection shall be installed in accordance with NFPA 72 and the manufacturer's instructions."}
{"index": {"_id": "d13f3c11fabbb4451133e4f26e0388a7"}}
{"call_id": "d13f3c11fabbb4451133e4f26e0388a7", "section": "Section 915 Carbon Monoxide (CO) Detection", "reference": "915.4", "display_title": "[F]  915.4 Carbon Monoxide Alarms", "depth": 2, "ifc_type": ["Wall", "Slab", "BuildingElementProxy"], "occupancy": ["Residential (R)", "Institutional (I)", "Educational (E)", "Assembly (A)", "Business (B)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Carbon monoxide alarms shall comply with Sections 915.4.1 through 915.4.4."}
{"index": {"_id": "fcf15c90b5a50ab1944986d495624901"}}
{"call_id": "fcf15c90b5a50ab1944986d495624901", "section": "Section 915 Carbon Monoxide (CO) Detection", "reference": "915.4.1", "display_title": "[F]  915.4.1 Power Source", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Residential (R)", "Institutional (I)", "Educational (E)", "Assembly (A)", "Business (B)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["electrical_engineer"], "body": "Carbon monoxide alarms shall receive their primary power from the building wiring where such wiring is served from a commercial source, and when primary power is interrupted, shall receive power from a battery. Wiring shall be permanent and without a disconnecting switch other than that required for overcurrent protection.Exception: Where installed in buildings without commercial power, battery-powered carbon monoxide alarms shall be an acceptable alternative."}
{"index": {"_id": "1ccfa0ab803d2b33226d7106ce61c23c"}}
{"call_id": "1ccfa0ab803d2b33226d7106ce61c23c", "section": "Section 915 Carbon Monoxide (CO) Detection", "reference": "915.4.2", "display_title": "[F]  915.4.2 Listings", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Residential (R)", "Institutional (I)", "Assembly (A)", "Educational (E)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Carbon monoxide alarms shall be listed in accordance with UL 2034."}
{"index": {"_id": "fad5494036bebf2f1d5e22da58beaa94"}}
{"call_id": "fad5494036bebf2f1d5e22da58beaa94", "section": "Section 915 Carbon Monoxide (CO) Detection", "reference": "915.4.3", "display_title": "[F]  915.4.3 Combination Alarms", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Residential (R)", "Institutional (I)", "Educational (E)", "Assembly (A)", "Business (B)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Combination carbon monoxide/smoke alarms shall be an acceptable alternative to carbon monoxide alarms. Combination carbon monoxide/smoke alarms shall be listed in accordance with UL 217 and UL 2034."}
{"index": {"_id": "135a97a9ed4fdf7c912153a4834aa3a5"}}
{"call_id": "135a97a9ed4fdf7c912153a4834aa3a5", "section": "Section 915 Carbon Monoxide (CO) Detection", "reference": "915.4.4", "display_title": "[F]  915.4.4 Interconnection", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Residential (R)", "Institutional (I)", "Educational (E)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Where more than one carbon monoxide alarm is required to be installed, carbon monoxide alarms shall be interconnected in such a manner that the actuation of one alarm will activate all of the alarms. Physical interconnection of carbon monoxide alarms shall not be required where listed wireless alarms are installed and all alarms sound upon activation of one alarm."}
{"index": {"_id": "dddff4506748a2fbd440a8d7c7b8fec3"}}
{"call_id": "dddff4506748a2fbd440a8d7c7b8fec3", "section": "Section 915 Carbon Monoxide (CO) Detection", "reference": "915.5", "display_title": "[F]  915.5 Carbon Monoxide Detection Systems", "depth": 2, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Residential (R)", "Institutional (I)", "Educational (E)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Carbon monoxide detection systems shall be an acceptable alternative to carbon monoxide alarms and shall comply with Sections 915.5.1 through 915.5.3."}
{"index": {"_id": "5e34af91c026a8ee61cfc1f741557b4a"}}
{"call_id": "5e34af91c026a8ee61cfc1f741557b4a", "section": "Section 915 Carbon Monoxide (CO) Detection", "reference": "915.5.1", "display_title": "[F]  915.5.1 General", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Carbon monoxide detectors shall be listed in accordance with UL 2075."}
{"index": {"_id": "eda4e76dfdc4e83ec3fbbd3cd29dc4a6"}}
{"call_id": "eda4e76dfdc4e83ec3fbbd3cd29dc4a6", "section": "Section 915 Carbon Monoxide (CO) Detection", "reference": "915.5.2", "display_title": "[F]  915.5.2 Locations", "depth": 3, "ifc_type": ["Wall", "Slab", "BuildingElementProxy"], "occupancy": ["Residential (R)", "Institutional (I)", "Educational (E)", "Assembly (A)", "Business (B)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Carbon monoxide detectors shall be installed in the locations specified in Section 915.2. These locations supersede the locations specified in NFPA 72."}
{"index": {"_id": "d1c1445c0c1a28d5ce6b94f9158108dd"}}
{"call_id": "d1c1445c0c1a28d5ce6b94f9158108dd", "section": "Section 915 Carbon Monoxide (CO) Detection", "reference": "915.5.3", "display_title": "[F]  915.5.3 Combination Detectors", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Residential (R)", "Institutional (I)", "Educational (E)", "Assembly (A)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Combination carbon monoxide/smoke detectors shall be an acceptable alternative to carbon monoxide detectors, provided that they are listed in accordance with UL 268 and UL 2075."}
{"index": {"_id": "a127a6bd85e72f610717d177e3724a40"}}
{"call_id": "a127a6bd85e72f610717d177e3724a40", "section": "Section 915 Carbon Monoxide (CO) Detection", "reference": "915.5.4", "display_title": "[F]  915.5.4 Occupant Notification", "depth": 3, "ifc_type": ["BuildingElementProxy", "Covering"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Activation of a carbon monoxide detector shall annunciate at the control unit and shall initiate audible and visible alarm notification throughout the building. Exception: Occupant notification is permitted to be limited to the area where the carbon monoxide alarm signal originated and other signaling zones in accordance with the fire safety plan, provided that the alarm signal from an activated carbon monoxide detector is automatically transmitted to an approved on-site location or off-premises location."}
{"index": {"_id": "2e22594866ed564c7d5e569331b14170"}}
{"call_id": "2e22594866ed564c7d5e569331b14170", "section": "Section 915 Carbon Monoxide (CO) Detection", "reference": "915.5.5", "display_title": "[F]  915.5.5 Duct Detection", "depth": 3, "ifc_type": ["Covering", "Plate"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Institutional (I)", "Residential (R)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Carbon monoxide detectors placed in environmental air ducts or plenums shall not be used as a substitute for the required protection in Section 915."}
{"index": {"_id": "a0dbe10cb802dc515142820025a44b03"}}
{"call_id": "a0dbe10cb802dc515142820025a44b03", "section": "Section 915 Carbon Monoxide (CO) Detection", "reference": "915.6", "display_title": "[F]  915.6 Maintenance", "depth": 2, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Residential (R)", "Institutional (I)", "Educational (E)", "Assembly (A)"], "design_phase": ["cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Carbon monoxide alarms and carbon monoxide detection systems shall be maintained in accordance with the International Fire Code."}
{"index": {"_id": "rule-520"}}
{"call_id": null, "section": "Chapter 9 Fire Protection and Life Safety Systems", "reference": "916", "display_title": "Section 916 Gas Detection Systems", "depth": 1, "ifc_type": [], "occupancy": [], "design_phase": [], "code_category": [], "primary_responsibility": [], "body": ""}
{"index": {"_id": "5cf34b3a6aaa47eb774c6d7d3d3b0b29"}}
{"call_id": "5cf34b3a6aaa47eb774c6d7d3d3b0b29", "section": "Section 916 Gas Detection Systems", "reference": "916.1", "display_title": "[F]  916.1 Gas Detection Systems", "depth": 2, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Factory and Industrial (F)", "High Hazard (H)", "Business (B)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Gas detection systems required by this code shall comply with Sections 916.2 through 916.11."}
{"index": {"_id": "a2575cc02ffdfa72cfa9873220c96639"}}
{"call_id": "a2575cc02ffdfa72cfa9873220c96639", "section": "Section 916 Gas Detection Systems", "reference": "916.2", "display_title": "[F]  916.2 Permits", "depth": 2, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Factory and Industrial (F)", "Residential (R)"], "design_phase": ["cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Permits shall be required as set forth in Section 105.6.10 of the International Fire Code."}
{"index": {"_id": "7769151285599a653823111fbce4d516"}}
{"call_id": "7769151285599a653823111fbce4d516", "section": "Section 916 Gas Detection Systems", "reference": "916.2.1", "display_title": "[F]  916.2.1 Construction Documents", "depth": 3, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Factory and Industrial (F)", "High Hazard (H)", "Business (B)", "Storage (S)"], "design_phase": ["cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Documentation of the gas detection system design and equipment to be used that demonstrates compliance with the requirements of this code and the International Fire Code shall be provided with the application for permit."}
{"index": {"_id": "bc936822fa6fa08d4c7c38321d32f2ff"}}
{"call_id": "bc936822fa6fa08d4c7c38321d32f2ff", "section": "Section 916 Gas Detection Systems", "reference": "916.3", "display_title": "[F]  916.3 Equipment", "depth": 2, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Factory and Industrial (F)", "High Hazard (H)", "Business (B)", "Storage (S)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["hazardous_materials"], "primary_responsibility": ["mechanical_engineer"], "body": "Gas detection system equipment shall be designed for use with the gases being detected and shall be installed in accordance with manufacturer's instructions."}
{"index": {"_id": "1127e189803d08f7043268f1ebf93d25"}}
{"call_id": "1127e189803d08f7043268f1ebf93d25", "section": "Section 916 Gas Detection Systems", "reference": "916.4", "display_title": "[F]  916.4 Power Connections", "depth": 2, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Factory and Industrial (F)", "High Hazard (H)", "Business (B)", "Assembly (A)", "Institutional (I)"], "design_phase": ["dd", "cd"], "code_category": ["electrical_systems"], "primary_responsibility": ["electrical_engineer"], "body": "Gas detection systems shall be permanently connected to the building electrical power supply or shall be permitted to be cord connected to an unswitched receptacle using an approved restraining means that secures the plug to the receptacle."}
{"index": {"_id": "2de75d3aa2f1069a9c726f0f2a38b555"}}
{"call_id": "2de75d3aa2f1069a9c726f0f2a38b555", "section": "Section 916 Gas Detection Systems", "reference": "916.5", "display_title": "[F]  916.5 Emergency and Standby Power", "depth": 2, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Factory and Industrial (F)", "High Hazard (H)", "Business (B)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Standby or emergency power shall be provided or the gas detection system shall initiate a trouble signal at an approved location if the power supply is interrupted."}
{"index": {"_id": "6c623bf501723971ceecddaf92c4e123"}}
{"call_id": "6c623bf501723971ceecddaf92c4e123", "section": "Section 916 Gas Detection Systems", "reference": "916.6", "display_title": "[F]  916.6 Sensor Locations", "depth": 2, "ifc_type": ["Wall", "BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Residential (R)", "Mercantile (M)", "Factory and Industrial (F)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Sensors shall be installed in approved locations where leaking gases are expected to accumulate."}
{"index": {"_id": "6f043a3f193aea3b0f35dcfb5a7e64c2"}}
{"call_id": "6f043a3f193aea3b0f35dcfb5a7e64c2", "section": "Section 916 Gas Detection Systems", "reference": "916.7", "display_title": "[F]  916.7 Gas Sampling", "depth": 2, "ifc_type": ["BuildingElementProxy"], "occupancy": ["High Hazard (H)", "Factory and Industrial (F)", "Business (B)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["hazardous_materials"], "primary_responsibility": ["fire_protection_engineer"], "body": "Gas sampling shall be performed continuously. Sample analysis shall be processed immediately after sampling, except as follows:For HPM gases, sample analysis shall be performed at intervals not exceeding 30 minutes.For toxic gases that are not HPM, sample analysis shall be performed at intervals not exceeding 5 minutes in accordance with Section 6004.2.2.7 of the International Fire Code.Where a less frequent or delayed sampling interval is approved."}
{"index": {"_id": "74c54ff8cbd15bdc7e99b2d7dc778c8b"}}
{"call_id": "74c54ff8cbd15bdc7e99b2d7dc778c8b", "section": "Section 916 Gas Detection Systems", "reference": "916.8", "display_title": "[F]  916.8 System Activation", "depth": 2, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Factory and Industrial (F)", "High Hazard (H)", "Business (B)", "Mercantile (M)", "Storage (S)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "A gas detection alarm shall be initiated where any sensor detects a concentration of gas exceeding the following thresholds:For flammable gases, a gas concentration exceeding 25 percent of the lower flammability limit (LFL).For nonflammable gases, a gas concentration exceeding one-half of the IDLH, unless a different threshold is specified by the section of this code requiring a gas detection system.Upon activation of a gas detection alarm, alarm signals or other required responses shall be as specified by the section of this code requiring a gas detection system. Audible and visible alarm signals associated with a gas detection alarm shall be distinct from fire alarm and carbon monoxide alarm signals."}
{"index": {"_id": "770dadbc48bc9719b5fb30ab8820fbd4"}}
{"call_id": "770dadbc48bc9719b5fb30ab8820fbd4", "section": "Section 916 Gas Detection Systems", "reference": "916.9", "display_title": "[F]  916.9 Signage", "depth": 2, "ifc_type": ["Covering"], "occupancy": ["Factory and Industrial (F)", "High Hazard (H)", "Business (B)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Signs shall be provided adjacent to gas detection system alarm signaling devices that advise occupants of the nature of the signals and actions to take in response to the signal."}
{"index": {"_id": "7dc75ed7150c08a5ba91ea21aef88223"}}
{"call_id": "7dc75ed7150c08a5ba91ea21aef88223", "section": "Section 916 Gas Detection Systems", "reference": "916.10", "display_title": "[F]  916.10 Fire Alarm System Connections", "depth": 2, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Residential (R)", "Institutional (I)", "Educational (E)"], "design_phase": ["dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Gas sensors and gas detection systems shall not be connected to fire alarm systems unless approved and connected in accordance with the fire alarm equipment manufacturer's instructions."}
{"index": {"_id": "81a03d51775bde055ecb49c36a79835d"}}
{"call_id": "81a03d51775bde055ecb49c36a79835d", "section": "Section 916 Gas Detection Systems", "reference": "916.11", "display_title": "[F]  916.11 Inspection, Testing and Sensor Calibration", "depth": 2, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Factory and Industrial (F)", "High Hazard (H)", "Institutional (I)", "Residential (R)", "Business (B)"], "design_phase": ["cd", "ca"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Gas detection systems and sensors shall be inspected, tested and calibrated in accordance with the International Fire Code."}
{"index": {"_id": "rule-533"}}
{"call_id": null, "section": "Chapter 9 Fire Protection and Life Safety Systems", "reference": "917", "display_title": "Section 917 Mass Notification Systems", "depth": 1, "ifc_type": [], "occupancy": [], "design_phase": [], "code_category": [], "primary_responsibility": [], "body": ""}
{"index": {"_id": "954e640e268a0a6c953e90730eb9d1fb"}}
{"call_id": "954e640e268a0a6c953e90730eb9d1fb", "section": "Section 917 Mass Notification Systems", "reference": "917.1", "display_title": "[F]  917.1 College and University Campuses", "depth": 2, "ifc_type": ["BuildingElementProxy", "Wall", "Door"], "occupancy": ["Educational (E)", "Assembly (A)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Prior to construction of a new building requiring a fire alarm system on a multiple-building college or university campus having a cumulative building occupant load of 1,000 or more, a mass notification risk analysis shall be conducted in accordance with NFPA 72. Where the risk analysis determines a need for mass notification, an approved mass notification system shall be provided in accordance with the findings of the risk analysis."}
{"index": {"_id": "13e4b18f3acf6f65e2cecfbc040ce277"}}
{"call_id": "13e4b18f3acf6f65e2cecfbc040ce277", "section": "Section 917 Mass Notification Systems", "reference": "917.2", "display_title": "[F]  917.2 Group E Occupancies", "depth": 2, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Educational (E)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "Prior to construction of a new building containing a Group E occupancy requiring a fire alarm system and having an occupant load of 500 or more, a mass notification risk analysis shall be conducted in accordance with NFPA 72. Where the risk analysis determines a need for mass notification, an approved mass notification system shall be provided in accordance with the findings of the risk analysis."}
{"index": {"_id": "rule-536"}}
{"call_id": null, "section": "Chapter 9 Fire Protection and Life Safety Systems", "reference": "918", "display_title": "Section 918 Emergency Responder Communication Coverage", "depth": 1, "ifc_type": [], "occupancy": [], "design_phase": [], "code_category": [], "primary_responsibility": [], "body": ""}
{"index": {"_id": "f0971eb188a65f94905d0ce68ff3cc8f"}}
{"call_id": "f0971eb188a65f94905d0ce68ff3cc8f", "section": "Section 918 Emergency Responder Communication Coverage", "reference": "918.1", "display_title": "[F]  918.1 General", "depth": 2, "ifc_type": ["BuildingElementProxy"], "occupancy": ["Assembly (A)", "Business (B)", "Educational (E)", "Residential (R)", "Institutional (I)"], "design_phase": ["sd", "dd", "cd"], "code_category": ["fire_protection_alarm_systems"], "primary_responsibility": ["fire_protection_engineer"], "body": "In-building two-way emergency responder communication coverage shall be provided in all new buildings in accordance with Section 510 of the International Fire Code."}
