                                        "body": "<div class=\"u-mb-3\">The following terms are defined in <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#2\">Chapter 2</a>:</div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">[F] <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#alarm_notification_appliance\">ALARM NOTIFICATION APPLIANCE</a>.</span></div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">[F] <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#alarm_signal\">ALARM SIGNAL</a>.</span></div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">[F] <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#alarm_verification_feature\">ALARM VERIFICATION FEATURE</a>.</span></div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">[F] <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#annunciator\">ANNUNCIATOR</a>.</span></div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">[F] <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#audible_alarm_notification_appliance\">AUDIBLE ALARM NOTIFICATION APPLIANCE</a>.</span></div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">[F] <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic\">AUTOMATIC</a>.</span></div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">[F] <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_fire-extinguishing_system\">AUTOMATIC FIRE-EXTINGUISHING SYSTEM</a>.</span></div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">[F] <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_smoke_detection_system\">AUTOMATIC SMOKE DETECTION SYSTEM</a>.</span></div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">[F] <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">AUTOMATIC SPRINKLER SYSTEM</a>.</span></div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">[F] <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_water_mist_system\">AUTOMATIC WATER MIST SYSTEM</a>.</span></div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">[F] <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#average_ambient_sound_level\">AVERAGE AMBIENT SOUND LEVEL</a>.</span></div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">[F] <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#carbon_dioxide_extinguishing_systems\">CARBON DIOXIDE EXTINGUISHING SYSTEMS</a>.</span></div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">[F] <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#ceiling_limit\">CEILING LIMIT</a>.</span></div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">[F] <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#clean_agent\">CLEAN AGENT</a>.</span></div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">[F] <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#commercial_motor_vehicle\">COMMERCIAL MOTOR VEHICLE</a>.</span></div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">[F] <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#constantly_attended_location\">CONSTANTLY ATTENDED LOCATION</a>.</span></div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">[F] <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#deluge_system\">DELUGE SYSTEM</a>.</span></div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">[F] <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#detector_heat\">DETECTOR, HEAT</a>.</span></div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">[F] <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#dry-chemical_extinguishing_agent\">DRY-CHEMICAL EXTINGUISHING AGENT</a>.</span></div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">[F] <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#electrical_circuit_protective_system\">ELECTRICAL CIRCUIT PROTECTIVE SYSTEM</a>.</span></div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">[F] <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#elevator_group\">ELEVATOR GROUP</a>.</span></div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">[F] <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#emergency_alarm_system\">EMERGENCY ALARM SYSTEM</a>.</span></div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">[F] <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#emergency_voice_alarm_communications\">EMERGENCY VOICE/ALARM COMMUNICATIONS</a>.</span></div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">[F] <a id=\"fire_alarm_box_manual\" href=\"#fire_alarm_box_manual\" class=\"autolink_target\">FIRE ALARM BOX, MANUAL</a>.</span></div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">[F] <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_control_unit\">FIRE ALARM CONTROL UNIT</a>.</span></div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">[F] <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_signal\">FIRE ALARM SIGNAL</a>.</span></div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">[F] <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">FIRE ALARM SYSTEM</a>.</span></div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_area\">FIRE AREA</a>.</span></div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">[F] <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_command_center\">FIRE COMMAND CENTER</a>.</span></div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">[F] <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_detector_automatic\">FIRE DETECTOR, AUTOMATIC</a>.</span></div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">[F] <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_protection_system\">FIRE PROTECTION SYSTEM</a>.</span></div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">[F] <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_safety_functions\">FIRE SAFETY FUNCTIONS</a>.</span></div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">[F] <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#foam-extinguishing_system\">FOAM-EXTINGUISHING SYSTEM</a>.</span></div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">[F] <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#halogenated_extinguishing_system\">HALOGENATED EXTINGUISHING SYSTEM</a>.</span></div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">[F] <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#initiating_device\">INITIATING DEVICE</a>.</span></div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">[F] <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#manual_fire_alarm_box\">MANUAL FIRE ALARM BOX</a>.</span></div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">[F] <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#multiple-station_alarm_device\">MULTIPLE-STATION ALARM DEVICE</a>.</span></div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">[F] <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#multiple-station_smoke_alarm\">MULTIPLE-STATION SMOKE ALARM</a>.</span></div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">[F] <a id=\"notification_zone\" href=\"#notification_zone\" class=\"autolink_target\">NOTIFICATION ZONE</a>.</span></div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">[F] <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#nuisance_alarm\">NUISANCE ALARM</a>.</span></div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#private_garage\">PRIVATE GARAGE</a>.</span></div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">[F] <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#record_drawings\">RECORD DRAWINGS</a>.</span></div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">[F] <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#single-station_smoke_alarm\">SINGLE-STATION SMOKE ALARM</a>.</span></div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">[F] <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_alarm\">SMOKE ALARM</a>.</span></div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">[F] <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_detector\">SMOKE DETECTOR</a>.</span></div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">[F] <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smokeproof_enclosure\">SMOKEPROOF ENCLOSURE</a>.</span></div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">[F] <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#standpipe_system_classes_of\">STANDPIPE SYSTEM, CLASSES OF</a>.</span></div><ul class=\"u-list-none\"><li><span class=\"u-font-bold\">Class I system.</span></li><li><span class=\"u-font-bold\">Class II system.</span></li><li><span class=\"u-font-bold\">Class III system.</span></li></ul><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">[F] <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#standpipe_types_of\">STANDPIPE, TYPES OF</a>.</span></div><ul class=\"u-list-none\"><li><span class=\"u-font-bold\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_dry_standpipe_types_of\">Automatic dry</a>.</span></li><li><span class=\"u-font-bold\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_wet_standpipe_types_of\">Automatic wet</a>.</span></li><li><span class=\"u-font-bold\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#manual_dry_standpipe_types_of\">Manual dry</a>.</span></li><li><span class=\"u-font-bold\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#manual_wet_standpipe_types_of\">Manual wet</a>.</span></li><li><span class=\"u-font-bold\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#semiautomatic_dry_standpipe_types_of\">Semiautomatic dry</a>.</span></li></ul><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">[F] <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#supervising_station\">SUPERVISING STATION</a>.</span></div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">[F] <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#supervisory_service\">SUPERVISORY SERVICE</a>.</span></div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">[F] <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#supervisory_signal\">SUPERVISORY SIGNAL</a>.</span></div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">[F] <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#supervisory_signal-initiating_device\">SUPERVISORY SIGNAL-INITIATING DEVICE</a>.</span></div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">[F] <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#tires_bulk_storage_of\">TIRES, BULK STORAGE OF</a>.</span></div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">[F] <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#trouble_signal\">TROUBLE SIGNAL</a>.</span></div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">[F] <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#visible_alarm_notification_appliance\">VISIBLE ALARM NOTIFICATION APPLIANCE</a>.</span></div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">[F] <a id=\"wet_chemical_extinguishing_system\" href=\"#wet_chemical_extinguishing_system\" class=\"autolink_target\">WET CHEMICAL EXTINGUISHING SYSTEM</a>.</span></div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">[F] <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#wireless_protection_system\">WIRELESS PROTECTION SYSTEM</a>.</span></div><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">[F] <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#zone\">ZONE</a>.</span></div><div class=\"u-mt-3\"><span class=\"u-font-bold\">[F] <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#zone_notification\">ZONE, NOTIFICATION</a>.</span></div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "902.1 Definitions",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "902.1",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Definitions",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [
                                    {
                                        "key": "sprinklers_concealed_spaces_eaves",
                                        "title": "Sprinklers (NFPA 13): Concealed Spaces in Eaves",
                                        "descriptionHtml": "<div>The building code defines a <strong>Draftstop </strong>as a material, device or construction installed to restrict the movement of air within open spaces of concealed areas of building components such as crawl spaces, floor/ceiling assemblies, roof/ceiling assemblies and attics.</div><br/>\n<div>Subdividing the eave into smaller compartments with draftstopping allows sprinklers to not be installed at these locations. This is allowed as these spaces are often difficult to get into and installation may not be possible or practical. </div>",
                                        "topics": [
                                            "Sprinklers",
                                            "Roof / Ceiling",
                                            "Exterior"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "seismic_separation_assy_bracing",
                                        "title": "Seismic Separation Assembly Bracing",
                                        "descriptionHtml": "<div>When fire sprinkler piping crosses a building seismic separation joint at or above ground level, a seismic separation assembly is required to maintain system flexibility and integrity. The seismic separation assembly may be configured of flexible couplings or be a listed product but must be approved by the AHJ.</div><br/>\n<div>Regardless of the type of assembly used, the adjacent piping must be braced laterally and longitudinally within six feet of each side of the assembly. The piping must also be adequately supported. Effectively piping on each side of the seismic joint is treated as dead-end piping for purposes of support and bracing. The requirement applies to all sprinkler system piping, including mains, cross-mains and branch lines. A seismic separation assembly is not required for system drain piping downstream of the drain valve.</div>",
                                        "topics": [
                                            "Structural",
                                            "Sprinklers"
                                        ],
                                        "phases": [
                                            "Construction Docs"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "dry_sprinkler",
                                        "title": "Example: Dry Sprinkler",
                                        "descriptionHtml": "<div>A <strong>dry sprinkler</strong> is a sprinkler secured in an extension nipple that has a seal at the inlet end to prevent water from entering the nipple until the sprinkler operates.</div>",
                                        "topics": [
                                            "Example",
                                            "Sprinklers"
                                        ],
                                        "phases": [
                                            "Construction Docs"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "nfpa_concealed_space_no_sprinkler",
                                        "title": "Concealed Spaces Not Requiring Sprinkler Protection",
                                        "descriptionHtml": "<div>Small openings with both of the following limits shall be permitted:\n<ol><li>A combined total area of not more than 20 percent of the ceiling, construction feature, or plane shall be used to determine the boundaries of the concealed space.</li>\n<li>Gaps greater than 4 ft (1.2 m) long shall not be more than 8 in. (200 mm) wide.</li></ol></div>",
                                        "topics": [
                                            "Sprinklers"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "sway_brage_lat_long",
                                        "title": "Sway Bracing at Change of Direction - Lateral & Longitudinal",
                                        "descriptionHtml": "<div>When required, seismic bracing must be sufficiently designed to brace all piping, including pipe runs between changes in direction, in one of two ways. Lateral and longitudinal bracing is required for each pipe run between changes in direction, unless 18.5.7.2 applies. </div>",
                                        "topics": [
                                            "Sprinklers"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "sway_bracing_change_direction",
                                        "title": "Sway Bracing at Change of Direction",
                                        "descriptionHtml": "<div>When required, seismic bracing must be sufficiently designed to brace all piping, including pipe runs between changes in direction, in one of two ways. If a pipe is less than 12 foot long and it is properly braced on either side, the bracing on the adjacent piping can adequately support the piping in between. When choosing this option, the designer should verify the bracing on adjacent pipe are positioned to meet all other spacing criteria, and that the unbraced pipe is accounted for in seismic brace calculations.</div>\n<div>Note: If flexible couplings are used, additional bracing may still be required, per 18.5.5.9.   </div>",
                                        "topics": [
                                            "Sprinklers"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "equipment_platforms",
                                        "title": "Equipment Platforms",
                                        "descriptionHtml": "<div>Equipment platforms by definition have zero occupant load and are elevated platforms that may only be used for mechanical systems equipment or industrial process equipment.  Equipment platforms do not contribute to the building area, fire area, or number of stories, and are not considered a portion of the floor below.  Elements providing access to the platform such as walkways, stairs, alternating tread devices and ladders may not serve as part of the building's means of egress.  Equipment platforms may not be part of a mezzanine. </div>",
                                        "topics": [
                                            "Interior",
                                            "Height and Area"
                                        ],
                                        "phases": [
                                            "Construction Docs"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [
                                            "kentucky"
                                        ],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    }
                                ],
                                "displayRef": null,
                                "displayTitle": "Section 903 Automatic Sprinkler Systems",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "hasDiagrams": true,
                                "hasDiagramsOnRef": true,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 7,
                                "reference": "903",
                                "slug": "fire-protection-systems",
                                "titleText": "Automatic Sprinkler Systems",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "903"
                                        ],
                                        "body": "<span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">Automatic sprinkler systems</a></span> shall comply with this section.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  903.1 General",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "903.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "General",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.1"
                                                ],
                                                "body": "Alternative <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_fire-extinguishing_system\">automatic fire-extinguishing systems</a></span> complying with <a class=\"autolink\" href=\"#904\">Section 904</a> shall be permitted instead of <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic\">automatic</a> sprinkler protection where recognized by the applicable standard and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> by the fire code official.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.1.1 Alternative Protection",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.1.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Alternative Protection",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "903"
                                        ],
                                        "body": "<div class=\"u-mb-3\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">Approved</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler systems</a></span> in new buildings and structures shall be provided in the locations described in Sections <a class=\"autolink\" href=\"#903.2.1\">903.2.1</a> through <a class=\"autolink\" href=\"#903.2.12\">903.2.12</a>.</div><div class=\"u-ml-4 u-mt-3\"><span class=\"u-font-bold\">Exception: </span>Spaces or areas in telecommunications buildings used exclusively for telecommunications <a class=\"autolink\" href=\"#907.1.3\">equipment</a>, associated electrical power distribution <a class=\"autolink\" href=\"#907.1.3\">equipment</a>, batteries and standby engines, provided those spaces or areas are equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_smoke_detection_system\">automatic smoke detection system</a></span> in accordance with <a class=\"autolink\" href=\"#907.2\">Section 907.2</a> and are separated from the remainder of the building by not less than 1-hour <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_barrier\">fire barriers</a></span> constructed in accordance with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#707\">Section 707</a> or not less than 2-hour <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#horizontal_assembly\">horizontal assemblies</a></span> constructed in accordance with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#711\">Section 711</a>, or both.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  903.2 Where Required",
                                        "hasAssemblies": true,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 2,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "903.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Where Required",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "body": "An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> shall be provided throughout buildings and portions thereof used as <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#303\">Group A</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> as provided in this section. For Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#303.2\">A-1</a>, <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#303.3\">A-2</a>, <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#303.4\">A-3</a> and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#303.5\">A-4</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a>, the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> shall be provided throughout the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#story\">story</a> where the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_area\">fire area</a></span> containing the Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#303.2\">A-1</a>, <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#303.3\">A-2</a>, <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#303.4\">A-3</a> or <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#303.5\">A-4</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancy</a> is located, and throughout all <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#story\">stories</a> from the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#303\">Group A</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancy</a> to, and including, the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit_discharge_level_of\">levels of exit discharge</a></span> serving the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#303\">Group A</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancy</a>. For Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#303.6\">A-5</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a>, the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> shall be provided in the spaces indicated in <a class=\"autolink\" href=\"#903.2.1.5\">Section 903.2.1.5</a>.",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "assembly_occs_roofs",
                                                        "title": "Assembly Occupancies on Roofs",
                                                        "descriptionHtml": "<div>When a roof is utilized as an assembly occupancy, depending on the assembly type, occupant load, the building occupancy, and construction type the floors below the occupied roof may have to be equipped with an automatic sprinkler system. For buildings of any construction type and all types of occupancies, if the occupied roof is a group A-2 occupancy and the occupant load exceeds 100 then all floors between the occupied roof and the level of exit discharge are required to be equipped with a sprinkler system. For buildings of any construction type and all types of occupancies, if the occupied roof is a group A occupancy and the occupant load exceeds 300 then all floors between the occupied roof and the level of exit discharge are required to be equipped with a sprinkler system. The code does provide an exception, sprinkler protection of the floors below a group A occupied roof is not required when the building below is both an open parking and of type I or II construction.</div>",
                                                        "topics": [
                                                            "Height and Area",
                                                            "Exterior"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Design Development"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "chicago",
                                                            "fort-worth",
                                                            "houston"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    },
                                                    {
                                                        "key": "newa1_sprinklers_101",
                                                        "title": "Sprinklers: Assembly, New Construction (NFPA)",
                                                        "descriptionHtml": "<div>In all new assembly occupancies that have a combined, or aggregate, occupant load of more than 300 the building requires an automatic sprinkler system. If the assembly is a dance hall, discotheques, nightclub, or an audience/spectator accommodation without seating (festival seating) with an occupant load of more than 100, then a fire sprinkler system is required.</div>",
                                                        "topics": [
                                                            "Sprinklers"
                                                        ],
                                                        "phases": [
                                                            "Schematic",
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [
                                                            "connecticut",
                                                            "delaware",
                                                            "florida",
                                                            "georgia",
                                                            "kansas",
                                                            "kansas-city",
                                                            "maine",
                                                            "maryland",
                                                            "new_hampshire",
                                                            "rhode_island",
                                                            "nashville",
                                                            "north_dakota",
                                                            "louisiana",
                                                            "texas",
                                                            "vermont",
                                                            "illinois",
                                                            "west_virginia"
                                                        ],
                                                        "imageType": "png"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.2.1 Group A",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 2,
                                                "reference": "903.2.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Group A",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.1"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> shall be provided for <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_area\">fire areas</a></span> containing Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#303.2\">A-1</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> and intervening floors of the building where one of the following conditions exists:</div><ol><li>The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_area\">fire area</a></span> exceeds 12,000 square feet (1115 m<sup>2</sup>).</li><li>The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_area\">fire area</a></span> has an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#occupant_load\">occupant load</a></span> of 300 or more.</li><li>The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_area\">fire area</a></span> is located on a floor other than a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit_discharge_level_of\">level of exit discharge</a></span> serving such <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a>.</li><li>The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_area\">fire area</a></span> contains a multitheater complex.</li></ol>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.1.1 Group A-1",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.1.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Group A-1",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.1"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> shall be provided for <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_area\">fire areas</a></span> containing Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#303.3\">A-2</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> and intervening floors of the building where one of the following conditions exists:</div><ol><li>The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_area\">fire area</a></span> exceeds 5,000 square feet (464.5 m<sup>2</sup>).</li><li><div class=\"u-mb-3 u-mt-3 u-pb-1 u-pt-1\">The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_area\">fire area</a></span> has an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#occupant_load\">occupant load</a></span> of 100 or more.</div><div class=\"u-mb-3 u-ml-4 u-mt-3 u-pb-1 u-pt-1\"><span class=\"u-font-bold\">Exception: </span>A restaurant, cafeteria, or similar dining <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#facility\">facility</a>, including an associated commercial kitchen, is required to have sprinklers only if it has a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_area\">fire area</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancy</a> load of 200 patrons or more.</div></li><li>The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_area\">fire area</a></span> is located on a floor other than a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit_discharge_level_of\">level of exit discharge</a></span> serving such <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a>.</li></ol>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "addition_fire_areas",
                                                                "title": "Fire Areas: Additions to Buildings",
                                                                "descriptionHtml": "<div>When an existing building's size is increased, it must comply with the fire protection requirements of chapter 9 of the building code. An addition is defined as, \"An extension or increase in floor area, number of stories, or height of a building or structure.\" For building additions, the existing building code must be consulted. Additions are specifically addressed in Ch. 11. The user note at the beginning of this chapter states that,\"...contains the minimum requirements for an addition that is not separated from the existing building by a fire wall\u2026\"</div><br/>\n<div> In our example we have a Group A-2 occupancy that is currently 3,000 sq. ft., as is no fire sprinkler protection is required. An addition to the building will increase the total area to 6,000 sq. ft. Based on the fire protection requirements for a Group A-2 in the building code section 903.2.1.2, an A-2 that exceeds 5,000 sq.ft. is required to be equipped throughout with an automatic fire sprinkler system. </div><br/>\n<div>Alternatively, if a fire sprinkler was not to be installed, the new addition could be separated from the existing by a fire-rated wall. As long as each fire area remains below the requirements for sprinklering, none would be required.</div>",
                                                                "topics": [
                                                                    "Sprinklers",
                                                                    "Height and Area"
                                                                ],
                                                                "phases": [
                                                                    "Schematic",
                                                                    "Design Development"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "massachusetts"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.1.2 Group A-2",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "903.2.1.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Group A-2",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.1"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> shall be provided for <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_area\">fire areas</a></span> containing Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#303.4\">A-3</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> and intervening floors of the building where one of the following conditions exists:</div><ol><li>The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_area\">fire area</a></span> exceeds 12,000 square feet (1115 m<sup>2</sup>).</li><li>The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_area\">fire area</a></span> has an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#occupant_load\">occupant load</a></span> of 300 or more.</li><li>The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_area\">fire area</a></span> is located on a floor other than a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit_discharge_level_of\">level of exit discharge</a></span> serving such <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a>.</li></ol>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "multiple_occupancies_non_separated",
                                                                "title": "Fire Areas: Multi. Occ., Non-Rated vs. Rated Separation",
                                                                "descriptionHtml": "<div>For non-separated occupancies, Section 508.3.1 states the most restrictive provision of Chapter 9 shall apply to the entire area. Therefore, even though there are no limits to B Occupancy fire areas, when combined with an F-1 Occupancy, for example, the 12,000 sq. ft. limit would apply to the total area of F-1 and B.</div><br/>\n<div><strong>UpCodes Note:</strong> This is a separate concept from separated occupancies found in Section 508. However fire barriers used for fire area separation may also be used as occupancy separations found in Section 508 if both fire rating requirements are met.</div>",
                                                                "topics": [
                                                                    "Sprinklers",
                                                                    "Height and Area",
                                                                    "Fire-Resistant"
                                                                ],
                                                                "phases": [
                                                                    "Schematic",
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "north_carolina",
                                                                    "massachusetts"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.1.3 Group A-3",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "903.2.1.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Group A-3",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.1"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> shall be provided for <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_area\">fire areas</a></span> containing Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#303.5\">A-4</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> and intervening floors of the building where one of the following conditions exists:</div><ol><li>The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_area\">fire area</a></span> exceeds 12,000 square feet (1115 m<sup>2</sup>).</li><li>The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_area\">fire area</a></span> has an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#occupant_load\">occupant load</a></span> of 300 or more.</li><li>The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_area\">fire area</a></span> is located on a floor other than a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit_discharge_level_of\">level of exit discharge</a></span> serving such <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a>.</li></ol>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.1.4 Group A-4",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.1.4",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Group A-4",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.1"
                                                        ],
                                                        "body": "An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> shall be provided for Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#303.6\">A-5</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> in the following areas: concession stands, retail areas, press boxes and other accessory use areas in excess of 1,000 square feet (93 m<sup>2</sup>).",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.1.5 Group A-5",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.1.5",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Group A-5",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.1"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">Where an occupied roof has an <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#453.5.1\">assembly</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancy</a> with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#occupant_load\">occupant load</a></span> exceeding 100 for Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#303.3\">A-2</a> and 300 for other <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#303\">Group A</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a>, all floors between the occupied roof and the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit_discharge_level_of\">level of exit discharge</a></span> shall be equipped with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> or <a class=\"autolink\" href=\"#903.3.1.2\">903.3.1.2</a>.</div><div class=\"u-ml-4 u-mt-3\"><span class=\"u-font-bold\">Exception: </span><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#open_parking_garage\">Open parking garages</a> of Type I or Type II <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/O/performance-based-application#O101.4\">construction</a>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "assembly_occs_roofs",
                                                                "title": "Assembly Occupancies on Roofs",
                                                                "descriptionHtml": "<div>When a roof is utilized as an assembly occupancy, depending on the assembly type, occupant load, the building occupancy, and construction type the floors below the occupied roof may have to be equipped with an automatic sprinkler system. For buildings of any construction type and all types of occupancies, if the occupied roof is a group A-2 occupancy and the occupant load exceeds 100 then all floors between the occupied roof and the level of exit discharge are required to be equipped with a sprinkler system. For buildings of any construction type and all types of occupancies, if the occupied roof is a group A occupancy and the occupant load exceeds 300 then all floors between the occupied roof and the level of exit discharge are required to be equipped with a sprinkler system. The code does provide an exception, sprinkler protection of the floors below a group A occupied roof is not required when the building below is both an open parking and of type I or II construction.</div>",
                                                                "topics": [
                                                                    "Height and Area",
                                                                    "Exterior"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs",
                                                                    "Design Development"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "chicago",
                                                                    "fort-worth",
                                                                    "houston"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.1.6 Assembly Occupancies on Roofs",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "903.2.1.6",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Assembly Occupancies on Roofs",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.1"
                                                        ],
                                                        "body": "An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> shall be provided where multiple <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_area\">fire areas</a> of Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#303.2\">A-1</a>, <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#303.3\">A-2</a>, <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#303.4\">A-3</a> or <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#303.5\">A-4</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> share <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit\">exit</a> or <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit_access\">exit access</a> components and the combined <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#occupant_load\">occupant load</a></span> of theses <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_area\">fire areas</a> is 300 or more.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "903.2.1.7 Multiple Fire Areas",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.1.7",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Multiple Fire Areas",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "body": "<div class=\"u-mb-3\">An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> shall be installed throughout the entire floor containing an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#ambulatory_care_facility\">ambulatory care facility</a></span> where either of the following conditions exist at any time:</div><ol><li>Four or more care recipients are <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#incapable_of_self-preservation\">incapable of self-preservation</a>, whether rendered incapable by staff or staff has accepted responsibility for care recipients already incapable.</li><li>One or more care recipients that are <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#incapable_of_self-preservation\">incapable of self-preservation</a> are located at other than the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit_discharge_level_of\">level of exit discharge</a> serving such a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#facility\">facility</a>.</li></ol><div class=\"u-indent-6 u-mt-3\">In buildings where ambulatory care is provided on levels other than the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit_discharge_level_of\">level of exit discharge</a></span>, an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> shall be installed throughout the entire floor where such care is provided as well as all floors below, and all floors between the level of ambulatory care and the nearest <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit_discharge_level_of\">level of exit discharge</a></span>, including the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit_discharge_level_of\">level of exit discharge</a></span>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.2.2 Ambulatory Care Facilities",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.2.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Ambulatory Care Facilities",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "body": "<div class=\"u-mb-3\">An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> shall be provided for <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.6.1\">Group E</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> as follows:</div><ol><li>Throughout all <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.6.1\">Group E</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_area\">fire areas</a></span> greater than 12,000 square feet (1115 m<sup>2</sup>) in area.</li><li><div class=\"u-mb-3 u-mt-3 u-pb-1 u-pt-1\">Throughout every portion of educational buildings below the lowest <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit_discharge_level_of\">level of exit discharge</a></span> serving that portion of the building.</div><div class=\"u-mb-3 u-ml-4 u-mt-3 u-pb-1 u-pt-1\"><span class=\"u-font-bold\">Exception: </span>An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> is not required in <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/E/_#existing\">existing</a> educational buildings unless 50 percent of the aggregate <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#area_building\">area</a> of the building is being remodeled.</div></li></ol>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "child_care_group_e",
                                                        "title": "Child Care as Group E",
                                                        "descriptionHtml": "<div>Day cares are typically classified as Group I-4 occupancies. However, they may be classified as a Group E when the building serves a total occupant load of 6-100 persons, under the age of 2-1/2 years, and each room has an exit directly to the outside at the level of exit discharge.</div>",
                                                        "topics": [
                                                            "Definition"
                                                        ],
                                                        "phases": [
                                                            "Schematic",
                                                            "Design Development"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "connecticut",
                                                            "california",
                                                            "san_francisco",
                                                            "los_angeles",
                                                            "kentucky",
                                                            "rhode_island",
                                                            "massachusetts",
                                                            "san-jose",
                                                            "los-angeles-county",
                                                            "san-diego"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.2.3 Group E",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "903.2.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Group E",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "body": "<div class=\"u-mb-3\">An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> shall be provided throughout all buildings containing a Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#306.2\">F-1</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancy</a> where one of the following conditions exists:</div><ol><li>A Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#306.2\">F-1</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_area\">fire area</a></span> exceeds 12,000 square feet (1115 m<sup>2</sup>).</li><li>A Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#306.2\">F-1</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_area\">fire area</a></span> is located more than three <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/18/soils-and-foundations#1805.1.1\">stories above <span class=\"u-italic\">grade plane</span></a>.</li><li>The combined <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#area_for_masonry\">area</a> of all Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#306.2\">F-1</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_area\">fire areas</a></span> on all floors, including any <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#mezzanine\">mezzanines</a>, exceeds 24,000 square feet (2230 m<sup>2</sup>).</li><li>A Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#306.2\">F-1</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancy</a> used for the manufacture of upholstered furniture or mattresses exceeds 2,500 square feet (232 m<sup>2</sup>).</li></ol>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "multiple_occupancies_non_separated",
                                                        "title": "Fire Areas: Multi. Occ., Non-Rated vs. Rated Separation",
                                                        "descriptionHtml": "<div>For non-separated occupancies, Section 508.3.1 states the most restrictive provision of Chapter 9 shall apply to the entire area. Therefore, even though there are no limits to B Occupancy fire areas, when combined with an F-1 Occupancy, for example, the 12,000 sq. ft. limit would apply to the total area of F-1 and B.</div><br/>\n<div><strong>UpCodes Note:</strong> This is a separate concept from separated occupancies found in Section 508. However fire barriers used for fire area separation may also be used as occupancy separations found in Section 508 if both fire rating requirements are met.</div>",
                                                        "topics": [
                                                            "Sprinklers",
                                                            "Height and Area",
                                                            "Fire-Resistant"
                                                        ],
                                                        "phases": [
                                                            "Schematic",
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "north_carolina",
                                                            "massachusetts"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.2.4 Group F-1",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "903.2.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Group F-1",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.4"
                                                        ],
                                                        "body": "An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> shall be provided throughout all Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#306.2\">F-1</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancy</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_area\">fire areas</a></span> that contain woodworking <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/30/elevators-and-conveying-systems#3008.1.4\">operations</a> in excess of 2,500 square feet (232 m<sup>2</sup>) in area that generate finely divided combustible waste or use finely divided combustible <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#414.1.2\">materials</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.4.1 Woodworking Operations",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.4.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Woodworking Operations",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "body": "<span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">Automatic sprinkler systems</a></span> shall be provided in high-hazard <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> as required in Sections <a class=\"autolink\" href=\"#903.2.5.1\">903.2.5.1</a> through <a class=\"autolink\" href=\"#903.2.5.3\">903.2.5.3</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.2.5 Group H",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.2.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Group H",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.5"
                                                        ],
                                                        "body": "An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> shall be installed in <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#307.1.1\">Group H</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.5.1 General",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.5.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "General",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.5"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> shall be installed throughout buildings containing Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#307.7\">H-5</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a>. The <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/11/accessibility#1101.2\">design</a> of the sprinkler system shall be not less than that required by this code for the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancy</a> hazard classifications in accordance with Table 903.2.5.2.</div><div class=\"u-indent-6 u-mb-3 u-mt-3\">Where the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/11/accessibility#1101.2\">design</a> area of the sprinkler system consists of a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#corridor\">corridor</a></span> protected by one row of sprinklers, the maximum number of sprinklers required to be calculated is 13.</div><figure><figcaption><div class=\"u-mb-3 u-mt-3\">[F] <a id=\"table_903.2.5.2\" href=\"#table_903.2.5.2\" class=\"autolink_target\">TABLE 903.2.5.2</a></div><div class=\"u-mb-3 u-mt-3\">GROUP <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#307.7\">H-5</a> SPRINKLER <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/11/accessibility#1101.2\">DESIGN</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/13/energy-efficiency#1301.1.1\">CRITERIA</a></div></figcaption><table class=\"uc_all_borders\">             <tbody><tr>                                                                                                                     <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\"><span class=\"u-font-bold\">LOCATION</span></td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\"><span class=\"u-font-bold\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">OCCUPANCY</a> HAZARD </span><div><span class=\"u-font-bold\">CLASSIFICATION</span></div></td>        </tr>             <tr>                                                                                                                     <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fabrication_area\">Fabrication areas</a></td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">Ordinary Hazard Group 2</td>        </tr>             <tr>                                                                                                                     <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#service_corridor\">Service corridors</a></td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">Ordinary Hazard Group 2</td>        </tr>             <tr>                                                                                                                     <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"#911.1.5\">Storage</a> rooms without <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#dispensing\">dispensing</a></td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">Ordinary Hazard Group 2</td>        </tr>             <tr>                                                                                                                     <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"#911.1.5\">Storage</a> rooms with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#dispensing\">dispensing</a></td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">Extra Hazard Group 2</td>        </tr>             <tr>                                                                                                                     <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#corridor\">Corridors</a></td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">Ordinary Hazard Group 2</td>        </tr>     </tbody></table>  </figure>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "ordinary_extra_hazard_occs",
                                                                "title": "Ordinary and Extra Hazard Occupancies",
                                                                "descriptionHtml": "<div>\"Classification of occupancies\" as used in NFPA 13 should not be confused with the \"occupancies\" as used in NFPA 101 or the building code. For the purposes of determining the level and design criteria of fire sprinkler protection occupancies are classified by the combustibility, flammability, and potential heat release rates of a building's contents. These occupancy classifications are light hazard, ordinary hazard, and extra hazard.</div>",
                                                                "topics": [
                                                                    "Fire",
                                                                    "Sprinklers"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.5.2 Group H-5 Occupancies",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "903.2.5.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Group H-5 Occupancies",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.5"
                                                        ],
                                                        "body": "An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> shall be provided in buildings, or portions thereof, where cellulose nitrate film or pyroxylin plastics are manufactured, stored or handled in quantities exceeding 100 pounds (45 kg).",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.5.3 Pyroxylin Plastics",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.5.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Pyroxylin Plastics",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "body": "<div class=\"u-mb-3\">An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> shall be provided throughout buildings with a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308\">Group I</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_area\">fire area</a></span>.</div><div class=\"u-ml-4\"><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">Exceptions:</span></div><ol><li>An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> installed in accordance with <a class=\"autolink\" href=\"#903.3.1.2\">Section 903.3.1.2</a> shall be permitted in Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.3\">I-1</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.3.1\">Condition 1</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#facility\">facilities</a>.</li><li>An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> is not required where Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.6\">I-4</a> day care <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#facility\">facilities</a> are at the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit_discharge_level_of\">level of exit discharge</a></span> and where every room where care is provided has not fewer than one exterior <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit\">exit</a> door.</li><li>In buildings where Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.6\">I-4</a> day care is provided on levels other than the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit_discharge_level_of\">level of exit discharge</a></span>, an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> shall be installed on the entire floor where care is provided, all floors between the level of care and the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit_discharge_level_of\">level of <span class=\"u-italic\">exit discharge</span></a>, and all floors below the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit_discharge_level_of\">level of exit discharge</a></span> other than areas classified as an <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#open_parking_garage\">open parking garage</a>.</li></ol></div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "sprinklers_group_i",
                                                        "title": "Sprinklers: Group I - Exceptions",
                                                        "descriptionHtml": "<div>Institutional, Group I, occupancies are those in which people receive care. These include assisted living facilities, hospitals, day cares, correctional and detention centers. Automatic fire sprinklers are required to be installed within these facilities, with the following exceptions:\nIn Condition 1 facilities, where people receiving care are capable of self preservation, an NFPA 13R sprinkler system is permitted to be installed.\nSprinklers are not required in daycares, I-4 occupancies, where each room has an exterior door, and the space is located on the level of exit discharge. However, if the I-4 occupancy is located above or below the level of exit discharge, then sprinklers are required to be installed throughout the floor and all floors to and below the level of exit discharge.</div>",
                                                        "topics": [
                                                            "Sprinklers",
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "california",
                                                            "los_angeles",
                                                            "san_francisco",
                                                            "washington",
                                                            "seattle",
                                                            "san-jose",
                                                            "los-angeles-county",
                                                            "san-diego"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "png"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.2.6 Group I",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "903.2.6",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Group I",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "body": "<div class=\"u-mb-3\">An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> shall be provided throughout buildings containing a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#309\">Group M</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancy</a> where one of the following conditions exists:</div><ol><li>A <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#309\">Group M</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_area\">fire area</a></span> exceeds 12,000 square feet (1115 m<sup>2</sup>).</li><li>A <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#309\">Group M</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_area\">fire area</a></span> is located more than three <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/18/soils-and-foundations#1805.1.1\">stories above <span class=\"u-italic\">grade plane</span></a>.</li><li>The combined <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#area_building\">area</a> of all <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#309\">Group M</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_area\">fire areas</a></span> on all floors, including any <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#mezzanine\">mezzanines</a>, exceeds 24,000 square feet (2230 m<sup>2</sup>).</li><li>A <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#309\">Group M</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancy</a> used for the display and sale of upholstered furniture or mattresses exceeds 5,000 square feet (464 m<sup>2</sup>).</li></ol>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "sprinklers_group_m_2021",
                                                        "title": "Sprinklers: Group M ",
                                                        "descriptionHtml": "<div>Sprinkler requirements are determined by a number of different criteria and are dependent on divisions of the building into one or more fire areas. However, in some states, sprinkler requirements may be more restrictive at a local or fire district level. Check with local building and fire jurisdictions to see if local building and/or fire codes have more restrictive requirements, such as for those buildings located in a Wildfire Urban Interface area.</div>",
                                                        "topics": [
                                                            "Sprinklers",
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "utah"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.2.7 Group M",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "903.2.7",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Group M",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.7"
                                                        ],
                                                        "body": "An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> shall be provided in accordance with the <span class=\"u-italic\">Florida Fire Prevention Code</span> in all buildings of <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#309\">Group M</a> where <a class=\"autolink\" href=\"#911.1.5\">storage</a> of merchandise is in high-piled or rack <a class=\"autolink\" href=\"#911.1.5\">storage</a> arrays.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.7.1 High-Piled Storage",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.7.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "High-Piled Storage",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "body": "An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> installed in accordance with <a class=\"autolink\" href=\"#903.3\">Section 903.3</a> shall be provided throughout all buildings with a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#310\">Group R</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_area\">fire area</a></span>.",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "sprinkler_exempt_closet",
                                                        "title": "Sprinkler Exemption: Closets",
                                                        "descriptionHtml": "<div>Sprinklers may be omitted within hotel and motel sleeping units and residential dwelling units inside of clothing and pantry closets that do not exceed 24 sf and have walls and ceilings of noncombustible or limited-combustible materials, such as gypsum wallboard.</div>",
                                                        "topics": [
                                                            "Sprinklers"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Construction Phase"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.2.8 Group R",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "903.2.8",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Group R",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.8"
                                                        ],
                                                        "body": "An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> installed in accordance with <a class=\"autolink\" href=\"#903.3.1.3\">Section 903.3.1.3</a> shall be permitted in Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#310.5\">R-3</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.8.1 Group R-3",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.8.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Group R-3",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.8"
                                                        ],
                                                        "body": "An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> installed in accordance with <a class=\"autolink\" href=\"#903.3.1.3\">Section 903.3.1.3</a> shall be permitted in Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#310.6\">R-4</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.3.1\">Condition 1</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.8.2 Group R-4 Condition 1",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.8.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Group R-4 Condition 1",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.8"
                                                        ],
                                                        "body": "An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> installed in accordance with <a class=\"autolink\" href=\"#903.3.1.2\">Section 903.3.1.2</a> shall be permitted in Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#310.6\">R-4</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.3.2\">Condition 2</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.8.3 Group R-4 Condition 2",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.8.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Group R-4 Condition 2",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.8"
                                                        ],
                                                        "body": "An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> installed in accordance with <a class=\"autolink\" href=\"#903.3.1.3\">Section 903.3.1.3</a> shall be permitted in care <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#facility\">facilities</a> with five or fewer individuals in a single-family <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#dwelling\">dwelling</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.8.4 Care Facilities",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.8.4",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Care Facilities",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "body": "<div class=\"u-mb-3\">An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> shall be provided throughout all buildings containing a Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#311.2\">S-1</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancy</a> where one of the following conditions exists:</div><ol><li>A Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#311.2\">S-1</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_area\">fire area</a></span> exceeds 12,000 square feet (1115 m<sup>2</sup>).</li><li>A Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#311.2\">S-1</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_area\">fire area</a></span> is located more than three <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/18/soils-and-foundations#1805.1.1\">stories above <span class=\"u-italic\">grade plane</span></a>.</li><li>The combined <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#area_for_masonry\">area</a> of all Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#311.2\">S-1</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_area\">fire areas</a></span> on all floors, including any <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#mezzanine\">mezzanines</a>, exceeds 24,000 square feet (2230 m<sup>2</sup>).</li><li>A Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#311.2\">S-1</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_area\">fire area</a></span> used for the <a class=\"autolink\" href=\"#911.1.5\">storage</a> of <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#commercial_motor_vehicle\">commercial motor vehicles</a> where the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_area\">fire area</a></span> exceeds 5,000 square feet (464 m<sup>2</sup>).</li><li>A Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#311.2\">S-1</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancy</a> used for the <a class=\"autolink\" href=\"#911.1.5\">storage</a> of upholstered furniture or mattresses exceeds 2,500 square feet (232 m<sup>2</sup>).</li></ol>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.2.9 Group S-1",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.2.9",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Group S-1",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.9"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> shall be provided throughout all buildings used as <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/15/roof-assemblies-and-rooftop-structures#repair\">repair</a> garages in accordance with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#406\">Section 406</a>, as shown:</div><ol><li>Buildings having two or more <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/18/soils-and-foundations#1805.1.1\">stories above grade plane</a></span>, including <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#basement\">basements</a>, with a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_area\">fire area</a></span> containing a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/15/roof-assemblies-and-rooftop-structures#repair\">repair</a> garage exceeding 10,000 square feet (929 m<sup>2</sup>).</li><li>Buildings not more than one <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/18/soils-and-foundations#1805.1.1\">story above grade plane</a></span>, with a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_area\">fire area</a></span> containing a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/15/roof-assemblies-and-rooftop-structures#repair\">repair</a> garage exceeding 12,000 square feet (1115 m<sup>2</sup>).</li><li>Buildings with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/15/roof-assemblies-and-rooftop-structures#repair\">repair</a> garages servicing vehicles parked in <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#basement\">basements</a>.</li><li>A Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#311.2\">S-1</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_area\">fire area</a></span> used for the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/15/roof-assemblies-and-rooftop-structures#repair\">repair</a> of <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#commercial_motor_vehicle\">commercial motor vehicles</a> where the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_area\">fire area</a></span> exceeds 5,000 square feet (464 m<sup>2</sup>).</li></ol>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.9.1 Repair Garages",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.9.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Repair Garages",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.9"
                                                        ],
                                                        "body": "Buildings and structures where the area for the <a class=\"autolink\" href=\"#911.1.5\">storage</a> of <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#tires_bulk_storage_of\">tires</a> exceeds 20,000 cubic feet (566 m<sup>3</sup>) shall be equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.9.2 Bulk Storage of Tires",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.9.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Bulk Storage of Tires",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "body": "<div class=\"u-mb-3\">An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> shall be provided throughout buildings classified as enclosed <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#712.1.10\">parking garages</a> in accordance with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#406.6\">Section 406.6</a> where either of the following conditions exists:</div><ol><li>Where the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_area\">fire area</a></span> of the enclosed parking garage exceeds 12,000 square feet (1115 m<sup>2</sup>).</li><li><div class=\"u-mb-3 u-mt-3 u-pb-1 u-pt-1\">Where the enclosed parking garage is located beneath other groups.</div><div class=\"u-mb-3 u-ml-4 u-mt-3 u-pb-1 u-pt-1\"><span class=\"u-font-bold\">Exception: </span>Enclosed <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#712.1.10\">parking garages</a> located beneath Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#310.5\">R-3</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a>.</div></li></ol>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.2.10 Group S-2 Enclosed Parking Garages",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.2.10",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Group S-2 Enclosed Parking Garages",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.10"
                                                        ],
                                                        "body": "An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> shall be provided throughout buildings used for <a class=\"autolink\" href=\"#911.1.5\">storage</a> of <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#commercial_motor_vehicle\">commercial motor vehicles</a> where the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_area\">fire area</a></span> exceeds 5,000 square feet (464 m<sup>2</sup>).",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.10.1 Commercial Parking Garages",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.10.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Commercial Parking Garages",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "body": "In all <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> other than <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#312\">Group U</a>, an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> shall be installed for building <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/11/accessibility#1101.2\">design</a> or hazards in the locations set forth in Sections <a class=\"autolink\" href=\"#903.2.11.1\">903.2.11.1</a> through <a class=\"autolink\" href=\"#903.2.11.6\">903.2.11.6</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.2.11 Specific Building Areas and Hazards",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.2.11",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Specific Building Areas and Hazards",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.11"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> shall be installed throughout all <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#story\">stories</a></span>, including <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#basement_for_flood_loads\">basements</a>, of all buildings where the floor <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#area_building\">area</a> exceeds 1,500 square feet (139.4 m<sup>2</sup>) and where there is not provided not fewer than one of the following types of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exterior_wall\">exterior wall</a></span> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#712.1.13\">openings</a>:</div><ol><li><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#712.1.13\">Openings</a> below <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/E/_#grade\">grade</a> that lead directly to ground level by an exterior <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#stairway\">stairway</a></span> complying with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/10/means-of-egress#1011\">Section 1011</a> or an outside <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#ramp\">ramp</a> complying with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/10/means-of-egress#1012\">Section 1012</a>. <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#712.1.13\">Openings</a> shall be located in each 50 linear feet (15 240 mm), or fraction thereof, of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exterior_wall\">exterior wall</a></span> in the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#story\">story</a></span> on at least one side. The required <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#712.1.13\">openings</a> shall be distributed such that the lineal distance between adjacent <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#712.1.13\">openings</a> does not exceed 50 feet (15 240 mm).</li><li><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#712.1.13\">Openings</a> entirely above the adjoining ground level totaling not less than 20 square feet (1.86 m<sup>2</sup>) in each 50 linear feet (15 240 mm), or fraction thereof, of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exterior_wall\">exterior wall</a></span> in the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#story\">story</a> on at least one side. The required <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#712.1.13\">openings</a> shall be distributed such that the lineal distance between adjacent <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#712.1.13\">openings</a> does not exceed 50 feet (15 240 mm). The <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#height_threshold_building\">height</a> of the bottom of the clear opening shall not exceed 44 inches (1118 mm) measured from the floor.</li></ol>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.11.1 Stories Without Openings",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.11.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Stories Without Openings",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "903",
                                                                    "903.2",
                                                                    "903.2.11",
                                                                    "903.2.11.1"
                                                                ],
                                                                "body": "<a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#712.1.13\">Openings</a> shall have a minimum dimension of not less than 30 inches (762 mm). Such <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#712.1.13\">openings</a> shall be accessible to the fire <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#458.2.3\">department</a> from the exterior and shall not be obstructed in a manner such that fire fighting or rescue cannot be accomplished from the exterior.",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  903.2.11.1.1 Opening Dimensions and Access",
                                                                "hasAssemblies": true,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "903.2.11.1.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "Opening Dimensions and Access",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "903",
                                                                    "903.2",
                                                                    "903.2.11",
                                                                    "903.2.11.1"
                                                                ],
                                                                "body": "Where <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#712.1.13\">openings</a> in a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#story\">story</a></span> are provided on only one side and the opposite wall of such <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#story\">story</a></span> is more than 75 feet (22 860 mm) from such <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#712.1.13\">openings</a>, the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#story\">story</a></span> shall be equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span>, or <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#712.1.13\">openings</a> as specified above shall be provided on not fewer than two sides of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#story\">story</a></span>.",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  903.2.11.1.2 Openings on One Side Only",
                                                                "hasAssemblies": true,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "903.2.11.1.2",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "Openings on One Side Only",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "903",
                                                                    "903.2",
                                                                    "903.2.11",
                                                                    "903.2.11.1"
                                                                ],
                                                                "body": "Where any portion of a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#basement_for_flood_loads\">basement</a></span> is located more than 75 feet (22 860 mm) from <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#712.1.13\">openings</a> required by <a class=\"autolink\" href=\"#903.2.11.1\">Section 903.2.11.1</a>, or where walls, partitions or other obstructions are installed that restrict the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/31/special-construction#3104.1.1\">application</a> of water from hose streams, the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#basement\">basement</a></span> shall be equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span>.",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  903.2.11.1.3 Basements",
                                                                "hasAssemblies": true,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "903.2.11.1.3",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "Basements",
                                                                "children": []
                                                            }
                                                        ]
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.11"
                                                        ],
                                                        "body": "An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> shall be installed at the top of rubbish and linen chutes and in their terminal rooms. Chutes shall have additional sprinkler heads installed at alternate floors and at the lowest intake. Where a rubbish chute extends through a building more than one floor below the lowest intake, the extension shall have sprinklers installed that are recessed from the drop area of the chute and protected from freezing in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a>. Such sprinklers shall be installed at alternate floors, beginning with the second level below the last intake and ending with the floor above the discharge. Chute sprinklers shall be accessible for servicing.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.11.2 Rubbish and Linen Chutes",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.11.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Rubbish and Linen Chutes",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.11"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">Any building which is of three <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#story\">stories</a> or more in <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#height_threshold_building\">height</a> shall be equipped with an <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a> installed in accordance with <a class=\"autolink\" href=\"#903.1\">Section 903.1</a>.</div>\n<div class=\"u-ml-4\">\n<div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">Exceptions:</span></div><div class=\"u-list-dot-separated-deprecated\">\n\n<ol>\n<li>Single- and two-family <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#dwelling\">dwellings</a>.</li>\n<li>A stand-alone parking garage constructed with noncombustible <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#414.1.2\">materials</a>, the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/11/accessibility#1101.2\">design</a> of which is such that all levels of the garage are uniformly open to the atmosphere on all sides with the percentages of <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#712.1.13\">openings</a> equal to or greater than those specified in <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#406.3\">Section 406.3</a>. Such garages shall be separated from any other structure by not less than 20 feet (6096 mm). A stand-alone parking garage is one that is solely for the parking of vehicles and does not have any other <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancy</a> group in the building.</li>\n<li>Telecommunication spaces located within telecommunication buildings, if the spaces are equipped to meet an equivalent fire prevention standard <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a> by both the Florida Building <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#commission\">Commission</a> and the State Fire Marshal.</li>\n<li> Telecommunications spaces within telecommunication buildings, if the telecommunications space is equipped with: \n<ol>\n<li>Air sampling smoke detection.</li>\n<li>Remote, proprietary or central station fire alarm monitoring.</li>\n<li><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic\">Automatic</a> smoke exhaust system.</li>\n<li>One-hour <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_resistance\">fire-resistance</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#wall_for_chapter_21\">wall</a> separating the telecommunications space from the adjacent areas on the same floor.</li>\n<li>Two-hour floor/ceiling <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#453.5.1\">assembly</a> separating the telecommunications space from adjacent floors.</li>\n<li>All other portions ancillary to the telecommunications <a class=\"autolink\" href=\"#907.1.3\">equipment</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#area_building\">area</a> shall be provided with fire sprinkler protection.</li>\n</ol> \n</li>\n<li>Sprinkler systems installed solely as a requirement of Section 903.2.11.3 may be a NFPA 13R or NFPA 13D system in accordance with their <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/29/plumbing-systems#2901.1\">scopes</a>.</li>\n</ol>\n</div></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.11.3 Buildings Three Stories or More in Height",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.2.11.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Buildings Three Stories or More in Height",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "903",
                                                                    "903.2",
                                                                    "903.2.11",
                                                                    "903.2.11.3"
                                                                ],
                                                                "body": "NFPA 101 as adopted by <span class=\"u-italic\">Florida Fire Prevention Code</span>, as regarding the requirements for fire protection sprinklers, is applicable to all multiple-family <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#residential_building\">residential buildings</a>, whether designated as <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#townhouse\">townhouses</a>, condominiums, apartment houses, tenements, garden apartments or by any other name. The attorney <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/E/_#duped_E201\">general</a> has determined that for the purpose of the fire protection sprinkler requirements in Section 553.895(2), <span class=\"u-italic\">Florida Statutes</span>, <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#townhouse\">townhouses</a> that are three or more <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#story\">stories</a> tall and consist of three or more units together are multiple-family <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#dwelling\">dwellings</a>. Therefore, these types of <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#townhouse\">townhouses</a> are not exempt from being considered for the requirements to provide fire protection sprinklers (even if there are any other <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/C/florida-standard-for-mitigation-of-radon-in-existing-buildings#C202\">definitions</a> that define a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#townhouse\">townhouse</a> as a single-family residence). When determining whether <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#townhouse\">townhouses</a> require fire protection sprinkler systems, the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/E/_#building_official\">building official</a> must consider in parallel: (a) the attorney <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/E/_#duped_E201\">general</a>'s opinion defining the statutory language for <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#townhouse\">townhouses</a>; (b) the building code requirements, including all life-safety chapters, that provide additional determining <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/13/energy-efficiency#1301.1.1\">criteria</a>, such as <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/O/performance-based-application#O101.4\">construction</a> types, fire resistance, <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_protection_system\">fire protection systems</a> and egress; and (c) the NFPA 101 as adopted by <span class=\"u-italic\">Florida Fire Prevention Code</span>, egress and protection determining <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/13/energy-efficiency#1301.1.1\">criteria</a>. The more restrictive <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/13/energy-efficiency#1301.1.1\">criteria</a> are then applied.",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "903.2.11.3.1",
                                                                "hasAssemblies": true,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "903.2.11.3.1",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "",
                                                                "children": []
                                                            }
                                                        ]
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.11"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">Where required by the <span class=\"u-italic\">Florida Building Code, Mechanical</span>, <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic\">automatic</a> sprinklers shall be provided in ducts conveying hazardous exhaust or flammable or combustible <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#414.1.2\">materials</a>.</div><div class=\"u-ml-4 u-mt-3\"><span class=\"u-font-bold\">Exception: </span>Ducts where the largest cross-sectional diameter of the duct is less than 10 inches (254 mm).</div>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "ductwork_haz_exhausts",
                                                                "title": "Ductwork with Haz. Exhaust",
                                                                "descriptionHtml": "<div>Where ducts are installed to remove hazardous exhaust from a building or operation the ductwork must be protected with an automatic fire sprinkler system. Hazardous exhaust systems are described in the Mechanical Code, Section 510.2. Systems that would require duct protection include those that would potentially create flammable vapors, gas, fumes, mist, or dust, or toxic or corrosive materials. Sprinkler protection is not required where a system's largest duct cross-section diameter is less than 10\".</div><br/> <div>See Section 510.1 for determination of \"hazardous exhaust\". It is not considered a \"hazardous exhaust system\" per Section 510 for \"laboratory\" IF: Materials with health hazard ranking of 1, 2, 3 or 4 only present in less than 1% of median lethal concentration for acute inhalation toxicity (consult SDS for materials).</div><br/> <div>510.1 Laboratory Definition: For the purposes of the provisions of Section 510, a laboratory shall be defined as a facility where the use of chemicals is related to testing, analysis, teaching, research or developmental activities. Chemicals are used or synthesized on a non-production basis, rather than in a manufacturing process.</div><br/> <div>510.2 Exception: Laboratories, as defined in Section 510.1, except where the concentrations listed in Item 1 are exceeded or a vapor, gas, fume, mist or dust with a health hazard rating of 1, 2, 3 or 4 is present in concentrations exceeding 1 percent of the median lethal concentration of the substance for acute inhalation toxicity. </div>",
                                                                "topics": [
                                                                    "Mechanical",
                                                                    "Sprinklers",
                                                                    "Fire"
                                                                ],
                                                                "phases": [
                                                                    "Schematic",
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "minnesota"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.11.4 Ducts Conveying Hazardous Exhausts",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "903.2.11.4",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Ducts Conveying Hazardous Exhausts",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.11"
                                                        ],
                                                        "body": "An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> shall be installed in commercial kitchen exhaust hood and duct systems where an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> is used to comply with <a class=\"autolink\" href=\"#904\">Section 904</a>.",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "type_1_type_2_hood",
                                                                "title": "Type 1 vs. Type 2 Hood",
                                                                "descriptionHtml": "<div>Type I hoods are installed for the removal of grease laden vapors and smoke. This type of hood is required to be installed above commercial cooking equipment. All Type-I hoods are required to be equipped with an approved fire suppression system complying with the Building and Fire Codes (IMC 509.1, UMC 513).</div><br/>\n<div>Type II hoods are for exhaust only and are not for the removal of grease. These types of hoods are installed for the removal of heat, steam, or odors. An example of a common installation for these would be over a commercial dishwasher that creates heat and steam.</div>",
                                                                "topics": [
                                                                    "Fire",
                                                                    "Mechanical",
                                                                    "Sprinklers"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "commercial_cooking_sprinklers",
                                                                "title": "Commercial Cooking Sprinklers",
                                                                "descriptionHtml": "<div>Commercial cooking equipment, producing grease laden vapor, require installation of a Type-I exhaust hood (IMC 507, UMC 507). All Type-I hoods are required to be equipped with an approved fire suppression system complying with the Building and Fire Codes (IMC 509.1, UMC 513).</div><br/>\n<div>The preferred method for protection of commercial cooking operations and hoods and ducts is a UL300 automatic dry or wet chemical extinguishing system. Requirements for these, and other acceptable protection types, are outlined in Section 904.12 (BC 2012 904.11). </div><br/>\n<div>Section 904.12.4 (BC 2012 904.11.4) of the IFC/IBC recognizes wet-pipe, automatic fire sprinklers for protection of commercial cooking operations. Where sprinkler heads protect deep fat fryers, they must be tested and listed in accordance with UL 199E. The production and availability of sprinklers meeting UL 199E is extremely limited. However, cooking equipment other than fryers may be protected using standard spray sprinklers or automatic spray nozzles appropriate for the hazard. The cooking equipment sprinkler can be supplied by the building sprinkler system and shall be equipped with readily accessible indicating control valve proximal to the protected equipment. Unlike pre-engineered wet chemical suppression systems, fire sprinklers will continue operating after fire suppression is achieved. The valve is required to allow isolation of the system after suppression is achieved, while maintaining building sprinklers in service. Installation of fire sprinklers to protect cooking equipment shall be in accordance with NFPA 13. [See also, NFPA 13:8.9, 2019 ed.].</div><br/>",
                                                                "topics": [
                                                                    "Sprinklers",
                                                                    "Fire"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs",
                                                                    "Construction Phase"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "california",
                                                                    "los_angeles",
                                                                    "san_francisco",
                                                                    "new_york_city",
                                                                    "san-jose",
                                                                    "los-angeles-county",
                                                                    "san-diego"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.11.5 Commercial Cooking Operations",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 2,
                                                        "reference": "903.2.11.5",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Commercial Cooking Operations",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.2",
                                                            "903.2.11"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">In addition to the requirements of <a class=\"autolink\" href=\"#903.2\">Section 903.2</a>, the provisions indicated in Table 903.2.11.6 require the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/27/electrical#2702.1.3\">installation</a> of a fire suppression system for certain buildings and areas.</div><figure><figcaption><div class=\"u-mb-3 u-mt-3\">[F] <a id=\"table_903.2.11.6\" href=\"#table_903.2.11.6\" class=\"autolink_target\">TABLE 903.2.11.6</a></div><div class=\"u-mb-3 u-mt-3\">ADDITIONAL REQUIRED SUPPRESSION SYSTEMS</div></figcaption><table class=\"uc_all_borders\">             <tbody><tr>                                                                                                                     <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\"><span class=\"u-font-bold\">SECTION</span></td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\"><span class=\"u-font-bold\">SUBJECT</span></td>        </tr>             <tr>                                                                                                                     <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#402.5\">402.5</a>, <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#402.6.2\">402.6.2</a></td>                                                                                                        <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Covered and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#open_mall_building_covered_mall_building\">open mall buildings</a></td>        </tr>             <tr>                                                                                                                     <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#403.3\">403.3</a></td>                                                                                                        <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#high-rise_building\">High-rise buildings</a></td>        </tr>             <tr>                                                                                                                     <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#404.3\">404.3</a></td>                                                                                                        <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#atrium\">Atriums</a></td>        </tr>             <tr>                                                                                                                     <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#405.3\">405.3</a></td>                                                                                                        <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Underground structures</td>        </tr>             <tr>                                                                                                                     <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#407.7\">407.7</a></td>                                                                                                        <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.4\">I-2</a></td>        </tr>             <tr>                                                                                                                     <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#410.7\">410.7</a></td>                                                                                                        <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#stage\">Stages</a></td>        </tr>             <tr>                                                                                                                     <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#411.4\">411.4</a></td>                                                                                                        <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#special_amusement_building\">Special amusement buildings</a></td>        </tr>             <tr>                                                                                                                     <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#412.3.4\">412.3.4</a> </td>                                                                                                        <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Airport traffic control towers</td>        </tr>             <tr>                                                                                                                     <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#412.4.6\">412.4.6</a>, <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#412.4.6.1\">412.4.6.1</a>, <div><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#412.6.5\">412.6.5</a></div></td>                                                                                                        <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Aircraft hangars</td>        </tr>             <tr>                                                                                                                     <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#415.11.12\">415.11.12</a></td>                                                                                                        <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#307.7\">H-5</a> HPM exhaust ducts</td>        </tr>             <tr>                                                                                                                     <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#416.5\">416.5</a></td>                                                                                                        <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Flammable finishes</td>        </tr>             <tr>                                                                                                                     <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#417.4\">417.4</a></td>                                                                                                        <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Drying rooms</td>        </tr>             <tr>                                                                                                                     <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/5/general-building-heights-and-areas#508.5.7\">508.5.7</a></td>                                                                                                        <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#live_work_unit\">Live/work units</a></td>        </tr>             <tr>                                                                                                                     <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#424.3\">424.3</a></td>                                                                                                        <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Children's <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#play_structure\">play structures</a></td>        </tr>             <tr>                                                                                                                     <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">507</td>                                                                                                        <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/5/general-building-heights-and-areas#504.1.1\">Unlimited area buildings</a></td>        </tr>             <tr>                                                                                                                     <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/5/general-building-heights-and-areas#509.4\">509.4</a></td>                                                                                                        <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Incidental uses</td>        </tr>             <tr>                                                                                                                     <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/10/means-of-egress#1029.6.2.3\">1029.6.2.3</a></td>                                                                                                        <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke-protected_assembly_seating\">Smoke-protected assembly seating</a></td>        </tr>             <tr>                                                                                                                     <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">FFPC</td>                                                                                                        <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Sprinkler system requirements as set forth in<div> the <span class=\"u-italic\">Florida Fire Prevention Code</span>.</div></td>        </tr>     </tbody></table>  </figure>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "unlimited_area_exemption",
                                                                "title": "Open Spaces for Unlimited Area Bldgs. ",
                                                                "descriptionHtml": "<div>The proper way to measure required yard space is from the perimeter of the building to the lot line, or face of another building on the same lot. A public way is measured for the entire width of the public way, not just for the portion of the building that fronts the public way.</div>",
                                                                "topics": [
                                                                    "Height and Area",
                                                                    "Exterior",
                                                                    "Fire"
                                                                ],
                                                                "phases": [
                                                                    "Schematic",
                                                                    "Design Development"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.2.11.6 Other Required Suppression Systems",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "903.2.11.6",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Other Required Suppression Systems",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.2"
                                                ],
                                                "body": "<span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">Automatic sprinkler systems</a></span> required during <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/O/performance-based-application#O101.4\">construction</a>, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#alteration\">alteration</a></span> and demolition <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/30/elevators-and-conveying-systems#3008.1.4\">operations</a> shall be provided in accordance with the <span class=\"u-italic\">Florida Fire Prevention Code</span>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.2.12 During Construction",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.2.12",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "During Construction",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "903"
                                        ],
                                        "body": "<span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">Automatic sprinkler systems</a></span> shall be designed and installed in accordance with Sections <a class=\"autolink\" href=\"#903.3.1\">903.3.1</a> through <a class=\"autolink\" href=\"#903.3.8\">903.3.8</a>.",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "sprinkler_sys_install_standards",
                                                "title": "Sprinkler System Installation Standards",
                                                "descriptionHtml": "<div>There are three standards referenced for the installation of fire sprinkler systems. NFPA 13, Standard for the Installation of Sprinkler Systems, can be used for the installation of all fire sprinkler systems. However, certain portions of the code permit the fire sprinkler system to be installed per either NFPA 13R or NFPA 13D. NFPA 13R, Standard for the Installation of Sprinkler Systems in Low-Rise Residential Occupancies, can be used for Group R occupancies that are four stories or less, and no higher than 60 feet, above grade plane. NFPA 13D, Standard for the Installation of Sprinkler Systems in One- and Two- Family Dwellings and Manufactured Homes, can be used from 1 and 2 family dwellings, townhouses, and Group R-3 and Group R-4, Condition 1 occupancies.</div>",
                                                "topics": [
                                                    "Sprinklers",
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  903.3 Installation Requirements",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "903.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Installation Requirements",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.3"
                                                ],
                                                "body": "Sprinkler systems shall be designed and installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> unless otherwise permitted by Sections <a class=\"autolink\" href=\"#903.3.1.2\">903.3.1.2</a> and <a class=\"autolink\" href=\"#903.3.1.3\">903.3.1.3</a> and other chapters of this code, as applicable.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.3.1 Standards",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.3.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Standards",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.3",
                                                            "903.3.1"
                                                        ],
                                                        "body": "Where the provisions of this code require that a building or portion thereof be equipped throughout with an <span class=\"u-italic\">automatic sprinkler system</span> in accordance with this section, sprinklers shall be installed throughout in accordance with NFPA 13 except as provided in Sections 903.3.1.1.1 and 903.3.1.1.2.",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "sprinkler_combustible_stairway",
                                                                "title": "Sprinklers: Combustible Stairway Construction",
                                                                "descriptionHtml": "<div>When stairwells are constructed of combustible construction they must be fully sprinklered. Sprinklers are required to be installed under every stairway, at the top of the shaft, beneath each landing, and at the lowest intermediate landing.</div>",
                                                                "topics": [
                                                                    "Sprinklers",
                                                                    "Fire",
                                                                    "Egress"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs",
                                                                    "Construction Phase"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "travel_dist_increase_f1_s1",
                                                                "title": "Travel Distance Increase: Group F-1 and S-1",
                                                                "descriptionHtml": "<div>In group F-1 and S-1 under special conditions the code allows for the exit access travel to be increased to 400'. All of the following need to be complied with for the increase to be allowed. The building needs to be equipped throughout with a sprinkler system per section 903.1.1.1. The part of the building that is classified as F-1 or S-1 may only be 1 story in height. The ceiling or bottom of the roof deck above the F-1 or S-1 portion of the building must be at least 24' above the floor.</div>",
                                                                "topics": [
                                                                    "Egress"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs",
                                                                    "Design Development"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "exit_access_stairway_enclosure_excpt4",
                                                                "title": "Exit Access Stair: Enclosure (Ex. 4)",
                                                                "descriptionHtml": "",
                                                                "topics": [
                                                                    "Egress"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "sprinklers_combustible_stairs",
                                                                "title": "Sprinklers: Combustible Stairway Construction",
                                                                "descriptionHtml": "<div>When stairwells are constructed of combustible construction they must be fully sprinklered. Sprinklers are required to be installed under every stairway, at the top of the shaft, beneath each landing, and at the lowest intermediate landing.</div>",
                                                                "topics": [
                                                                    "Egress",
                                                                    "Fire",
                                                                    "Sprinklers"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs",
                                                                    "Construction Phase"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "sprinklers_noncombustible_stairs",
                                                                "title": "Sprinklers: Non-Combustible Stairways",
                                                                "descriptionHtml": "<div>When stairwells are constructed of noncombustible materials, differing sprinkler requirements apply. Based on the requirements, openings, fire rated separations, and storage configurations, sprinklers may only be required at the top and bottom of the shaft. Or they may be required at every landing and every opening.</div>",
                                                                "topics": [
                                                                    "Egress",
                                                                    "Fire",
                                                                    "Sprinklers"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs",
                                                                    "Construction Phase"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "png"
                                                            },
                                                            {
                                                                "key": "sprinklers_bathroom_exemption",
                                                                "title": "Sprinklers: Bathroom Exemption (NFPA 13)",
                                                                "descriptionHtml": "<div> Bathrooms in residential occupancies that are less than 55 sq.ft. and have walls and ceilings of noncombustible or limited-combustible materials are not required to have sprinkler protection.</div>",
                                                                "topics": [
                                                                    "Sprinklers",
                                                                    "Residential"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs",
                                                                    "Construction Phase"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [
                                                                    "alabama",
                                                                    "colorado",
                                                                    "connecticut",
                                                                    "delaware",
                                                                    "georgia",
                                                                    "illinois",
                                                                    "dupage-illinois",
                                                                    "montana",
                                                                    "new_jersey",
                                                                    "south_carolina",
                                                                    "austin",
                                                                    "wyoming",
                                                                    "california",
                                                                    "los_angeles",
                                                                    "san_francisco",
                                                                    "denver",
                                                                    "florida",
                                                                    "hawaii",
                                                                    "idaho",
                                                                    "chicago",
                                                                    "south_holland",
                                                                    "kansas",
                                                                    "louisiana",
                                                                    "maine",
                                                                    "maryland",
                                                                    "minnesota",
                                                                    "mississippi",
                                                                    "missouri",
                                                                    "kansas-city",
                                                                    "nebraska",
                                                                    "nevada",
                                                                    "clark-nevada",
                                                                    "new_york_city",
                                                                    "new_york",
                                                                    "north_dakota",
                                                                    "ohio",
                                                                    "oklahoma",
                                                                    "oregon",
                                                                    "portland",
                                                                    "pennsylvania",
                                                                    "philadelphia",
                                                                    "puerto_rico",
                                                                    "rhode_island",
                                                                    "knoxville",
                                                                    "nashville",
                                                                    "utah",
                                                                    "san-jose",
                                                                    "los-angeles-county",
                                                                    "san-diego"
                                                                ],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "sprinkler_sys_install_standards",
                                                                "title": "Sprinkler System Installation Standards",
                                                                "descriptionHtml": "<div>There are three standards referenced for the installation of fire sprinkler systems. NFPA 13, Standard for the Installation of Sprinkler Systems, can be used for the installation of all fire sprinkler systems. However, certain portions of the code permit the fire sprinkler system to be installed per either NFPA 13R or NFPA 13D. NFPA 13R, Standard for the Installation of Sprinkler Systems in Low-Rise Residential Occupancies, can be used for Group R occupancies that are four stories or less, and no higher than 60 feet, above grade plane. NFPA 13D, Standard for the Installation of Sprinkler Systems in One- and Two- Family Dwellings and Manufactured Homes, can be used from 1 and 2 family dwellings, townhouses, and Group R-3 and Group R-4, Condition 1 occupancies.</div>",
                                                                "topics": [
                                                                    "Sprinklers",
                                                                    "Fire"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "shafts_opening_penetrations_excpt2",
                                                                "title": "Shafts: Duct & Air Transfer Opening Penetrations - Excpt. 2",
                                                                "descriptionHtml": "<div>Where a shaft is allowed to be penetrated by ducts and air transfer openings, the openings are required to be protected by listed fire and smoke dampers unless the conditions of one of the provided exceptions are met.</div>",
                                                                "topics": [
                                                                    "Mechanical"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "virginia",
                                                                    "seattle",
                                                                    "ohio"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "damper_firebarrier_excpt3",
                                                                "title": "Fire Damper Location - Fire Barrier Exception 3",
                                                                "descriptionHtml": "In California, this exception is only allowed in \"...other than Group A, E, H, I, L and R occupancies, high-rise buildings, and other applications listed in Section 1.11 regulated by the Office of the State Fire Marshal. \"",
                                                                "topics": [
                                                                    "Fire",
                                                                    "Mechanical"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "damper_fire_partition_excpt1",
                                                                "title": "Fire Damper Locations: Fire Partitions - Exception 1",
                                                                "descriptionHtml": "",
                                                                "topics": [
                                                                    "Fire",
                                                                    "Wall",
                                                                    "Mechanical"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "damper_fire_partition_excpt4",
                                                                "title": "Fire Damper Locations: Fire Partitions - Exception 4",
                                                                "descriptionHtml": "",
                                                                "topics": [
                                                                    "Fire",
                                                                    "Wall",
                                                                    "Mechanical"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "assembly_occs_roofs",
                                                                "title": "Assembly Occupancies on Roofs",
                                                                "descriptionHtml": "<div>When a roof is utilized as an assembly occupancy, depending on the assembly type, occupant load, the building occupancy, and construction type the floors below the occupied roof may have to be equipped with an automatic sprinkler system. For buildings of any construction type and all types of occupancies, if the occupied roof is a group A-2 occupancy and the occupant load exceeds 100 then all floors between the occupied roof and the level of exit discharge are required to be equipped with a sprinkler system. For buildings of any construction type and all types of occupancies, if the occupied roof is a group A occupancy and the occupant load exceeds 300 then all floors between the occupied roof and the level of exit discharge are required to be equipped with a sprinkler system. The code does provide an exception, sprinkler protection of the floors below a group A occupied roof is not required when the building below is both an open parking and of type I or II construction.</div>",
                                                                "topics": [
                                                                    "Height and Area",
                                                                    "Exterior"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs",
                                                                    "Design Development"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "chicago",
                                                                    "fort-worth",
                                                                    "houston"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.3.1.1 NFPA 13 Sprinkler Systems",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 12,
                                                        "reference": "903.3.1.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "NFPA 13 Sprinkler Systems",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "903",
                                                                    "903.3",
                                                                    "903.3.1",
                                                                    "903.3.1.1"
                                                                ],
                                                                "body": "<div class=\"u-mb-3\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic\">Automatic</a> sprinklers shall not be required in the following rooms or areas where such rooms or areas are protected with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic\">automatic</a> fire detection system in accordance with <a class=\"autolink\" href=\"#907.2\">Section 907.2</a> that will respond to visible or invisible particles of combustion. Sprinklers shall not be omitted from a room merely because it is damp, of <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_resistance\">fire-resistance</a>-rated <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/O/performance-based-application#O101.4\">construction</a> or contains electrical <a class=\"autolink\" href=\"#907.1.3\">equipment</a>.</div><ol><li>A room where the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/31/special-construction#3104.1.1\">application</a> of water, or flame and water, constitutes a serious life or fire hazard.</li><li>A room or space where sprinklers are considered undesirable because of the nature of the contents, where <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> by the fire code official.</li><li>Generator and transformer rooms separated from the remainder of the building by walls and floor/ceiling or roof/ceiling <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#453.5.1\">assemblies</a> having a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire-resistance_rating\">fire-resistance rating</a></span> of not less than 2 hours.</li><li>Rooms or areas that are of noncombustible <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/O/performance-based-application#O101.4\">construction</a> with wholly noncombustible contents.</li><li>Fire service access elevator machine rooms and machinery spaces.</li><li>Machine rooms, machinery spaces, control rooms and control spaces associated with occupant evacuation elevators designed in accordance with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/30/elevators-and-conveying-systems#3008\">Section 3008</a>.</li></ol>",
                                                                "depth": 5,
                                                                "diagrams": [
                                                                    {
                                                                        "key": "fl_attic_draftstopping",
                                                                        "title": "Attic Draftstopping (FL)",
                                                                        "descriptionHtml": "<div><strong>Draftstop:</strong> A material, device or construction installed to restrict the movement of air within open spaces of concealed areas of building components such as crawl spaces, floor/ceiling assemblies, roof/ceiling assemblies and attics.</div><br/>",
                                                                        "topics": [
                                                                            "Fire-Resistant",
                                                                            "Interior"
                                                                        ],
                                                                        "phases": [
                                                                            "Construction Docs",
                                                                            "Construction Phase"
                                                                        ],
                                                                        "supressesChildrenAssociations": false,
                                                                        "blacklistJurisdictions": [],
                                                                        "whitelistJurisdictions": [
                                                                            "florida"
                                                                        ],
                                                                        "imageType": "svg"
                                                                    }
                                                                ],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  903.3.1.1.1 Exempt Locations",
                                                                "hasAssemblies": true,
                                                                "hasDiagrams": true,
                                                                "hasDiagramsOnRef": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 2,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 1,
                                                                "reference": "903.3.1.1.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "Exempt Locations",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "903",
                                                                    "903.3",
                                                                    "903.3.1",
                                                                    "903.3.1.1"
                                                                ],
                                                                "body": "In <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#310\">Group R</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a>, other than Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#310.6\">R-4</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a>, sprinklers shall not be required in bathrooms that do not exceed 55 square feet (5 m<sup>2</sup>) in area and are located within <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#712.1.2\">individual <span class=\"u-italic\">dwelling units</span></a> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#sleeping_unit\">sleeping units</a></span>, provided that walls and ceilings, including the walls and ceilings behind a shower enclosure or tub, are of noncombustible or limited-combustible <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#414.1.2\">materials</a> with a 15-minute thermal <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#barrier\">barrier</a> rating.",
                                                                "depth": 5,
                                                                "diagrams": [
                                                                    {
                                                                        "key": "sprinklers_bathroom_exemption",
                                                                        "title": "Sprinklers: Bathroom Exemption (NFPA 13)",
                                                                        "descriptionHtml": "<div> Bathrooms in residential occupancies that are less than 55 sq.ft. and have walls and ceilings of noncombustible or limited-combustible materials are not required to have sprinkler protection.</div>",
                                                                        "topics": [
                                                                            "Sprinklers",
                                                                            "Residential"
                                                                        ],
                                                                        "phases": [
                                                                            "Construction Docs",
                                                                            "Construction Phase"
                                                                        ],
                                                                        "supressesChildrenAssociations": false,
                                                                        "blacklistJurisdictions": [],
                                                                        "whitelistJurisdictions": [
                                                                            "alabama",
                                                                            "colorado",
                                                                            "connecticut",
                                                                            "delaware",
                                                                            "georgia",
                                                                            "illinois",
                                                                            "dupage-illinois",
                                                                            "montana",
                                                                            "new_jersey",
                                                                            "south_carolina",
                                                                            "austin",
                                                                            "wyoming",
                                                                            "california",
                                                                            "los_angeles",
                                                                            "san_francisco",
                                                                            "denver",
                                                                            "florida",
                                                                            "hawaii",
                                                                            "idaho",
                                                                            "chicago",
                                                                            "south_holland",
                                                                            "kansas",
                                                                            "louisiana",
                                                                            "maine",
                                                                            "maryland",
                                                                            "minnesota",
                                                                            "mississippi",
                                                                            "missouri",
                                                                            "kansas-city",
                                                                            "nebraska",
                                                                            "nevada",
                                                                            "clark-nevada",
                                                                            "new_york_city",
                                                                            "new_york",
                                                                            "north_dakota",
                                                                            "ohio",
                                                                            "oklahoma",
                                                                            "oregon",
                                                                            "portland",
                                                                            "pennsylvania",
                                                                            "philadelphia",
                                                                            "puerto_rico",
                                                                            "rhode_island",
                                                                            "knoxville",
                                                                            "nashville",
                                                                            "utah",
                                                                            "san-jose",
                                                                            "los-angeles-county",
                                                                            "san-diego"
                                                                        ],
                                                                        "imageType": "svg"
                                                                    }
                                                                ],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  903.3.1.1.2 Bathrooms",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "hasDiagramsOnRef": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 1,
                                                                "reference": "903.3.1.1.2",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "Bathrooms",
                                                                "children": []
                                                            }
                                                        ]
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.3",
                                                            "903.3.1"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\"><span class=\"u-italic\">Automatic sprinkler systems</span> in Group R occupancies up to and including four stories in height in buildings not exceeding 60 feet (18 288 mm) in height above grade plane shall be permitted to be installed throughout in accordance with NFPA 13R.</div><div class=\"u-indent-6 u-mt-3\">The number of stories of Group R occupancies constructed in accordance with Sections 510.2 and 510.4 shall be measured from the horizontal assembly creating separate buildings.</div>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "attic_fire_protection_1_2",
                                                                "title": "Attic Fire Protection - Condition 1 & 2 (NFPA 13R)",
                                                                "descriptionHtml": "<div>Attic protection shall be provided as follows:\n<ol><li>Attics that are used or intended for living purposes or storage shall be protected by an automatic sprinkler system.</li>\n<li>Where fuel-fired equipment is installed in an unsprinklered attic, not fewer than one quick-response intermediate temperature sprinkler shall be installed above the equipment.</li></ol>\n</div>",
                                                                "topics": [
                                                                    "Fire",
                                                                    "Sprinklers"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs",
                                                                    "Construction Phase"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "assembly_occs_roofs",
                                                                "title": "Assembly Occupancies on Roofs",
                                                                "descriptionHtml": "<div>When a roof is utilized as an assembly occupancy, depending on the assembly type, occupant load, the building occupancy, and construction type the floors below the occupied roof may have to be equipped with an automatic sprinkler system. For buildings of any construction type and all types of occupancies, if the occupied roof is a group A-2 occupancy and the occupant load exceeds 100 then all floors between the occupied roof and the level of exit discharge are required to be equipped with a sprinkler system. For buildings of any construction type and all types of occupancies, if the occupied roof is a group A occupancy and the occupant load exceeds 300 then all floors between the occupied roof and the level of exit discharge are required to be equipped with a sprinkler system. The code does provide an exception, sprinkler protection of the floors below a group A occupied roof is not required when the building below is both an open parking and of type I or II construction.</div>",
                                                                "topics": [
                                                                    "Height and Area",
                                                                    "Exterior"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs",
                                                                    "Design Development"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "chicago",
                                                                    "fort-worth",
                                                                    "houston"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "damper_firebarrier_excpt3",
                                                                "title": "Fire Damper Location - Fire Barrier Exception 3",
                                                                "descriptionHtml": "In California, this exception is only allowed in \"...other than Group A, E, H, I, L and R occupancies, high-rise buildings, and other applications listed in Section 1.11 regulated by the Office of the State Fire Marshal. \"",
                                                                "topics": [
                                                                    "Fire",
                                                                    "Mechanical"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "damper_fire_partition_excpt4",
                                                                "title": "Fire Damper Locations: Fire Partitions - Exception 4",
                                                                "descriptionHtml": "",
                                                                "topics": [
                                                                    "Fire",
                                                                    "Wall",
                                                                    "Mechanical"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "podiums_510_4",
                                                                "title": "Podiums: Parking Beneath Group R",
                                                                "descriptionHtml": "<div>Section 510.4 allows for the increase of one story above a Type I closed/open garage or Type IV open garage with a horizontal assembly with a fire resistive rating equal to that of 508.4 or the required type of construction, whichever is greater.  Section 406.5.3 allows open parking garages complying with 510.4 to be mixed use occupancies.  Depending on the other occupancy groups below the R occupancy it is possible areas could require a greater fire-resistance rating than is required for the type of construction.</div><br/>\n<div>Some literature suggests that a lesser rating can be applied to the floor of type IV construction.  However, the wording of the code section does not seem to provide that option.  Heavy timber construction for floors is based on a prescriptive size of wood members.  Mass timber construction requires a minimum floor rating of 2 hours, and only footnote a of Table 601 allows for reduction of ratings of a floor rating. It does not appear the code allows for reduction of the floor rating to 1 hour, as some suggest.</div><br/>\n<div>The user should also be aware that starting with the 2021 year edition, sections of 903.3.1.2 more severely restricts the use of NFPA 13R systems for this condition to the grade plane, instead of the horizontal assembly above the garage.</div>",
                                                                "topics": [
                                                                    "Height and Area",
                                                                    "Fire-Resistant",
                                                                    "Floor"
                                                                ],
                                                                "phases": [
                                                                    "Schematic",
                                                                    "Design Development"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "chicago"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "podium_construction_fl",
                                                                "title": "Podiums: Horizontal Building Separation (FL)",
                                                                "descriptionHtml": "<div><strong>Section 510.2</strong> provides a special condition which would allow a lesser type of construction above a Type I \"podium\".  Sometimes there are multiple buildings over a common podium, which can be common in Group R-2 buildings.</div>",
                                                                "topics": [
                                                                    "Height and Area",
                                                                    "Fire-Resistant",
                                                                    "Floor"
                                                                ],
                                                                "phases": [
                                                                    "Schematic",
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [
                                                                    "florida"
                                                                ],
                                                                "imageType": "png"
                                                            },
                                                            {
                                                                "key": "damper_fire_partition_excpt1",
                                                                "title": "Fire Damper Locations: Fire Partitions - Exception 1",
                                                                "descriptionHtml": "",
                                                                "topics": [
                                                                    "Fire",
                                                                    "Wall",
                                                                    "Mechanical"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.3.1.2 NFPA 13R Sprinkler Systems",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 7,
                                                        "reference": "903.3.1.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "NFPA 13R Sprinkler Systems",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "903",
                                                                    "903.3",
                                                                    "903.3.1",
                                                                    "903.3.1.2"
                                                                ],
                                                                "body": "Sprinkler protection shall be provided for exterior balconies, decks and ground floor patios of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#dwelling_unit\">dwelling units</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#sleeping_unit\">sleeping units</a></span> where the building is of Type V <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/O/performance-based-application#O101.4\">construction</a>, provided there is a roof or deck above. Sidewall sprinklers that are used to protect such areas shall be permitted to be located such that their deflectors are within 1 inch (25 mm) to 6 inches (152 mm) below the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/20/aluminum#structural_members\">structural members</a> and a maximum distance of 14 inches (356 mm) below the deck of the exterior balconies and decks that are constructed of open wood joist <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/O/performance-based-application#O101.4\">construction</a>.",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  903.3.1.2.1 Balconies and Decks",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "903.3.1.2.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "Balconies and Decks",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "903",
                                                                    "903.3",
                                                                    "903.3.1",
                                                                    "903.3.1.2"
                                                                ],
                                                                "body": "<div class=\"u-mb-3\">Sprinkler protection shall be provided in <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#corridor\">corridors</a> and for balconies in the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#means_of_egress\">means of egress</a> where any of the following conditions apply:</div><ol><li><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#corridor\">Corridors</a> with combustible floor or walls.</li><li><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#corridor\">Corridors</a> with an interior change of direction exceeding 45 degrees (0.79 rad).</li><li><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#corridor\">Corridors</a> that are less than 50 percent open to the outside atmosphere at the ends.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#open-ended_corridor\">Open-ended corridors</a></span> and associated <span class=\"u-italic\">exterior <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#stairway\">stairways</a> </span>and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#ramp\">ramps</a></span> as specified in <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/10/means-of-egress#1027.6\">Section 1027.6</a>, Exception <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#3\">3</a>.</li><li>Egress balconies not complying with Sections <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/10/means-of-egress#1021.2\">1021.2</a> and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/10/means-of-egress#1021.3\">1021.3</a></li></ol>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  903.3.1.2.2 Corridors and Balconies in the Means of Egress",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "903.3.1.2.2",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "Corridors and Balconies in the Means of Egress",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "903",
                                                                    "903.3",
                                                                    "903.3.1",
                                                                    "903.3.1.2"
                                                                ],
                                                                "body": "<div class=\"u-mb-3\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#attic\">Attic</a> protection shall be provided as follows:</div>\n<ol>\n<li><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#attic\">Attics</a> that are used or intended for living purposes or <a class=\"autolink\" href=\"#911.1.5\">storage</a> shall be protected by an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span>.</li>\n<li>Where fuel-fired <a class=\"autolink\" href=\"#907.1.3\">equipment</a> is installed in an unsprinklered <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#attic\">attic</a>, at least one quick-response intermediate temperature sprinkler shall be installed above the <a class=\"autolink\" href=\"#907.1.3\">equipment</a>.</li>\n<li>\n<div class=\"u-mb-3 u-mt-3 u-pb-1 u-pt-1\">Where located in a building of Type III, Type IV or Type V <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/O/performance-based-application#O101.4\">construction</a> designed in accordance with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/5/general-building-heights-and-areas#510.2\">Section 510.2</a> or <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/5/general-building-heights-and-areas#510.4\">Section 510.4</a>, <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#attic\">attics</a> not required by Item 1 to have sprinkler protection shall comply with one of the following if the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#roof_assembly\">roof assembly</a> is located more than 55 feet (16 764 mm) above the lowest level of fire <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#458.2.3\">department</a> vehicle access needed to meet the provisions in <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/5/general-building-heights-and-areas#503\">Section 503</a>:</div>\n<ol class=\"u-list-lower-alpha\">\n<li>Provide <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> protection.</li>\n<li>Construct the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#attic\">attic</a> using noncombustible <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#414.1.2\">materials</a>.</li>\n<li>Construct the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#attic\">attic</a> using <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/23/wood#fire-retardant-treated_wood\">fire-retardant-treated wood</a> complying with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/23/wood#2303.2\">Section 2303.2</a>.</li>\n<li>Fill the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#attic\">attic</a> with noncombustible insulation.</li>\n</ol>\nThe <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#height_building\">height</a> of the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#roof_assembly\">roof assembly</a> shall be determined by measuring the distance from the lowest required fire vehicle access road surface adjacent to the building to the eave of the highest pitched roof, the intersection of the highest roof to the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exterior_wall\">exterior wall</a>, or the top of the highest parapet, whichever yields the greatest distance. For the purpose of this <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/32/encroachments-into-the-public-right-of-way#3201.2\">measurement</a>, required fire vehicle access roads shall include only those roads that are necessary for <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#B104\">compliance</a> with the <span class=\"u-italic\">Florida Fire Prevention Code</span>.</li>\n<li>\n<div class=\"u-mb-3 u-mt-3 u-pb-1 u-pt-1\">Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#310.6\">R-4</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.3.2\">Condition 2</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancy</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#attic\">attics</a> not required by Item 1 to have sprinklers shall comply with one of the following:</div>\n<ol class=\"u-list-lower-alpha\">\n<li>Provide <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> protection.</li>\n<li>Provide a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#detector_heat\">heat detector</a> system throughout the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#attic\">attic</a> that is arranged to activate the building <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a> in accordance with <a class=\"autolink\" href=\"#907.2.10\">Section 907.2.10</a>.</li>\n<li>Construct the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#attic\">attic</a> using noncombustible <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#414.1.2\">materials</a>.</li>\n<li>Construct the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#attic\">attic</a> using <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/23/wood#fire-retardant-treated_wood\">fire-retardant-treated wood</a> complying with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/23/wood#2303.2\">Section 2303.2</a>.</li>\n<li>Fill the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#attic\">attic</a> with noncombustible insulation.</li>\n</ol>\n</li>\n</ol>",
                                                                "depth": 5,
                                                                "diagrams": [
                                                                    {
                                                                        "key": "attic_fire_protection_1_2",
                                                                        "title": "Attic Fire Protection - Condition 1 & 2 (NFPA 13R)",
                                                                        "descriptionHtml": "<div>Attic protection shall be provided as follows:\n<ol><li>Attics that are used or intended for living purposes or storage shall be protected by an automatic sprinkler system.</li>\n<li>Where fuel-fired equipment is installed in an unsprinklered attic, not fewer than one quick-response intermediate temperature sprinkler shall be installed above the equipment.</li></ol>\n</div>",
                                                                        "topics": [
                                                                            "Fire",
                                                                            "Sprinklers"
                                                                        ],
                                                                        "phases": [
                                                                            "Construction Docs",
                                                                            "Construction Phase"
                                                                        ],
                                                                        "supressesChildrenAssociations": false,
                                                                        "blacklistJurisdictions": [],
                                                                        "whitelistJurisdictions": [],
                                                                        "imageType": "svg"
                                                                    },
                                                                    {
                                                                        "key": "attic_fire_protection_3_4",
                                                                        "title": "Attic Fire Protection - Condition 3 & 4 (NFPA 13R)",
                                                                        "descriptionHtml": "<div>When using NFPA 13R sprinklers, attic protection is required for specific podium construction and Group R-4, Condition 2 situations.</div>",
                                                                        "topics": [
                                                                            "Fire",
                                                                            "Sprinklers"
                                                                        ],
                                                                        "phases": [
                                                                            "Construction Docs",
                                                                            "Construction Phase"
                                                                        ],
                                                                        "supressesChildrenAssociations": false,
                                                                        "blacklistJurisdictions": [
                                                                            "san-antonio",
                                                                            "chicago",
                                                                            "california",
                                                                            "san_francisco",
                                                                            "san-diego",
                                                                            "san-jose",
                                                                            "los_angeles",
                                                                            "los-angeles-county",
                                                                            "dallas",
                                                                            "fort-worth"
                                                                        ],
                                                                        "whitelistJurisdictions": [],
                                                                        "imageType": "svg"
                                                                    },
                                                                    {
                                                                        "key": "combustible_storage_attics_underfloor",
                                                                        "title": "Combustible Storage in Attics and Under Floor Spaces",
                                                                        "descriptionHtml": "<div>Where a concealed attic or crawl space is utilized for the storage of combustible materials, the storage side of the floor or ceiling that separates the storage area must receive the same protection as would be required for 1-hour fire-resistance rated construction. Any openings into the storage area must be self-closing and either of noncombustible construction or solid wood not less than 1-3/4 inches thickness. The code makes an exception for areas protected by an approved sprinkler system and for Group R-3 and U occupancies.</div>",
                                                                        "topics": [
                                                                            "Fire-Resistant"
                                                                        ],
                                                                        "phases": [
                                                                            "Construction Docs"
                                                                        ],
                                                                        "supressesChildrenAssociations": false,
                                                                        "blacklistJurisdictions": [],
                                                                        "whitelistJurisdictions": [],
                                                                        "imageType": "svg"
                                                                    }
                                                                ],
                                                                "displayRef": null,
                                                                "displayTitle": "903.3.1.2.3 Attics",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "hasDiagramsOnRef": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 1,
                                                                "numDiagramsOnRef": 3,
                                                                "reference": "903.3.1.2.3",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "Attics",
                                                                "children": []
                                                            }
                                                        ]
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.3",
                                                            "903.3.1"
                                                        ],
                                                        "body": "<span class=\"u-italic\">Automatic sprinkler systems</span> installed in one- and two-family <span class=\"u-italic\">dwellings</span>; Group R-3, Group R-4 Condition 1 and <span class=\"u-italic\">townhouses</span> shall be permitted to be installed throughout in accordance with NFPA 13D.",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "sprinkler_sys_install_standards",
                                                                "title": "Sprinkler System Installation Standards",
                                                                "descriptionHtml": "<div>There are three standards referenced for the installation of fire sprinkler systems. NFPA 13, Standard for the Installation of Sprinkler Systems, can be used for the installation of all fire sprinkler systems. However, certain portions of the code permit the fire sprinkler system to be installed per either NFPA 13R or NFPA 13D. NFPA 13R, Standard for the Installation of Sprinkler Systems in Low-Rise Residential Occupancies, can be used for Group R occupancies that are four stories or less, and no higher than 60 feet, above grade plane. NFPA 13D, Standard for the Installation of Sprinkler Systems in One- and Two- Family Dwellings and Manufactured Homes, can be used from 1 and 2 family dwellings, townhouses, and Group R-3 and Group R-4, Condition 1 occupancies.</div>",
                                                                "topics": [
                                                                    "Sprinklers",
                                                                    "Fire"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.3.1.3 NFPA 13D Sprinkler Systems",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "903.3.1.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "NFPA 13D Sprinkler Systems",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.3"
                                                ],
                                                "body": "<div class=\"u-mb-3\">Where <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler systems</a></span> are required by this code, quick-response or <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#residential\">residential</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic\">automatic</a> sprinklers shall be installed in all of the following areas in accordance with <a class=\"autolink\" href=\"#903.3.1\">Section 903.3.1</a> and their listings:</div><ol><li>Throughout all spaces within a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_compartment\">smoke compartment</a> containing care recipient <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#sleeping_unit\">sleeping units</a></span> in Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.4\">I-2</a> in accordance with this code.</li><li>Throughout all spaces within a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_compartment\">smoke compartment</a> containing treatment rooms in <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#ambulatory_care_facility\">ambulatory care facilities</a>.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#dwelling_unit\">Dwelling units</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#sleeping_unit\">sleeping units</a></span> in Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.3\">I-1</a> and R <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a>.</li><li>Light-hazard <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> as defined in NFPA 13.</li></ol>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "spinkler_reqs_clothes_closet",
                                                        "title": "Sprinkler Reqs.  - Hospital Clothes Closets",
                                                        "descriptionHtml": "<div>Where the clothes closet in a patient sleeping room has an area less than 6' and the distance from sprinkler in the room to the projected backwall of the closet does not exceed the distance of the maximum sprinkler spacing distance from a wall (9.5.3.2 2019 or 8.5.3.2 2016), sprinklers may be omitted.</div>",
                                                        "topics": [
                                                            "Sprinklers",
                                                            "Fire",
                                                            "Interior",
                                                            "Medical"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "new_york_city"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.3.2 Quick-Response and Residential Sprinklers",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "903.3.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Quick-Response and Residential Sprinklers",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.3"
                                                ],
                                                "body": "<div class=\"u-mb-3\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic\">Automatic</a> sprinklers shall be installed with due regard to obstructions that will delay activation or obstruct the water distribution pattern. <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic\">Automatic</a> sprinklers shall be installed in or under covered kiosks, displays, booths, concession stands, or <a class=\"autolink\" href=\"#907.1.3\">equipment</a> that exceeds 4 feet (1219 mm) in width. Not less than a 3-foot (914 mm) clearance shall be maintained between <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic\">automatic</a> sprinklers and the top of piles of <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#combustible_fibers\">combustible fibers</a>.</div><div class=\"u-ml-4 u-mt-3\"><span class=\"u-font-bold\">Exception: </span>Kitchen <a class=\"autolink\" href=\"#907.1.3\">equipment</a> under exhaust hoods protected with a fire-extinguishing system in accordance with <a class=\"autolink\" href=\"#904\">Section 904</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "sprinklers_obstructed_construction",
                                                        "title": "Sprinklers: Obstructed Construction",
                                                        "descriptionHtml": "<div>Obstructed construction are solid ceiling/roof components that would \"impede heat flow or water distribution\". For sprinklers to activate timely and work effectively, positioning within these members is critical. This section provides five options for proper sprinkler head placement. All measurements are to the bottom of the sprinkler head deflector.</div>",
                                                        "topics": [
                                                            "Sprinklers",
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Construction Phase"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    },
                                                    {
                                                        "key": "sprinklers_obstructed_locations",
                                                        "title": "Sprinklers: Obstructed Locations",
                                                        "descriptionHtml": "<div>Any object, greater than 4' wide, under a sprinkler head creates an obstruction. These obstructions can prohibit the flow of water from reaching the fire beneath. To prevent this, fire sprinkler heads are required to be installed underneath these obstructions.</div>",
                                                        "topics": [
                                                            "Sprinklers"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Construction Phase"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "png"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.3.3 Obstructed Locations",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 2,
                                                "reference": "903.3.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Obstructed Locations",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.3"
                                                ],
                                                "body": "<span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">Automatic sprinkler systems</a></span> shall be automatically actuated unless specifically provided for in this code.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.3.4 Actuation",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.3.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Actuation",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.3"
                                                ],
                                                "body": "Water supplies for <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler systems</a></span> shall comply with this section and the standards referenced in <a class=\"autolink\" href=\"#903.3.1\">Section 903.3.1</a>. The potable water supply shall be protected against backflow in accordance with the requirements of this section and the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-plumbing-code-2023\">Florida Building Code</a>, Plumbing</span>. For connections to public waterworks systems, the water supply test used for <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/11/accessibility#1101.2\">design</a> of <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_protection_system\">fire protection systems</a> shall be adjusted to account for seasonal and daily pressure fluctuations based on information from the water supply authority and as <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a> by the fire code official.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.3.5 Water Supplies",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.3.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Water Supplies",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.3",
                                                            "903.3.5"
                                                        ],
                                                        "body": "Where the domestic service provides the water supply for the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span>, the supply shall be in accordance with this section.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.3.5.1 Domestic Services",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.3.5.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Domestic Services",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.3",
                                                            "903.3.5"
                                                        ],
                                                        "body": "A single combination water supply shall be allowed provided that the domestic demand is added to the sprinkler demand as required by NFPA 13R.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  903.3.5.2 Residential Combination Services",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.3.5.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Residential Combination Services",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.3"
                                                ],
                                                "body": "Fire hose <a class=\"autolink\" href=\"#901.4\">threads</a> and fittings used in connection with <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler systems</a></span> shall be as prescribed by the fire code official.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.3.6 Hose Threads",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.3.6",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Hose Threads",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.3"
                                                ],
                                                "body": "Fire <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#458.2.3\">department</a> connections for <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler systems</a></span> shall be installed in accordance with <a class=\"autolink\" href=\"#912\">Section 912</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.3.7 Fire Department Connections",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.3.7",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Fire Department Connections",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.3"
                                                ],
                                                "body": "Limited <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#area_building\">area</a> sprinkler systems shall be in accordance with the standards listed in <a class=\"autolink\" href=\"#903.3.1\">Section 903.3.1</a> except as provided in Sections <a class=\"autolink\" href=\"#903.3.8.1\">903.3.8.1</a> through <a class=\"autolink\" href=\"#903.3.8.5\">903.3.8.5</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.3.8 Limited Area Sprinkler Systems",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.3.8",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Limited Area Sprinkler Systems",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.3",
                                                            "903.3.8"
                                                        ],
                                                        "body": "Limited <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#area_building\">area</a> sprinkler systems shall not exceed six sprinklers in any single <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_area\">fire area</a></span>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "903.3.8.1 Number of Sprinklers",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.3.8.1",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Number of Sprinklers",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.3",
                                                            "903.3.8"
                                                        ],
                                                        "body": "Only areas classified by NFPA 13 as Light Hazard or Ordinary Hazard Group 1 shall be permitted to be protected by limited <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#area_building\">area</a> sprinkler systems.",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "ordinary_extra_hazard_occs",
                                                                "title": "Ordinary and Extra Hazard Occupancies",
                                                                "descriptionHtml": "<div>\"Classification of occupancies\" as used in NFPA 13 should not be confused with the \"occupancies\" as used in NFPA 101 or the building code. For the purposes of determining the level and design criteria of fire sprinkler protection occupancies are classified by the combustibility, flammability, and potential heat release rates of a building's contents. These occupancy classifications are light hazard, ordinary hazard, and extra hazard.</div>",
                                                                "topics": [
                                                                    "Fire",
                                                                    "Sprinklers"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "903.3.8.2 Occupancy Hazard Classification",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "903.3.8.2",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Occupancy Hazard Classification",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.3",
                                                            "903.3.8"
                                                        ],
                                                        "body": "Where a limited <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#area_building\">area</a> sprinkler system is installed in a building with an <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_wet_standpipe_types_of\">automatic wet</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#standpipe_system_classes_of\">standpipe system</a>, sprinklers shall be supplied by the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#standpipe_system_classes_of\">standpipe system</a>. Where a limited <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#area_building\">area</a> sprinkler system is installed in a building without an <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_wet_standpipe_types_of\">automatic wet</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#standpipe_system_classes_of\">standpipe system</a>, water shall be permitted to be supplied by the plumbing system provided that the plumbing system is capable of simultaneously supplying domestic and sprinkler demands.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "903.3.8.3 Piping Arrangement",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.3.8.3",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Piping Arrangement",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.3",
                                                            "903.3.8"
                                                        ],
                                                        "body": "Control valves shall not be installed between the water supply and sprinklers unless the valves are of an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> indicating type that are supervised or secured in the open position.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "903.3.8.4 Supervision",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.3.8.4",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Supervision",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "903",
                                                            "903.3",
                                                            "903.3.8"
                                                        ],
                                                        "body": "Hydraulic calculations in accordance with NFPA 13 shall be provided to demonstrate that the available water flow and pressure are adequate to supply all sprinklers installed in any single <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_area\">fire area</a></span> with discharge densities corresponding to the hazard classification.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "903.3.8.5 Calculations",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "903.3.8.5",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Calculations",
                                                        "children": []
                                                    }
                                                ]
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "903"
                                        ],
                                        "body": "<div class=\"u-mb-3\">Valves controlling the water supply for <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler systems</a></span>, pumps, tanks, water levels and temperatures, critical air pressures and waterflow switches on all sprinkler systems shall be electrically supervised by a <span class=\"u-italic\">listed</span> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_control_unit\">fire alarm control unit</a>.</div><div class=\"u-ml-4\"><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">Exceptions:</span></div><ol><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">Automatic sprinkler systems</a></span> protecting one- and two-family <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#dwelling\">dwellings</a></span>.</li><li>Limited area sprinkler systems in accordance with <a class=\"autolink\" href=\"#903.3.8\">Section 903.3.8</a>.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">Automatic sprinkler systems</a></span> installed in accordance with NFPA 13R where a common supply main is used to supply both domestic water and the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span>, and a separate shutoff valve for the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> is not provided.</li><li>Jockey pump control valves that are sealed or locked in the open position.</li><li>Control valves to commercial kitchen hoods, paint spray booths or dip tanks that are sealed or locked in the open position.</li><li>Valves controlling the fuel supply to fire pump engines that are sealed or locked in the open position.</li><li><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#trim\">Trim</a> valves to pressure switches in dry, preaction and deluge sprinkler systems that are sealed or locked in the open position.</li></ol></div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "type_1_type_2_hood",
                                                "title": "Type 1 vs. Type 2 Hood",
                                                "descriptionHtml": "<div>Type I hoods are installed for the removal of grease laden vapors and smoke. This type of hood is required to be installed above commercial cooking equipment. All Type-I hoods are required to be equipped with an approved fire suppression system complying with the Building and Fire Codes (IMC 509.1, UMC 513).</div><br/>\n<div>Type II hoods are for exhaust only and are not for the removal of grease. These types of hoods are installed for the removal of heat, steam, or odors. An example of a common installation for these would be over a commercial dishwasher that creates heat and steam.</div>",
                                                "topics": [
                                                    "Fire",
                                                    "Mechanical",
                                                    "Sprinklers"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "commercial_cooking_sprinklers",
                                                "title": "Commercial Cooking Sprinklers",
                                                "descriptionHtml": "<div>Commercial cooking equipment, producing grease laden vapor, require installation of a Type-I exhaust hood (IMC 507, UMC 507). All Type-I hoods are required to be equipped with an approved fire suppression system complying with the Building and Fire Codes (IMC 509.1, UMC 513).</div><br/>\n<div>The preferred method for protection of commercial cooking operations and hoods and ducts is a UL300 automatic dry or wet chemical extinguishing system. Requirements for these, and other acceptable protection types, are outlined in Section 904.12 (BC 2012 904.11). </div><br/>\n<div>Section 904.12.4 (BC 2012 904.11.4) of the IFC/IBC recognizes wet-pipe, automatic fire sprinklers for protection of commercial cooking operations. Where sprinkler heads protect deep fat fryers, they must be tested and listed in accordance with UL 199E. The production and availability of sprinklers meeting UL 199E is extremely limited. However, cooking equipment other than fryers may be protected using standard spray sprinklers or automatic spray nozzles appropriate for the hazard. The cooking equipment sprinkler can be supplied by the building sprinkler system and shall be equipped with readily accessible indicating control valve proximal to the protected equipment. Unlike pre-engineered wet chemical suppression systems, fire sprinklers will continue operating after fire suppression is achieved. The valve is required to allow isolation of the system after suppression is achieved, while maintaining building sprinklers in service. Installation of fire sprinklers to protect cooking equipment shall be in accordance with NFPA 13. [See also, NFPA 13:8.9, 2019 ed.].</div><br/>",
                                                "topics": [
                                                    "Sprinklers",
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Design Development",
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "california",
                                                    "los_angeles",
                                                    "san_francisco",
                                                    "new_york_city",
                                                    "san-jose",
                                                    "los-angeles-county",
                                                    "san-diego"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  903.4 Sprinkler System Supervision and Alarms",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 2,
                                        "reference": "903.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Sprinkler System Supervision and Alarms",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.4"
                                                ],
                                                "body": "<div class=\"u-mb-3\">Alarm, supervisory and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#trouble_signal\">trouble signals</a> shall be distinctly different and shall be automatically transmitted to an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#supervising_station\">supervising station</a> or, where <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> by the fire code official, shall sound an audible signal at a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#constantly_attended_location\">constantly attended location</a></span>.</div><div class=\"u-ml-4\"><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">Exceptions:</span></div><ol><li>Underground key or hub valves in roadway boxes provided by the municipality or public utility are not required to be monitored.</li><li>Backflow prevention device test valves located in limited <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#area_building\">area</a> sprinkler system supply piping shall be locked in the open position. In <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> required to be equipped with a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a>, the backflow preventer valves shall be electrically supervised by a tamper switch installed in accordance with NFPA 72 and separately annunciated.</li></ol></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.4.1 Monitoring",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.4.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Monitoring",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.4"
                                                ],
                                                "body": "An <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a> audible device, located on the exterior of the building in an <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a> location, shall be connected to each <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span>. Such sprinkler waterflow alarm devices shall be activated by water flow equivalent to the flow of a single sprinkler of the smallest orifice <a class=\"autolink\" href=\"#911.1.3\">size</a> installed in the system. Where a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a> is installed, actuation of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> shall actuate the building <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.4.2 Alarms",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.4.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Alarms",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "903",
                                                    "903.4"
                                                ],
                                                "body": "<span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">Approved</a></span> supervised indicating control valves shall be provided at the point of connection to the riser on each floor in <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#high-rise_building\">high-rise buildings</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  903.4.3 Floor Control Valves",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "903.4.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Floor Control Valves",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "903"
                                        ],
                                        "body": "Sprinkler systems shall be tested and maintained in accordance with the <span class=\"u-italic\">Florida Fire Prevention Code.</span>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  903.5 Testing and Maintenance",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "903.5",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Testing and Maintenance",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section 904 Alternative Automatic Fire-Extinguishing Systems",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "904",
                                "slug": "fire-protection-systems",
                                "titleText": "Alternative Automatic Fire-Extinguishing Systems",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_fire-extinguishing_system\">Automatic fire-extinguishing systems</a>, other than <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler systems</a></span>, shall be designed, installed, inspected, tested and maintained in accordance with the provisions of this section and the applicable <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/30/elevators-and-conveying-systems#3001.2\">referenced standards</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.1 General",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "General",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_fire-extinguishing_system\">Automatic fire-extinguishing systems</a> installed as an alternative to the required <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler systems</a></span> of <a class=\"autolink\" href=\"#903\">Section 903</a> shall be <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> by the fire code official.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.2 Where Permitted",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Where Permitted",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.2"
                                                ],
                                                "body": "<a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_fire-extinguishing_system\">Automatic fire-extinguishing systems</a> shall not be considered alternatives for the purposes of exceptions or reductions allowed for <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler systems</a></span> or by other requirements of this code.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.2.1 Restriction on Using Automatic Sprinkler System Exceptions or Reductions",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.2.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Restriction on Using Automatic Sprinkler System Exceptions or Reductions",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.2"
                                                ],
                                                "body": "Each required commercial kitchen exhaust hood and duct system required by the <span class=\"u-italic\">Florida Fire Prevention Code</span> or <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/5/general-building-heights-and-areas#5\">Chapter 5</a> of the <span class=\"u-italic\">Florida Building Code, Mechanical</span> to have a Type I hood shall be protected with an <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_fire-extinguishing_system\">automatic fire-extinguishing system</a> installed in accordance with this code.",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "commercial_kitchens_a2_b_f1",
                                                        "title": "Commercial Kitchens: Occupancy",
                                                        "descriptionHtml": "<div>Correct classification of a commercial cooking space can affect occupancy separation requirements.  Sometimes kitchens are part of the dining experience, and an occupancy separation would be undesirable.  However other commercial kitchen spaces can be large enough, or are meant to be a larger production space, like for an entire hospital, that the higher hazard necessitates consideration as something separate from the dining area.</div>",
                                                        "topics": [
                                                            "Example",
                                                            "Height and Area"
                                                        ],
                                                        "phases": [
                                                            "Schematic",
                                                            "Design Development"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "new_york_city"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.2.2 Commercial Hood and Duct Systems",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "904.2.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Commercial Hood and Duct Systems",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_fire-extinguishing_system\">Automatic fire-extinguishing systems</a> shall be installed in accordance with this section.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.3 Installation",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Installation",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.3"
                                                ],
                                                "body": "Electrical wiring shall be in accordance with NFPA 70.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.3.1 Electrical Wiring",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.3.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Electrical Wiring",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.3"
                                                ],
                                                "body": "<div class=\"u-mb-3\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_fire-extinguishing_system\">Automatic fire-extinguishing systems</a> shall be automatically actuated and provided with a manual means of actuation in accordance with <a class=\"autolink\" href=\"#904.11.1\">Section 904.11.1</a>. Where more than one hazard could be simultaneously involved in fire due to their proximity, all hazards shall be protected by a single system designed to protect all hazards that could become involved.</div><div class=\"u-ml-4 u-mt-3\"><span class=\"u-font-bold\">Exception: </span>Multiple systems shall be permitted to be installed if they are designed to operate simultaneously.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.3.2 Actuation",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.3.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Actuation",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.3"
                                                ],
                                                "body": "<a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic\">Automatic</a> <a class=\"autolink\" href=\"#907.1.3\">equipment</a> interlocks with fuel shutoffs, <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#ventilation\">ventilation</a> controls, door closers, window shutters, conveyor <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#712.1.13\">openings</a>, smoke and heat vents and other features necessary for proper <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/30/elevators-and-conveying-systems#3008.1.4\">operation</a> of the fire-extinguishing system shall be provided as required by the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/11/accessibility#1101.2\">design</a> and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/27/electrical#2702.1.3\">installation</a> standard utilized for the hazard.",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "smoke_heat_vents_vs_mech_removal",
                                                        "title": "Smoke / Heat Vents vs. Mech. Smoke Removal",
                                                        "descriptionHtml": "<div>Building Code and Fire Code 910 specifies installation of smoke and heat removal by natural or mechanical means, for F-1 and S-1 occupancies (that are not also aircraft hangers) with more than 50,000 sq. ft. of undivided space, or with high-piled storage.</div>",
                                                        "topics": [
                                                            "Fire",
                                                            "Mechanical",
                                                            "Roof / Ceiling"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.3.3 System Interlocking",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
