                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "904.3.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "System Interlocking",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.3"
                                                ],
                                                "body": "Where alarms are required to indicate the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/30/elevators-and-conveying-systems#3008.1.4\">operation</a> of <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_fire-extinguishing_system\">automatic fire-extinguishing systems</a>, distinctive audible and visible alarms and warning signs shall be provided to warn of pending agent discharge. Where exposure to <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic\">automatic</a>-extinguishing agents poses a hazard to persons and a delay is required to ensure the evacuation of occupants before agent discharge, a separate warning signal shall be provided to alert occupants once agent discharge has begun. Audible signals shall be in accordance with <a class=\"autolink\" href=\"#907.5.2\">Section 907.5.2</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.3.4 Alarms and Warning Signs",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.3.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Alarms and Warning Signs",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.3"
                                                ],
                                                "body": "Where a building <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a> is installed, <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_fire-extinguishing_system\">automatic fire-extinguishing systems</a> shall be monitored by the building <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a> in accordance with NFPA 72.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.3.5 Monitoring",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.3.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Monitoring",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_fire-extinguishing_system\">Automatic fire-extinguishing systems</a> shall be inspected and tested in accordance with the provisions of this section prior to acceptance.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.4 Inspection and Testing",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Inspection and Testing",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.4"
                                                ],
                                                "body": "<div class=\"u-mb-3\">Prior to conducting final <a class=\"autolink\" href=\"#901.5\">acceptance tests</a>, all of the following items shall be inspected:</div><ol><li>Hazard specification for consistency with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/11/accessibility#1101.2\">design</a> hazard.</li><li>Type, location and spacing of <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic\">automatic</a>- and manual-<a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#initiating_device\">initiating devices</a>.</li><li><a class=\"autolink\" href=\"#911.1.3\">Size</a>, placement and position of nozzles or discharge orifices.</li><li>Location and identification of audible and visible alarm devices.</li><li>Identification of devices with proper designations.</li><li>Operating instructions.</li></ol>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.4.1 Inspection",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.4.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Inspection",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.4"
                                                ],
                                                "body": "Notification appliances, connections to <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm systems</a> and connections to <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#supervising_station\">supervising stations</a> shall be tested in accordance with this section and <a class=\"autolink\" href=\"#907\">Section 907</a> to verify proper <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/30/elevators-and-conveying-systems#3008.1.4\">operation</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.4.2 Alarm Testing",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.4.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Alarm Testing",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "904",
                                                            "904.4",
                                                            "904.4.2"
                                                        ],
                                                        "body": "The audibility and visibility of notification appliances signaling agent discharge or system <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/30/elevators-and-conveying-systems#3008.1.4\">operation</a>, where required, shall be verified.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  904.4.2.1 Audible and Visible Signals",
                                                        "hasAssemblies": false,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "904.4.2.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Audible and Visible Signals",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.4"
                                                ],
                                                "body": "Connections to protected premises and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#supervising_station\">supervising station</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm systems</a> shall be tested to verify proper identification and retransmission of alarms from <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_fire-extinguishing_system\">automatic fire-extinguishing systems</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.4.3 Monitor Testing",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.4.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Monitor Testing",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#wet-chemical_extinguishing_system\">Wet-chemical extinguishing systems</a> shall be installed, maintained, periodically inspected and tested in accordance with NFPA 17A and their listing. Records of inspections and testing shall be maintained.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.5 Wet-Chemical Systems",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.5",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Wet-Chemical Systems",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "Dry-chemical extinguishing systems shall be installed, maintained, periodically inspected and tested in accordance with NFPA 17 and their listing. Records of inspections and testing shall be maintained.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.6 Dry-Chemical Systems",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.6",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Dry-Chemical Systems",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#foam-extinguishing_system\">Foam-extinguishing systems</a> shall be installed, maintained, periodically inspected and tested in accordance with NFPA 11 and NFPA 16 and their listing. Records of inspections and testing shall be maintained.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.7 Foam Systems",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.7",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Foam Systems",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#carbon_dioxide_extinguishing_systems\">Carbon dioxide extinguishing systems</a> shall be installed, maintained, periodically inspected and tested in accordance with NFPA 12 and their listing. Records of inspections and testing shall be maintained.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.8 Carbon Dioxide Systems",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.8",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Carbon Dioxide Systems",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#halogenated_extinguishing_system\">Halogenated extinguishing systems</a> shall be installed, maintained, periodically inspected and tested in accordance with NFPA 12A and their listing. Records of inspections and testing shall be maintained.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.9 Halon Systems",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.9",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Halon Systems",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#clean_agent\">Clean-agent</a> fire-extinguishing systems shall be installed, maintained, periodically inspected and tested in accordance with NFPA 2001 and their listing. Records of inspections and testing shall be maintained.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.10 Clean-Agent Systems",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.10",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Clean-Agent Systems",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_water_mist_system\">Automatic water mist systems</a></span> shall be permitted in <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/31/special-construction#3104.1.1\">applications</a> that are consistent with the applicable listing or approvals and shall comply with Sections <a class=\"autolink\" href=\"#904.11.1\">904.11.1</a> through <a class=\"autolink\" href=\"#904.11.3\">904.11.3</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.11 Automatic Water Mist Systems",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.11",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Automatic Water Mist Systems",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.11"
                                                ],
                                                "body": "<span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_water_mist_system\">Automatic water mist systems</a></span> shall be designed and installed in accordance with Sections <a class=\"autolink\" href=\"#904.11.1.1\">904.11.1.1</a> through <a class=\"autolink\" href=\"#904.11.1.4\">904.11.1.4</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.11.1 Design and Installation Requirements",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.11.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Design and Installation Requirements",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "904",
                                                            "904.11",
                                                            "904.11.1"
                                                        ],
                                                        "body": "<span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_water_mist_system\">Automatic water mist systems</a></span> shall be designed and installed in accordance with NFPA 750 and the manufacturer's instructions.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  904.11.1.1 General",
                                                        "hasAssemblies": false,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "904.11.1.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "General",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "904",
                                                            "904.11",
                                                            "904.11.1"
                                                        ],
                                                        "body": "<span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_water_mist_system\">Automatic water mist systems</a></span> shall be automatically actuated.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  904.11.1.2 Actuation",
                                                        "hasAssemblies": false,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "904.11.1.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Actuation",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "904",
                                                            "904.11",
                                                            "904.11.1"
                                                        ],
                                                        "body": "Connections to a potable water supply shall be protected against backflow in accordance with the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-plumbing-code-2023\">Florida Building Code</a>, Plumbing</span>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  904.11.1.3 Water Supply Protection",
                                                        "hasAssemblies": false,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "904.11.1.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Water Supply Protection",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "904",
                                                            "904.11",
                                                            "904.11.1"
                                                        ],
                                                        "body": "Where a secondary water supply is required for an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span>, an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_water_mist_system\">automatic water mist system</a></span> shall be provided with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> secondary water supply.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  904.11.1.4 Secondary Water Supply",
                                                        "hasAssemblies": false,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "904.11.1.4",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Secondary Water Supply",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.11"
                                                ],
                                                "body": "Supervision and alarms shall be provided as required for <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler systems</a></span> in accordance with <a class=\"autolink\" href=\"#903.4\">Section 903.4</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.11.2 Water Mist System Supervision and Alarms",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.11.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Water Mist System Supervision and Alarms",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "904",
                                                            "904.11",
                                                            "904.11.2"
                                                        ],
                                                        "body": "Monitoring shall be provided as required for <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler systems</a></span> in accordance with <a class=\"autolink\" href=\"#903.4.1\">Section 903.4.1</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  904.11.2.1 Monitoring",
                                                        "hasAssemblies": false,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "904.11.2.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Monitoring",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "904",
                                                            "904.11",
                                                            "904.11.2"
                                                        ],
                                                        "body": "Alarms shall be provided as required for <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler systems</a></span> in accordance with <a class=\"autolink\" href=\"#903.4.2\">Section 903.4.2</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  904.11.2.2 Alarms",
                                                        "hasAssemblies": false,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "904.11.2.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Alarms",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "904",
                                                            "904.11",
                                                            "904.11.2"
                                                        ],
                                                        "body": "Floor control valves shall be provided as required for <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler systems</a></span> in accordance with <a class=\"autolink\" href=\"#903.4.3\">Section 903.4.3</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  904.11.2.3 Floor Control Valves",
                                                        "hasAssemblies": false,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "904.11.2.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Floor Control Valves",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.11"
                                                ],
                                                "body": "<span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_water_mist_system\">Automatic water mist systems</a></span> shall be tested and maintained in accordance with the <span class=\"u-italic\">Florida Fire Prevention Code</span>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.11.3 Testing and Maintenance",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.11.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Testing and Maintenance",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "<div class=\"u-mb-3\">The <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_fire-extinguishing_system\">automatic fire-extinguishing system</a> for commercial cooking systems shall be of a type recognized for protection of commercial cooking <a class=\"autolink\" href=\"#907.1.3\">equipment</a> and exhaust systems of the type and arrangement protected. Preengineered <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_dry_standpipe_types_of\">automatic dry</a>- and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#wet-chemical_extinguishing_system\">wet-chemical extinguishing systems</a> shall be tested in accordance with UL 300 and <span class=\"u-italic\">listed</span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#labeled\">labeled</a></span> for the intended <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/31/special-construction#3104.1.1\">application</a>. Other types of <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_fire-extinguishing_system\">automatic fire-extinguishing systems</a> shall be <span class=\"u-italic\">listed</span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#labeled\">labeled</a></span> for specific use as protection for commercial cooking <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/30/elevators-and-conveying-systems#3008.1.4\">operations</a>. The system shall be installed in accordance with this code, its listing and the manufacturer's <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/27/electrical#2702.1.3\">installation</a> instructions. <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_fire-extinguishing_system\">Automatic fire-extinguishing systems</a> of the following types shall be installed in accordance with the referenced standard indicated, as follows:</div><ol><li><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#carbon_dioxide_extinguishing_systems\">Carbon dioxide extinguishing systems</a>, NFPA 12.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">Automatic sprinkler systems</a></span>, NFPA 13.</li><li>Foam-water sprinkler system or foam-water spray systems, NFPA 16.</li><li>Dry-chemical extinguishing systems, NFPA 17.</li><li><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#wet-chemical_extinguishing_system\">Wet-chemical extinguishing systems</a>, NFPA 17A.</li></ol><div class=\"u-ml-4 u-mt-3\"><span class=\"u-font-bold\">Exception: </span>Factory-built commercial cooking recirculating systems that are tested in accordance with UL 710B and <span class=\"u-italic\">listed</span>, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#labeled\">labeled</a></span> and installed in accordance with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#304.1\">Section 304.1</a> of the <span class=\"u-italic\">Florida Building Code, Mechanical</span>.</div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "type_1_type_2_hood",
                                                "title": "Type 1 vs. Type 2 Hood",
                                                "descriptionHtml": "<div>Type I hoods are installed for the removal of grease laden vapors and smoke. This type of hood is required to be installed above commercial cooking equipment. All Type-I hoods are required to be equipped with an approved fire suppression system complying with the Building and Fire Codes (IMC 509.1, UMC 513).</div><br/>\n<div>Type II hoods are for exhaust only and are not for the removal of grease. These types of hoods are installed for the removal of heat, steam, or odors. An example of a common installation for these would be over a commercial dishwasher that creates heat and steam.</div>",
                                                "topics": [
                                                    "Fire",
                                                    "Mechanical",
                                                    "Sprinklers"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "commercial_cooking_sprinklers",
                                                "title": "Commercial Cooking Sprinklers",
                                                "descriptionHtml": "<div>Commercial cooking equipment, producing grease laden vapor, require installation of a Type-I exhaust hood (IMC 507, UMC 507). All Type-I hoods are required to be equipped with an approved fire suppression system complying with the Building and Fire Codes (IMC 509.1, UMC 513).</div><br/>\n<div>The preferred method for protection of commercial cooking operations and hoods and ducts is a UL300 automatic dry or wet chemical extinguishing system. Requirements for these, and other acceptable protection types, are outlined in Section 904.12 (BC 2012 904.11). </div><br/>\n<div>Section 904.12.4 (BC 2012 904.11.4) of the IFC/IBC recognizes wet-pipe, automatic fire sprinklers for protection of commercial cooking operations. Where sprinkler heads protect deep fat fryers, they must be tested and listed in accordance with UL 199E. The production and availability of sprinklers meeting UL 199E is extremely limited. However, cooking equipment other than fryers may be protected using standard spray sprinklers or automatic spray nozzles appropriate for the hazard. The cooking equipment sprinkler can be supplied by the building sprinkler system and shall be equipped with readily accessible indicating control valve proximal to the protected equipment. Unlike pre-engineered wet chemical suppression systems, fire sprinklers will continue operating after fire suppression is achieved. The valve is required to allow isolation of the system after suppression is achieved, while maintaining building sprinklers in service. Installation of fire sprinklers to protect cooking equipment shall be in accordance with NFPA 13. [See also, NFPA 13:8.9, 2019 ed.].</div><br/>",
                                                "topics": [
                                                    "Sprinklers",
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Design Development",
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "california",
                                                    "los_angeles",
                                                    "san_francisco",
                                                    "new_york_city",
                                                    "san-jose",
                                                    "los-angeles-county",
                                                    "san-diego"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.12 Commercial Cooking Systems",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 2,
                                        "reference": "904.12",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Commercial Cooking Systems",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.12"
                                                ],
                                                "body": "<div class=\"u-mb-3\">A manual actuation device shall be located at or near a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#means_of_egress\">means of egress</a></span> from the cooking area not less than 10 feet (3048 mm) and not more than 20 feet (6096 mm) from the kitchen exhaust system. The manual actuation device shall be installed not more than 48 inches (1200 mm) or less than 42 inches (1067 mm) above the floor and shall clearly identify the hazard protected. The manual actuation shall require a maximum force of 40 pounds (178 N) and a maximum movement of 14 inches (356 mm) to actuate the fire suppression system.</div><div class=\"u-ml-4 u-mt-3\"><span class=\"u-font-bold\">Exception: </span><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">Automatic sprinkler systems</a></span> shall not be required to be equipped with manual actuation means.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.12.1 Manual System Operation",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.12.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Manual System Operation",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.12"
                                                ],
                                                "body": "The actuation of the fire suppression system shall automatically shut down the fuel or electrical power supply to the cooking <a class=\"autolink\" href=\"#907.1.3\">equipment</a>. The fuel and electrical supply reset shall be manual.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.12.2 System Interconnection",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.12.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "System Interconnection",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.12"
                                                ],
                                                "body": "Where carbon dioxide systems are used, there shall be a nozzle at the top of the ventilating duct. Additional nozzles that are symmetrically arranged to give uniform distribution shall be installed within vertical ducts exceeding 20 feet (6096 mm) and horizontal ducts exceeding 50 feet (15 240 mm). <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#damper\">Dampers</a></span> shall be installed at either the top or the bottom of the duct and shall be arranged to operate automatically upon activation of the fire-extinguishing system. Where the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#damper\">damper</a></span> is installed at the top of the duct, the top nozzle shall be immediately below the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#damper\">damper</a></span>. <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic\">Automatic</a> carbon dioxide fire-extinguishing systems shall be sufficiently sized to protect against all hazards venting through a common duct simultaneously.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.12.3 Carbon Dioxide Systems",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.12.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Carbon Dioxide Systems",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "904",
                                                            "904.12",
                                                            "904.12.3"
                                                        ],
                                                        "body": "Commercial-type cooking <a class=\"autolink\" href=\"#907.1.3\">equipment</a> protected by an <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic\">automatic</a> carbon dioxide-extinguishing system shall be arranged to shut off the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#ventilation\">ventilation</a> system upon activation.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  904.12.3.1 Ventilation System",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "904.12.3.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Ventilation System",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.12"
                                                ],
                                                "body": "<span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">Automatic sprinkler systems</a></span> protecting commercial-type cooking <a class=\"autolink\" href=\"#907.1.3\">equipment</a> shall be supplied from a separate, readily accessible, indicating-type control valve that is identified.",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "type_1_type_2_hood",
                                                        "title": "Type 1 vs. Type 2 Hood",
                                                        "descriptionHtml": "<div>Type I hoods are installed for the removal of grease laden vapors and smoke. This type of hood is required to be installed above commercial cooking equipment. All Type-I hoods are required to be equipped with an approved fire suppression system complying with the Building and Fire Codes (IMC 509.1, UMC 513).</div><br/>\n<div>Type II hoods are for exhaust only and are not for the removal of grease. These types of hoods are installed for the removal of heat, steam, or odors. An example of a common installation for these would be over a commercial dishwasher that creates heat and steam.</div>",
                                                        "topics": [
                                                            "Fire",
                                                            "Mechanical",
                                                            "Sprinklers"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    },
                                                    {
                                                        "key": "commercial_cooking_sprinklers",
                                                        "title": "Commercial Cooking Sprinklers",
                                                        "descriptionHtml": "<div>Commercial cooking equipment, producing grease laden vapor, require installation of a Type-I exhaust hood (IMC 507, UMC 507). All Type-I hoods are required to be equipped with an approved fire suppression system complying with the Building and Fire Codes (IMC 509.1, UMC 513).</div><br/>\n<div>The preferred method for protection of commercial cooking operations and hoods and ducts is a UL300 automatic dry or wet chemical extinguishing system. Requirements for these, and other acceptable protection types, are outlined in Section 904.12 (BC 2012 904.11). </div><br/>\n<div>Section 904.12.4 (BC 2012 904.11.4) of the IFC/IBC recognizes wet-pipe, automatic fire sprinklers for protection of commercial cooking operations. Where sprinkler heads protect deep fat fryers, they must be tested and listed in accordance with UL 199E. The production and availability of sprinklers meeting UL 199E is extremely limited. However, cooking equipment other than fryers may be protected using standard spray sprinklers or automatic spray nozzles appropriate for the hazard. The cooking equipment sprinkler can be supplied by the building sprinkler system and shall be equipped with readily accessible indicating control valve proximal to the protected equipment. Unlike pre-engineered wet chemical suppression systems, fire sprinklers will continue operating after fire suppression is achieved. The valve is required to allow isolation of the system after suppression is achieved, while maintaining building sprinklers in service. Installation of fire sprinklers to protect cooking equipment shall be in accordance with NFPA 13. [See also, NFPA 13:8.9, 2019 ed.].</div><br/>",
                                                        "topics": [
                                                            "Sprinklers",
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs",
                                                            "Construction Phase"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "california",
                                                            "los_angeles",
                                                            "san_francisco",
                                                            "new_york_city",
                                                            "san-jose",
                                                            "los-angeles-county",
                                                            "san-diego"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.12.4 Special Provisions for Automatic Sprinkler Systems",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 2,
                                                "reference": "904.12.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Special Provisions for Automatic Sprinkler Systems",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "904",
                                                            "904.12",
                                                            "904.12.4"
                                                        ],
                                                        "body": "Sprinklers used for the protection of fryers shall be tested in accordance with UL 199E, <span class=\"u-italic\">listed</span> for that <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/31/special-construction#3104.1.1\">application</a> and installed in accordance with their listing.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  904.12.4.1 Listed Sprinklers",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "904.12.4.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Listed Sprinklers",
                                                        "children": []
                                                    }
                                                ]
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "904"
                                        ],
                                        "body": "In Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.4\">I-2</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.3.1\">Condition 1</a>, <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> where cooking <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#facility\">facilities</a> are installed in accordance with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#407.2.6\">Section 407.2.6</a> of this code, the domestic cooking hood provided over the cooktop or range shall be equipped with an <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_fire-extinguishing_system\">automatic fire-extinguishing system</a> of a type recognized for protection of domestic cooking <a class=\"autolink\" href=\"#907.1.3\">equipment</a>. Preengineered <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic\">automatic</a> extinguishing systems shall be tested in accordance with UL 300A and listed and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#labeled\">labeled</a> for the intended <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/31/special-construction#3104.1.1\">application</a>. The system shall be installed in accordance with this code, its listing and the manufacturer's instructions.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  904.13 Domestic Cooking Systems in Group I-2 Condition 1",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "904.13",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Domestic Cooking Systems in Group I-2 Condition 1",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.13"
                                                ],
                                                "body": "Manual actuation and system interconnection for the hood suppression system shall be installed in accordance with Sections <a class=\"autolink\" href=\"#904.12.1\">904.12.1</a> and <a class=\"autolink\" href=\"#904.12.2\">904.12.2</a>, respectively.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.13.1 Manual System Operation and Interconnection",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.13.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Manual System Operation and Interconnection",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "904",
                                                    "904.13"
                                                ],
                                                "body": "A portable fire extinguisher complying with <a class=\"autolink\" href=\"#906\">Section 906</a> shall be installed within a 30-foot (9144 mm) distance of travel from domestic cooking appliances.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  904.13.2 Portable Fire Extinguishers for Domestic Cooking Equipment in Group I-2 Condition 1",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "904.13.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Portable Fire Extinguishers for Domestic Cooking Equipment in Group I-2 Condition 1",
                                                "children": []
                                            }
                                        ]
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [
                                    {
                                        "key": "horizontal_exit_standpipes",
                                        "title": "Standpipes at Horiz. Exits and Stairways",
                                        "descriptionHtml": "<div>At horizontal exits the code requires a class I connection (FDC/Fire Department Connection) is provided on both sides of the wall regardless of the direction of egress through the horizontal exit opening. Because a horizontal exit cannot be the only exit and the code requires a class I connection at the main floor landing inside of required interior exit stairways there is an exception made for where the stairway FDC would be able to address the same area as the FDC at the horizontal exit. The FDC at the horizontal exit facing a required exit stairway may be omitted when all floor areas between the exits are reachable from the stairway FDC by a 30' hose stream from a 100' hose connected to the stairway FDC.</div>",
                                        "topics": [
                                            "Egress",
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [
                                            "los-angeles-county",
                                            "san-antonio",
                                            "chicago",
                                            "denver",
                                            "fort-worth",
                                            "new_jersey",
                                            "seattle",
                                            "austin"
                                        ],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "standpipes_types",
                                        "title": "Standpipe Types",
                                        "descriptionHtml": "<div><strong>Standpipes, Types:</strong> - There are five types of standpipes - automatic dry, automatic wet, manual dry, manual wet, and semiautomatic dry. Automatic dry systems are pressurized with air, when a hose valve is opened, the air is released and the system fills with water. Automatic wet systems are filled with water at all times. Manual dry systems are not connected to a water supply, and must be supplied with water from the fire department. This is done via a fire department connection (FDC). Manual wet systems are filled with water, but require a supplemental fire department connection to meet required demand. Semiautomatic dry systems do not have water in them, but when a hose valve is opened, a remote switch opens the valve and allows water to fill the system.</div>",
                                        "topics": [
                                            "Fire",
                                            "Sprinklers"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    }
                                ],
                                "displayRef": null,
                                "displayTitle": "Section 905 Standpipe Systems",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "hasDiagrams": true,
                                "hasDiagramsOnRef": true,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 2,
                                "reference": "905",
                                "slug": "fire-protection-systems",
                                "titleText": "Standpipe Systems",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "905"
                                        ],
                                        "body": "Standpipe systems shall be provided in new buildings and structures in accordance with Sections <a class=\"autolink\" href=\"#905.2\">905.2</a> through <a class=\"autolink\" href=\"#905.10\">905.10</a>. In buildings used for high-piled combustible <a class=\"autolink\" href=\"#911.1.5\">storage</a>, fire protection shall be in accordance with the <span class=\"u-italic\">Florida Fire Prevention Code.</span>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  905.1 General",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "905.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "General",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "905"
                                        ],
                                        "body": "Standpipe systems shall be installed in accordance with this section and NFPA 14. Fire <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#458.2.3\">department</a> connections for standpipe systems shall be in accordance with <a class=\"autolink\" href=\"#912\">Section 912</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  905.2 Installation Standard",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "905.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Installation Standard",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "905"
                                        ],
                                        "body": "<div class=\"u-mb-3\">Standpipe systems shall be installed where required by Sections <a class=\"autolink\" href=\"#905.3.1\">905.3.1</a> through <a class=\"autolink\" href=\"#905.3.8\">905.3.8</a>. Standpipe systems are allowed to be combined with <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler systems</a></span>.</div><div class=\"u-ml-4 u-mt-3\"><span class=\"u-font-bold\">Exception: </span>Standpipe systems are not required in Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#310.5\">R-3</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "high_rise_emergency_systems",
                                                "title": "High Rise: Emergency Systems",
                                                "descriptionHtml": "<div>High-rise buildings have special requirements for emergency systems that must be in place. These systems include, full fire alarm system with additional smoke detection and emergency voice/alarm communications system, a standpipe system (permitted to be part of the sprinkler system), emergency responder radio coverage, a smoke removal system. All of these must be tied into the required fire command center. Standby and emergency power is required to run essential systems in case of emergency.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Design Development",
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  905.3 Required Installations",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "905.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Required Installations",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.3"
                                                ],
                                                "body": "<div class=\"u-mb-3\">Class III standpipe systems shall be installed throughout buildings where the floor level of the highest <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#story\">story</a></span> is located more than 30 feet (9144 mm) above the lowest level of fire <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#458.2.3\">department</a> vehicle access, or where the floor level of the lowest <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#story\">story</a></span> is located more than 30 feet (9144 mm) below the highest level of fire <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#458.2.3\">department</a> vehicle access.</div>\n<div class=\"u-ml-4\">\n<div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">Exceptions:</span></div><div class=\"u-list-dot-separated-deprecated\">\n<ol>\n<li>Class I standpipes are allowed in buildings equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> or <a class=\"autolink\" href=\"#903.3.1.2\">903.3.1.2</a>.</li>\n<li>Class I manual standpipes are allowed in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#open_parking_garage\">open parking garages</a></span> where the highest floor is located not more than 150 feet (45 720 mm) above the lowest level of fire <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#458.2.3\">department</a> vehicle access.</li>\n<li>Class I <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#manual_dry_standpipe_types_of\">manual dry</a> standpipes are allowed in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#open_parking_garage\">open parking garages</a></span> that are subject to freezing temperatures, provided that the hose connections are located as required for Class II standpipes in accordance with <a class=\"autolink\" href=\"#905.5\">Section 905.5</a>.</li>\n<li>Class I standpipes are allowed in <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#basement\">basements</a> equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span>.</li>\n<li> In determining the lowest level of fire <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#458.2.3\">department</a> vehicle access, it shall not be required to consider either of the following: \n<ol>\n<li>Recessed loading docks for four vehicles or less.</li>\n<li>Conditions where topography makes access from the fire <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#458.2.3\">department</a> vehicle to the building impractical or impossible.</li>\n</ol> \n</li>\n</ol></div>\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.3.1 Height",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.3.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Height",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.3"
                                                ],
                                                "body": "<div class=\"u-mb-3\">Class I <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_wet_standpipe_types_of\">automatic wet</a> standpipes shall be provided in nonsprinklered <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#303\">Group A</a> buildings having an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#occupant_load\">occupant load</a></span> exceeding 1,000 persons.</div><div class=\"u-ml-4\"><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">Exceptions:</span></div><ol><li><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/E/_#open_air\">Open-air</a>-seating spaces without enclosed spaces.</li><li>Class I <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_dry_standpipe_types_of\">automatic dry</a> and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#semiautomatic_dry_standpipe_types_of\">semiautomatic dry</a> standpipes or <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#manual_wet_standpipe_types_of\">manual wet</a> standpipes are allowed in buildings that are not <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#high-rise_building\">high-rise buildings</a>.</li></ol></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.3.2 Group A",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.3.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Group A",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.3"
                                                ],
                                                "body": "<div class=\"u-mb-3\">Covered <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#mall_covered_mall_building\">mall</a> and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#open_mall_building_covered_mall_building\">open mall buildings</a> shall be equipped throughout with a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#standpipe_system_classes_of\">standpipe system</a> where required by <a class=\"autolink\" href=\"#905.3.1\">Section 905.3.1</a>. <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#mall_covered_mall_building\">Mall</a> buildings not required to be equipped with a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#standpipe_system_classes_of\">standpipe system</a> by <a class=\"autolink\" href=\"#905.3.1\">Section 905.3.1</a> shall be equipped with Class I hose connections connected to the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> sized to deliver water at 250 gallons per minute (946.4 L/min) at the most hydraulically remote hose connection while concurrently supplying the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a> demand. The <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#standpipe_system_classes_of\">standpipe system</a> shall be designed to not exceed a 50 pounds per square inch (psi) (345 kPa) residual pressure loss with a flow of 250 gallons per minute (946.4 L/min) from the fire <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#458.2.3\">department</a> connection to the hydraulically most remote hose connection. Hose connections shall be provided at each of the following locations:</div><ol><li>Within the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#mall_covered_mall_building\">mall</a> at the entrance to each <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit_passageway\"><span class=\"u-italic\">exit</span> passageway</a> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#corridor\">corridor</a></span>.</li><li>At each floor-level landing within <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#interior_exit_stairway\">interior exit stairways</a></span> opening directly on the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#mall_covered_mall_building\">mall</a>.</li><li>At exterior <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#public_entrance\">public entrances</a> to the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#mall_covered_mall_building\">mall</a> of a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#covered_mall_building\">covered mall building</a>.</li><li>At <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#public_entrance\">public entrances</a> at the perimeter line of an <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#open_mall_building_covered_mall_building\">open mall building</a>.</li><li>At other locations as necessary so that the distance to reach all portions of a tenant space does not exceed 200 feet (60 960 mm) from a hose connection.</li></ol>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.3.3 Covered and Open Mall Buildings",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.3.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Covered and Open Mall Buildings",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.3"
                                                ],
                                                "body": "<div class=\"u-mb-3\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#stage\">Stages</a> greater than 1,000 square feet in <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#area_building\">area</a> (93 m<sup>2</sup>) shall be equipped with a Class III wet <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#standpipe_system_classes_of\">standpipe system</a> with 1<sup>1</sup>/<sub>2</sub>-inch and 2<sup>1</sup>/<sub>2</sub>-inch (38 mm and 64 mm) hose connections on each side of the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#stage\">stage</a>.</div><div class=\"u-ml-4 u-mt-3\"><span class=\"u-font-bold\">Exception: </span>Where the building or <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#area_building\">area</a> is equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span>, a 1<sup>1</sup>/<sub>2</sub>-inch (38 mm) hose connection shall be installed in accordance with NFPA 13 or in accordance with NFPA 14 for Class II or III standpipes.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.3.4 Stages",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.3.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Stages",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "905",
                                                            "905.3",
                                                            "905.3.4"
                                                        ],
                                                        "body": "The 1<sup>1</sup>/<sub>2</sub>-inch (38 mm) hose connections shall be equipped with sufficient lengths of 1<sup>1</sup>/<sub>2</sub>-inch (38 mm) hose to provide fire protection for the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#stage\">stage</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#area_building\">area</a>. Hose connections shall be equipped with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> adjustable fog nozzle and be mounted in a cabinet or on a rack.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  905.3.4.1 Hose and Cabinet",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "905.3.4.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Hose and Cabinet",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.3"
                                                ],
                                                "body": "Underground buildings shall be equipped throughout with a Class I <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_wet_standpipe_types_of\">automatic wet</a> or <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#manual_wet_standpipe_types_of\">manual wet</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#standpipe_system_classes_of\">standpipe system</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.3.5 Underground Buildings",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.3.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Underground Buildings",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.3"
                                                ],
                                                "body": "Buildings with a rooftop <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#helistop\">helistop</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#heliport\">heliport</a></span> shall be equipped with a Class I or III <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#standpipe_system_classes_of\">standpipe system</a> extended to the roof level on which the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#helistop\">helistop</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#heliport\">heliport</a></span> is located in accordance with the <span class=\"u-italic\">Florida Fire Prevention Code</span>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.3.6 Helistops and Heliports",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.3.6",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Helistops and Heliports",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.3"
                                                ],
                                                "body": "Standpipes in marinas and boatyards shall comply with the <span class=\"u-italic\">Florida Fire Prevention Code.</span>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.3.7 Marinas and Boatyards",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.3.7",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Marinas and Boatyards",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.3"
                                                ],
                                                "body": "Buildings or structures that have rooftop gardens or landscaped roofs and that are equipped with a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#standpipe_system_classes_of\">standpipe system</a> shall have the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#standpipe_system_classes_of\">standpipe system</a> extended to the roof level on which the rooftop garden or landscaped roof is located.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.3.8 Rooftop Gardens and Landscaped Roofs",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.3.8",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Rooftop Gardens and Landscaped Roofs",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "905"
                                        ],
                                        "body": "<div class=\"u-mb-3\">Class I standpipe hose connections shall be provided in all of the following locations:</div><ol><li><div class=\"u-mb-3 u-mt-3 u-pb-1 u-pt-1\">In every required <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#interior_exit_stairway\">interior exit stairway</a></span>, a hose connection shall be provided for each <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#story\">story</a> above and below <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/E/_#grade\">grade</a>. Hose connections shall be located at the main floor landing, unless otherwise <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> by the fire code official.</div><div class=\"u-mb-3 u-ml-4 u-mt-3 u-pb-1 u-pt-1\"><span class=\"u-font-bold\">Exception:</span> A single hose connection shall be permitted to be installed in the open <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#corridor\">corridor</a> or open breezeway between open <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#stair\">stairs</a> that are not greater than 75 feet (22 860 mm) apart.</div></li><li><div class=\"u-mb-3 u-mt-3 u-pb-1 u-pt-1\">On each side of the wall adjacent to the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit\">exit</a></span> opening of a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#horizontal_exit\">horizontal exit</a></span>.</div><div class=\"u-mb-3 u-ml-4 u-mt-3 u-pb-1 u-pt-1\"><span class=\"u-font-bold\">Exception: </span>Where floor areas adjacent to a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#horizontal_exit\">horizontal exit</a></span> are reachable from an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#interior_exit_stairway\">interior exit stairway</a></span> hose connection by a 30-foot (9144 mm) hose stream from a nozzle attached to 100 feet (30 480 mm) of hose, a hose connection shall not be required at the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#horizontal_exit\">horizontal exit</a></span>.</div></li><li><div class=\"u-mb-3 u-mt-3 u-pb-1 u-pt-1\">In every <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit_passageway\"><span class=\"u-italic\">exit</span> passageway</a>, at the entrance from the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit_passageway\"><span class=\"u-italic\">exit</span> passageway</a> to other areas of a building.</div><div class=\"u-mb-3 u-ml-4 u-mt-3 u-pb-1 u-pt-1\"><span class=\"u-font-bold\">Exception: </span>Where floor areas adjacent to an <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit_passageway\"><span class=\"u-italic\">exit </span>passageway</a> are reachable from an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#interior_exit_stairway\">interior exit stairway</a></span> hose connection by a 30-foot (9144 mm) hose stream from a nozzle attached to 100 feet (30 480 mm) of hose, a hose connection shall not be required at the entrance from the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit_passageway\"><span class=\"u-italic\">exit</span> passageway</a> to other areas of the building.</div></li><li>In <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#covered_mall_building\">covered mall buildings</a>, adjacent to each exterior <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#public_entrance\">public entrance</a> to the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#mall_covered_mall_building\">mall</a> and adjacent to each entrance from an <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit_passageway\">exit passageway</a> or <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit\">exit</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#corridor\">corridor</a> to the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#mall_covered_mall_building\">mall</a>. In <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#open_mall_building_covered_mall_building\">open mall buildings</a>, adjacent to each <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#public_entrance\">public entrance</a> to the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#mall_covered_mall_building\">mall</a> at the perimeter line and adjacent to each entrance from an <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit_passageway\">exit passageway</a> or <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit\">exit</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#corridor\">corridor</a> to the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#mall_covered_mall_building\">mall</a>.</li><li>Where the roof has a slope less than four units vertical in 12 units horizontal (33.3-percent slope), a hose connection shall be located to serve the roof or at the highest landing of an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#interior_exit_stairway\">interior exit stairway</a></span> with access to the roof provided in accordance with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/10/means-of-egress#1011.12\">Section 1011.12</a>.</li><li>Where the most remote portion of a nonsprinklered floor or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#story\">story</a></span> is more than 150 feet (45 720 mm) from a hose connection or the most remote portion of a sprinklered floor or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#story\">story</a></span> is more than 200 feet (60 960 mm) from a hose connection, the fire code official is authorized to require that additional hose connections be provided in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> locations.</li></ol>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "horizontal_exit_standpipes",
                                                "title": "Standpipes at Horiz. Exits and Stairways",
                                                "descriptionHtml": "<div>At horizontal exits the code requires a class I connection (FDC/Fire Department Connection) is provided on both sides of the wall regardless of the direction of egress through the horizontal exit opening. Because a horizontal exit cannot be the only exit and the code requires a class I connection at the main floor landing inside of required interior exit stairways there is an exception made for where the stairway FDC would be able to address the same area as the FDC at the horizontal exit. The FDC at the horizontal exit facing a required exit stairway may be omitted when all floor areas between the exits are reachable from the stairway FDC by a 30' hose stream from a 100' hose connected to the stairway FDC.</div>",
                                                "topics": [
                                                    "Egress",
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "los-angeles-county",
                                                    "san-antonio",
                                                    "chicago",
                                                    "denver",
                                                    "fort-worth",
                                                    "new_jersey",
                                                    "seattle",
                                                    "austin"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "horizontal_exit_analysis",
                                                "title": "Horizontal Exit Egress Analysis",
                                                "descriptionHtml": "<div>When used correctly, in certain situations, use of a horizontal exit can reduce the number of stairways provided while maintaining a consistent level of protection for all occupants. With certain exceptions, horizontal exits are limited to satisfying no more than 50% of the required exits, exit capacity or exit width required from a space under consideration. They may not serve as the only exit from any space. The space to which a horizontal exit leads must be a public area, or occupied by the same tenant and shall serve as a refuge area. The refuge area must be of sufficient size to accommodate the occupants existing in the space and the occupants entering the space assuming 3 s.f. per person for the combined occupant load.</div>",
                                                "topics": [
                                                    "Egress",
                                                    "Example"
                                                ],
                                                "phases": [
                                                    "Design Development",
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  905.4 Location of Class I Standpipe Hose Connections",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 2,
                                        "reference": "905.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Location of Class I Standpipe Hose Connections",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.4"
                                                ],
                                                "body": "<div class=\"u-mb-3\">Risers and laterals of Class I standpipe systems not located within an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#interior_exit_stairway\">interior exit stairway</a></span> shall be protected by a degree of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_resistance\">fire resistance</a></span> equal to that required for vertical enclosures in the building in which they are located.</div><div class=\"u-ml-4 u-mt-3\"><span class=\"u-font-bold\">Exception: </span>In buildings equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span>, laterals that are not located within an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#interior_exit_stairway\">interior exit stairway</a></span> are not required to be enclosed within <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_resistance\">fire-resistance</a>-rated <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/O/performance-based-application#O101.4\">construction</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.4.1 Protection",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.4.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Protection",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.4"
                                                ],
                                                "body": "In buildings where more than one standpipe is provided, the standpipes shall be interconnected in accordance with NFPA 14.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.4.2 Interconnection",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.4.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Interconnection",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "905"
                                        ],
                                        "body": "Class II standpipe hose connections shall be accessible and located so that all portions of the building are within 30 feet (9144 mm) of a nozzle attached to 100 feet (30 480 mm) of hose.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  905.5 Location of Class II Standpipe Hose Connections",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "905.5",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Location of Class II Standpipe Hose Connections",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.5"
                                                ],
                                                "body": "In Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#303.2\">A-1</a> and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#303.3\">A-2</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> having <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#occupant_load\">occupant loads</a></span> exceeding 1,000 persons, hose connections shall be located on each side of any <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#stage\">stage</a>, on each side of the rear of the auditorium, on each side of the balcony and on each tier of dressing rooms.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.5.1 Groups A-1 and A-2",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.5.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Groups A-1 and A-2",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.5"
                                                ],
                                                "body": "<a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_resistance\">Fire-resistance</a>-rated protection of risers and laterals of Class II standpipe systems is not required.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.5.2 Protection",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.5.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Protection",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.5"
                                                ],
                                                "body": "A minimum 1-inch (25 mm) hose shall be allowed to be used for hose stations in light-hazard <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> where investigated and <span class=\"u-italic\">listed</span> for this service and where <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> by the fire code official.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.5.3 Class II System 1-Inch Hose",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.5.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Class II System 1-Inch Hose",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "905"
                                        ],
                                        "body": "Class III standpipe systems shall have hose connections located as required for Class I standpipes in <a class=\"autolink\" href=\"#905.4\">Section 905.4</a> and shall have Class II hose connections as required in <a class=\"autolink\" href=\"#905.5\">Section 905.5</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  905.6 Location of Class III Standpipe Hose Connections",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "905.6",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Location of Class III Standpipe Hose Connections",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.6"
                                                ],
                                                "body": "Risers and laterals of Class III standpipe systems shall be protected as required for Class I systems in accordance with <a class=\"autolink\" href=\"#905.4.1\">Section 905.4.1</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.6.1 Protection",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.6.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Protection",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.6"
                                                ],
                                                "body": "In buildings where more than one Class III standpipe is provided, the standpipes shall be interconnected in accordance with NFPA 14.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.6.2 Interconnection",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.6.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Interconnection",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "905"
                                        ],
                                        "body": "Cabinets containing fire-fighting <a class=\"autolink\" href=\"#907.1.3\">equipment</a> such as standpipes, fire hoses, fire extinguishers or fire <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#458.2.3\">department</a> valves shall not be blocked from use or obscured from view.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  905.7 Cabinets",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "905.7",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Cabinets",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.7"
                                                ],
                                                "body": "<div class=\"u-mb-3\">Cabinets shall be identified in an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> manner by a permanently attached sign with letters not less than 2 inches (51 mm) high in a color that contrasts with the background color, indicating the <a class=\"autolink\" href=\"#907.1.3\">equipment</a> contained therein.</div><div class=\"u-ml-4\"><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">Exceptions:</span></div><ol><li>Doors not large enough to accommodate a written sign shall be marked with a permanently attached pictogram of the <a class=\"autolink\" href=\"#907.1.3\">equipment</a> contained therein.</li><li>Doors that have either an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> visual identification clear glass panel or a complete glass door panel are not required to be marked.</li></ol></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.7.1 Cabinet Equipment Identification",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.7.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Cabinet Equipment Identification",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "905",
                                                    "905.7"
                                                ],
                                                "body": "<div class=\"u-mb-3\">Cabinets shall be unlocked.</div><div class=\"u-ml-4\"><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">Exceptions:</span></div><ol><li>Visual identification panels of glass or other <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> transparent frangible material that is easily broken and allows access.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">Approved</a></span> locking arrangements.</li><li>Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.5\">I-3</a>.</li></ol></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  905.7.2 Locking Cabinet Doors",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "905.7.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Locking Cabinet Doors",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "905"
                                        ],
                                        "body": "<div class=\"u-mb-3\">Dry standpipes shall not be installed.</div><div class=\"u-ml-4 u-mt-3\"><span class=\"u-font-bold\">Exception: </span>Where subject to freezing and in accordance with NFPA 14.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  905.8 Dry Standpipes",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "905.8",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Dry Standpipes",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "905"
                                        ],
                                        "body": "<div class=\"u-mb-3\">Valves controlling water supplies shall be supervised in the open position so that a change in the normal position of the valve will generate a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#supervisory_signal\">supervisory signal</a> at the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#supervising_station\">supervising station</a> required by <a class=\"autolink\" href=\"#903.4\">Section 903.4</a>. Where a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a> is provided, a signal shall be transmitted to the control unit.</div><div class=\"u-ml-4\"><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">Exceptions:</span></div><ol><li>Valves to underground key or hub valves in roadway boxes do not require supervision.</li><li>Valves locked in the normal position and inspected as provided in this code in buildings not equipped with a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a>.</li></ol></div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  905.9 Valve Supervision",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "905.9",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Valve Supervision",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "905"
                                        ],
                                        "body": "Standpipe systems required during <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/O/performance-based-application#O101.4\">construction</a> and demolition <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/30/elevators-and-conveying-systems#3008.1.4\">operations</a> shall be provided in accordance with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/33/safeguards-during-construction#3311\">Section 3311</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  905.10 During Construction",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "905.10",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "During Construction",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [
                                    {
                                        "key": "recessed_cabinets_one_hr",
                                        "title": "Example: 1hr Recessed M.E.P. Cabinets",
                                        "descriptionHtml": "<div>Items recessed in rated construction must maintain the rating of the wall they are in, and are considered a membrane penetration.  This is an example of one method of maintaining protection at items such as panels or fire extinguisher boxes recessed into the wall.  Source: OSHPD.CA.GOV. OPD No. FR3.01</div>",
                                        "topics": [
                                            "Electrical",
                                            "Fire-Resistant",
                                            "Wall",
                                            "Example",
                                            "Mechanical"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "fire_extinguisher_installation",
                                        "title": "Extinguisher Installation",
                                        "descriptionHtml": "<div>Fire extinguishers are required to be mounted with the bottom at least 4\" above the finished floor. Extinguishers weighing 40lbs or less are to be mounted with the top no higher than 5' AFF. Extinguishers weighing more than 40lbs are to be mounted with the top no higher than 3.5' AFF.</div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [
                                            "oregon"
                                        ],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    }
                                ],
                                "displayRef": null,
                                "displayTitle": "Section 906 Portable Fire Extinguishers",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "hasDiagrams": true,
                                "hasDiagramsOnRef": true,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 2,
                                "reference": "906",
                                "slug": "fire-protection-systems",
                                "titleText": "Portable Fire Extinguishers",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "906"
                                        ],
                                        "body": "<div class=\"u-mb-3\">Portable fire extinguishers shall be installed in all of the following locations:</div>\n<ol>\n<li>\n<div class=\"u-mb-3 u-mt-3 u-pb-1 u-pt-1\">In <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#303\">Group A</a>, B, E, F, H, I, M, <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#310.3\">R-1</a>, <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#310.4\">R-2</a>, <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#310.6\">R-4</a> and S <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a>.</div>\n<div class=\"u-ml-4\">\n<div class=\"u-mb-3 u-mt-3 u-pb-1 u-pt-1\"><span class=\"u-font-bold\">Exceptions:</span></div><div class=\"u-list-dot-separated-deprecated\">\n<ol>\n<li>In Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#310.4\">R-2</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a>, portable fire extinguishers shall be required only in locations specified in Items 2 through 6 where each <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#dwelling_unit\">dwelling unit</a></span> is provided with a portable fire extinguisher having a minimum rating of 1-A:10-B:C.</li>\n<li>In <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.6.1\">Group E</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a>. portable fire extinguishers shall be required only in locations specified in Items 2 through 6 where each classroom is provided with a portable fire extinguisher having a minimum rating of 2-A:20-B:C.</li>\n<li> In <a class=\"autolink\" href=\"#911.1.5\">storage</a> areas of <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#311\">Group S</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> where forklift, powered industrial truck or powered cart operators are the primary occupants, fixed extinguishers, as specified in NFPA 10, shall not be required where in accordance with all of the following: \n<ol>\n<li>Use of vehicle-mounted extinguishers shall be <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a> by the fire code official.</li>\n<li>Each vehicle shall be equipped with a 10-pound, 40A:80B:C extinguisher affixed to the vehicle using a mounting bracket <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a> by the extinguisher manufacturer or the fire code official for vehicular use.</li>\n<li>Not less than two spare extinguishers of equal or greater rating shall be available <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#450.4.1.6\">on site</a> to replace a discharged extinguisher.</li>\n<li>Vehicle operators shall be trained in the proper <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/30/elevators-and-conveying-systems#3008.1.4\">operation</a>, use and inspection of extinguishers.</li>\n<li>Inspections of vehicle-mounted extinguishers shall be performed daily.</li>\n</ol> \n</li>\n</ol>\n</div></div>\n</li>\n<li>Within 30 feet (9144 mm) of commercial cooking <a class=\"autolink\" href=\"#907.1.3\">equipment</a>.</li>\n<li>In areas where flammable or <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#combustible_liquid\">combustible liquids</a> are stored, used or dispensed.</li>\n<li>On each floor of structures under <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/O/performance-based-application#O101.4\">construction</a>, except Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#310.5\">R-3</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a>, in accordance with the <span class=\"u-italic\">Florida Fire Prevention Code.</span></li>\n<li>Where required by the <span class=\"u-italic\">Florida Fire Prevention Code.</span></li>\n<li>Special-hazard areas, including but not limited to laboratories, computer rooms and generator rooms, where required by the fire code official.</li>\n</ol>\n<div class=\"u-mb-3 u-ml-4 u-mt-3\"><span class=\"u-font-bold\">Exception:</span> Portable fire extinguishers are not required at normally unmanned <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#312\">Group U</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancy</a> buildings or structures where a portable fire extinguisher suitable to the hazard of the location is provided on the vehicle of visiting personnel.</div>\n<div class=\"u-mt-3\"><span class=\"u-font-bold\">Table [F] 906.1 Additional Required Portable Fire Extinguishers in the <span class=\"u-italic\">Florida Fire Prevention Code</span>.</span> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/11/accessibility#reserved\">Reserved</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  906.1 Where Required",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "906.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Where Required",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "906"
                                        ],
                                        "body": "<div class=\"u-mb-3\">Portable fire extinguishers shall be selected and installed in accordance with this section and NFPA 10.</div><div class=\"u-ml-4\"><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">Exceptions:</span></div><ol><li>The distance of travel to reach an extinguisher shall not apply to the spectator seating portions of Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#303.6\">A-5</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a>.</li><li>In Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.5\">I-3</a>, portable fire extinguishers shall be permitted to be located at staff locations.</li></ol></div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  906.2 General Requirements",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "906.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "General Requirements",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "906"
                                        ],
                                        "body": "<div class=\"u-mb-3\">The <a class=\"autolink\" href=\"#911.1.3\">size</a> and distribution of portable fire extinguishers shall be in accordance with Sections <a class=\"autolink\" href=\"#906.3.1\">906.3.1</a> through <a class=\"autolink\" href=\"#906.3.4\">906.3.4</a>.</div><figure><figcaption><div class=\"u-mb-3 u-mt-3\">[F] <a id=\"table_906.3-1\" href=\"#table_906.3-1\" class=\"autolink_target\">TABLE 906.3(1)</a></div><div class=\"u-mb-3 u-mt-3\">FIRE EXTINGUISHERS FOR CLASS A FIRE HAZARDS</div></figcaption><table class=\"uc_all_borders\">             <tbody><tr>                                                                                                                     <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\"></td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\"><span class=\"u-font-bold\">LIGHT</span><div><span class=\"u-font-bold\">(Low)</span></div> <div><span class=\"u-font-bold\">HAZARD</span></div> <div><span class=\"u-font-bold\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">OCCUPANCY</a></span></div></td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\"><span class=\"u-font-bold\">ORDINARY </span><div><span class=\"u-font-bold\">(Moderate)</span></div> <div><span class=\"u-font-bold\">HAZARD</span></div> <div><span class=\"u-font-bold\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">OCCUPANCY</a></span></div></td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\"><span class=\"u-font-bold\">EXTRA </span><div><span class=\"u-font-bold\">(High)</span></div> <div><span class=\"u-font-bold\">HAZARD</span></div> <div><span class=\"u-font-bold\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">OCCUPANCY</a></span></div></td>        </tr>             <tr>                                                                                                                     <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Minimum rated single<div> extinguisher</div></td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">2-A<sup>c</sup></td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">2-A</td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">4-A<sup>a</sup></td>        </tr>             <tr>                                                                                                                     <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Maximum floor <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#area_building\">area</a> <div>per unit of A</div></td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">3,000<div>square feet</div></td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">1,500<div>square feet</div></td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">1,000<div>square feet</div></td>        </tr>             <tr>                                                                                                                     <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Maximum floor <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#area_building\">area</a> <div>for extinguisher<sup>b</sup></div></td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">11,250<div>square feet</div></td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">11,250<div>square feet</div></td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">11,250<div>square feet</div></td>        </tr>             <tr>                                                                                                                     <td class=\"u-align-middle u-text-left uc_all_borders\" colspan=\"\" rowspan=\"\">Maximum distance of <div>travel to extinguisher</div></td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">75 feet</td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">75 feet</td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">75 feet</td>        </tr>     </tbody></table>  <div><div class=\"u-mb-3 u-mt-3 u-text-12px\">For SI: 1 foot = 304.8 mm, 1 square foot = 0.0929 m<sup>2</sup>, 1 gallon = 3.785 L.</div><div class=\"u-text-12px\"><ol class=\"u-list-lower-alpha\"><li class=\"u-text-12px\">Two 2<sup>1</sup>/<sub>2</sub>-gallon water-type extinguishers shall be deemed the equivalent of one 4-A rated extinguisher.</li><li class=\"u-text-12px\">Annex E.3.3 of NFPA 10 provides more details concerning <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/31/special-construction#3104.1.1\">application</a> of the maximum floor <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#area_building\">area</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/13/energy-efficiency#1301.1.1\">criteria</a>.</li><li class=\"u-text-12px\">Two water-type extinguishers each with a 1-A rating shall be deemed the equivalent of one 2-A rated extinguisher for Light (Low) Hazard <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">Occupancies</a>.</li></ol></div></div></figure><figure><figcaption><div class=\"u-mb-3 u-mt-3\">[F] <a id=\"table_906.3-2\" href=\"#table_906.3-2\" class=\"autolink_target\">TABLE 906.3(2)</a></div><div class=\"u-mb-3 u-mt-3\">FIRE EXTINGUISHERS FOR FLAMMABLE OR <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#combustible_liquid\">COMBUSTIBLE LIQUIDS</a> WITH DEPTHS LESS THAN OR EQUAL TO 0.25 INCH</div></figcaption><table class=\"uc_all_borders\">             <tbody><tr>                                                                                                                     <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\"><span class=\"u-font-bold\">TYPE OF HAZARD</span></td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\"><span class=\"u-font-bold\">BASIC MINIMUM</span><div><span class=\"u-font-bold\">EXTINGUISHER RATING</span></div></td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\"><span class=\"u-font-bold\">MAXIMUM</span><div><span class=\"u-font-bold\">DISTANCE OF TRAVEL</span></div><span class=\"u-font-bold\"> TO EXTINGUISHERS </span><div><span class=\"u-font-bold\">(feet)</span></div></td>        </tr>             <tr>                                                                                                                     <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"2\">Light <div>(Low)</div></td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">5-B</td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">30</td>        </tr>             <tr>                                                                                                                     <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">10-B</td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">50</td>        </tr>             <tr>                                                                                                                     <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"2\">Ordinary <div>(Moderate)</div></td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">10-B</td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">30</td>        </tr>             <tr>                                                                                                                     <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">20-B</td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">50</td>        </tr>             <tr>                                                                                                                     <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"2\">Extra (High)</td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">40-B</td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">30</td>        </tr>             <tr>                                                                                                                     <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">80-B</td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">50</td>        </tr>     </tbody></table>  <div><div class=\"u-mb-3 u-mt-3 u-text-12px\">For SI: 1 inch = 25.4 mm, 1 foot = 304.8 mm.</div><div class=\"u-mb-3 u-mt-3 u-text-12px\"><span class=\"u-font-bold\">Note:</span> For requirements on water-soluble <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#flammable_liquid\">flammable liquids</a> and alternative sizing <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/13/energy-efficiency#1301.1.1\">criteria</a>, see Section 5.5 of NFPA 10.</div></div></figure>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  906.3 Size and Distribution",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "906.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Size and Distribution",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "906",
                                                    "906.3"
                                                ],
                                                "body": "The minimum <a class=\"autolink\" href=\"#911.1.3\">sizes</a> and distribution of portable fire extinguishers for <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> that involve primarily Class A fire hazards shall comply with <a class=\"autolink\" href=\"#table_906.3-1\">Table 906.3(1)</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  906.3.1 Class A Fire Hazards",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "906.3.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Class A Fire Hazards",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "906",
                                                    "906.3"
                                                ],
                                                "body": "<div class=\"u-mb-3\">Portable fire extinguishers for <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> involving flammable or <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#combustible_liquid\">combustible liquids</a> with depths less than or equal to 0.25-inch (6.4 mm) shall be selected and placed in accordance with <a class=\"autolink\" href=\"#table_906.3-2\">Table 906.3(2)</a>.</div><div class=\"u-indent-6 u-mt-3\">Portable fire extinguishers for <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> involving flammable or <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#combustible_liquid\">combustible liquids</a> with a depth of greater than 0.25-inch (6.4 mm) shall be selected and placed in accordance with NFPA 10.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  906.3.2 Class B Fire Hazards",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "906.3.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Class B Fire Hazards",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "906",
                                                    "906.3"
                                                ],
                                                "body": "Portable fire extinguishers for Class <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/C/florida-standard-for-mitigation-of-radon-in-existing-buildings#C\">C</a> fire hazards shall be selected and placed on the basis of the anticipated Class A or B hazard.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  906.3.3 Class C Fire Hazards",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "906.3.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Class C Fire Hazards",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "906",
                                                    "906.3"
                                                ],
                                                "body": "Portable fire extinguishers for <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> involving combustible metals shall be selected and placed in accordance with NFPA 10.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  906.3.4 Class D Fire Hazards",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "906.3.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Class D Fire Hazards",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "906"
                                        ],
                                        "body": "Fire extinguishers provided for the protection of cooking grease fires shall be of an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> type compatible with the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_fire-extinguishing_system\">automatic fire-extinguishing system</a> agent and in accordance with the <span class=\"u-italic\">Florida Fire Prevention Code.</span>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  906.4 Cooking Grease Fires",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "906.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Cooking Grease Fires",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "906"
                                        ],
                                        "body": "Portable fire extinguishers shall be located in conspicuous locations where they will be readily accessible and immediately available for use. These locations shall be along normal paths of travel, unless the fire code official determines that the hazard posed indicates the need for placement away from normal paths of travel.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  906.5 Conspicuous Location",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "906.5",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Conspicuous Location",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "906"
                                        ],
                                        "body": "Portable fire extinguishers shall not be obstructed or obscured from view. In rooms or areas in which visual obstruction cannot be completely avoided, means shall be provided to indicate the locations of extinguishers.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  906.6 Unobstructed and Unobscured",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "906.6",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Unobstructed and Unobscured",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "906"
                                        ],
                                        "body": "Hand-held portable fire extinguishers, not housed in cabinets, shall be installed on the hangers or brackets supplied. Hangers or brackets shall be securely anchored to the mounting surface in accordance with the manufacturer's <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/27/electrical#2702.1.3\">installation</a> instructions.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  906.7 Hangers and Brackets",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "906.7",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Hangers and Brackets",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "906"
                                        ],
                                        "body": "<div class=\"u-mb-3\">Cabinets used to house portable fire extinguishers shall not be locked.</div><div class=\"u-ml-4\"><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">Exceptions:</span></div><ol><li>Where portable fire extinguishers subject to malicious use or damage are provided with a means of ready access.</li><li>In Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.5\">I-3</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> and in mental health areas in Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.4\">I-2</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a>, access to portable fire extinguishers shall be permitted to be locked or to be located in staff locations provided the staff has keys.</li></ol></div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  906.8 Cabinets",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "906.8",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Cabinets",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "906"
                                        ],
                                        "body": "The <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/27/electrical#2702.1.3\">installation</a> of portable fire extinguishers shall be in accordance with Sections <a class=\"autolink\" href=\"#906.9.1\">906.9.1</a> through <a class=\"autolink\" href=\"#906.9.3\">906.9.3</a>.",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "recessed_cabinets_one_hr",
                                                "title": "Example: 1hr Recessed M.E.P. Cabinets",
                                                "descriptionHtml": "<div>Items recessed in rated construction must maintain the rating of the wall they are in, and are considered a membrane penetration.  This is an example of one method of maintaining protection at items such as panels or fire extinguisher boxes recessed into the wall.  Source: OSHPD.CA.GOV. OPD No. FR3.01</div>",
                                                "topics": [
                                                    "Electrical",
                                                    "Fire-Resistant",
                                                    "Wall",
                                                    "Example",
                                                    "Mechanical"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "fire_extinguisher_installation",
                                                "title": "Extinguisher Installation",
                                                "descriptionHtml": "<div>Fire extinguishers are required to be mounted with the bottom at least 4\" above the finished floor. Extinguishers weighing 40lbs or less are to be mounted with the top no higher than 5' AFF. Extinguishers weighing more than 40lbs are to be mounted with the top no higher than 3.5' AFF.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "oregon"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  906.9 Extinguisher Installation",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 2,
                                        "reference": "906.9",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Extinguisher Installation",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "906",
                                                    "906.9"
                                                ],
                                                "body": "Portable fire extinguishers having a gross weight not exceeding 40 pounds (18 kg) shall be installed so that their tops are not more than 5 feet (1524 mm) above the floor.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  906.9.1 Extinguishers Weighing 40 Pounds or Less",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "906.9.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Extinguishers Weighing 40 Pounds or Less",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "906",
                                                    "906.9"
                                                ],
                                                "body": "Hand-held portable fire extinguishers having a gross weight exceeding 40 pounds (18 kg) shall be installed so that their tops are not more than 3.5 feet (1067 mm) above the floor.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  906.9.2 Extinguishers Weighing More Than 40 Pounds",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "906.9.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Extinguishers Weighing More Than 40 Pounds",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "906",
                                                    "906.9"
                                                ],
                                                "body": "The clearance between the floor and the bottom of installed hand-held portable fire extinguishers shall be not less than 4 inches (102 mm).",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  906.9.3 Floor Clearance",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "906.9.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Floor Clearance",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "906"
                                        ],
                                        "body": "Wheeled fire extinguishers shall be conspicuously located in a designated location.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  906.10 Wheeled Units",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "906.10",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Wheeled Units",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [
                                    {
                                        "key": "alarm_detector_loc_reqs_1_2_3",
                                        "title": "Smoke Alarm and Detector - Specific Location Reqs : (1)-(3) ",
                                        "descriptionHtml": "",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "alarm_detector_loc_reqs_4_5_6",
                                        "title": "Smoke Alarm and Detector - Specific Location Reqs : (4)-(6)",
                                        "descriptionHtml": "",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "alarm_detector_loc_reqs_7_8_9",
                                        "title": "Smoke Alarm and Detector - Specific Location Reqs (7)-(9)",
                                        "descriptionHtml": "",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "alarm_detector_loc_reqs_10_11_12",
                                        "title": "Smoke Alarm and Detector - Specific Location Reqs (10)-(12)",
                                        "descriptionHtml": "",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "recessed_mount_detector",
                                        "title": "Recessed Mounting of Detector",
                                        "descriptionHtml": "<div>The fundamental smoke detector function depends upon smoke entering the device's sensing chamber. Installing a smoke detector recessed within a ceiling or wall cavity impedes the ability of smoke to enter the sensing chamber. For this reason, 17.5.1 prohibits the practice, unless the device is specifically tested and listed, by a nationally recognized testing agency, for recessed installation.</div><br/>\n<div>A common practice for installing smoke detection at the top of an elevator hoistway is to mount it on the inside face of an access panel so it can be serviced without entering the hoistway. Unless the detector is mounted on an extension that locates the entire detector past the vertical plane of the wall (Fig. B) the installation is considered recessed (Fig. A) and must be tested and listed for the purpose.</div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "smoke_protection",
                                        "title": "Specific Protection Detector Location",
                                        "descriptionHtml": "<div>When smoke detection is required to initiate action, such as elevator recall (Section 21.3.5) or protection of fire alarm control equipment (Section 10.4.5), detectors may be located \"in close proximity\" to the protected equipment. For example, ceilings greater than 15 feet high at elevator lobbies, or above fire alarm control equipment may have detectors installed lower on the wall than specified by 10.4.5 (i.e., within 12\" of the ceiling).</div><br/>\n<div>It should be noted that if area smoke detection is otherwise required, the detectors should be installed at the ceiling and serve to meet both the area detection and equipment protection objectives.</div><br/>\n<div>Smoke detectors installed within 60\" of the equipment or hazard being protected are considered to be \"in close proximity\". Such detectors are more accessible for inspection, testing and maintenance, while ensuring detection occurs before the equipment/hazard is compromised by smoke. Since elevator lobby detectors are not installed on the ceiling, the 60\" criteria should be applied individually to each elevator opening. It is not appropriate to use the 21 foot radius permitted by 21.3.5.1 for wall mounted detectors.</div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Phase",
                                            "Construction Docs"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "smoke_stratification",
                                        "title": "Smoke Stratification Effects",
                                        "descriptionHtml": "<div>The design and spacing of smoke detection must account for the potential of smoke stratification. Smoke stratification occurs when the ambient temperature matches that of the fire plume, such that the the smoke loses buoyancy and ceases to rise. The primary factors contributing to smoke stratification include:\n<ul><li>Ceiling height above fire (H).</li>\n<li>Change in ambient temperature between the lower and upper compartment (\u25b2T).</li>\n<li>Heat release rate (HRR) of probable fire scenario.</li></ul>\nSmoke stratification is of increasing concern when ceiling elevations exceed 30 feet above the design fire, when high temperature gradients are expected between the floor and ceiling, where skylights add solar gain to the upper compartment elevation, and when low heat release, smoldering fires are likely. Annex B of the standard provides additional guidance to evaluate stratification potential.</div><br/>\n<div>When the potential exists for smoke stratification, ceiling mounted detectors may be ineffective and other means of detection should be considered, including, but not limited to beam detection, air sampling, multi-level detectors, or video smoke detection.</div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "detector_spacing_partition",
                                        "title": "Partition Impact on Detector Spacing",
                                        "descriptionHtml": "<div>Key to activation of a smoke or heat detector is the ceiling jet velocity created by the fire plume, which is generally accepted to be 10% of the ceiling height. Partial height partitions in a space with complete smoke or heat detection have the potential impede the ceiling jet, thus delaying smoke or heat from reaching the nearest detector. The standard conservatively prescribes that partitions whose height extend to within 15% of the ceiling height be treated as full height partitions. The spaces on either side are then considered separate rooms for detector spacing purposes.</div><br/>\n<div>The diagram shows a partial height partition that does not extend across the entire space. Since the partition extends to within 15% of the ceiling height, the spaces with partition separation are treated as unique rooms, for detector spacing, while the portion without is not. The designer might elect to maximize detector spacing per 17.6.3.1.1(2), thus minimizing the number of detectors required for compliance.</div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase",
                                            "Design Development"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "detectors_loading_dock",
                                        "title": "Detectors at Loading Docks",
                                        "descriptionHtml": "<div>In buildings otherwise required to have total (complete) detection, spaces under open loading docks/platforms and accessible underfloor spaces may omit detection if all conditions 1-6 are satisfied. Although the standard treats them as four conditions, the first contains three criteria that are broken out separately below.</div>\n<div>Allowable heat/smoke detector omissions:\n<ol><li>Space is not accessible for storage.</li>\n<li>The space is not accessible by unauthorized persons.</li>\n<li>Space is protected against accumulation of windborne debris.</li>\n<li>The space contains no equipment that could potentially serve as an ignition source or path for fire extension from other areas.</li>\n<li>The the dock, platform or floor surface above the space is sufficiently tight to prevent passage of any combustible material to the space below.</li>\n<li>The dock, platform or floor above the space may not be used for processing, storage or handling of flammable liquids.</li>\n<li>Despite condition 4 of a \"tight\" floor, spilled flammable liquids could still reach the concealed area.</li></ol></div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "detector_return_air_plenum",
                                        "title": "Detector Coverage - Return-air Plenums",
                                        "descriptionHtml": "<div>When total smoke/heat detector coverage is required by other governing laws, codes or standards, air plenum space must also include smoke detection. There are two options to provide compliant detection in return air plenums. The plenum must meet all applicable provisions of NFPA 90A. </div><br/>\n<div>Allowable plenum space detection options:<ol>\n<li>Install compliant area detection using detectors listed suitable for the environment, including air velocity, ,temperature, and humidity anticipated within the plenum. Access must also be provided to the plenum to service, inspect and test the detectors. </li>\n<li>Where connections from the plenum that return air to the air-handling system are clearly defined, it may be more efficient to provide detection at such connections.</li></ol>\nRegardless of the selected option, complete detection is required for the room below the plenum. Detection in the return air system does not meet the detection requirement for the room below.</div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "detector_clg_wall_mounted",
                                        "title": "Smoke Detector Location: Ceiling or Wall Mounted",
                                        "descriptionHtml": "",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "detector_omission_combustible",
                                        "title": "Detector Omission - Combustible Blind Spaces",
                                        "descriptionHtml": "",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "smoke_detector_smooth_clg",
                                        "title": "Smoke Detector Spacing - Smooth Ceiling",
                                        "descriptionHtml": "<div>In the absence of specific performance-based design criteria or conflicting manufacturer's instructions, spot-type smoke detectors are to be located using one of the two methods in this section. The first method requires a maximum of 30 feet between detectors and a maximum of 15 feet from walls, measured perpendicular to the wall. Walls extending to within 15 percent of the ceiling height must be treated as full height walls (see 17.5.2). Although this method may work well for rectangular spaces (particularly if dimensions are multiples of 30 ft.), it is less efficient for long, narrow spaces (e.g. corridors) or non-rectangular spaces.</div><br/>\n<div>The nominal 30 foot (S) and 15 foot (/S) spacing criteria may be exceeded, so long as a detector is located within 21 feet (0.7S) of all points on the ceiling. This provision recognizes that smoke migrates radially from a fire and that corners of a 30'x30' square are just over 21 feet from its center, as shown in Figure 1. Figure 2 shows detector spacing strictly adhering to 30'x30' spacing per 17.7.4.2.3.1(1), which results in a design with 30 smoke detectors. Figure 3 shows detector coverage within 21 feet (0.7 x 30) of all points on the ceiling, such that only 25 detectors provide compliant spacing. Minor adjustments from Figure 1, to meet 0.7S in the main hall and perimeter corridor, provide more efficient detector coverage. Maximum efficiency is met using 30'x30' spacing in the balance of the building due to space dimensions that are multiples of 30'.</div>",
                                        "topics": [
                                            "Fire",
                                            "Roof / Ceiling"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase",
                                            "Design Development"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "smoke_detector_duct_location",
                                        "title": "Duct Smoke Detector Location - Installation Methods",
                                        "descriptionHtml": "<div>This section recognizes four methods of detecting smoke within air duct systems. Regardless of the selected method, the smoke detector must be listed for the application, installed in accordance with the manufacturer's installation requirements, and accessible for inspection and cleaning. The detector must specifically be listed for the anticipated air velocity, temperature, and humidity ranges expected within the duct.</div><br/>\n\n<div><strong>Method 1:</strong> Rigid mounting within the duct uses a spot-type smoke detector. Vibration induced by continuous air-flow can loosen the installation over time, so rigidity is essential for detector mounting. </div><br/>\n<div><strong>Method 2:</strong> Rigid mounting to the wall of the duct with the sensing element protruding into the duct is more appropriate for duct sections less than about 18 inches where the detector is more likely exposed to a representative sample air-flow. As with method 1, rigid installation is important to minimize the effects of vibration over time.</div><br/>\n<div><strong>Method 3:</strong> Installation outside the duct with rigidly mounted sampling tubes protruding into the duct refers to detector in a housing, purpose manufactured to detect smoke within the duct, with the detector entirely outside of the duct. The sampling tubes cause air to flow through the sampling tube, across the detector (within enclosed housing), and return to the duct. Rigid mounting of the sampling tube generally requires penetration of the opposite side of the duct when the duct exceeds 36 inches in width. Very wide ducts may require internal support for the sampling tube to ensure rigidity.</div><br/>\n<div><strong>Method 4:</strong> Installation through the duct with projected light beam is a less common application. A beam-type detector is installed on the duct exterior with a hole through which the beam will project on to a receiver on the opposite side. This method is less subject to damage by vibration or reduced effectiveness from dust accumulation due to limited equipment inside the duct.</div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Design Development",
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "smoke_detector_lvlclg_2",
                                        "title": "Smoke Detector Spacing - Solid Joist/Beam Const., Item 2",
                                        "descriptionHtml": "<div>Solid beams and joists equally impede smoke flow to the nearest detector, so they are treated the same with respect to smoke detector spacing. When beams or joists are present on level ceilings, detector spacing and location depends on one or more of three dimensions:\n<ol><li>Depth of solid beam/joist.</li>\n<li>Height of compartment from finish floor to ceiling.</li>\n<li> Distance between beams/joists.</li></ol></div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Design Development",
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "smoke_detector_lvlclg_3a",
                                        "title": "Smoke Detector Spacing - Solid Joist/Beam Const., Item 3a",
                                        "descriptionHtml": "<div>Solid beams and joists equally impede smoke flow to the nearest detector, so they are treated the same with respect to smoke detector spacing. When beams or joists are present on level ceilings, detector spacing and location depends on one or more of three dimensions:\n<ol><li>Depth of solid beam/joist.</li>\n<li>Height of compartment from finish floor to ceiling.</li>\n<li> Distance between beams/joists.</li></ol></div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Design Development",
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "smoke_detector_lvlclg_1",
                                        "title": "Smoke Detector Spacing - Solid Joist/Beam Const., Item 1",
                                        "descriptionHtml": "<div>Solid beams and joists equally impede smoke flow to the nearest detector, so they are treated the same with respect to smoke detector spacing. When beams or joists are present on level ceilings, detector spacing and location depends on one or more of three dimensions:\n<ol><li>Depth of solid beam/joist.</li>\n<li>Height of compartment from finish floor to ceiling.</li>\n<li> Distance between beams/joists.</li></ol></div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Design Development",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "smoke_detector_lvlclg_3b",
                                        "title": "Smoke Detector Spacing - Solid Joist/Beam Const., Item 3b",
                                        "descriptionHtml": "<div>Solid beams and joists equally impede smoke flow to the nearest detector, so they are treated the same with respect to smoke detector spacing. When beams or joists are present on level ceilings, detector spacing and location depends on one or more of three dimensions:\n<ol><li>Depth of solid beam/joist.</li>\n<li>Height of compartment from finish floor to ceiling.</li>\n<li> Distance between beams/joists.</li></ol></div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Design Development",
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "smoke_detector_lvlclg_4",
                                        "title": "Smoke Detector Spacing - Solid Joist/Beam Const., Item 4",
                                        "descriptionHtml": "<div>Solid beams and joists equally impede smoke flow to the nearest detector, so they are treated the same with respect to smoke detector spacing. When beams or joists are present on level ceilings, detector spacing and location depends on one or more of three dimensions:\n<ol><li>Depth of solid beam/joist.</li>\n<li>Height of compartment from finish floor to ceiling.</li>\n<li> Distance between beams/joists.</li></ol></div>\n<br/>\n<div>Corridors equal or less than 15 feet wide and rooms equal or less than 900 square feet have no unique spacing criteria, regardless of presence or depth of beams or joists. Beams or joists in such spaces have been shown to have little impact to detector activation, when the basic detector spacing criteria of 17.7.4.2.3.1 are satisfied. However, extreme beam depths in such spaces should be scrutinized from a performance perspective.</div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Design Development",
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "smoke_detector_lvlclg_5",
                                        "title": "Smoke Detector Spacing - Solid Joist/Beam Const., Item 5",
                                        "descriptionHtml": "<div>Solid beams and joists equally impede smoke flow to the nearest detector, so they are treated the same with respect to smoke detector spacing. When beams or joists are present on level ceilings, detector spacing and location depends on one or more of three dimensions:\n<ol><li>Depth of solid beam/joist.</li>\n<li>Height of compartment from finish floor to ceiling.</li>\n<li> Distance between beams/joists.</li></ol></div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Design Development",
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "complete_coverage_detectors",
                                        "title": "Complete Coverage - Detector Locations",
                                        "descriptionHtml": "<div>Buildings (or portions thereof) requiring total/complete automatic smoke/heat detection must have detectors installed in all rooms, halls, storage areas, basements, attics, lofts, spaces above suspended ceilings, and other subdivisions and accessible spaces.</div><br/>\n<div>It is important to note that NFPA 72 does not specify when detection is required, but rather how and were to install it when required by other governing laws, codes, or standards (e.g., fire code, building code, state law, local ordinance, etc.).</div><br/>\n<div>Despite the general 17.5.3.1 requirement for \"complete detection\", the standard recognizes that some building areas are not suitable for detection, due to environmental conditions, limited access or lack of fire potential. Subsections 17.5.3.1.1 through 17.5.3.1.5 clarify conditions that must be met to omit detection in such spaces.</div><br/>\n<div>This diagram visually represents a building that satisfies the standard for total (complete) detection coverage. See noted sub-section diagrams for clarity on permissible detector omissions.</div>",
                                        "topics": [
                                            "Fire"
                                        ],
                                        "phases": [
                                            "Construction Docs",
                                            "Construction Phase"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "nursing_home_open_corridors",
                                        "title": "Nursing Home Areas Open to Corridors",
                                        "descriptionHtml": "<div>In Group I-2, Condition 1 nursing home areas, shared living, meeting, or therapeutic spaces may open directly to corridors if specific safety requirements are met. These include constructing walls and ceilings to corridor standards, ensuring the spaces are not used for sleeping, treatment, hazardous, or incidental uses, and providing automatic fire detection systems. Additionally, corridors in the same smoke compartment must have fire detection or the compartment must have quick response sprinklers, and the layout must maintain clear access to required exits.</div>",
                                        "topics": [
                                            "Interior"
                                        ],
                                        "phases": [
                                            "Construction Docs"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    }
                                ],
                                "displayRef": null,
                                "displayTitle": "Section 907 Fire Alarm and Detection Systems",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "hasDiagrams": true,
                                "hasDiagramsOnRef": true,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 22,
                                "reference": "907",
                                "slug": "fire-protection-systems",
                                "titleText": "Fire Alarm and Detection Systems",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "907"
                                        ],
                                        "body": "This section covers the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/31/special-construction#3104.1.1\">application</a>, <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/27/electrical#2702.1.3\">installation</a>, <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/25/gypsum-board-gypsum-panel-products-and-plaster#2501.2\">performance</a> and maintenance of <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm systems</a> and their components.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  907.1 General",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "907.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "General",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.1"
                                                ],
                                                "body": "<span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/19/concrete#1901.5\">Construction documents</a></span> for <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm systems</a> shall be of sufficient clarity to indicate the location, nature and extent of the work proposed and show in detail that it will conform to the provisions of this code, the <span class=\"u-italic\">Florida Fire Prevention Code</span> and relevant laws, ordinances, rules and regulations, as determined by the fire code official.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.1.1 Construction Documents",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.1.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Construction Documents",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.1"
                                                ],
                                                "body": "Shop drawings for <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm systems</a> shall be prepared in accordance with NFPA 72 and submitted for review and approval prior to system <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/27/electrical#2702.1.3\">installation</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.1.2 Fire Alarm Shop Drawings",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.1.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Fire Alarm Shop Drawings",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.1"
                                                ],
                                                "body": "Systems and components shall be <span class=\"u-italic\">listed</span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> for the purpose for which they are installed.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.1.3 Equipment",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.1.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Equipment",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.1"
                                                ],
                                                "body": "Every required <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a> shall include a visible alarm indicating appliances in public and common areas. For more specific accessibility requirements related to alarm indicating appliances, refer to applicable sections of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ada\">Florida Building Code</a>, Accessibility.</span>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "907.1.4 Accessibility",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.1.4",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Accessibility",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "907"
                                        ],
                                        "body": "<div class=\"u-mb-3\">An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a> installed in accordance with the provisions of this code and NFPA 72 shall be provided in new buildings and structures in accordance with Sections <a class=\"autolink\" href=\"#907.2.1\">907.2.1</a> through <a class=\"autolink\" href=\"#907.2.23\">907.2.23</a> and provide occupant notification in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a>, unless other requirements are provided by another section of this code.</div><div class=\"u-indent-6 u-mb-3 u-mt-3\">Not fewer than one <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#manual_fire_alarm_box\">manual fire alarm box</a> shall be provided in an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> location to initiate a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_signal\">fire alarm signal</a> for <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm systems</a> employing <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_detector_automatic\">automatic fire detectors</a> or waterflow detection devices. Where other sections of this code allow elimination of fire alarm boxes due to sprinklers, a single <a class=\"autolink\" href=\"#fire_alarm_box_manual\">fire alarm box</a> shall be installed.</div><div class=\"u-ml-4\"><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">Exceptions:</span></div><ol><li>The <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#manual_fire_alarm_box\">manual fire alarm box</a> is not required for <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm systems</a> dedicated to elevator recall control and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#supervisory_service\">supervisory service</a>.</li><li>The <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#manual_fire_alarm_box\">manual fire alarm box</a> is not required for Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#310.4\">R-2</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> unless required by the fire code official to provide a means for fire watch personnel to initiate an alarm during a sprinkler system impairment event. Where provided, the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#manual_fire_alarm_box\">manual fire alarm box</a> shall not be located in an <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#area_building\">area</a> that is accessible to the public.</li></ol></div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  907.2 Where Required\u2014New Buildings and Structures",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "907.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Where Required\u2014New Buildings and Structures",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div class=\"u-mb-3\">A manual <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be installed in <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#303\">Group A</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> where the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#occupant_load\">occupant load</a> due to the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#453.5.1\">assembly</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancy</a> is 300 or more, or where the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#303\">Group A</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#occupant_load\">occupant load</a> is more than 100 persons above or below the lowest <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit_discharge_level_of\">level of exit discharge</a>. <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#303\">Group A</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> not separated from one another in accordance with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#707.3.10\">Section 707.3.10</a> shall be considered as a single <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancy</a> for the purposes of applying this section. Portions of <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.6.1\">Group E</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> occupied for <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#453.5.1\">assembly</a> purposes shall be provided with a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a> as required for the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.6.1\">Group E</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancy</a>.</div><div class=\"u-ml-4 u-mt-3\"><span class=\"u-font-bold\">Exception: </span><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#manual_fire_alarm_box\">Manual fire alarm boxes</a> are not required where the building is equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> and the occupant notification appliances will activate throughout the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#zone_notification\">notification zones</a> upon sprinkler water flow.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.1 Group A",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Group A",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.1"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">Activation of the fire alarm in <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#303\">Group A</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#occupant_load\">occupant load</a></span> of 1,000 or more shall initiate a signal using an <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#emergency_voice_alarm_communications\">emergency voice/alarm communications</a> system in accordance with <a class=\"autolink\" href=\"#907.5.2.2\">Section 907.5.2.2</a>.</div><div class=\"u-ml-4 u-mt-3\"><span class=\"u-font-bold\">Exception: </span>Where <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span>, the prerecorded announcement is allowed to be manually deactivated for a period of time, not to exceed 3 minutes, for the sole purpose of allowing a live voice announcement from an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span>, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#constantly_attended_location\">constantly attended location</a></span>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.1.1 System Initiation in Group A Occupancies With an Occupant Load of 1,000 or More",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.1.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "System Initiation in Group A Occupancies With an Occupant Load of 1,000 or More",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.1"
                                                        ],
                                                        "body": "Stadiums, arenas and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#grandstand\">grandstands</a> required to caption audible public announcements shall be in accordance with <a class=\"autolink\" href=\"#907.5.2.2.4\">Section 907.5.2.2.4</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.1.2 Emergency Voice/Alarm Communication Captions",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.1.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Emergency Voice/Alarm Communication Captions",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div class=\"u-mb-3\">A manual <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a>, which activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a>, shall be installed in <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#304\">Group B</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> where one of the following conditions exists:</div><ol><li>The combined <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#304\">Group B</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#occupant_load\">occupant load</a></span> of all floors is 500 or more.</li><li>The <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#304\">Group B</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#occupant_load\">occupant load</a></span> is more than 100 persons above or below the lowest <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit_discharge_level_of\">level of exit discharge</a>.</span></li><li>The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_area\">fire area</a></span> contains an <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#ambulatory_care_facility\">ambulatory care facility</a>.</li></ol><div class=\"u-ml-4 u-mt-3\"><span class=\"u-font-bold\">Exception: </span><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#manual_fire_alarm_box\">Manual fire alarm boxes</a> are not required where the building is equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> and the occupant notification appliances will activate throughout the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#zone_notification\">notification zones</a> upon sprinkler water flow.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.2 Group B",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Group B",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.2"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\"><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_area\">Fire areas</a></span> containing <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#ambulatory_care_facility\">ambulatory care facilities</a> shall be provided with an electronically supervised <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_smoke_detection_system\">automatic smoke detection system</a> installed within the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#ambulatory_care_facility\">ambulatory care facility</a> and in public <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#use_material\">use</a> areas outside of tenant spaces, including public <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#corridor\">corridors</a></span> and elevator lobbies.</div><div class=\"u-ml-4 u-mt-3\"><span class=\"u-font-bold\">Exception: </span>Buildings equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a>, provided the occupant notification appliances will activate throughout the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#zone_notification\">notification zones</a> upon sprinkler waterflow.</div>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "smoke_detector_smooth_clg",
                                                                "title": "Smoke Detector Spacing - Smooth Ceiling",
                                                                "descriptionHtml": "<div>In the absence of specific performance-based design criteria or conflicting manufacturer's instructions, spot-type smoke detectors are to be located using one of the two methods in this section. The first method requires a maximum of 30 feet between detectors and a maximum of 15 feet from walls, measured perpendicular to the wall. Walls extending to within 15 percent of the ceiling height must be treated as full height walls (see 17.5.2). Although this method may work well for rectangular spaces (particularly if dimensions are multiples of 30 ft.), it is less efficient for long, narrow spaces (e.g. corridors) or non-rectangular spaces.</div><br/>\n<div>The nominal 30 foot (S) and 15 foot (/S) spacing criteria may be exceeded, so long as a detector is located within 21 feet (0.7S) of all points on the ceiling. This provision recognizes that smoke migrates radially from a fire and that corners of a 30'x30' square are just over 21 feet from its center, as shown in Figure 1. Figure 2 shows detector spacing strictly adhering to 30'x30' spacing per 17.7.4.2.3.1(1), which results in a design with 30 smoke detectors. Figure 3 shows detector coverage within 21 feet (0.7 x 30) of all points on the ceiling, such that only 25 detectors provide compliant spacing. Minor adjustments from Figure 1, to meet 0.7S in the main hall and perimeter corridor, provide more efficient detector coverage. Maximum efficiency is met using 30'x30' spacing in the balance of the building due to space dimensions that are multiples of 30'.</div>",
                                                                "topics": [
                                                                    "Fire",
                                                                    "Roof / Ceiling"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs",
                                                                    "Construction Phase",
                                                                    "Design Development"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.2.1 Ambulatory Care Facilities",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "907.2.2.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Ambulatory Care Facilities",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div class=\"u-mb-3\">A manual <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a> that initiates the occupant notification signal utilizing an emergency voice/alarm communication system meeting the requirements of <a class=\"autolink\" href=\"#907.5.2.2\">Section 907.5.2.2</a> and installed in accordance with <a class=\"autolink\" href=\"#907.6\">Section 907.6</a> shall be installed in <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.6.1\">Group E</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a>. When <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler systems</a></span> or <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_detector\">smoke detectors</a> are installed, such systems or detectors shall be connected to the building <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a>.</div>\n<div class=\"u-ml-4\">\n<div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">Exceptions:</span> <div class=\"u-list-dot-separated-deprecated\">\n<ol>\n<li>A manual <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a> is not required in <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.6.1\">Group E</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#occupant_load\">occupant load</a></span> of 50 or less.</li>\n<li>Emergency voice/alarm communication systems meeting the requirements of <a class=\"autolink\" href=\"#907.5.2.2\">Section 907.5.2.2</a> and installed in accordance with <a class=\"autolink\" href=\"#907.6\">Section 907.6</a> shall not be required in <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.6.1\">Group E</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#occupant_load\">occupant loads</a> of 100 or less, provided that activation of the manual <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a> initiates an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> occupant notification signal in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a>.</li>\n<li> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#manual_fire_alarm_box\">Manual fire alarm boxes</a> shall not be required in <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.6.1\">Group E</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> where all of the following apply: \n<ol>\n<li>Interior <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#corridor\">corridors</a></span> are protected by <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_detector\">smoke detectors</a>.</li>\n<li>Auditoriums, cafeterias, gymnasiums and similar areas are protected by <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#detector_heat\">heat detectors</a></span> or other <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> detection devices.</li>\n<li>Shops and laboratories involving dusts or vapors are protected by <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#detector_heat\">heat detectors</a></span> or other <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> detection devices.</li>\n<li>Manual activation is provided from a normally occupied location.</li>\n</ol> \n</li>\n<li> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#manual_fire_alarm_box\">Manual fire alarm boxes</a> shall not be required in <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.6.1\">Group E</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> where all of the following apply: \n<ol>\n<li>The building is equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a>.</li>\n<li>The emergency voice/alarm communication system will activate on sprinkler waterflow.</li>\n<li>Manual activation is provided from a normally occupied location.</li>\n</ol> \n</li>\n</ol></div></div>\n</div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "child_care_group_e",
                                                        "title": "Child Care as Group E",
                                                        "descriptionHtml": "<div>Day cares are typically classified as Group I-4 occupancies. However, they may be classified as a Group E when the building serves a total occupant load of 6-100 persons, under the age of 2-1/2 years, and each room has an exit directly to the outside at the level of exit discharge.</div>",
                                                        "topics": [
                                                            "Definition"
                                                        ],
                                                        "phases": [
                                                            "Schematic",
                                                            "Design Development"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "connecticut",
                                                            "california",
                                                            "san_francisco",
                                                            "los_angeles",
                                                            "kentucky",
                                                            "rhode_island",
                                                            "massachusetts",
                                                            "san-jose",
                                                            "los-angeles-county",
                                                            "san-diego"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.3 Group E",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "907.2.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Group E",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div class=\"u-mb-3\">A manual <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be installed in <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#306.1\">Group F</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> where both of the following conditions exist:</div><ol><li>The <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#306.1\">Group F</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancy</a> is two or more <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#story\">stories</a></span> in height.</li><li>The <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#306.1\">Group F</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancy</a> has a combined <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#occupant_load\">occupant load</a></span> of 500 or more above or below the lowest <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit_discharge_level_of\">level of exit discharge</a></span>.</li></ol><div class=\"u-ml-4 u-mt-3\"><span class=\"u-font-bold\">Exception: </span><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#manual_fire_alarm_box\">Manual fire alarm boxes</a> are not required where the building is equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> and the occupant notification appliances will activate throughout the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#zone_notification\">notification zones</a> upon sprinkler water flow.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.4 Group F",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Group F",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "A manual <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be installed in Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#307.7\">H-5</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> and in <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> used for the manufacture of organic coatings. An <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_smoke_detection_system\">automatic smoke detection system</a> shall be installed for <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#highly_toxic\">highly toxic</a> gases, <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#organic_peroxide\">organic peroxides</a> and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#oxidizer\">oxidizers</a> in accordance with the <span class=\"u-italic\">Florida Fire Prevention Code</span>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.5 Group H",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Group H",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div class=\"u-mb-3\">A manual <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be installed in <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308\">Group I</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a>. An <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_smoke_detection_system\">automatic smoke detection system</a> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be provided in accordance with Sections <a class=\"autolink\" href=\"#907.2.6.1\">907.2.6.1</a>, <a class=\"autolink\" href=\"#907.2.6.2\">907.2.6.2</a> and <a class=\"autolink\" href=\"#907.2.6.3.3\">907.2.6.3.3</a>.</div><div class=\"u-ml-4\"><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">Exceptions:</span></div><ol><li><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#manual_fire_alarm_box\">Manual fire alarm boxes</a> in <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#sleeping_unit\">sleeping units</a> of Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.3\">I-1</a> and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.4\">I-2</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> shall not be required at <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit\">exits</a></span> if located at all care providers' control stations or other constantly attended staff locations, provided such stations are visible and continuously accessible and that the distances of travel required in <a class=\"autolink\" href=\"#907.4.2.1\">Section 907.4.2.1</a> are not exceeded.</li><li>Occupant notification systems are not required to be activated where private mode signaling installed in accordance with NFPA 72 is <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> by the fire code official and staff evacuation responsibilities are included in the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/30/elevators-and-conveying-systems#3008.1.3\">fire safety and evacuation plan</a> required by the <span class=\"u-italic\">Florida Fire Prevention Code</span>.</li></ol></div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "smoke_detector_smooth_clg",
                                                        "title": "Smoke Detector Spacing - Smooth Ceiling",
                                                        "descriptionHtml": "<div>In the absence of specific performance-based design criteria or conflicting manufacturer's instructions, spot-type smoke detectors are to be located using one of the two methods in this section. The first method requires a maximum of 30 feet between detectors and a maximum of 15 feet from walls, measured perpendicular to the wall. Walls extending to within 15 percent of the ceiling height must be treated as full height walls (see 17.5.2). Although this method may work well for rectangular spaces (particularly if dimensions are multiples of 30 ft.), it is less efficient for long, narrow spaces (e.g. corridors) or non-rectangular spaces.</div><br/>\n<div>The nominal 30 foot (S) and 15 foot (/S) spacing criteria may be exceeded, so long as a detector is located within 21 feet (0.7S) of all points on the ceiling. This provision recognizes that smoke migrates radially from a fire and that corners of a 30'x30' square are just over 21 feet from its center, as shown in Figure 1. Figure 2 shows detector spacing strictly adhering to 30'x30' spacing per 17.7.4.2.3.1(1), which results in a design with 30 smoke detectors. Figure 3 shows detector coverage within 21 feet (0.7 x 30) of all points on the ceiling, such that only 25 detectors provide compliant spacing. Minor adjustments from Figure 1, to meet 0.7S in the main hall and perimeter corridor, provide more efficient detector coverage. Maximum efficiency is met using 30'x30' spacing in the balance of the building due to space dimensions that are multiples of 30'.</div>",
                                                        "topics": [
                                                            "Fire",
                                                            "Roof / Ceiling"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Construction Phase",
                                                            "Design Development"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.6 Group I",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "907.2.6",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Group I",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.6"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">In Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.3\">I-1</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a>, an <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_smoke_detection_system\">automatic smoke detection system</a> shall be installed in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#corridor\">corridors</a></span>, waiting areas open to <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#corridor\">corridors</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#habitable_space\">habitable spaces</a></span> other than <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#sleeping_unit\">sleeping units</a></span> and kitchens. The system shall be activated in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a>.</div><div class=\"u-ml-4\"><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">Exceptions:</span></div><ol><li>For Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.3\">I-1</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.3.1\">Condition 1</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a>, smoke detection in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#habitable_space\">habitable spaces</a></span> is not required where the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#facility\">facility</a> is equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a>.</li><li>Smoke detection is not required for exterior balconies.</li></ol></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.6.1 Group I-1",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.6.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Group I-1",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.2",
                                                                    "907.2.6",
                                                                    "907.2.6.1"
                                                                ],
                                                                "body": "Single- and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#multiple-station_smoke_alarm\">multiple-station smoke alarms</a> shall be installed in accordance with <a class=\"autolink\" href=\"#907.2.11\">Section 907.2.11</a>.",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.2.6.1.1 Smoke Alarms",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.2.6.1.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "Smoke Alarms",
                                                                "children": []
                                                            }
                                                        ]
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.6"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">An <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_smoke_detection_system\">automatic smoke detection system</a> shall be installed in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#corridor\">corridors</a></span> in Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.4\">I-2</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.3.1\">Condition 1</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#facility\">facilities</a> and spaces permitted to be open to the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#corridor\">corridors</a></span> by <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#407.2\">Section 407.2</a>. The system shall be activated in accordance with <a class=\"autolink\" href=\"#907.4\">Section 907.4</a>. Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.4\">I-2</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.3.2\">Condition 2</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> shall be equipped with an <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_smoke_detection_system\">automatic smoke detection system</a> as required in <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#407\">Section 407</a>.</div><div class=\"u-ml-4\"><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">Exceptions:</span></div><ol><li><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#corridor\">Corridor</a> smoke detection is not required in <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_compartment\">smoke compartments</a> that contain <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#sleeping_unit\">sleeping units</a> where such units are provided with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_detector\">smoke detectors</a> that comply with UL 268. Such detectors shall provide a visual display on the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#corridor\">corridor</a> side of each <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#sleeping_unit\">sleeping unit</a> and shall provide an audible and visual alarm at the care providers' station attending each unit.</li><li><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#corridor\">Corridor</a> smoke detection is not required in <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_compartment\">smoke compartments</a> that contain <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#sleeping_unit\">sleeping units</a> where <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#sleeping_unit\">sleeping unit</a> doors are equipped with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic\">automatic</a> door-closing devices with integral <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_detector\">smoke detectors</a> on the unit sides installed in accordance with their listing, provided that the integral detectors perform the required alerting function.</li></ol></div>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "smoke_detector_smooth_clg",
                                                                "title": "Smoke Detector Spacing - Smooth Ceiling",
                                                                "descriptionHtml": "<div>In the absence of specific performance-based design criteria or conflicting manufacturer's instructions, spot-type smoke detectors are to be located using one of the two methods in this section. The first method requires a maximum of 30 feet between detectors and a maximum of 15 feet from walls, measured perpendicular to the wall. Walls extending to within 15 percent of the ceiling height must be treated as full height walls (see 17.5.2). Although this method may work well for rectangular spaces (particularly if dimensions are multiples of 30 ft.), it is less efficient for long, narrow spaces (e.g. corridors) or non-rectangular spaces.</div><br/>\n<div>The nominal 30 foot (S) and 15 foot (/S) spacing criteria may be exceeded, so long as a detector is located within 21 feet (0.7S) of all points on the ceiling. This provision recognizes that smoke migrates radially from a fire and that corners of a 30'x30' square are just over 21 feet from its center, as shown in Figure 1. Figure 2 shows detector spacing strictly adhering to 30'x30' spacing per 17.7.4.2.3.1(1), which results in a design with 30 smoke detectors. Figure 3 shows detector coverage within 21 feet (0.7 x 30) of all points on the ceiling, such that only 25 detectors provide compliant spacing. Minor adjustments from Figure 1, to meet 0.7S in the main hall and perimeter corridor, provide more efficient detector coverage. Maximum efficiency is met using 30'x30' spacing in the balance of the building due to space dimensions that are multiples of 30'.</div>",
                                                                "topics": [
                                                                    "Fire",
                                                                    "Roof / Ceiling"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs",
                                                                    "Construction Phase",
                                                                    "Design Development"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.6.2 Group I-2",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "907.2.6.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Group I-2",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.6"
                                                        ],
                                                        "body": "Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.5\">I-3</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> shall be equipped with a manual <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a> and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_smoke_detection_system\">automatic smoke detection system</a> installed for alerting staff.",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "smoke_detector_smooth_clg",
                                                                "title": "Smoke Detector Spacing - Smooth Ceiling",
                                                                "descriptionHtml": "<div>In the absence of specific performance-based design criteria or conflicting manufacturer's instructions, spot-type smoke detectors are to be located using one of the two methods in this section. The first method requires a maximum of 30 feet between detectors and a maximum of 15 feet from walls, measured perpendicular to the wall. Walls extending to within 15 percent of the ceiling height must be treated as full height walls (see 17.5.2). Although this method may work well for rectangular spaces (particularly if dimensions are multiples of 30 ft.), it is less efficient for long, narrow spaces (e.g. corridors) or non-rectangular spaces.</div><br/>\n<div>The nominal 30 foot (S) and 15 foot (/S) spacing criteria may be exceeded, so long as a detector is located within 21 feet (0.7S) of all points on the ceiling. This provision recognizes that smoke migrates radially from a fire and that corners of a 30'x30' square are just over 21 feet from its center, as shown in Figure 1. Figure 2 shows detector spacing strictly adhering to 30'x30' spacing per 17.7.4.2.3.1(1), which results in a design with 30 smoke detectors. Figure 3 shows detector coverage within 21 feet (0.7 x 30) of all points on the ceiling, such that only 25 detectors provide compliant spacing. Minor adjustments from Figure 1, to meet 0.7S in the main hall and perimeter corridor, provide more efficient detector coverage. Maximum efficiency is met using 30'x30' spacing in the balance of the building due to space dimensions that are multiples of 30'.</div>",
                                                                "topics": [
                                                                    "Fire",
                                                                    "Roof / Ceiling"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs",
                                                                    "Construction Phase",
                                                                    "Design Development"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.6.3 Group I-3 Occupancies",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "907.2.6.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Group I-3 Occupancies",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.2",
                                                                    "907.2.6",
                                                                    "907.2.6.3"
                                                                ],
                                                                "body": "Actuation of an <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_fire-extinguishing_system\">automatic fire-extinguishing system</a>, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span>, a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#manual_fire_alarm_box\">manual fire alarm box</a> or a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_detector_automatic\">fire detector</a> shall initiate an <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_signal\">fire alarm signal</a> that automatically notifies staff.",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.2.6.3.1 System Initiation",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.2.6.3.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "System Initiation",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.2",
                                                                    "907.2.6",
                                                                    "907.2.6.3"
                                                                ],
                                                                "body": "<a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#manual_fire_alarm_box\">Manual fire alarm boxes</a> are not required to be located in accordance with <a class=\"autolink\" href=\"#907.4.2\">Section 907.4.2</a> where the fire alarm boxes are provided at staff-attended locations having direct supervision over areas where <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#manual_fire_alarm_box\">manual fire alarm boxes</a> have been omitted.",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.2.6.3.2 Manual Fire Alarm Boxes",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.2.6.3.2",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "Manual Fire Alarm Boxes",
                                                                "children": [
                                                                    {
                                                                        "ancestorRefs": [
                                                                            "9",
                                                                            "907",
                                                                            "907.2",
                                                                            "907.2.6",
                                                                            "907.2.6.3",
                                                                            "907.2.6.3.2"
                                                                        ],
                                                                        "body": "<a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#manual_fire_alarm_box\">Manual fire alarm boxes</a> are allowed to be locked in areas occupied by detainees, provided that staff members are present within the subject area and have keys readily available to operate the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#manual_fire_alarm_box\">manual fire alarm boxes</a>.",
                                                                        "depth": 6,
                                                                        "diagrams": [],
                                                                        "displayRef": null,
                                                                        "displayTitle": "[F]  907.2.6.3.2.1 Manual Fire Alarm Boxes in Detainee Areas",
                                                                        "hasAssemblies": false,
                                                                        "hasDiagrams": true,
                                                                        "isContiguous": true,
                                                                        "numAssembliesOnRef": 0,
                                                                        "numBuildingProductsOnRef": 0,
                                                                        "numDiagramsOnRef": 0,
                                                                        "reference": "907.2.6.3.2.1",
                                                                        "refPrefix": "[F]",
                                                                        "slug": "fire-protection-systems",
                                                                        "titleText": "Manual Fire Alarm Boxes in Detainee Areas",
                                                                        "children": []
                                                                    }
                                                                ]
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.2",
                                                                    "907.2.6",
                                                                    "907.2.6.3"
                                                                ],
                                                                "body": "<div class=\"u-mb-3\">An <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_smoke_detection_system\">automatic smoke detection system</a> shall be installed throughout <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#resident\">resident</a> housing <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#area_for_masonry\">areas</a>, including <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#sleeping_unit\">sleeping units</a></span> and contiguous day rooms, group activity spaces and other common spaces normally accessible to <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#resident\">residents</a>.</div><div class=\"u-ml-4\"><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">Exceptions:</span></div><ol><li>Other <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> smoke detection arrangements providing equivalent protection, including, but not limited to, placing detectors in exhaust ducts from <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#cell\">cells</a> or behind protective <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#guard\">guards</a> <span class=\"u-italic\">listed</span> for the purpose, are allowed when necessary to prevent damage or tampering.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#sleeping_unit\">Sleeping units</a></span> in Use Conditions 2 and 3 as described in <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308\">Section 308</a>.</li><li><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_detector\">Smoke detectors</a> are not required in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#sleeping_unit\">sleeping units</a></span> with four or fewer occupants in <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_compartment\">smoke compartments</a> that are equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a>.</li></ol></div>",
                                                                "depth": 5,
                                                                "diagrams": [
                                                                    {
                                                                        "key": "smoke_detector_smooth_clg",
                                                                        "title": "Smoke Detector Spacing - Smooth Ceiling",
                                                                        "descriptionHtml": "<div>In the absence of specific performance-based design criteria or conflicting manufacturer's instructions, spot-type smoke detectors are to be located using one of the two methods in this section. The first method requires a maximum of 30 feet between detectors and a maximum of 15 feet from walls, measured perpendicular to the wall. Walls extending to within 15 percent of the ceiling height must be treated as full height walls (see 17.5.2). Although this method may work well for rectangular spaces (particularly if dimensions are multiples of 30 ft.), it is less efficient for long, narrow spaces (e.g. corridors) or non-rectangular spaces.</div><br/>\n<div>The nominal 30 foot (S) and 15 foot (/S) spacing criteria may be exceeded, so long as a detector is located within 21 feet (0.7S) of all points on the ceiling. This provision recognizes that smoke migrates radially from a fire and that corners of a 30'x30' square are just over 21 feet from its center, as shown in Figure 1. Figure 2 shows detector spacing strictly adhering to 30'x30' spacing per 17.7.4.2.3.1(1), which results in a design with 30 smoke detectors. Figure 3 shows detector coverage within 21 feet (0.7 x 30) of all points on the ceiling, such that only 25 detectors provide compliant spacing. Minor adjustments from Figure 1, to meet 0.7S in the main hall and perimeter corridor, provide more efficient detector coverage. Maximum efficiency is met using 30'x30' spacing in the balance of the building due to space dimensions that are multiples of 30'.</div>",
                                                                        "topics": [
                                                                            "Fire",
                                                                            "Roof / Ceiling"
                                                                        ],
                                                                        "phases": [
                                                                            "Construction Docs",
                                                                            "Construction Phase",
                                                                            "Design Development"
                                                                        ],
                                                                        "supressesChildrenAssociations": false,
                                                                        "blacklistJurisdictions": [],
                                                                        "whitelistJurisdictions": [],
                                                                        "imageType": "svg"
                                                                    }
                                                                ],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.2.6.3.3 Automatic Smoke Detection System",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "hasDiagramsOnRef": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 1,
                                                                "reference": "907.2.6.3.3",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "Automatic Smoke Detection System",
                                                                "children": []
                                                            }
                                                        ]
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div class=\"u-mb-3\">A manual <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be installed in <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#309\">Group M</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> where one of the following conditions exists:</div><ol><li>The combined <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#309\">Group M</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#occupant_load\">occupant load</a></span> of all floors is 500 or more persons.</li><li>The <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#309\">Group M</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#occupant_load\">occupant load</a></span> is more than 100 persons above or below the lowest <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit_discharge_level_of\">level of exit discharge</a></span>.</li></ol><div class=\"u-ml-4\"><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">Exceptions:</span></div><ol><li>A manual <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a> is not required in <span class=\"u-italic\">covered or <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#open_mall_building_covered_mall_building\">open mall buildings</a></span> complying with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#402\">Section 402</a><span class=\"u-italic\">.</span></li><li><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#manual_fire_alarm_box\">Manual fire alarm boxes</a> are not required where the building is equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> and the occupant notification appliances will automatically activate throughout the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#zone_notification\">notification zones</a> upon sprinkler water flow.</li></ol></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.7 Group M",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.7",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Group M",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.7"
                                                        ],
                                                        "body": "During times that the building is occupied, the initiation of a signal from a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#manual_fire_alarm_box\">manual fire alarm box</a> or from a waterflow switch shall not be required to activate the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#alarm_notification_appliance\">alarm notification appliances</a> when an <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#alarm_signal\">alarm signal</a> is activated at a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#constantly_attended_location\">constantly attended location</a></span> from which evacuation instructions shall be initiated over an emergency voice/alarm communication system installed in accordance with <a class=\"autolink\" href=\"#907.5.2.2\">Section 907.5.2.2</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.7.1 Occupant Notification",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.7.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Occupant Notification",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">Fire alarm systems</a> and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_alarm\">smoke alarms</a> shall be installed in Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#310.3\">R-1</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> as required in Sections <a class=\"autolink\" href=\"#907.2.8.1\">907.2.8.1</a> through <a class=\"autolink\" href=\"#907.2.8.3\">907.2.8.3</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.8 Group R-1",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.8",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Group R-1",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.8"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">A manual <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be installed in <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#310\">Group R</a>- 1 <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a>.</div>\n<div class=\"u-ml-4\">\n<div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">Exceptions:</span></div><div class=\"u-list-dot-separated-deprecated\">\n<ol>\n<li>A manual <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a> is not required in buildings not more than two <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#story\">stories</a></span> in height where all individual <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#sleeping_unit\">sleeping units</a></span> and contiguous <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#attic\">attic</a></span> and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/E/_#crawl_space\">crawl spaces</a> to those units are separated from each other and public or common areas by not less than 1-hour <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_partition\">fire partitions</a></span> and each individual <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#sleeping_unit\">sleeping unit</a></span> has an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit\">exit</a></span> directly to a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#public_way\">public way</a></span>, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#egress_court\">egress court</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#yard\">yard</a></span>.</li>\n<li> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#manual_fire_alarm_box\">Manual fire alarm boxes</a> are not required throughout the building where all of the following conditions are met: \n<ol>\n<li>The building is equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> or <a class=\"autolink\" href=\"#903.3.1.2\">903.3.1.2</a>.</li>\n<li>The notification appliances will activate upon sprinkler water flow.</li>\n<li>Not fewer than one <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#manual_fire_alarm_box\">manual fire alarm box</a> is installed at an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> location.</li>\n</ol> \n</li>\n</ol></div>\n</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.8.1 Manual Fire Alarm System",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 5,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.8.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Manual Fire Alarm System",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.8"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">An <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_smoke_detection_system\">automatic smoke detection system</a> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be installed throughout all interior <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#corridor\">corridors</a></span> serving <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#sleeping_unit\">sleeping units</a></span>.</div><div class=\"u-ml-4 u-mt-3\"><span class=\"u-font-bold\">Exception: </span>An <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_smoke_detection_system\">automatic smoke detection system</a> is not required in buildings that do not have interior <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#corridor\">corridors</a></span> serving <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#sleeping_unit\">sleeping units</a></span> and where each <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#sleeping_unit\">sleeping unit</a></span> has a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#means_of_egress\">means of egress</a></span> door opening directly to an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit\">exit</a></span> or to an exterior <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit_access\">exit access</a></span> that leads directly to an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit\">exit</a></span>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "smoke_detector_smooth_clg",
                                                                "title": "Smoke Detector Spacing - Smooth Ceiling",
                                                                "descriptionHtml": "<div>In the absence of specific performance-based design criteria or conflicting manufacturer's instructions, spot-type smoke detectors are to be located using one of the two methods in this section. The first method requires a maximum of 30 feet between detectors and a maximum of 15 feet from walls, measured perpendicular to the wall. Walls extending to within 15 percent of the ceiling height must be treated as full height walls (see 17.5.2). Although this method may work well for rectangular spaces (particularly if dimensions are multiples of 30 ft.), it is less efficient for long, narrow spaces (e.g. corridors) or non-rectangular spaces.</div><br/>\n<div>The nominal 30 foot (S) and 15 foot (/S) spacing criteria may be exceeded, so long as a detector is located within 21 feet (0.7S) of all points on the ceiling. This provision recognizes that smoke migrates radially from a fire and that corners of a 30'x30' square are just over 21 feet from its center, as shown in Figure 1. Figure 2 shows detector spacing strictly adhering to 30'x30' spacing per 17.7.4.2.3.1(1), which results in a design with 30 smoke detectors. Figure 3 shows detector coverage within 21 feet (0.7 x 30) of all points on the ceiling, such that only 25 detectors provide compliant spacing. Minor adjustments from Figure 1, to meet 0.7S in the main hall and perimeter corridor, provide more efficient detector coverage. Maximum efficiency is met using 30'x30' spacing in the balance of the building due to space dimensions that are multiples of 30'.</div>",
                                                                "topics": [
                                                                    "Fire",
                                                                    "Roof / Ceiling"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs",
                                                                    "Construction Phase",
                                                                    "Design Development"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.8.2 Automatic Smoke Detection System",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "907.2.8.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Automatic Smoke Detection System",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.8"
                                                        ],
                                                        "body": "Single- and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#multiple-station_smoke_alarm\">multiple-station smoke alarms</a> shall be installed in accordance with <a class=\"autolink\" href=\"#907.2.11\">Section 907.2.11</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.8.3 Smoke Alarms",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.8.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Smoke Alarms",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">Fire alarm systems</a> and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_alarm\">smoke alarms</a> shall be installed in Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#310.4\">R-2</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> as required in Sections <a class=\"autolink\" href=\"#907.2.9.1\">907.2.9.1</a> through <a class=\"autolink\" href=\"#907.2.9.3\">907.2.9.3</a>.",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "live_work_unit",
                                                        "title": "Live Work Unit Requirements",
                                                        "descriptionHtml": "<div>Live/work units regulated under 2021-based building code Section 508.5 present a highly adaptable occupancy model, particularly well-suited to dense urban environments and multifamily developments.  However, this hybrid typology comes with precise constraints that significantly influence spatial planning.</div><br/>\n<div>Means of egress and accessibility requrements apply based on the function of each space.  Occupant loads must be calculated and documented separately for the living and working portions.  Plumbing fixture count  calculations  also require careful attention, particularly in jurisdictions with stricter interpretations of how shared facilities may be used. If a tenant brings in external workers or clients\u2014even occasionally\u2014it may shift the classification of the work zone in ways that trigger more demanding requirements for fixtures, structural design, or fire protection. Uses such as light fabrication, artist studios, or boutique production can blur the line between permitted commercial activities and those prohibited under Group H or S occupancies, such as those involving hazardous materials or heavy storage. It is essential to engage the Authority Having Jurisdiction (AHJ) early to determine how they define and enforce these distinctions in mixed-use contexts.</div><br/>\n<div>Egress requirements must be carefully considered before simply choosing something like a spiral stair or residential style stairway.   Ventilation requirements under the Mechanical Code must be applied according to the function of each space, which could complicate HVAC zoning and system layouts. Similarly, fire alarm and sprinkler designs must account for both residential and commercial activities within a single unit envelope. These complexities demand a multidisciplinary approach to design coordination\u2014where architecture, mechanical systems, code compliance, and occupancy planning are considered together from the earliest project stages.</div>",
                                                        "topics": [
                                                            "Interior"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs",
                                                            "Construction Phase"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "california",
                                                            "san_francisco",
                                                            "san-diego",
                                                            "san-jose",
                                                            "los_angeles",
                                                            "los-angeles-county"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.9 Group R-2",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "907.2.9",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Group R-2",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.9"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">A manual <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be installed in Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#310.4\">R-2</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> where any of the following conditions apply:</div><ol><li>Any <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#dwelling_unit_or_sleeping_unit_type_a\"><span class=\"u-italic\">dwelling unit</span> or <span class=\"u-italic\">sleeping unit</span></a> is located three or more <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#story\">stories</a></span> above the lowest <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit_discharge_level_of\">level of exit discharge</a></span>.</li><li>Any <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#dwelling_unit_or_sleeping_unit_type_a\"><span class=\"u-italic\">dwelling unit</span> or <span class=\"u-italic\">sleeping unit</span></a> is located more than one <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#story\">story</a></span> below the highest <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit_discharge_level_of\">level of exit discharge</a></span> of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit\">exits</a></span> serving the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#dwelling_unit_or_sleeping_unit_type_a\"><span class=\"u-italic\">dwelling unit</span> or <span class=\"u-italic\">sleeping unit</span></a>.</li><li>The building contains more than 16 <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#dwelling_unit\">dwelling units</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#sleeping_unit\">sleeping units</a></span>.</li></ol><div class=\"u-ml-4\"><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">Exceptions:</span></div><ol><li>A <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a> is not required in buildings not more than two <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#story\">stories</a></span> in height where all <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#dwelling_unit\">dwelling units</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#sleeping_unit\">sleeping units</a></span> and contiguous <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#attic\">attic</a></span> and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/E/_#crawl_space\">crawl spaces</a> are separated from each other and public or common areas by not less than 1-hour <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_partition\">fire partitions</a></span> and each <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#dwelling_unit_or_sleeping_unit_type_a\"><span class=\"u-italic\">dwelling unit</span> or <span class=\"u-italic\">sleeping unit</span></a> has an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit\">exit</a></span> directly to a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#public_way\">public way</a></span>, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#egress_court\">egress court</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#yard\">yard</a></span>.</li><li><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#manual_fire_alarm_box\">Manual fire alarm boxes</a> are not required where the building is equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> or <a class=\"autolink\" href=\"#903.3.1.2\">903.3.1.2</a> and the occupant notification appliances will automatically activate throughout the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#zone_notification\">notification zones</a> upon a sprinkler water flow.</li><li>A <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a> is not required in buildings that do not have interior <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#corridor\">corridors</a></span> serving <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#dwelling_unit\">dwelling units</a></span> and are protected by an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> or <a class=\"autolink\" href=\"#903.3.1.2\">903.3.1.2</a>, provided that <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#dwelling_unit\">dwelling units</a></span> either have a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#means_of_egress\">means of egress</a></span> door opening directly to an exterior <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit_access\">exit access</a></span> that leads directly to the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit\">exits</a></span> or are served by <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#open-ended_corridor\">open-ended <span class=\"u-italic\">corridors</span></a> designed in accordance with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/10/means-of-egress#1027.6\">Section 1027.6</a>, Exception <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#3\">3</a>.</li></ol></div>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "ext_stairway_protection_except_3",
                                                                "title": "Exterior Exit Stairway and Ramp Protection - Exception 3",
                                                                "descriptionHtml": "<div><strong>Exterior Exit Stairway:</strong> An exit component that serves to meet one or more means of egress design requirements, such as required number of exits or exit access travel distance, and is open to yards, courts or public ways.</div>",
                                                                "topics": [
                                                                    "Egress",
                                                                    "Exterior",
